ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
0.0,8865.175952966993,0.001411764705882353,0.7659512023363482,137.61586691882897,0.01586705755308628,0.026323529411764707,1.1029411764705883,65.73529411764706,12.338235294117647,14.691176470588236,16.926470588235293,166.94117647058823,276.63235294117646,0.03159882308448247,8588.543600025816,0.0,,0.0,275.0,275.0,275.0,275.0,8588.543600025816,1134.264705882353,5.661764705882353,10.308823529411764,63.0735294117647,7375.234776496404,1200.0,18.0,25.0,80.0,7542.175952966993,1243.0,990.5276422287121,981.7781043930673,8.749537835644784,0.800008100042886,0.48,989.2476341286691,0.5349,0.5349,0.5349,0.5349,6.934629735601885,6.934629735601885,6.934629735601885,6.934629735601885,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
0.005,6478.790089096897,0.004988505747126418,0.5597674636979718,115.2699341767018,0.017455567404730307,0.04114942528735632,1.1091954022988506,72.2816091954023,13.798850574712644,17.614942528735632,22.45977011494253,197.05172413793105,323.2068965517241,0.05025270912321369,6155.583192545173,0.0,,0.0,275.0,275.0,275.0,275.0,6155.583192545173,1127.7183908045977,4.2011494252873565,7.385057471264365,57.54022988505747,4958.738364958966,1200.0,18.0,25.0,80.0,5155.790089096897,1243.0,990.1282092954174,979.6120755707816,10.516133724635786,0.8785817647872456,0.48,988.76962753063,0.5349,0.5349,0.5349,0.5349,8.622651959848524,8.622651959848524,8.622651959848524,8.622651959848524,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
0.01,5544.712707091356,0.010047337278106508,0.4790631778926932,68.65904658876865,0.012348943347482412,0.07704142011834321,1.349112426035503,72.08875739644971,13.514792899408285,17.414201183431953,22.674556213017752,191.05917159763314,316.75147928994085,0.05718310947340914,5227.961227801415,91.12426035502959,,0.33136094674556216,275.0,275.0,275.0,275.0,5136.836967446386,1036.7869822485206,4.485207100591716,7.585798816568046,57.32544378698225,4030.6535354937228,1108.8757396449705,18.0,25.0,80.0,4221.712707091357,1243.0,990.0508239560754,978.3488575689207,11.701966387154835,0.9073040346625058,0.4799999999999999,988.6635199214129,0.5349,0.5349,0.5349,0.5349,9.779762352492307,9.779762352492307,9.779762352492307,9.779762352492307,1.0,0.05984428930770165,0.05984428930770165,0.05984428930770165,0.05984428930770165,1.6198760455110137,1.6198760455110137,1.6198760455110137,1.6198760455110137,0.03299136548902268,0.03299136548902268,0.03299136548902268,0.03299136548902268,0.9599999999999999,0.9599999999999999,0.9599999999999999,0.9599999999999999,1.5550810036905731,1.5550810036905731,1.5550810036905731,1.5550810036905731,6.2203240147622925,149.28777635429503,0.0011594574331517569,1.896166591801637e-05
0.015,5190.964012416778,0.014953488372093024,0.4484992906728096,88.79828347698552,0.017178101586464642,0.10534883720930233,1.447674418604651,70.88953488372093,12.94186046511628,16.552325581395348,21.16860465116279,181.1860465116279,302.73837209302326,0.05833695859647291,4888.225640323755,1100.0,,4.0,275.0,275.0,275.0,275.0,3788.2256403237548,29.11046511627907,5.058139534883721,8.44767441860465,58.83139534883721,3686.7779659051503,100.0,18.0,25.0,80.0,3867.964012416778,1243.0,990.0220617109576,977.8040845791219,12.21797713183577,0.9180482217292024,0.48000000000000004,988.6240134892283,0.5349,0.5349,0.5349,0.5349,10.285028910106554,10.285028910106554,10.285028910106554,10.285028910106554,,0.7402863829484819,0.7402863829484819,0.7402863829484819,0.7402863829484819,20.53862044942456,20.53862044942456,20.53862044942456,20.53862044942456,0.4183018421471397,0.4183018421471397,0.4183018421471397,0.4183018421471397,0.961830535263776,0.961830535263776,0.961830535263776,0.961830535263776,19.755422366837927,19.755422366837927,19.755422366837927,19.755422366837927,79.0216894673517,1896.520547216441,0.015239000334999881,1.9954972087715078e-05
0.02,4777.593170614508,0.020075581395348836,0.4127840499410935,113.35002959280116,0.02365560606125124,0.11046511627906977,1.430232558139535,69.65116279069767,13.156976744186046,16.569767441860463,21.156976744186046,180.38372093023256,300.9186046511628,0.06301622894634783,4476.674565963345,1100.0,,4.0,275.0,275.0,275.0,275.0,3376.6745659633457,30.348837209302324,4.843023255813954,8.430232558139535,58.843023255813954,3274.209449684276,100.0,18.0,25.0,80.0,3454.5931706145084,1243.0,990.0,977.1029955022244,12.897004497775482,0.9262894125183112,0.48000000000000004,988.5937105874816,0.5349,0.5349,0.5349,0.5349,10.955815085257207,10.955815085257207,10.955815085257207,10.955815085257207,,0.7885676153761483,0.7885676153761483,0.7885676153761483,0.7885676153761483,23.309834375469652,23.309834375469652,23.309834375469652,23.309834375469652,0.4747420443069176,0.4747420443069176,0.4747420443069176,0.4747420443069176,0.9674275270201163,0.9674275270201163,0.9674275270201163,0.9674275270201163,22.55238210579347,22.55238210579347,22.55238210579347,22.55238210579347,90.20952842317388,2165.028682156173,0.018915336130971756,2.2780183945245932e-05
0.025,4488.692014422617,0.025111764705882354,0.3878229900461141,79.42077627575061,0.0177169475075707,0.11952941176470588,1.5,65.81764705882352,12.5,15.135294117647058,18.558823529411764,165.52941176470588,277.54117647058825,0.061829646597595794,4211.150837952028,1100.0,,4.0,275.0,275.0,275.0,275.0,3111.1508379520287,34.18235294117647,5.5,9.864705882352942,61.44117647058823,3000.1626026579115,100.0,18.0,25.0,80.0,3165.692014422617,1243.0,990.0,976.5743063863933,13.425693613606635,0.9262894125183112,0.48,988.5937105874817,0.5349,0.5349,0.5349,0.5349,11.48450420108836,11.48450420108836,11.48450420108836,11.48450420108836,,0.8266211159237535,0.8266211159237535,0.8266211159237535,0.8266211159237535,25.60395644365676,25.60395644365676,25.60395644365676,25.60395644365676,0.5214655080174493,0.5214655080174493,0.5214655080174493,0.5214655080174493,0.9700000000000001,0.9700000000000001,0.9700000000000001,0.9700000000000001,24.835837750347057,24.835837750347057,24.835837750347057,24.835837750347057,99.34335100138823,2384.2404240333176,0.022136042356668145,2.508670479833036e-05
0.03,4308.483888063277,0.029951515151515153,0.3722530079286671,85.4394621115135,0.019837578161446913,0.1544848484848485,1.715151515151515,67.02424242424243,12.860606060606061,15.878787878787879,20.345454545454544,167.47878787878787,283.58787878787876,0.06583695059810922,4024.8960092753982,1100.0,,4.0,275.0,275.0,275.0,275.0,2924.8960092753982,32.97575757575758,5.13939393939394,9.121212121212121,59.654545454545456,2818.005100184489,100.0,18.0,25.0,80.0,2985.483888063277,1243.0,990.0,976.2445255151558,13.755474484844243,0.9262894125183112,0.48000000000000004,988.5937105874817,0.5349,0.5349,0.5349,0.5349,11.814285072325964,11.814285072325964,11.814285072325964,11.814285072325964,,0.8503271697243995,0.8503271697243995,0.8503271697243995,0.8503271697243995,27.09591746738971,27.09591746738971,27.09591746738971,27.09591746738971,0.5518516795802385,0.5518516795802385,0.5518516795802385,0.5518516795802385,0.9699999999999999,0.9699999999999999,0.9699999999999999,0.9699999999999999,26.28303994336802,26.28303994336802,26.28303994336802,26.28303994336802,105.13215977347207,2523.17183456333,0.02441276726023521,2.654852519532123e-05
0.035,4073.0230211988455,0.03502312138728324,0.35190918903158025,77.77766408737914,0.019056881703184182,0.15664739884393064,1.6589595375722543,67.29479768786128,13.028901734104046,16.15606936416185,20.884393063583815,171.2601156069364,288.6242774566474,0.07086083063225428,3784.398743742198,1100.0,,4.0,275.0,275.0,275.0,275.0,2684.3987437421983,32.70520231213873,4.971098265895955,8.84393063583815,59.115606936416185,2578.762905591909,100.0,18.0,25.0,80.0,2750.023021198846,1243.0,990.0,975.8134524536863,14.186547546313765,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.245358133795488,12.245358133795488,12.245358133795488,12.245358133795488,,0.8691388272221974,0.8691388272221974,0.8691388272221974,0.8691388272221974,28.70393814032504,28.70393814032504,28.70393814032504,28.70393814032504,0.5846015914526485,0.5846015914526485,0.5846015914526485,0.5846015914526485,0.97,0.97,0.97,0.97,27.842819996115285,27.842819996115285,27.842819996115285,27.842819996115285,111.37127998446114,2672.9107196270675,0.027352823969564392,2.8124060602136655e-05
0.04,3920.2680644442667,0.04001775147928994,0.33871116076798463,48.39497074642513,0.012329328359550269,0.16994082840236685,1.7810650887573964,66.20118343195266,12.875739644970414,15.78698224852071,20.337278106508876,167.31360946745562,282.5147928994083,0.0720574665890002,3637.7532715448583,1100.0,,4.0,275.0,275.0,275.0,275.0,2537.7532715448583,33.798816568047336,5.124260355029587,9.21301775147929,59.662721893491124,2429.9544549768107,100.0,18.0,25.0,80.0,2597.268064444266,1243.0,990.0,975.5110442317985,14.48895576820148,0.9262894125183112,0.4799999999999999,988.5937105874815,0.5349,0.5349,0.5349,0.5349,12.547766355683203,12.547766355683203,12.547766355683203,12.547766355683203,,0.87581146463815,0.87581146463815,0.87581146463815,0.87581146463815,29.638310478623605,29.638310478623605,29.638310478623605,29.638310478623605,0.6036315779760407,0.6036315779760407,0.6036315779760407,0.6036315779760407,0.9700000000000001,0.9700000000000001,0.9700000000000001,0.9700000000000001,28.749161164264898,28.749161164264898,28.749161164264898,28.749161164264898,114.99664465705958,2759.9194717694295,0.02933843589547211,2.9039556731580705e-05
0.045,3799.047289733393,0.04509039548022599,0.32823768583296514,64.5626300067357,0.017022482602582614,0.20485875706214687,1.9039548022598871,63.90395480225989,12.757062146892656,15.265536723163843,19.497175141242938,164.16949152542372,275.59322033898303,0.07255224297772672,3523.45406939441,1100.0,,4.0,275.0,275.0,275.0,275.0,2423.45406939441,36.09604519774011,5.242937853107344,9.73446327683616,60.50282485875706,2311.8777982079696,100.0,18.0,25.0,80.0,2476.047289733393,1243.0,990.0,975.2541716377684,14.745828362231668,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.804638949713391,12.804638949713391,12.804638949713391,12.804638949713391,,0.881479358425426,0.881479358425426,0.881479358425426,0.881479358425426,30.44071552982332,30.44071552982332,30.44071552982332,30.44071552982332,0.6199738397112692,0.6199738397112692,0.6199738397112692,0.6199738397112692,0.97,0.97,0.97,0.97,29.527494063928618,29.527494063928618,29.527494063928618,29.527494063928618,118.10997625571447,2834.6394301371474,0.031093504080602182,2.9825751579725874e-05
0.05,3633.7714864936343,0.05028571428571428,0.31395785643305,70.31902556786149,0.019336892968472335,0.22972527472527474,1.9725274725274726,64.56593406593407,12.862637362637363,15.543956043956044,20.164835164835164,162.8186813186813,275.95604395604397,0.07595124261879808,3357.81544253759,1100.0,,4.0,275.0,275.0,275.0,275.0,2257.8154425375906,35.434065934065934,5.137362637362638,9.456043956043954,59.81734063958014,2147.970629370538,100.0,18.0,25.0,79.9821758044153,2310.7893106892193,1243.0,990.0,974.9039443404268,15.096055659573054,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.154866247054777,13.154866247054777,13.154866247054777,13.154866247054777,,0.8882983389771223,0.8882983389771223,0.8882983389771223,0.8882983389771223,31.515364494008875,31.515364494008875,31.515364494008875,31.515364494008875,0.6418607839920342,0.6418607839920342,0.6418607839920342,0.6418607839920342,0.97,0.97,0.97,0.97,30.569903559188614,30.569903559188614,30.569903559188614,30.569903559188614,122.27961423675443,2934.710741682107,0.033660001841054304,3.087869046382688e-05
0.055,3516.2042555557796,0.0553125,0.30380004768001934,45.22794708387306,0.012871274463648908,0.24206249999999999,1.94375,64.05625,12.80625,15.3875,19.8625,159.7875,271.9,0.07733272577918482,3244.3042555557795,1100.0,,4.0,275.0,275.0,275.0,275.0,2144.3042555557795,35.94375000000001,5.19375,9.6125,60.110089863224246,2033.444165692555,100.0,18.0,25.0,79.97258986322426,2193.231665692555,1243.0,990.0,974.6548137796301,15.345186220369929,0.9262894125183113,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.403996807851652,13.403996807851652,13.403996807851652,13.403996807851652,,0.892344848207393,0.892344848207393,0.892344848207393,0.892344848207393,32.258167934126355,32.258167934126355,32.258167934126355,32.258167934126355,0.656989163627828,0.656989163627828,0.656989163627828,0.656989163627828,0.97,0.97,0.97,0.97,31.290422896102562,31.290422896102562,31.290422896102562,31.290422896102562,125.16169158441025,3003.880598025846,0.03559801301791809,3.1606487773840973e-05
0.06,3456.559634158585,0.05988888888888889,0.2986467523913017,39.698563539895794,0.011496379065498292,0.2700584795321637,2.0409356725146197,63.812865497076025,13.087719298245615,15.719298245614034,20.678362573099417,164.33333333333334,277.63157894736844,0.08031706055980004,3178.928055211217,1100.0,,4.0,275.0,275.0,275.0,275.0,2078.9280552112164,36.187134502923975,4.912280701754387,9.280701754385966,59.219532175528535,1969.3284060766237,100.0,18.0,25.0,79.89789474862796,2133.661739409957,1243.0,990.0,974.5284239866693,15.471576013330667,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.53038660081239,13.53038660081239,13.53038660081239,13.53038660081239,,0.894395522598181,0.894395522598181,0.894395522598181,0.894395522598181,32.6371174424518,32.6371174424518,32.6371174424518,32.6371174424518,0.6647070762210142,0.6647070762210142,0.6647070762210142,0.6647070762210142,0.97,0.97,0.97,0.97,31.658003919178245,31.658003919178245,31.658003919178245,31.658003919178245,126.63201567671298,3039.1683762411117,0.0366364101729867,3.1977781736543685e-05
0.065,3382.0791469270325,0.06500602409638555,0.2922116382944956,56.069453752749624,0.0165991817905641,0.2943373493975904,2.1204819277108435,61.7710843373494,12.771084337349398,14.96987951807229,19.33132530120482,156.96987951807228,265.81325301204816,0.07858325848479973,3116.2658939149846,1100.0,,4.0,275.0,275.0,275.0,275.0,2016.2658939149846,38.2289156626506,5.228915662650603,10.03012048192771,60.512120226394856,1902.2658218813608,100.0,18.0,25.0,79.84344552759967,2059.2357013994333,1243.0,990.0,974.3705962875359,15.629403712464146,0.9262894125183113,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.688214299945868,13.688214299945868,13.688214299945868,13.688214299945868,,0.8969562770166217,0.8969562770166217,0.8969562770166217,0.8969562770166217,33.11248741195388,33.11248741195388,33.11248741195388,33.11248741195388,0.6743887456609751,0.6743887456609751,0.6743887456609751,0.6743887456609751,0.9699999999999999,0.9699999999999999,0.9699999999999999,0.9699999999999999,32.11911278959526,32.11911278959526,32.11911278959526,32.11911278959526,128.47645115838105,3083.434827801145,0.03799241779020747,3.244354827231844e-05
0.07,3262.0386418419916,0.07036216216216216,0.28184013865514806,77.67273174259718,0.02383997704100875,0.29302702702702704,2.151351351351351,60.70810810810811,12.475675675675676,14.405405405405405,18.25945945945946,151.65945945945947,257.5081081081081,0.07895158619911649,3004.530533733883,1100.0,,4.0,275.0,275.0,275.0,275.0,1904.5305337338834,39.29189189189189,5.5243243243243265,10.594594594594593,61.232393871766035,1787.8873290513063,100.0,18.0,25.0,79.4918533312255,1939.5467885107662,1243.0,990.0,974.1162247410462,15.883775258953916,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.94258584643564,13.94258584643564,13.94258584643564,13.94258584643564,,0.9010210007933407,0.9010210007933407,0.9010210007933407,0.9010210007933407,33.88075748194918,33.88075748194918,33.88075748194918,33.88075748194918,0.6900357939297186,0.6900357939297186,0.6900357939297186,0.6900357939297186,0.97,0.97,0.97,0.97,32.8643347574907,32.8643347574907,32.8643347574907,32.8643347574907,131.4573390299628,3154.9761367191077,0.0403080938589381,3.3196297734839094e-05
0.075,3154.6655849809604,0.07548780487804878,0.27256310654235494,62.9458016966908,0.019951899262253287,0.30640243902439024,2.201219512195122,60.71951219512195,12.524390243902438,14.463414634146341,18.426829268292682,151.5487804878049,257.6829268292683,0.08169000455238912,2896.982658151692,1100.0,,4.0,275.0,275.0,275.0,275.0,1796.982658151692,39.28048780487806,5.475609756097561,10.53658536585366,61.21236274101327,1680.4776124838497,100.0,18.0,25.0,79.63919200930596,1832.026392971654,1243.0,990.0,973.8846754464407,16.11532455355928,0.9262894125183112,0.48,988.5937105874815,0.5349,0.5349,0.5349,0.5349,14.174135141041003,14.174135141041003,14.174135141041003,14.174135141041003,,0.9039548654711967,0.9039548654711967,0.9039548654711967,0.9039548654711967,34.55539013250747,34.55539013250747,34.55539013250747,34.55539013250747,0.7037757664461806,0.7037757664461806,0.7037757664461806,0.7037757664461806,0.9699999999999999,0.9699999999999999,0.9699999999999999,0.9699999999999999,33.51872842853224,33.51872842853224,33.51872842853224,33.51872842853224,134.07491371412897,3217.7979291390952,0.04250428052960494,3.385730144296186e-05
0.08,3085.180255745715,0.08010322580645159,0.2665595740964298,47.82840326495178,0.015488661015094461,0.33741935483870966,2.335483870967742,59.41935483870968,12.55483870967742,14.316129032258065,18.374193548387098,146.5741935483871,251.23870967741937,0.08143704185014547,2833.9415460682953,1100.0,,4.0,275.0,275.0,275.0,275.0,1733.9415460682956,40.58064516129032,5.445161290322581,10.683870967741935,61.416771392454415,1615.8150972564865,100.0,18.0,25.0,79.79096494084152,1762.3892908048733,1243.0,990.0,973.7194006173171,16.28059938268279,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.339409970164516,14.339409970164516,14.339409970164516,14.339409970164516,,0.9057960270676326,0.9057960270676326,0.9057960270676326,0.9057960270676326,35.029493276688065,35.029493276688065,35.029493276688065,35.029493276688065,0.713431634963097,0.713431634963097,0.713431634963097,0.713431634963097,0.97,0.97,0.97,0.97,33.97860847838742,33.97860847838742,33.97860847838742,33.97860847838742,135.9144339135497,3261.9464139251922,0.04405660682271291,3.432182674584588e-05
0.085,3023.139023730367,0.08491758241758242,0.2611992116503037,41.666883717240346,0.013781328227440335,0.35505494505494506,2.4450549450549453,58.642857142857146,12.840659340659341,14.510989010989011,18.978021978021978,142.80769230769232,247.78021978021977,0.08196897761317107,2775.358803950147,1100.0,,4.0,275.0,275.0,275.0,275.0,1675.358803950147,41.357142857142854,5.15934065934066,10.489010989010989,60.727220154047565,1557.6260892906048,100.0,18.0,25.0,79.70524213206954,1700.4337815982972,1243.0,990.0,973.5696459193491,16.430354080650865,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.489164668132586,14.489164668132586,14.489164668132586,14.489164668132586,,0.907464294402997,0.907464294402997,0.907464294402997,0.907464294402997,35.460508900922754,35.460508900922754,35.460508900922754,35.460508900922754,0.7222099572489359,0.7222099572489359,0.7222099572489359,0.7222099572489359,0.97,0.97,0.97,0.97,34.39669363389507,34.39669363389507,34.39669363389507,34.39669363389507,137.58677453558028,3302.0825888539275,0.04551373376535455,3.4744134983732394e-05
0.09,2953.2615483416357,0.09026708074534161,0.25516179777671727,53.27394050051178,0.018047934774294744,0.3556521739130435,2.4037267080745344,58.47204968944099,12.422360248447205,14.024844720496894,17.981366459627328,144.87577639751552,247.77639751552795,0.0838993022793058,2705.4851508261077,1100.0,,4.0,275.0,275.0,275.0,275.0,1605.4851508261077,41.52795031055901,5.577639751552795,10.975155279503106,61.13368783331482,1486.270717651178,100.0,18.0,25.0,79.11505429294215,1631.1464940486935,1243.0,990.0,973.4009761511694,16.59902384883055,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.657834436312275,14.657834436312275,14.657834436312275,14.657834436312275,,0.9093432756205186,0.9093432756205186,0.9093432756205186,0.9093432756205186,35.947566739066986,35.947566739066986,35.947566739066986,35.947566739066986,0.7321296688201016,0.7321296688201016,0.7321296688201016,0.7321296688201016,0.97,0.97,0.97,0.97,34.86913973689497,34.86913973689497,34.86913973689497,34.86913973689497,139.4765589475799,3347.437414741918,0.04722972222628661,3.522135326959089e-05
0.095,2893.959626862808,0.09480246913580247,0.2500381117609466,52.21394415884221,0.018053175248086254,0.3387037037037037,2.2962962962962963,59.69135802469136,12.685185185185185,14.444444444444445,18.580246913580247,155.30864197530863,260.7098765432099,0.09008757581626746,2633.249750319598,1100.0,,4.0,275.0,275.0,275.0,275.0,1533.2497503195982,40.30864197530864,5.314814814814815,10.555555555555555,61.07473378462987,1415.9960041892891,100.0,18.0,25.0,79.65498069821011,1571.304646164598,1243.0,990.0,973.2578335820826,16.742166417917364,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.800977005399087,14.800977005399087,14.800977005399087,14.800977005399087,,0.9109378838401458,0.9109378838401458,0.9109378838401458,0.9109378838401458,36.36231047421288,36.36231047421288,36.36231047421288,36.36231047421288,0.7405765880695089,0.7405765880695089,0.7405765880695089,0.7405765880695089,0.9699999999999999,0.9699999999999999,0.9699999999999999,0.9699999999999999,35.2714411599865,35.2714411599865,35.2714411599865,35.2714411599865,141.085764639946,3386.0583513587044,0.04875585202044456,3.5627718343420706e-05
0.1,2815.755624188002,0.10003333333333334,0.24328128592984335,51.02894014656913,0.018107081374435452,0.32666666666666666,2.272222222222222,58.71111111111111,12.266666666666667,13.63888888888889,16.97222222222222,154.61666666666667,256.2055555555556,0.09100735641132993,2559.5500686324467,1100.0,,4.0,275.0,275.0,275.0,275.0,1459.5500686324467,41.28888888888889,5.733333333333333,11.36111111111111,61.537239061372375,1339.629496237741,100.0,18.0,25.0,78.50946128359459,1494.2461629044078,1243.0,990.0,973.0690652997642,16.930934700235863,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.989745287717586,14.989745287717586,14.989745287717586,14.989745287717586,,0.91303163060873,0.91303163060873,0.91303163060873,0.91303163060873,36.910708315437674,36.910708315437674,36.910708315437674,36.910708315437674,0.7517455868724576,0.7517455868724576,0.7517455868724576,0.7517455868724576,0.97,0.97,0.97,0.97,35.80338706597454,35.80338706597454,35.80338706597454,35.80338706597454,143.21354826389816,3437.125158333556,0.05086595089316363,3.616503744037832e-05
0.105,2743.829892428012,0.10536263736263736,0.2370669027057802,52.616204477251536,0.019184770203917647,0.3514285714285714,2.368131868131868,58.22527472527472,12.258241758241759,13.593406593406593,16.97252747252747,153.12087912087912,254.17032967032966,0.0926394952664268,2489.659562757682,1100.0,,4.0,275.0,275.0,275.0,275.0,1389.6595627576826,41.77472527472528,5.741758241758242,11.406593406593407,61.970663586620994,1268.7658222479845,100.0,18.0,25.0,78.94319105914846,1421.8867013688637,1243.0,990.0,972.8954514644814,17.104548535518596,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.163359123000319,15.163359123000319,15.163359123000319,15.163359123000319,,0.9148947746599534,0.9148947746599534,0.9148947746599534,0.9148947746599534,37.41439133468046,37.41439133468046,37.41439133468046,37.41439133468046,0.7620038968366692,0.7620038968366692,0.7620038968366692,0.7620038968366692,0.97,0.97,0.97,0.97,36.29195959464005,36.29195959464005,36.29195959464005,36.29195959464005,145.1678383785602,3484.028121085444,0.05291097617018585,3.6658545045090957e-05
0.11,2686.222890465811,0.10994230769230769,0.23208965773624604,46.129270201565745,0.017194745762561175,0.3892948717948718,2.4743589743589745,56.76923076923077,12.064102564102564,13.237179487179487,16.46153846153846,144.60256410256412,243.1346153846154,0.0905132707444323,2443.0882750811957,1100.0,,4.0,275.0,275.0,275.0,275.0,1343.088275081196,43.23076923076923,5.935897435897435,11.762820512820513,61.61322461877868,1220.54556328293,100.0,18.0,25.0,78.07476308031714,1365.148127385494,1243.0,990.0,972.7564000804349,17.243599919565277,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.302410507047002,15.302410507047002,15.302410507047002,15.302410507047002,,0.9163756719000505,0.9163756719000505,0.9163756719000505,0.9163756719000505,37.818575630333,37.818575630333,37.818575630333,37.818575630333,0.7702357562185949,0.7702357562185949,0.7702357562185949,0.7702357562185949,0.97,0.97,0.97,0.97,36.684018361423014,36.684018361423014,36.684018361423014,36.684018361423014,146.73607344569206,3521.6657626966094,0.05462763944465202,3.705456400143739e-05
0.115,2622.768579449941,0.11480116959064328,0.22660720526447492,50.24738010536191,0.019170160903325434,0.394093567251462,2.461988304093567,57.41520467836257,12.321637426900585,13.637426900584796,17.263157894736842,148.74269005847952,249.38011695906434,0.09510055199379551,2373.388462490877,1100.0,,4.0,275.0,275.0,275.0,275.0,1273.388462490877,42.58479532163742,5.678362573099416,11.362573099415204,60.76837685232071,1152.9943546444042,100.0,18.0,25.0,78.03153474705756,1301.7370447028838,1243.0,990.0,972.6032345021205,17.396765497879436,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.455576085361159,15.455576085361159,15.455576085361159,15.455576085361159,,0.9180068853090962,0.9180068853090962,0.9180068853090962,0.9180068853090962,38.26514220989866,38.26514220989866,38.26514220989866,38.26514220989866,0.7793307985722743,0.7793307985722743,0.7793307985722743,0.7793307985722743,0.97,0.97,0.97,0.97,37.1171879436017,37.1171879436017,37.1171879436017,37.1171879436017,148.4687517744068,3563.250042585764,0.05661280825169014,3.7492109033941116e-05
0.12,2560.0394930260713,0.12001807228915662,0.22118741219745253,54.358169067651495,0.021228013435304144,0.3879518072289157,2.391566265060241,57.54216867469879,12.180722891566266,13.379518072289157,16.686746987951807,150.5843373493976,250.3734939759036,0.09781150478864953,2309.6659990501676,1100.0,,4.0,275.0,275.0,275.0,275.0,1209.6659990501676,42.45783132530121,5.819277108433735,11.620481927710845,59.701369730349654,1090.067038958372,100.0,18.0,25.0,76.38811671830146,1240.6513763077696,1243.0,990.0,972.451819465925,17.548180534075,0.9262894125183113,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.606991121556726,15.606991121556726,15.606991121556726,15.606991121556726,,0.9196194554445791,0.9196194554445791,0.9196194554445791,0.9196194554445791,38.70785402302883,38.70785402302883,38.70785402302883,38.70785402302883,0.7883473324445789,0.7883473324445789,0.7883473324445789,0.7883473324445789,0.9699999999999999,0.9699999999999999,0.9699999999999999,0.9699999999999999,37.54661840233796,37.54661840233796,37.54661840233796,37.54661840233796,150.18647360935185,3604.4753666244437,0.05866825616047868,3.792587717407875e-05
0.125,2493.5849951618707,0.12487078651685393,0.2154457435819856,48.576330988223695,0.019490376784747653,0.41331460674157305,2.50561797752809,57.09550561797753,12.331460674157304,13.438202247191011,16.971910112359552,152.84831460674158,252.68539325842696,0.10135130617742012,2240.899601903444,1100.0,,4.0,275.0,275.0,275.0,275.0,1140.8996019034437,42.90449438202247,5.668539325842697,11.561797752808989,59.33627704163756,1021.428493401132,100.0,18.0,25.0,76.30818715399711,1174.2768080078736,1243.0,990.0,972.2914120572872,17.708587942712725,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.767398530194447,15.767398530194447,15.767398530194447,15.767398530194447,,0.9213277943465709,0.9213277943465709,0.9213277943465709,0.9213277943465709,39.17835706063922,39.17835706063922,39.17835706063922,39.17835706063922,0.797929879035422,0.797929879035422,0.797929879035422,0.797929879035422,0.9700359491060616,0.9700359491060616,0.9700359491060616,0.9700359491060616,38.00442141528228,38.00442141528228,38.00442141528228,38.00442141528228,152.01768566112912,3648.4244558670985,0.060968197143467635,3.8388304459881086e-05
0.13,2418.4314191869034,0.13044811320754718,0.20895247461774846,46.61118146674793,0.01926971207772906,0.45433962264150946,2.688679245283019,55.198113207547166,12.004716981132075,12.712264150943396,15.726415094339623,143.55188679245282,239.1933962264151,0.0989129505468796,2179.2380229604887,1100.0,,4.0,275.0,275.0,275.0,275.0,1079.2380229604887,44.801886792452834,5.995283018867925,12.287735849056604,59.19743496526361,956.9556823348478,100.0,18.0,25.0,74.92385005960323,1100.5075691273005,1243.0,990.0,972.1100068738995,17.88999312610058,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.948803713582302,15.948803713582302,15.948803713582302,15.948803713582302,,0.9232540178082284,0.9232540178082284,0.9232540178082284,0.9232540178082284,39.711977086849046,39.711977086849046,39.711977086849046,39.711977086849046,0.8087979040091456,0.8087979040091456,0.8087979040091456,0.8087979040091456,0.9708797904009145,0.9708797904009145,0.9708797904009145,0.9708797904009145,38.55560121361126,38.55560121361126,38.55560121361126,38.55560121361126,154.22240485444505,3701.337716506681,0.06377661866810382,3.8945051730920465e-05
0.135,2368.6044515523513,0.13562406015037595,0.20464742461412297,41.47454095023553,0.017507825966808978,0.4054887218045113,2.526315789473684,56.233082706766915,11.93984962406015,12.759398496240602,15.62406015037594,149.12781954887217,245.68421052631578,0.10371895937956115,2122.9202410260355,1100.0,,4.0,275.0,275.0,275.0,275.0,1022.9202410260349,43.766917293233085,6.06015037593985,12.240601503759398,57.00551224335272,903.84705960975,100.0,18.0,25.0,72.62957239372865,1052.9748791586221,1243.0,990.0,971.9897348830575,18.01026511694256,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.06907570442428,16.06907570442428,16.06907570442428,16.06907570442428,,0.9241489970080329,0.9241489970080329,0.9241489970080329,0.9241489970080329,40.050172810369546,40.050172810369546,40.050172810369546,40.050172810369546,0.8156858006185245,0.8156858006185245,0.8156858006185245,0.8156858006185245,0.9715685800618523,0.9715685800618523,0.9715685800618523,0.9715685800618523,38.91150057539907,38.91150057539907,38.91150057539907,38.91150057539907,155.64600230159627,3735.5040552383102,0.06571421865268368,3.930454603575663e-05
0.14,2329.2235364496637,0.1398961038961039,0.2012449135492509,36.06027072015798,0.01547234997863787,0.4172727272727273,2.5844155844155843,56.40909090909091,12.168831168831169,13.077922077922079,16.207792207792206,151.71428571428572,249.57792207792207,0.10715077923255367,2079.6456143717414,1100.0,,4.0,275.0,275.0,275.0,275.0,979.6456143717414,43.59090909090909,5.8311688311688314,11.922077922077921,56.76162432933833,861.5398341982473,100.0,18.0,25.0,72.96941653713054,1013.254119912533,1243.0,990.0,971.894677501775,18.105322498224922,0.9262894125183111,0.48000000000000004,988.5937105874817,0.5349,0.5349,0.5349,0.5349,16.164133085706645,16.164133085706645,16.164133085706645,16.164133085706645,,0.9246223827668191,0.9246223827668191,0.9246223827668191,0.9246223827668191,40.30772947274102,40.30772947274102,40.30772947274102,40.30772947274102,0.820931353823646,0.820931353823646,0.820931353823646,0.820931353823646,0.9720931353823645,0.9720931353823645,0.9720931353823645,0.9720931353823645,39.18287972998998,39.18287972998998,39.18287972998998,39.18287972998998,156.7315189199599,3761.5564540790383,0.06729170224569561,3.9578666393929275e-05
0.145,2285.441481422948,0.14507486631016042,0.1974621439949427,37.693564271701554,0.016489297550439104,0.3893048128342246,2.4598930481283423,55.64705882352941,11.598930481283423,12.37433155080214,14.668449197860962,139.8716577540107,234.16042780748663,0.10245543602156088,2051.281053615461,1100.0,,4.0,275.0,275.0,275.0,275.0,951.2810536154614,44.35294117647059,6.401069518716579,12.62566844919786,53.352239930348816,834.5491345407273,100.0,18.0,25.0,68.02068912820978,974.420792294738,1243.0,990.0,971.7889966792967,18.21100332070322,0.9262894125183112,0.4799999999999999,988.5937105874817,0.5349,0.5349,0.5349,0.5349,16.269813908184947,16.269813908184947,16.269813908184947,16.269813908184947,,0.9251486732627611,0.9251486732627611,0.9251486732627611,0.9251486732627611,40.5943559022799,40.5943559022799,40.5943559022799,40.5943559022799,0.8267689593132362,0.8267689593132362,0.8267689593132362,0.8267689593132362,0.9726768959313237,0.9726768959313237,0.9726768959313237,0.9726768959313237,39.485207304433544,39.485207304433544,39.485207304433544,39.485207304433544,157.94082921773418,3790.5799012256207,0.06911058927693726,3.988404778225611e-05
0.15,2248.519303569672,0.14943624161073824,0.19427206782841966,31.544486492497704,0.014060173647194505,0.41966442953020133,2.5838926174496644,55.42953020134228,11.812080536912752,12.590604026845638,15.194630872483222,141.25503355704697,236.28187919463087,0.10510803281011338,2012.2374243750412,1100.0,,4.0,275.0,275.0,275.0,275.0,912.2374243750414,44.570469798657726,6.18791946308725,12.409395973154362,52.98102773056071,796.0886114095814,100.0,18.0,25.0,68.17565860304393,937.3436449666284,1243.0,990.0,971.6998741810303,18.30012581896977,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.358936406451495,16.358936406451495,16.358936406451495,16.358936406451495,,0.9255925033041285,0.9255925033041285,0.9255925033041285,0.9255925033041285,40.836308225606444,40.836308225606444,40.836308225606444,40.836308225606444,0.8316967052058339,0.8316967052058339,0.8316967052058339,0.8316967052058339,0.9731696705205835,0.9731696705205835,0.9731696705205835,0.9731696705205835,39.74067631700778,39.74067631700778,39.74067631700778,39.74067631700778,158.96270526803113,3815.104926432747,0.0707010089918507,4.0142097289906847e-05
0.155,2202.514394831809,0.15495081967213115,0.1902972437134683,38.00850077798854,0.01724420611906389,0.47234972677595627,2.748633879781421,53.36612021857923,11.360655737704919,11.683060109289617,13.617486338797814,132.69945355191257,222.72677595628414,0.10112537643315835,1979.7876188755251,1100.0,,4.0,275.0,275.0,275.0,275.0,879.787618875525,46.63387978142077,6.639344262295082,13.316939890710383,50.61742520135053,762.5800297397483,100.0,18.0,25.0,64.23491154014835,895.2794832916609,1243.0,990.0,971.5888278495939,18.41117215040597,0.9262894125183112,0.48000000000000004,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.469982737887694,16.469982737887694,16.469982737887694,16.469982737887694,,0.9261455140346806,0.9261455140346806,0.9261455140346806,0.9261455140346806,41.13807099706486,41.13807099706486,41.13807099706486,41.13807099706486,0.8378425864982659,0.8378425864982659,0.8378425864982659,0.8378425864982659,0.9737842586498265,0.9737842586498265,0.9737842586498265,0.9737842586498265,40.059622805975906,40.059622805975906,40.059622805975906,40.059622805975906,160.23849122390362,3845.723789373687,0.07275650072541527,4.046426546058173e-05
0.16,2157.183232967119,0.15994444444444444,0.18638063132835903,40.50288150958462,0.018787051793148882,0.40755555555555556,2.5444444444444443,55.87777777777778,11.65,12.38888888888889,14.65,147.16666666666666,241.73333333333332,0.11204018108476552,1915.4498996337857,1100.0,,4.0,275.0,275.0,275.0,275.0,815.4498996337857,44.12222222222222,6.35,12.61111111111111,47.46972657753809,704.8968397229141,100.0,18.0,25.0,62.11972657753809,852.0635063895809,1243.0,990.0,971.4794078037138,18.520592196286245,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.579402783767968,16.579402783767968,16.579402783767968,16.579402783767968,,0.9266904258631644,0.9266904258631644,0.9266904258631644,0.9266904258631644,41.43573600968505,41.43573600968505,41.43573600968505,41.43573600968505,0.8439050103805509,0.8439050103805509,0.8439050103805509,0.8439050103805509,0.974390501038055,0.974390501038055,0.974390501038055,0.974390501038055,40.374598882438086,40.374598882438086,40.374598882438086,40.374598882438086,161.49839552975234,3875.9614927140565,0.07486824349008342,4.0782423113573824e-05
0.165,2109.6702679631567,0.16532335329341313,0.1822755111520167,39.646924546046584,0.018800764406302115,0.40904191616766467,2.532934131736527,55.51497005988024,11.544910179640718,12.197604790419161,14.377245508982035,144.97005988023952,238.60479041916167,0.11310429086191619,1871.065477543995,1100.0,,4.0,275.0,275.0,275.0,275.0,771.0654775439951,44.48502994011976,6.455089820359281,12.802395209580839,44.49587217190449,662.8270904020308,100.0,18.0,25.0,58.87311768088653,807.7971502822703,1243.0,990.0,971.3647213364628,18.6352786635372,0.9262894125183113,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.694089251018923,16.694089251018923,16.694089251018923,16.694089251018923,,0.9272615644700742,0.9272615644700742,0.9272615644700742,0.9272615644700742,41.74808074438016,41.74808074438016,41.74808074438016,41.74808074438016,0.8502664102725083,0.8502664102725083,0.8502664102725083,0.8502664102725083,0.9750266410272508,0.9750266410272508,0.9750266410272508,0.9750266410272508,40.705505225059134,40.705505225059134,40.705505225059134,40.705505225059134,162.82202090023654,3907.728501605677,0.07718271105234627,4.111667194450418e-05
0.17,2062.6291104842735,0.17028323699421963,0.17821115514584118,43.658612634920736,0.021186620558252572,0.4327167630057803,2.61271676300578,55.59537572254335,11.77456647398844,12.439306358381502,14.895953757225433,148.13294797687863,242.83815028901734,0.11773816855842237,1819.7909601952563,1100.0,,4.0,275.0,275.0,275.0,275.0,719.7909601952565,44.40462427745665,6.22543352601156,12.560693641618498,42.63518678869727,613.9650219614725,100.0,18.0,25.0,57.531140545922696,762.0979699383511,1243.0,990.0,971.251173714962,18.748826285037925,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.80763687251965,16.80763687251965,16.80763687251965,16.80763687251965,,0.9278270316251479,0.9278270316251479,0.9278270316251479,0.9278270316251479,42.0576744735506,42.0576744735506,42.0576744735506,42.0576744735506,0.8565717815387088,0.8565717815387088,0.8565717815387088,0.8565717815387088,0.9756571781538708,0.9756571781538708,0.9756571781538708,0.9756571781538708,41.03389211614358,41.03389211614358,41.03389211614358,41.03389211614358,164.13556846457433,3939.253643149784,0.07958167323538484,4.144837587489251e-05
0.175,2014.6726603684147,0.1748723404255319,0.174067717855831,41.48325150759375,0.020584828942415333,0.4442553191489362,2.6666666666666665,54.794326241134755,11.397163120567376,11.97872340425532,13.879432624113475,140.87943262411346,232.9290780141844,0.11561821203970014,1781.7435823542303,1100.0,,4.0,275.0,275.0,275.0,275.0,681.7435823542302,45.205673758865245,6.6028368794326235,13.02127659574468,39.287655579782125,577.6261395404055,100.0,18.0,25.0,53.1670882038956,718.505572164519,1243.0,990.0,971.1353984044736,18.864601595526437,0.9262894125183112,0.4799999999999999,988.5937105874815,0.5349,0.5349,0.5349,0.5349,16.92341218300816,16.92341218300816,16.92341218300816,16.92341218300816,,0.9284035926713806,0.9284035926713806,0.9284035926713806,0.9284035926713806,42.37368449584685,42.37368449584685,42.37368449584685,42.37368449584685,0.8630078308726447,0.8630078308726447,0.8630078308726447,0.8630078308726447,0.9763007830872643,0.9763007830872643,0.9763007830872643,0.9763007830872643,41.369471369751444,41.369471369751444,41.369471369751444,41.369471369751444,165.47788547900578,3971.4692514961375,0.0821394210970219,4.1787344817930744e-05
0.18,1965.9420897187726,0.18026,0.16985739655170193,42.79943800699489,0.02177205042841853,0.41095,2.54,54.765,11.24,11.67,13.22,139.64,230.535,0.11726260060222511,1735.4070897187726,1100.0,,4.0,275.0,275.0,275.0,275.0,635.4070897187726,45.235,6.76,13.33,35.067098324492825,535.0149913942797,100.0,18.0,25.0,48.287098324492824,674.6549913942796,1243.0,990.0,970.9899667513992,19.010033248600877,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.0688438360826,17.0688438360826,17.0688438360826,17.0688438360826,,0.9291386244387857,0.9291386244387857,0.9291386244387857,0.9291386244387857,42.771673177283944,42.771673177283944,42.771673177283944,42.771673177283944,0.8711135066656607,0.8711135066656607,0.8711135066656607,0.8711135066656607,0.9771113506665661,0.9771113506665661,0.9771113506665661,0.9771113506665661,41.79271211339922,41.79271211339922,41.79271211339922,41.79271211339922,167.17084845359688,4012.100362886325,0.08503836310176877,4.221486072060527e-05
0.185,1913.8132331953648,0.1850967741935484,0.16535346334807946,48.452986707725444,0.025349197378161176,0.4649677419354839,2.7225806451612904,53.67741935483871,11.109677419354838,11.438709677419356,12.761290322580646,133.1290322580645,222.11612903225807,0.11604979503267165,1691.6971041631066,1100.0,,4.0,275.0,275.0,275.0,275.0,591.6971041631065,46.32258064516129,6.890322580645162,13.561290322580644,32.94410358817579,491.9788070265437,100.0,18.0,25.0,45.70539391075644,625.1078392846082,1243.0,990.0,970.8215504457081,19.17844955429188,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.237260141773604,17.237260141773604,17.237260141773604,17.237260141773604,,0.9300033308280073,0.9300033308280073,0.9300033308280073,0.9300033308280073,43.233892215929885,43.233892215929885,43.233892215929885,43.233892215929885,0.8805273363733174,0.8805273363733174,0.8805273363733174,0.8805273363733174,0.9780527336373318,0.9780527336373318,0.9780527336373318,0.9780527336373318,42.2850488092282,42.2850488092282,42.2850488092282,42.2850488092282,169.1401952369128,4059.3646856859073,0.08838344305377273,4.2712170514371916e-05
0.19,1861.5574507157335,0.18985057471264366,0.16083856374183933,45.6281499042812,0.024524150905120463,0.4914942528735632,2.8160919540229883,53.4367816091954,11.24712643678161,11.494252873563218,12.948275862068966,134.27011494252875,223.39655172413794,0.12003894284681356,1638.1608989915956,1100.0,,4.0,275.0,275.0,275.0,275.0,538.1608989915954,46.5632183908046,6.752873563218391,13.505747126436782,30.36205537419456,440.9770045369411,100.0,18.0,25.0,43.310331236263536,575.2471194794698,1243.0,990.0,970.6527240715432,19.34727592845685,0.9262894125183113,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.406086515938572,17.406086515938572,17.406086515938572,17.406086515938572,,0.9308702542593444,0.9308702542593444,0.9308702542593444,0.9308702542593444,43.69805302465871,43.69805302465871,43.69805302465871,43.69805302465871,0.8899807133331713,0.8899807133331713,0.8899807133331713,0.8899807133331713,0.9789980713333171,0.9789980713333171,0.9789980713333171,0.9789980713333171,42.78035483827328,42.78035483827328,42.78035483827328,42.78035483827328,171.12141935309313,4106.914064474236,0.09193435446894269,4.321247963461948e-05
0.195,1814.338617921694,0.1946319018404908,0.1567588565884343,43.59244383671376,0.023997979759993043,0.4852147239263804,2.815950920245399,53.38036809815951,11.141104294478527,11.441717791411042,12.717791411042946,130.99386503067484,219.67484662576686,0.12110458567309643,1594.663771295927,1100.0,,4.0,275.0,275.0,275.0,275.0,494.66377129592706,46.61963190184049,6.858895705521473,13.558282208588958,27.960986680007487,399.66597479996864,100.0,18.0,25.0,40.67877809105043,530.6598398306434,1243.0,990.0,970.5001709194393,19.49982908056068,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.558639668042403,17.558639668042403,17.558639668042403,17.558639668042403,,0.9316536146953978,0.9316536146953978,0.9316536146953978,0.9316536146953978,44.118117011690536,44.118117011690536,44.118117011690536,44.118117011690536,0.8985359880181372,0.8985359880181372,0.8985359880181372,0.8985359880181372,0.979827643031587,0.979827643031587,0.979827643031587,0.979827643031587,43.22817434980315,43.22817434980315,43.22817434980315,43.22817434980315,172.9126973992126,4149.9047375811015,0.09531008522174865,4.366482257555873e-05
0.2,1759.9051355103836,0.20026500000000003,0.15205580370809715,41.88953317210658,0.023810396661831216,0.50605,2.91,51.755,10.765,10.795,11.59,119.17,204.075,0.11600110597068924,1555.8301355103838,1100.0,,4.0,275.0,275.0,275.0,275.0,455.83013551038385,48.245,7.235,14.189780338452033,25.28580181196608,360.8745533599657,100.0,18.0,24.984780338452033,36.87580181196608,480.04455335996573,1242.9847803384519,990.0,970.3243088993413,19.67569110065874,0.9262499885067677,0.48,988.5937500114931,0.5349,0.5349,0.5349,0.5349,17.734541112152,17.734541112152,17.734541112152,17.734541112152,,0.9325568686109006,0.9325568686109006,0.9325568686109006,0.9325568686109006,44.60329619040123,44.60329619040123,44.60329619040123,44.60329619040123,0.9084174376863795,0.9084174376863795,0.9084174376863795,0.9084174376863795,0.98,0.98,0.98,0.98,43.71123026659321,43.71123026659321,43.71123026659321,43.71123026659321,174.84492106637285,4196.278105592948,0.09935764623835487,4.415275784504365e-05
0.205,1716.541711787261,0.20507692307692305,0.1483092038984193,40.25019054630839,0.023422303696485437,0.519020979020979,2.9510489510489513,52.02097902097902,10.909090909090908,11.006993006993007,11.895104895104895,123.88111888111888,209.71328671328672,0.12213936406023822,1506.8284250739741,1100.0,,4.0,275.0,275.0,275.0,275.0,406.8284250739742,47.97902097902098,7.090909090909091,13.993006993006993,22.53196039169038,315.23352761934683,100.0,18.0,25.0,34.427065286795276,439.1146465004657,1243.0,990.0,970.1842116842358,19.815788315764216,0.9262894125183112,0.48,988.5937105874817,0.5349,0.5349,0.5349,0.5349,17.87459890324594,17.87459890324594,17.87459890324594,17.87459890324594,,0.933276065368168,0.933276065368168,0.933276065368168,0.933276065368168,44.990199029852164,44.990199029852164,44.990199029852164,44.990199029852164,0.9162973325835472,0.9162973325835472,0.9162973325835472,0.9162973325835472,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.090395049255115,44.090395049255115,44.090395049255115,44.090395049255115,176.36158019702046,4232.677924728491,0.10274531679724448,4.4535752575005176e-05
0.21,1675.625746381994,0.2099879518072289,0.14477406448740426,41.61329685213849,0.024804182712139303,0.5021686746987952,2.8734939759036147,52.57831325301205,10.873493975903614,11.066265060240964,11.903614457831326,123.51807228915662,209.93975903614458,0.1252911310024297,1465.6859873458495,1100.0,,4.0,275.0,275.0,275.0,275.0,365.68598734584947,47.42168674698795,7.126506024096385,13.883237361538624,20.240640063688314,277.0139171495382,100.0,18.0,24.94950242177959,32.144254521519635,400.53198943869484,1242.9495024217795,990.0,970.0520216421571,19.94797835784276,0.9261586069087113,0.48,988.5938413930912,0.5349,0.5349,0.5349,0.5349,18.00691975093408,18.00691975093408,18.00691975093408,18.00691975093408,,0.9339138681225638,0.9339138681225638,0.9339138681225638,0.9339138681225638,45.35423544708906,45.35423544708906,45.35423544708906,45.35423544708906,0.923711516233993,0.923711516233993,0.923711516233993,0.923711516233993,0.9800000000000001,0.9800000000000001,0.9800000000000001,0.9800000000000001,44.44715073814727,44.44715073814727,44.44715073814727,44.44715073814727,177.7886029525891,4266.926470862139,0.10611192535246959,4.489611185671442e-05
