ExceedanceRnd,Flow,Exceedance,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
0.41,760.6475301776652,0.409,0.06571994660735021,17.04582318620021,0.022405404904892394,0.515076923076923,3.0076923076923077,44.707692307692305,8.138461538461538,7.023076923076923,5.869230769230769,81.52307692307693,147.26153846153846,0.19359884999755445,613.3859917161268,613.3859917161268,,3.0153846153846153,203.59593542932518,203.59593542932518,203.59593542932518,2.5981854281511154,0.0,0.0,0.0,0.0,0.0,0.0,44.707692307692305,8.138461538461538,7.023076923076923,5.869230769230769,81.52307692307693,673.2552224853575,990.0,966.9425901207106,23.05740987928934,0.3091255338229604,0.11269513031929855,989.5781793358577,0.29482485213974513,0.29482485213974513,0.29482485213974513,0.0031052197805381153,22.34076436300733,22.34076436300733,22.34076436300733,22.632483995366538,,0.9332815443804685,0.9332815443804685,0.9332815443804685,0.014177427535141495,41.635849805198625,41.635849805198625,41.635849805198625,0.5257355821890213,0.8479806477637194,0.8479806477637194,0.8479806477637194,0.01070744566576418,0.9758604062506132,0.9758604062506132,0.9758604062506132,0.9601538461538461,40.641784587306795,40.641784587306795,40.641784587306795,0.5099635147233506,122.43531727664373,2938.4476146394495,0.1609622576040699,5.5428158607560264e-05
0.415,751.6080841644862,0.41469364161849703,0.06493893847181156,16.467940973551812,0.02188143995700697,0.5411560693641618,3.086705202312139,44.797687861271676,8.277456647398845,7.196531791907514,6.22543352601156,83.01734104046243,149.51445086705203,0.19886153954220515,602.0936332974342,602.0936332974342,,3.040462427745665,198.45555578968268,198.45555578968268,198.45555578968268,6.726965928386134,0.0,0.0,0.0,0.0,0.0,0.0,44.797687861271676,8.277456647398845,7.196531791907514,6.22543352601156,83.01734104046243,662.3653095980121,990.0,966.9064323366579,23.093567663342093,0.30293690356932684,0.1088143863124122,989.5882487101183,0.2804960409401929,0.2804960409401929,0.2804960409401929,0.007913647117651482,22.401320332520164,22.401320332520164,22.401320332520164,22.673902726342703,,0.9317688054013122,0.9317688054013122,0.9317688054013122,0.037252533815251995,40.63153052194184,40.63153052194184,40.63153052194184,1.3631785615233092,0.8275260798766159,0.8275260798766159,0.8275260798766159,0.027763310825321977,0.9747948118464923,0.9747948118464923,0.9747948118464923,0.9604046242774567,39.61950008889551,39.61950008889551,39.61950008889551,1.3222832046776098,120.18078347136412,2884.3388033127394,0.15991223894218984,5.542774395066053e-05
0.42,737.6742904276447,0.420263959390863,0.06373505869294846,14.120568736029542,0.019144274068375315,0.5366497461928934,3.0609137055837565,44.421319796954315,8.040609137055837,6.883248730964467,5.883248730964467,81.38578680203045,146.61421319796955,0.1987527931864525,591.0600772296751,591.0600772296751,,3.0,197.02002574322506,197.02002574322506,197.02002574322506,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.421319796954315,8.040609137055837,6.883248730964467,5.883248730964467,81.38578680203045,650.4052548946498,990.0,966.8506971617105,23.149302838289447,0.2961401222600519,0.10526150166216057,989.5985983760778,0.27615964245473934,0.27615964245473934,0.27615964245473934,0.0,22.471741571912503,22.471741571912503,22.471741571912503,22.747901214367243,,0.9315099306749205,0.9315099306749205,0.9315099306749205,0.0,40.450470591481086,40.450470591481086,40.450470591481086,0.0,0.8238385049181484,0.8238385049181484,0.8238385049181484,0.0,0.9741707041447006,0.9741707041447006,0.9741707041447006,0.9600000000000001,39.41500401581051,39.41500401581051,39.41500401581051,0.0,118.24501204743154,2837.8802891383566,0.16029430472313616,5.555080307487286e-05
0.425,727.2601014554807,0.4247333333333333,0.0628352727657535,15.056431433737147,0.020714202994936027,0.5127407407407407,2.9555555555555557,45.15555555555556,8.074074074074074,7.051851851851852,6.044444444444444,83.47407407407407,149.8,0.20601339817776582,577.4601014554806,577.4601014554806,,3.0,192.48670048516024,192.48670048516024,192.48670048516024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.15555555555556,8.074074074074074,7.051851851851852,6.044444444444444,83.47407407407407,637.7415829369621,990.0,966.8090404058219,23.19095959417813,0.2889434821941329,0.100488762366851,989.610567755439,0.26391368733008996,0.26391368733008996,0.26391368733008996,0.0,22.53761366228704,22.53761366228704,22.53761366228704,22.801527349617132,,0.930124959517135,0.930124959517135,0.930124959517135,0.0,39.578082451203734,39.578082451203734,39.578082451203734,0.0,0.8060709256864304,0.8060709256864304,0.8060709256864304,0.0,0.9732087319546681,0.9732087319546681,0.9732087319546681,0.96,38.526190832821996,38.526190832821996,38.526190832821996,0.0,115.57857249846599,2773.885739963184,0.15891601068707464,5.55756662919594e-05
0.43,720.3337222668207,0.431,0.0622368336038533,9.108689064406155,0.012645095992093736,0.5985401459854015,3.335766423357664,41.51094890510949,7.182481751824818,5.875912408759124,4.532846715328467,69.56934306569343,128.67153284671534,0.1786276678006944,591.6621894201054,591.6621894201054,,3.0,197.22072980670183,197.22072980670183,197.22072980670183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.51094890510949,7.182481751824818,5.875912408759124,4.532846715328467,69.56934306569343,646.2315324857989,990.0,966.7813348890672,23.21866511093276,0.2937682369165338,0.1060509824562075,989.6001807806273,0.2760016758322601,0.2760016758322601,0.2760016758322601,0.0,22.542844215727733,22.542844215727733,22.542844215727733,22.818845891559995,,0.9318524143666127,0.9318524143666127,0.9318524143666127,0.0,40.632891815232014,40.632891815232014,40.632891815232014,0.0,0.827553804790876,0.827553804790876,0.827553804790876,0.0,0.97360852475313,0.97360852475313,0.97360852475313,0.9599999999999999,39.565604618602734,39.565604618602734,39.565604618602734,0.0,118.69681385580822,2848.723532539397,0.16478030971850208,5.571521307799608e-05
0.435,706.2071624683766,0.435341935483871,0.06101629883726768,14.201244914898666,0.02009795135137563,0.5215483870967742,3.035483870967742,44.11290322580645,7.925806451612903,6.774193548387097,5.809677419354839,80.1741935483871,144.79677419354837,0.2049666626724308,561.4103882748283,561.4103882748283,,3.0,187.1367960916094,187.1367960916094,187.1367960916094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.11290322580645,7.925806451612903,6.774193548387097,5.809677419354839,80.1741935483871,620.2232915006347,990.0,966.7248286498735,23.275171350126524,0.2789880096851829,0.09507084937174917,989.6259411409432,0.24941714182983873,0.24941714182983873,0.24941714182983873,0.0,22.65169534923976,22.65169534923976,22.65169534923976,22.9011124910696,,0.9285369854981966,0.9285369854981966,0.9285369854981966,0.0,38.608090748969765,38.608090748969765,38.608090748969765,0.0,0.7863154938690379,0.7863154938690379,0.7863154938690379,0.0,0.9718549674013047,0.9718549674013047,0.9718549674013047,0.9599999999999999,37.526912834792874,37.526912834792874,37.526912834792874,0.0,112.5807385043786,2701.937724105087,0.15943050583622853,5.568411893828741e-05
0.44,692.0592054513404,0.441,0.05979391535099573,14.984313034652395,0.021648221566569006,0.5098611111111111,3.0555555555555554,45.44444444444444,8.555555555555555,7.472222222222222,6.652777777777778,86.125,154.25,0.22289445696952903,537.8092054513404,537.8092054513404,,2.9722222222222223,181.28782124647768,181.28782124647768,175.23356295838508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.44444444444444,8.555555555555555,7.472222222222222,6.652777777777778,86.125,599.2814276735627,990.0,966.6682368218052,23.331763178194713,0.26708695470077654,0.08652757483262949,989.6463854704666,0.2344279870117006,0.2344279870117006,0.22509198259548643,0.0,22.743720661649622,22.743720661649622,22.753056666065834,22.97814864866132,,0.926611680774323,0.926611680774323,0.9005652834683803,0.0,37.47799086610279,37.47799086610279,36.21337226996489,0.0,0.7632992029756169,0.7632992029756169,0.7375432234208736,0.0,0.9712103282509668,0.9712103282509668,0.9706547726954111,0.9600000000000001,36.40491802902616,36.40491802902616,35.16559180481103,0.0,107.97542786286336,2591.4102687087207,0.1560186427435431,5.5757453369865286e-05
0.445,684.091695144588,0.4444444444444444,0.05910552246049237,12.027827042428717,0.017576811714444505,0.4792929292929293,2.8434343434343434,44.73232323232323,7.8686868686868685,6.661616161616162,5.575757575757576,80.82828282828282,145.66666666666666,0.21292251658341094,538.4250284779214,538.4250284779214,,2.984848484848485,180.5637913735115,180.5637913735115,177.29744573089843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.73232323232323,7.8686868686868685,6.661616161616162,5.575757575757576,80.82828282828282,597.6876547405476,990.0,966.6363667805782,23.363633219421676,0.2661812292378905,0.0870020832043169,989.6468166875577,0.23229593818866973,0.23229593818866973,0.22731363580400182,0.0,22.778153968790793,22.778153968790793,22.783136271175458,23.010449906979463,,0.9264757446526733,0.9264757446526733,0.9122765638921494,0.0,37.37821409385106,37.37821409385106,36.69542396021384,0.0,0.7612670894878016,0.7612670894878016,0.7473609767864325,0.0,0.9706776722950384,0.9706776722950384,0.9703746419920081,0.96,36.285205307016426,36.285205307016426,35.61607097605195,0.0,108.18648159008481,2596.475558162035,0.1581486896134251,5.5803011931241545e-05
0.45,669.979922279451,0.4511422222222222,0.057886265284944505,13.784564250374055,0.020555350361566162,0.5040888888888889,2.951111111111111,44.32888888888889,7.875555555555556,6.688888888888889,5.666666666666667,80.12,144.68,0.21593715747125797,525.299922279451,525.299922279451,,2.897777777777778,182.54480858342447,182.54480858342447,160.21030511260213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.32888888888889,7.875555555555556,6.688888888888889,5.666666666666667,80.12,584.1932556127844,990.0,966.5799196891178,23.42008031088223,0.25851955309423874,0.0824346089431951,989.6590458379625,0.2377813271265654,0.2377813271265654,0.20324837127030848,0.0,22.841344821718224,22.841344821718224,22.87587777757448,23.079126148844786,,0.9271712322930984,0.9271712322930984,0.8312985753567845,0.0,37.926957058245584,37.926957058245584,33.24048034090257,0.0,0.7724431172758774,0.7724431172758774,0.6769955262912946,0.0,0.9712446052401957,0.9712446052401957,0.9692110890612118,0.96,36.844960814275765,36.844960814275765,32.25268518320787,0.0,105.94260681175939,2542.6225634822254,0.15813178757329188,5.603326743091131e-05
0.455,659.6975949130891,0.4560531914893617,0.05699787220049086,17.666314380264566,0.02677465342910259,0.5174468085106383,2.9680851063829787,46.41489361702128,8.563829787234043,7.585106382978723,6.9361702127659575,89.98936170212765,159.48936170212767,0.24175348344731545,500.20823321096145,500.20823321096145,,2.776595744680851,182.7569999948205,182.7569999948205,134.69423322132053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.41489361702128,8.563829787234043,7.585106382978723,6.9361702127659575,89.98936170212765,562.7720629981956,990.0,966.5387903796523,23.461209620347663,0.24639756012399447,0.07451280448799359,989.679089635388,0.23933750952701288,0.23933750952701288,0.16615514589090663,0.0,22.900961746208658,22.900961746208658,22.974144109844765,23.14029925573567,,0.9271342868332846,0.9271342868332846,0.7177752598415069,0.0,38.076447266092956,38.076447266092956,27.979079988031906,0.0,0.7754877243603454,0.7754877243603454,0.5698386962939288,0.0,0.9722597686562647,0.9722597686562647,0.9678636224323065,0.96,37.03595876479685,37.03595876479685,27.14359838335626,0.0,101.21551591294997,2429.1723819107992,0.15342839589033785,5.623630497975036e-05
0.46,649.9871697275382,0.46047111111111116,0.05615889146445927,12.687938282370977,0.019514406188592247,0.5014666666666666,2.928888888888889,43.72888888888889,7.488888888888889,6.293333333333333,5.191111111111111,77.36,140.06222222222223,0.21553234054338383,509.9249475053159,509.9249475053159,,2.862222222222222,179.65607530260297,179.65607530260297,150.61279690010994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.72888888888889,7.488888888888889,6.293333333333333,5.191111111111111,77.36,567.436058616427,990.0,966.4999486789102,23.500051321089874,0.2491391492119774,0.07692716792472745,989.6739336828632,0.23005378001000554,0.23005378001000554,0.1867193408592996,0.0,22.943931223943167,22.943931223943167,22.98726566309387,23.17398500395317,,0.9264116441698396,0.9264116441698396,0.7974303605585197,0.0,37.46269800992321,37.46269800992321,31.350957160121688,0.0,0.7629877395096376,0.7629877395096376,0.6385123657865924,0.0,0.9713423490841205,0.9713423490841205,0.9686396883798162,0.96,36.398442487006555,36.398442487006555,30.411119330593955,0.0,103.20800430460706,2476.9921033105693,0.1587755319722394,5.624479494022333e-05
0.465,636.527903601986,0.46620833333333334,0.05499601087121158,17.978948634419616,0.028260459610245522,0.5089583333333333,2.9375,46.166666666666664,8.5,7.479166666666667,6.572916666666667,87.52083333333333,156.23958333333334,0.2454561605368456,480.28832026865274,480.28832026865274,,2.7604166666666665,176.72560913103095,176.72560913103095,126.83710200659088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.166666666666664,8.5,7.479166666666667,6.572916666666667,87.52083333333333,542.434153601986,990.0,966.446111614408,23.55388838559207,0.2354001805906888,0.06825371199994494,989.6963461074093,0.22392265331855077,0.22392265331855077,0.15034832174191373,0.0,23.02631183968288,23.02631183968288,23.099886171259516,23.25023449300143,,0.9252679756497315,0.9252679756497315,0.7011161422229414,0.0,36.948705898533724,36.948705898533724,26.4287324902469,0.0,0.7525194684019088,0.7525194684019088,0.538263390840059,0.0,0.9720044874657422,0.9720044874657422,0.9676041666666667,0.96,35.92880951523875,35.92880951523875,25.635870515539494,0.0,97.49348954601697,2339.8437491044074,0.15316432172340033,5.641548887442698e-05
0.47,626.1423317311635,0.4692459893048128,0.05409869746157248,11.767727937105288,0.018774967568657045,0.4555614973262032,2.7967914438502675,45.02139037433155,8.005347593582888,6.780748663101604,5.7005347593582885,81.62566844919786,147.13368983957218,0.23501008493199038,479.00864189159125,479.00864189159125,,2.7540106951871657,176.42223171356582,176.42223171356582,126.16417846445954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.02139037433155,8.005347593582888,6.780748663101604,5.7005347593582885,81.62566844919786,538.8161285226073,990.0,966.4045693269247,23.595430673075377,0.2337572113933608,0.06729449865763883,989.6989482899489,0.22248926961206883,0.22248926961206883,0.14970831658086015,0.0,23.0718896934123,23.0718896934123,23.144670646443508,23.29437896302437,,0.9253356900982267,0.9253356900982267,0.6954607009988558,0.0,36.95663582209266,36.95663582209266,26.34311735049057,0.0,0.752680973973374,0.752680973973374,0.5365197016393191,0.0,0.971731391752878,0.971731391752878,0.9675401069518716,0.9599999999999999,35.923755220183544,35.923755220183544,25.552823829975846,0.0,97.40033427034295,2337.6080224882307,0.15555168264244806,5.651555407949392e-05
0.475,617.3536520866903,0.4742981366459627,0.05333935554028998,12.911556806878766,0.020915292118844284,0.5226708074534162,3.0372670807453415,43.807453416149066,7.84472049689441,6.583850931677019,5.571428571428571,78.65217391304348,142.45962732919256,0.23075252626968865,474.89402475749785,474.89402475749785,,2.7142857142857144,177.80614922147615,177.80614922147615,119.2817263145455,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.807453416149066,7.84472049689441,6.583850931677019,5.571428571428571,78.65217391304348,533.1300496022183,990.0,966.3694146083468,23.63058539165329,0.2307758049657215,0.06618173830283196,989.7030424567314,0.22621448176792242,0.22621448176792242,0.14120195372397143,0.0,23.107413366616814,23.107413366616814,23.192425894660765,23.333627848384737,,0.925802829867156,0.925802829867156,0.6587732946267436,0.0,37.32409762583193,37.32409762583193,24.94655009380298,0.0,0.7601649210963733,0.7601649210963733,0.5080763766558651,0.0,0.9720310972312804,0.9720310972312804,0.9671428571428572,0.96,36.29415495195671,36.29415495195671,24.19815359098889,0.0,96.78646349490232,2322.875123877656,0.15677730231230183,5.664865762108301e-05
0.48,605.9774536076548,0.4808723404255319,0.052356451991701324,11.57758060493979,0.019131921224059323,0.5028510638297873,2.9148936170212765,45.66808510638298,8.191489361702128,7.05531914893617,6.008510638297873,84.94893617021276,151.87234042553192,0.25068601489834463,454.1051131821228,454.1051131821228,,2.6382978723404253,175.39885350366748,175.39885350366748,103.30740617478791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.66808510638298,8.191489361702128,7.05531914893617,6.008510638297873,84.94893617021276,515.0200067991441,990.0,966.3239098144306,23.676090185569382,0.22169703496770451,0.06118615191063923,989.7171168131216,0.22041655781478628,0.22041655781478628,0.11853317965830526,0.0,23.172790440876238,23.172790440876238,23.274673819032724,23.393206998691024,,0.9249804991085603,0.9249804991085603,0.5874473931590044,0.0,36.89382696796577,36.89382696796577,21.62371395158478,0.0,0.7514017712416654,0.7514017712416654,0.44040150614225615,0.0,0.9720759533697649,0.9720759533697649,0.9663829787234043,0.96,35.87740055388043,35.87740055388043,20.975002533037234,0.0,92.72980364079807,2225.515287379154,0.15301330715673636,5.676105728675298e-05
0.485,596.4618430348323,0.4854842105263158,0.05153430323820945,15.739966626963286,0.026372623567300895,0.4938947368421053,2.873684210526316,43.68421052631579,7.484210526315789,6.252631578947368,5.126315789473685,76.50526315789473,139.05263157894737,0.2331370803768583,457.40921145588493,457.40921145588493,,2.6736842105263157,174.34308128377225,174.34308128377225,108.7230488883404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.68421052631579,7.484210526315789,6.252631578947368,5.126315789473685,76.50526315789473,514.8302640874639,990.0,966.2840581151846,23.71594188481543,0.2213243640700973,0.06175312416563097,989.7169225117643,0.21788112754695302,0.21788112754695302,0.12432087514179609,0.0,23.21498326903274,23.21498326903274,23.3085435214379,23.432864396579696,,0.9246255872591982,0.9246255872591982,0.619919953213367,0.0,36.725057961232615,36.725057961232615,22.797020679132558,0.0,0.7479645205953689,0.7479645205953689,0.4642977735057548,0.0,0.9721483769609099,0.9721483769609099,0.9667368421052632,0.9600000000000001,35.71726429488,35.71726429488,22.113110058758583,0.0,93.54763864851859,2245.1433275644463,0.1568364306334348,5.684690816296489e-05
0.49,589.2318351168824,0.48799999999999993,0.0509096305540986,8.020535211578588,0.013611849756874702,0.4627536231884058,2.7753623188405796,43.61594202898551,7.471014492753623,6.159420289855072,4.913043478260869,75.3840579710145,137.54347826086956,0.23342845729573633,451.68835685601283,451.68835685601283,,2.7246376811594204,168.26786983901096,168.26786983901096,115.15261717799092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.61594202898551,7.471014492753623,6.159420289855072,4.913043478260869,75.3840579710145,508.934733667607,990.0,966.251543258026,23.74845674197411,0.21843266936409397,0.06037446993743625,989.7211928606986,0.20230398594989832,0.20230398594989832,0.12962548617336556,0.0,23.267345616722675,23.267345616722675,23.340024116499208,23.469649602672575,,0.9225707332367759,0.9225707332367759,0.6661236819121896,0.0,35.44109029989454,35.44109029989454,24.16636858440931,0.0,0.721814466392964,0.721814466392964,0.4921867328800266,0.0,0.9710690573181969,0.9710690573181969,0.9672463768115941,0.96,34.423587604271226,34.423587604271226,23.44137752687703,0.0,92.28855273541949,2214.9252656500676,0.15662519781727804,5.6785094271663954e-05
0.495,577.3637857543796,0.49507770270270274,0.04988423108917837,10.481325048724209,0.01813180593383246,0.5069256756756757,2.989864864864865,44.476351351351354,7.912162162162162,6.716216216216216,5.695945945945946,80.96283783783784,145.76351351351352,0.2524191218759973,431.6002722408661,431.6002722408661,,2.5675675675675675,171.45631164657826,171.45631164657826,88.68764894770962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.476351351351354,7.912162162162162,6.716216216216216,5.695945945945946,80.96283783783784,490.70500197059584,990.0,966.1981370358947,23.80186296410535,0.21019480360468057,0.05632983845225607,989.733475357943,0.21088708725549407,0.21088708725549407,0.09818326890274394,0.0,23.32445123479294,23.32445123479294,23.43715505314569,23.535338322048435,,0.9236315360733226,0.9236315360733226,0.5211607320209835,0.0,36.24852081858875,36.24852081858875,18.645783041540597,0.0,0.7382590798083248,0.7382590798083248,0.3797511821087698,0.0,0.9716829683895772,0.9716829683895772,0.9656756756756756,0.9599999999999999,35.23442829469551,35.23442829469551,18.08640955029438,0.0,88.5552661396854,2125.3263873524497,0.1533877148130009,5.702583386532062e-05
0.5,567.6029473267566,0.5007108433734939,0.04904089464903174,9.30255073201712,0.016385915119064464,0.49168674698795184,2.9036144578313254,45.2289156626506,8.204819277108435,7.096385542168675,5.891566265060241,82.8433734939759,149.26506024096386,0.2629595157433971,418.3378870857928,418.3378870857928,,2.4578313253012047,174.0977383174474,174.0977383174474,70.14241045089791,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.2289156626506,8.204819277108435,7.096385542168675,5.891566265060241,82.8433734939759,478.86800756772044,990.0,966.1542132629703,23.845786737029595,0.20506362276436535,0.0536675774171585,989.7412687998185,0.2181193029456692,0.2181193029456692,0.07611324313299596,0.0,23.36893623390241,23.36893623390241,23.510942293715082,23.587055536848077,,0.9244920674662095,0.9244920674662095,0.41984690342795433,0.0,36.91691254450193,36.91691254450193,14.76301906071111,0.0,0.7518719459165364,0.7518719459165364,0.30067248596152973,0.0,0.9722341812009975,0.9722341812009975,0.964578313253012,0.96,35.9080777496294,35.9080777496294,14.320128488889775,0.0,86.13628398814858,2067.2708157155657,0.15175720771138798,5.7220247123160996e-05
0.505,563.402644996883,0.5047956204379562,0.0486779885277307,6.928102458837914,0.012294480475131214,0.4543065693430657,2.77007299270073,45.339416058394164,8.014598540145986,6.810218978102189,5.5583941605839415,81.85401459854015,147.57664233576642,0.26194116551046354,415.82600266111666,415.82600266111666,,2.4744525547445257,172.0489767364718,172.0489767364718,71.72804918817305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.339416058394164,8.014598540145986,6.810218978102189,5.5583941605839415,81.85401459854015,475.990236237759,990.0,966.1353119024858,23.864688097514076,0.20384619353301303,0.053165200532223296,989.7429886059347,0.2132933969283114,0.2132933969283114,0.0768194225983227,0.0,23.394383306520524,23.394383306520524,23.530857280850512,23.607676703448835,,0.9237469537260287,0.9237469537260287,0.4347050380949551,0.0,36.495089007206154,36.495089007206154,15.10026493702156,0.0,0.7432808351773147,0.7432808351773147,0.3075410374138811,0.0,0.972038452333008,0.972038452333008,0.9647445255474452,0.9599999999999999,35.49048211621108,35.49048211621108,14.647256988910915,0.0,85.62822122133308,2055.0773093119938,0.15198354019627242,5.72247915462786e-05
0.51,560.944352736871,0.511,0.04846559207646562,8.191778390333639,0.014601999681294575,0.4292,2.48,47.0,8.04,7.04,5.88,87.8,155.76,0.2776733287032565,405.184352736871,405.184352736871,,2.44,169.43458800479172,169.43458800479172,66.31517672728755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.04,7.04,5.88,87.8,467.2643527368711,990.0,966.1242495873158,23.87575041268409,0.20065246187168007,0.05103687054737414,989.748310667581,0.20622782798772588,0.20622782798772588,0.07079918478225788,0.0,23.417833252277315,23.417833252277315,23.553261895482784,23.62406108026504,,0.9229539964788838,0.9229539964788838,0.40306047885221175,0.0,35.94043564870506,35.94043564870506,13.966129282221939,0.0,0.7319844327638505,0.7319844327638505,0.2844425515727482,0.0,0.9714584944793617,0.9714584944793617,0.9643999999999999,0.96,34.92680547700229,34.92680547700229,13.54714540375528,0.0,83.40075635775986,2001.6181525862366,0.14867920909497204,5.719877948493428e-05
0.515,552.985310639952,0.5142692307692308,0.0477779308392918,9.16666576551122,0.016559999301997176,0.47907692307692307,2.853846153846154,44.261538461538464,7.6692307692307695,6.45,5.226923076923077,78.40384615384616,142.01153846153846,0.256829436176805,410.97377217841347,410.97377217841347,,2.2423076923076923,186.86841191943492,186.86841191943492,37.23694833954372,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.261538461538464,7.6692307692307695,6.45,5.226923076923077,78.40384615384616,469.35454140918273,990.0,966.0884338978797,23.911566102120236,0.2012591269670427,0.05219475443568263,989.7465461185973,0.25175358488613087,0.25175358488613087,0.040508702717462375,0.0,23.406358635831396,23.406358635831396,23.61760351800006,23.658112220717523,,0.9287136251783124,0.9287136251783124,0.22226692050455152,0.0,39.869467756413876,39.869467756413876,7.8610393249989645,0.0,0.8120054532874517,0.8120054532874517,0.16010263391036586,0.0,0.9741444543520844,0.9741444543520844,0.9624230769230769,0.96,38.863777607550475,38.863777607550475,7.625208145248995,0.0,85.35276336034995,2048.466320648399,0.15434531610936628,5.768656327652103e-05
0.52,548.0247195734839,0.5192123893805309,0.04734933577114898,7.098797795801495,0.012954439022810934,0.4789380530973451,2.8761061946902653,45.23893805309734,8.309734513274336,7.115044247787611,5.929203539823009,82.29203539823008,148.8849557522124,0.2717024524193077,399.1397638212716,399.1397638212716,,2.150442477876106,188.10200983680474,188.10200983680474,22.935744147662106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.23893805309734,8.309734513274336,7.115044247787611,5.929203539823009,82.29203539823008,459.8034806354309,990.0,966.0661112380806,23.93388876191935,0.1978373509651334,0.04982795276425426,989.7523346962706,0.2545302859075101,0.2545302859075101,0.0247578845921958,0.0,23.431693172282454,23.431693172282454,23.66146557359777,23.686223458189964,,0.9292317776752875,0.9292317776752875,0.13792802312447508,0.0,40.19398073135363,40.19398073135363,4.8450238275057895,0.0,0.8186146788463061,0.8186146788463061,0.09867665636468001,0.0,0.9746107064915429,0.9746107064915429,0.961504424778761,0.96,39.19739483105462,39.19739483105462,4.699673112680616,0.0,83.09446277478986,1994.2671065949567,0.15161987365762028,5.7808815201875574e-05
0.525,540.5557195569301,0.5240922330097088,0.046704014169718706,8.615770279453018,0.01594346949391072,0.4337378640776699,2.679611650485437,45.03398058252427,8.014563106796116,6.776699029126213,5.470873786407767,80.36407766990291,145.6601941747573,0.2694429996024053,394.8955253821728,394.8955253821728,,2.145631067961165,186.42973263205906,186.42973263205906,22.03606011805466,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.03398058252427,8.014563106796116,6.776699029126213,5.470873786407767,80.36407766990291,454.7207681006194,990.0,966.0325007380062,23.967499261993837,0.19602029488735145,0.04897910507643452,989.7550006000362,0.24997867267652038,0.24997867267652038,0.023601984490338696,0.0,23.472521189353518,23.472521189353518,23.698897877539697,23.722499862030038,,0.9287672965286491,0.9287672965286491,0.13345457926380272,0.0,39.886257688992515,39.886257688992515,4.661108488485466,0.0,0.8123474071077904,0.8123474071077904,0.0949309264457325,0.0,0.9746792846799923,0.9746792846799923,0.9614563106796117,0.96,38.90016006406756,38.90016006406756,4.5212752338309015,0.0,82.32159536196603,1975.7182886871847,0.15229497463470204,5.7884733393752144e-05
0.53,530.2741836578442,0.5311016949152543,0.045815689468037726,9.663680934541073,0.01821702125837247,0.48550847457627117,2.889830508474576,44.74152542372882,7.987288135593221,6.826271186440678,5.516949152542373,80.23305084745763,145.3050847457627,0.2740002167321245,384.9690989120815,384.9690989120815,,2.139830508474576,182.07685546552946,182.07685546552946,20.815387981022617,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.74152542372882,7.987288135593221,6.826271186440678,5.516949152542373,80.23305084745763,444.5241836578442,990.0,965.9862338264602,24.013766173539736,0.19241813941957403,0.04699381978241629,989.760588040798,0.23842716301551356,0.23842716301551356,0.021936040970015707,0.0,23.53592705132223,23.53592705132223,23.752418173367726,23.77435421433774,,0.9274402352743712,0.9274402352743712,0.12800484700708403,0.0,39.00534372519777,39.00534372519777,4.407471562591062,0.0,0.7944061858492416,0.7944061858492416,0.08976520494075484,0.0,0.9741352831056861,0.9741352831056861,0.9613983050847457,0.96,38.01861202188101,38.01861202188101,4.275247415713331,0.0,80.31247145947535,1927.4993150274086,0.15146046186214787,5.792589016179516e-05
0.535,523.5075934933162,0.536,0.04523105607782251,9.669999258914267,0.018471885925702754,0.45822033898305087,2.805084745762712,45.110169491525426,8.0,6.88135593220339,5.483050847457627,80.95762711864407,146.4322033898305,0.27968772644787376,377.07539010348574,377.07539010348574,,2.042372881355932,185.35959312539484,185.35959312539484,6.356203852696106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.110169491525426,8.0,6.88135593220339,5.483050847457627,80.95762711864407,437.0669155272146,990.0,965.9557841707199,24.044215829280116,0.18978623812090833,0.045415078020697074,989.7647986838583,0.24681493085998735,0.24681493085998735,0.006746349474365962,0.0,23.562199582278524,23.562199582278524,23.80226816366415,23.809014513138514,,0.9285808121625609,0.9285808121625609,0.03881078180421153,0.0,39.7965515201595,39.7965515201595,1.3485599758504674,0.0,0.8105203975592565,0.8105203975592565,0.02746557995622133,0.0,0.9744150988541561,0.9744150988541561,0.9604237288135593,0.96,38.79976686020389,38.79976686020389,1.3081031765749533,0.0,78.90763689698272,1893.7832855275856,0.15073434101928065,5.807822491827351e-05
0.54,516.3397062107798,0.5401428571428571,0.044611750616611344,8.76598840593739,0.01697482487559607,0.5047857142857143,2.9571428571428573,43.43571428571428,7.557142857142857,6.321428571428571,5.107142857142857,76.07857142857142,138.5,0.26823512874537736,377.8397062107798,377.8397062107798,,2.0642857142857145,184.1651423619194,184.1651423619194,9.509421486941001,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.43571428571428,7.557142857142857,6.321428571428571,5.107142857142857,76.07857142857142,435.1539919250655,990.0,965.9235286779485,24.076471322051543,0.1891111080297607,0.04556794124215589,989.765320950728,0.2436579040921353,0.2436579040921353,0.009956739549980135,0.0,23.598134368687482,23.598134368687482,23.831835533229636,23.84179227277962,,0.9282390089912052,0.9282390089912052,0.0588288748571002,0.0,39.58740848481074,39.58740848481074,2.0188204255593023,0.0,0.8062608652710944,0.8062608652710944,0.04111650561220575,0.0,0.9744464246189732,0.9744464246189732,0.9606428571428572,0.9600000000000001,38.596058852939365,38.596058852939365,1.9582558127925231,0.0,79.15037351867126,1899.6089644481103,0.15329147110377275,5.814730623686508e-05
0.545,508.74610531217286,0.5455191489361703,0.04395566349897171,9.829346994324533,0.019332165742611256,0.49829787234042555,2.893617021276596,44.64255319148936,7.902127659574468,6.706382978723404,5.391489361702128,79.89787234042554,144.5404255319149,0.28415771437334675,364.20567978025804,364.20567978025804,,2.0,182.102839890129,182.102839890129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.64255319148936,7.902127659574468,6.706382978723404,5.391489361702128,79.89787234042554,423.45674361004524,990.0,965.8893574739047,24.110642526095294,0.18498278617089287,0.04284113595605157,989.772176077873,0.2381947175236837,0.2381947175236837,0.0,0.0,23.644623886444663,23.644623886444663,23.882818603968346,23.882818603968346,,0.9275820706676746,0.9275820706676746,0.0,0.0,39.191859029517914,39.191859029517914,0.0,0.0,0.7982048682182874,0.7982048682182874,0.0,0.0,0.9738608900142015,0.9738608900142015,0.96,0.96,38.18528593786062,38.18528593786062,0.0,0.0,76.37057187572124,1832.8937250173099,0.15010514693683538,5.818530244119396e-05
0.55,500.2170845203812,0.55,0.043218756102560874,13.521508236092117,0.027030602451445274,0.6525000000000001,3.5,42.0,7.5,6.5,6.0,76.5,138.5,0.27688058560731843,361.7170845203812,361.7170845203812,,2.0,180.8585422601906,180.8585422601906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.5,6.5,6.0,76.5,417.7170845203812,990.0,965.8509768803417,24.149023119658324,0.18295708239474215,0.0423434169040762,989.7746995007012,0.2354306375447107,0.2354306375447107,0.0,0.0,23.68829198281483,23.68829198281483,23.92372262035954,23.92372262035954,,0.9271572335798939,0.9271572335798939,0.0,0.0,38.98116174634134,38.98116174634134,0.0,0.0,0.7939136811882147,0.7939136811882147,0.0,0.0,0.975,0.975,0.96,0.96,38.03324534616422,38.03324534616422,0.0,0.0,76.06649069232844,1825.5957766158826,0.15206680060198505,5.8334635618429134e-05
0.555,492.57648024377346,0.5539147286821705,0.04255860789306198,9.780174666874766,0.01985499090641046,0.4518604651162791,2.751937984496124,44.957364341085274,7.922480620155039,6.74031007751938,5.3023255813953485,79.9108527131783,144.83333333333334,0.29407438718765444,347.74314691044015,347.74314691044015,,2.0,173.87157345522007,173.87157345522007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.957364341085274,7.922480620155039,6.74031007751938,5.3023255813953485,79.9108527131783,407.36330194919987,990.0,965.816594161097,24.18340583890306,0.17930291128035397,0.03954862938208799,989.7811484593375,0.2172679396216517,0.2172679396216517,0.0,0.0,23.74728635861897,23.74728635861897,23.964554298240625,23.964554298240625,,0.924833300716836,0.924833300716836,0.0,0.0,37.47405041753397,37.47405041753397,0.0,0.0,0.7632189494406103,0.7632189494406103,0.0,0.0,0.9723625646585797,0.9723625646585797,0.96,0.96,36.45137507523599,36.45137507523599,0.0,0.0,72.90275015047197,1749.6660036113274,0.14799369835505405,5.8174964081442936e-05
0.56,484.8018507988641,0.5588322580645161,0.04188687990902181,6.073016134406114,0.012525255805283042,0.49948387096774194,2.967741935483871,43.15483870967742,7.535483870967742,6.406451612903226,4.980645161290322,74.34193548387097,136.41935483870967,0.28132918712801414,348.38249596015436,348.38249596015436,,2.0,174.19124798007718,174.19124798007718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.15483870967742,7.535483870967742,6.406451612903226,4.980645161290322,74.34193548387097,405.47927015370277,990.0,965.7816083285949,24.21839167140516,0.1786379780041949,0.03967649919203081,989.7816855228039,0.2182706298496773,0.2182706298496773,0.0,0.0,23.781806564359268,23.781806564359268,24.000077194208945,24.000077194208945,,0.92494842890628,0.92494842890628,0.0,0.0,37.605160403424755,37.605160403424755,0.0,0.0,0.7658892139190376,0.7658892139190376,0.0,0.0,0.9725182938751059,0.9725182938751059,0.9599999999999999,0.9599999999999999,36.5855735191894,36.5855735191894,0.0,0.0,73.1711470383788,1756.1075289210912,0.1509446879913296,5.827617033514129e-05
0.565,478.5097440045737,0.563959595959596,0.04134324188199513,6.817680689325193,0.014247333945258862,0.5201515151515151,3.0,43.23737373737374,7.570707070707071,6.378787878787879,4.888888888888889,74.02020202020202,136.09595959595958,0.2843910623780664,342.4137844086141,342.4137844086141,,2.0,171.20689220430705,171.20689220430705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.23737373737374,7.570707070707071,6.378787878787879,4.888888888888889,74.02020202020202,399.60065309548276,990.0,965.7532938480206,24.246706151979446,0.17656323164951596,0.03848275688172278,989.7849540114688,0.21033805649142,0.21033805649142,0.0,0.0,23.821322106956792,23.821322106956792,24.031660163448212,24.031660163448212,,0.9240150639263114,0.9240150639263114,0.0,0.0,36.98091630132888,36.98091630132888,0.0,0.0,0.7531754847521158,0.7531754847521158,0.0,0.0,0.9716439780245274,0.9716439780245274,0.96,0.96,35.94157063701499,35.94157063701499,0.0,0.0,71.88314127402998,1725.1953905767195,0.150228558786931,5.826165297040148e-05
0.57,472.9586218047669,0.5688253012048193,0.04086362492393182,5.169824018547134,0.010928579612043424,0.501144578313253,2.933734939759036,44.036144578313255,7.632530120481928,6.506024096385542,5.0120481927710845,77.20481927710843,140.39156626506025,0.2968235868783051,332.5670555397067,332.5670555397067,,2.0,166.28352776985335,166.28352776985335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.036144578313255,7.632530120481928,6.506024096385542,5.0120481927710845,77.20481927710843,390.74175433488745,990.0,965.7283137981213,24.271686201878616,0.1734366514133846,0.03651341110794132,989.7900499374787,0.19929213186430028,0.19929213186430028,0.0,0.0,23.862444007492996,23.862444007492996,24.061736139357297,24.061736139357297,,0.9220653320426034,0.9220653320426034,0.0,0.0,35.91081944233102,35.91081944233102,0.0,0.0,0.7313812513713037,0.7313812513713037,0.0,0.0,0.9715798606530641,0.9715798606530641,0.96,0.96,34.90050008638767,34.90050008638767,0.0,0.0,69.80100017277535,1675.2240041466086,0.1475867533935275,5.8234993754833616e-05
0.575,470.5611309324573,0.573902097902098,0.04065648171256425,5.954738662288577,0.012652024721895094,0.5104195804195804,2.986013986013986,43.99300699300699,7.769230769230769,6.594405594405594,5.13986013986014,76.93706293706293,140.43356643356643,0.29841727996053297,330.1275644988908,330.1275644988908,,2.0,165.0637822494454,165.0637822494454,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.99300699300699,7.769230769230769,6.594405594405594,5.13986013986014,76.93706293706293,388.4842078555342,990.0,965.717525089196,24.282474910803927,0.17263989321631734,0.03602551289977813,989.7913345938839,0.19587749243018435,0.19587749243018435,0.0,0.0,23.877932012257656,23.877932012257656,24.073809504687837,24.073809504687837,,0.9216992725049884,0.9216992725049884,0.0,0.0,35.652472450080516,35.652472450080516,0.0,0.0,0.7261196018346335,0.7261196018346335,0.0,0.0,0.971071702731056,0.971071702731056,0.96,0.96,34.628251037308395,34.628251037308395,0.0,0.0,69.25650207461679,1662.1560497908029,0.14718321112123817,5.8219233249844216e-05
0.58,465.09962107899923,0.580540650406504,0.04018460726122551,6.213245751197905,0.013355899230587146,0.4736178861788618,2.8333333333333335,43.96341463414634,7.642276422764228,6.382113821138211,4.882113821138211,75.52439024390245,138.39430894308944,0.29754314104601065,326.7053121359098,326.7053121359098,,2.0,163.3526560679549,163.3526560679549,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.96341463414634,7.642276422764228,6.382113821138211,4.882113821138211,75.52439024390245,384.6931170139586,990.0,965.6929482948555,24.307051705144502,0.17130189963280648,0.03534106242718189,989.79335703794,0.19150550415956574,0.19150550415956574,0.0,0.0,23.908903238924964,23.908903238924964,24.10040874308453,24.10040874308453,,0.9211196399606555,0.9211196399606555,0.0,0.0,35.304146256569005,35.304146256569005,0.0,0.0,0.7190253820075153,0.7190253820075153,0.0,0.0,0.970644102731177,0.970644102731177,0.96,0.96,34.27195518229259,34.27195518229259,0.0,0.0,68.54391036458517,1645.0538487500444,0.1473781784932025,5.823240393449169e-05
0.585,459.82753450230416,0.5848705882352941,0.03972909898099908,5.956542530307964,0.012947150233303272,0.42211764705882354,2.664705882352941,44.57058823529412,7.617647058823529,6.411764705882353,4.823529411764706,76.9235294117647,140.3470588235294,0.3052118664907053,319.48047567877484,319.48047567877484,,2.0,159.74023783938742,159.74023783938742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.57058823529412,7.617647058823529,6.411764705882353,4.823529411764706,76.9235294117647,378.0804756787748,990.0,965.6692239052604,24.330776094739637,0.1689680933363429,0.0338960951357549,989.7971358115279,0.18324879741450845,0.18324879741450845,0.0,0.0,23.94466310885302,23.94466310885302,24.127911906267528,24.127911906267528,,0.9197172647876563,0.9197172647876563,0.0,0.0,34.5235143875745,34.5235143875745,0.0,0.0,0.7031265659383809,0.7031265659383809,0.0,0.0,0.9704838272770746,0.9704838272770746,0.96,0.96,33.507904939021444,33.507904939021444,0.0,0.0,67.01580987804289,1608.379437073029,0.1457422456500585,5.82210465608397e-05
0.59,456.1220587709998,0.59,0.039408945877814336,6.559561680390213,0.014383311065753876,0.5036423841059603,2.947019867549669,43.562913907284766,7.589403973509934,6.377483443708609,4.788079470198675,74.37086092715232,136.6887417218543,0.29967475918305136,319.4333170491456,319.4333170491456,,2.0,159.71665852457278,159.71665852457278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.562913907284766,7.589403973509934,6.377483443708609,4.788079470198675,74.37086092715232,376.96311837364885,990.0,965.6525492644695,24.347450735530533,0.16857374327531244,0.0338866634098291,989.7975395933148,0.18319942545319154,0.18319942545319154,0.0,0.0,23.96179090339221,23.96179090339221,24.144990328845402,24.144990328845402,,0.919720492027191,0.919720492027191,0.0,0.0,34.54359798498457,34.54359798498457,0.0,0.0,0.7035356005088507,0.7035356005088507,0.0,0.0,0.9705094352568518,0.9705094352568518,0.9600000000000001,0.9600000000000001,33.52835857170004,33.52835857170004,0.0,0.0,67.05671714340008,1609.3612114416019,0.14701503793362444,5.826443279298972e-05
0.595,452.24963775813717,0.5953857142857143,0.03907436870230303,6.344902559983507,0.014035442885662663,0.46457142857142864,2.8,43.90714285714286,7.535714285714286,6.335714285714285,4.771428571428571,75.27142857142857,137.82142857142858,0.30481414584595984,314.4282091867086,314.4282091867086,,2.0,157.2141045933543,157.2141045933543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.90714285714286,7.535714285714286,6.335714285714285,4.771428571428571,75.27142857142857,372.20678061528,990.0,965.6351233699115,24.364876630088446,0.16689508410631637,0.03288564183734166,989.8002192740563,0.17788395138715837,0.17788395138715837,0.0,0.0,23.987211952757633,23.987211952757633,24.165095904144792,24.165095904144792,,0.9186751949198101,0.9186751949198101,0.0,0.0,34.00319382784206,34.00319382784206,0.0,0.0,0.6925294058623637,0.6925294058623637,0.0,0.0,0.9703676249693041,0.9703676249693041,0.9600000000000001,0.9600000000000001,32.99814697319518,32.99814697319518,0.0,0.0,65.99629394639037,1583.9110547133687,0.14591415017558262,5.8251190872391204e-05
0.6,444.1664554396757,0.600105504587156,0.038375981749987916,6.45505192162687,0.014523248737976353,0.48183486238532114,2.8623853211009176,44.04128440366973,7.738532110091743,6.490825688073395,4.894495412844036,75.63302752293578,138.7981651376147,0.3124764573753369,305.36829030206104,305.36829030206104,,2.0,152.68414515103052,152.68414515103052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.04128440366973,7.738532110091743,6.490825688073395,4.894495412844036,75.63302752293578,363.6389325038959,990.0,965.5987490494787,24.401250950521476,0.16387122467466977,0.031073658060412193,989.8050551172649,0.1673639454510499,0.1673639454510499,0.0,0.0,24.038942122335335,24.038942122335335,24.206306067786386,24.206306067786386,,0.9169802274479761,0.9169802274479761,0.0,0.0,33.03050482063987,33.03050482063987,0.0,0.0,0.6727190391169017,0.6727190391169017,0.0,0.0,0.9701677388135671,0.9701677388135671,0.96,0.96,32.04637681824192,32.04637681824192,0.0,0.0,64.09275363648383,1538.2260872756121,0.14430224989642215,5.825732713414835e-05
0.605,440.52635495042074,0.604,0.03806147706771627,5.1023244575821,0.01158280311870241,0.5962500000000001,3.21875,42.28125,7.3125,6.125,5.09375,73.65625,134.46875,0.3052530318613273,306.05760495042074,306.05760495042074,,2.0,153.02880247521037,153.02880247521037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.28125,7.3125,6.125,5.09375,73.65625,361.77635495042074,990.0,965.582368597277,24.417631402723156,0.16321386326617732,0.031211520990084087,989.8055746157437,0.1693391295162747,0.1693391295162747,0.0,0.0,24.05386688895062,24.05386688895062,24.223206018466893,24.223206018466893,,0.9168959142976043,0.9168959142976043,0.0,0.0,33.13436643880698,33.13436643880698,0.0,0.0,0.6748343470225454,0.6748343470225454,0.0,0.0,0.9701590105633996,0.9701590105633996,0.96,0.96,32.14669648816921,32.14669648816921,0.0,0.0,64.29339297633842,1543.0414314321222,0.1459451133990453,5.828702000089095e-05
0.61,438.2378860881156,0.60982,0.03786375335801311,4.962867683264569,0.011328042735654903,0.47380000000000005,2.8266666666666667,43.336666666666666,7.576666666666667,6.336666666666667,4.6033333333333335,72.25333333333333,134.10666666666665,0.30604222347710575,304.1312194214489,304.1312194214489,,2.0,152.06560971072446,152.06560971072446,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.336666666666666,7.576666666666667,6.336666666666667,4.6033333333333335,72.25333333333333,361.3812194214489,990.0,965.5720704873963,24.427929512603548,0.16307440767820153,0.030826243884289735,989.8060993484374,0.16585903509764732,0.16585903509764732,0.0,0.0,24.068169825943414,24.068169825943414,24.234028861041065,24.234028861041065,,0.9167960886266769,0.9167960886266769,0.0,0.0,32.92867639281498,32.92867639281498,0.0,0.0,0.6706451403831971,0.6706451403831971,0.0,0.0,0.9700794491646938,0.9700794491646938,0.96,0.96,31.94401747919802,31.94401747919802,0.0,0.0,63.88803495839604,1533.312839001505,0.14577766563676609,5.831114788993657e-05
0.615,431.28039497907525,0.61475,0.03726262612619207,7.351462120954643,0.017039252435746746,0.5287878787878788,3.0303030303030303,42.303030303030305,7.2272727272727275,5.984848484848484,4.4393939393939394,69.93181818181819,129.88636363636363,0.30113762891043955,301.3940313427116,301.3940313427116,,2.0,150.6970156713558,150.6970156713558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.303030303030305,7.2272727272727275,5.984848484848484,4.4393939393939394,69.93181818181819,356.90918285786313,990.0,965.5407617774058,24.459238222594223,0.16149608722180833,0.030278806268542298,989.8082251065097,0.16327329764878115,0.16327329764878115,0.0,0.0,24.104190031455087,24.104190031455087,24.26746332910387,24.26746332910387,,0.916048354762833,0.916048354762833,0.0,0.0,32.66002733984072,32.66002733984072,0.0,0.0,0.6651736729091796,0.6651736729091796,0.0,0.0,0.9699989062935007,0.9699989062935007,0.96,0.96,31.68019974667866,31.68019974667866,0.0,0.0,63.36039949335732,1520.6495878405756,0.14691825878338907,5.8345740223370864e-05
0.62,426.7865078710104,0.6196647398843931,0.03687435428005527,5.464730088978391,0.012805985206383517,0.5063583815028901,2.9248554913294798,43.895953757225435,7.722543352601156,6.427745664739884,4.8497109826589595,75.0635838150289,137.95953757225433,0.3232271623923212,288.826970298756,288.826970298756,,2.0,144.413485149378,144.413485149378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.895953757225435,7.722543352601156,6.427745664739884,4.8497109826589595,75.0635838150289,346.8732130733225,990.0,965.5205392854197,24.479460714580465,0.15795408210054795,0.027765394059751175,989.8142805238397,0.14984435720912484,0.14984435720912484,0.0,0.0,24.143896881211038,24.143896881211038,24.29374123842016,24.29374123842016,,0.9132165154385221,0.9132165154385221,0.0,0.0,31.25296142578943,31.25296142578943,0.0,0.0,0.6365165259834913,0.6365165259834913,0.0,0.0,0.97,0.97,0.9599999999999999,0.9599999999999999,30.315372583015744,30.315372583015744,0.0,0.0,60.63074516603149,1455.1378839847557,0.14206887130690915,5.826135493177033e-05
0.625,422.08482247573295,0.6262252747252747,0.03646812866190331,5.296327806222605,0.012547907799815981,0.5103296703296704,2.9395604395604398,42.96153846153846,7.406593406593407,6.082417582417582,4.532967032967033,71.75824175824175,132.74175824175825,0.314521773869077,289.3430642339747,289.3430642339747,,2.0,144.67153211698735,144.67153211698735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.96153846153846,7.406593406593407,6.082417582417582,4.532967032967033,71.75824175824175,345.79361368452413,990.0,965.4993817011409,24.500618298859195,0.1575730579796978,0.027868612846794906,989.8145583291736,0.15054010447077742,0.15054010447077742,0.0,0.0,24.16463652356192,24.16463652356192,24.315176628032695,24.315176628032695,,0.9131604445469301,0.9131604445469301,0.0,0.0,31.336676027058544,31.336676027058544,0.0,0.0,0.6382215076794001,0.6382215076794001,0.0,0.0,0.9700057591988731,0.9700057591988731,0.96,0.96,30.39680493157055,30.39680493157055,0.0,0.0,60.7936098631411,1459.0466367153865,0.14402484317458855,5.830802453787077e-05
