MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1924.1,116.38241501778096,0.9986774193548387,1924.0,10.0,1924.0,1.0,0.5379583545580013,0.02035959819785189,28.193548387096776,4.32258064516129,2.3225806451612905,2.0,29.677419354838708,66.51612903225806,0.5785530571318876,49.866285985522886,45.21871190689431,1.0,0.6774193548387096,45.21871190689431,0.0,0.0,0.0,4.647574078628568,1.7727859887552266,0.2395656741561117,0.143739404493667,0.09582626966244466,2.3956567415611167,29.966334375851996,4.562146319317402,2.466320049654957,2.0958262696624446,32.073076096399824,82.21351265171869,990.0,964.5,25.5,0.07125361326973731,0.0,989.9287463867303,0.02162260358737098,0.0,0.0,0.0,25.396369853242206,25.4,25.4,25.4,,0.555069164369333,0.0,0.0,0.0,9.252473068493517,0.0,0.0,0.0,0.18844140669029566,0.0,0.0,0.0,0.96,0.96,0.96,0.96,8.882374145753776,0.0,0.0,0.0,8.882374145753776,0.07447881872745633,5.441726628675419e-05,15.061287382702725,0.0,1,0,6608.486364440809,14.40747964374856,31,0.04934652303196542
1924.11,153.9800922319655,0.9917666666666667,1924.0,11.0,1924.0,2.0,2.2917513363831366,0.014462080559375822,23.0,4.0,2.0,2.0,19.0,50.0,0.3294490448170421,103.9800922319655,103.9800922319655,,1.0,103.9800922319655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,132.9800922319655,990.0,964.480203615666,25.519796384333915,0.08246408246524152,0.0009898192166951732,989.9165460983181,0.07915361781927772,0.0,0.0,0.0,25.357188864832697,25.4,25.4,25.4,,0.88514023177046,0.0,0.0,0.0,22.968089878607394,0.0,0.0,0.0,0.4677818712547331,0.0,0.0,0.0,0.9644403606631555,0.9599999999999999,0.9599999999999999,0.9599999999999999,22.170251957694504,0.0,0.0,0.0,22.170251957694504,0.1425518449535437,5.897346226435784e-05,31.11155604184713,15.91671218317157,1,1,15962.581409540042,78.24515030123536,30,0.12316806643163612
1924.12,275.67719818744825,0.8312903225806452,1924.0,12.0,1924.0,3.0,9.228880240730861,0.030062078643262085,26.0,4.0,3.0,2.0,24.0,59.0,0.22121467439422202,216.67719818744825,216.67719818744825,,1.4516129032258065,158.79807354966331,57.87912463778495,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,249.67719818744825,990.0,964.8008860567483,25.199113943251792,0.12365050050147432,0.014429081682335925,989.8619204178162,0.1887512311973432,0.05419895596006959,0.0,0.0,24.872283129870617,24.995252653523163,25.049451609483235,25.049451609483235,,0.917826408778041,0.40832233403533497,0.0,0.0,35.672293331329335,12.694663101555381,0.0,0.0,0.7265232857704549,0.2585471100113112,0.0,0.0,0.9735824248938424,0.9646119988888366,0.96,0.96,34.76797675717918,12.318849055678168,0.0,0.0,47.08682581285734,0.16964578755844262,6.054643959746118e-05,81.19667792957061,29.41422521967269,2,1,35032.598404765864,133.89523707448373,31,0.26159347673809635
1925.01,692.7386733693182,0.4581612903225806,1925.0,1.0,1924.0,4.0,41.218566350011514,0.05263550936345966,37.12903225806452,5.67741935483871,4.0,2.6774193548387095,55.354838709677416,104.83870967741936,0.15882613169764423,587.899963691899,587.899963691899,,3.129032258064516,184.04118586667087,184.04118586667087,165.11311071863892,54.704481239918245,0.0,0.0,0.0,0.0,0.0,0.0,37.12903225806452,5.67741935483871,4.0,2.6774193548387095,55.354838709677416,634.7064153048021,990.0,966.6375282308157,23.36247176918416,0.31047346183018965,0.126951309786647,989.5625752283833,0.2491523361297707,0.2491523361297707,0.22270470980686957,0.09417807169051119,22.67589466143755,22.67589466143755,22.70234228776045,22.83086892587681,,0.9257867105881872,0.9257867105881872,0.8355736928948965,0.2119725765671232,37.570105011513704,37.570105011513704,33.45326417984728,10.299698895429138,0.7651752548169797,0.7651752548169797,0.681329209365525,0.20976983493745696,0.9729071540739398,0.9729071540739398,0.9714104075224541,0.9642759028718345,36.57555049777396,36.57555049777396,32.558136943420834,10.083665471226809,115.79290341019556,0.16819337416974245,5.5606764161812694e-05,190.8154382153476,73.14746801110651,4,2,86149.9201371855,344.8577719356288,31,0.6432939078344199
1925.02,1193.6784517725653,0.2782142857142857,1925.0,2.0,1924.0,5.0,24.86516631802503,0.02026369014726578,49.0,8.0,7.0,5.0,93.0,162.0,0.13644386908653705,1031.6784517725653,1011.1068679077072,,4.0,252.7767169769268,252.7767169769268,252.7767169769268,252.7767169769268,20.57158386485827,6.140514808456418,1.0158806846843589,0.888895599098814,0.6349254279277243,11.891367344690952,55.14051480845642,9.015880684684358,7.888895599098815,5.634925427927724,104.89136734469095,1083.1521589999468,990.0,968.5094070159264,21.490592984073626,0.6747708089757813,0.37136077529304184,988.9538684157312,0.4529729783284158,0.4529729783284158,0.4529729783284158,0.4529729783284158,19.991488421476383,19.991488421476383,19.991488421476383,19.991488421476383,,0.9390125019776933,0.9390125019776933,0.9390125019776933,0.9390125019776933,46.48570362278988,46.48570362278988,46.48570362278988,46.48570362278988,0.9467556745985719,0.9467556745985719,0.9467556745985719,0.9467556745985719,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.555989550334075,45.555989550334075,45.555989550334075,45.555989550334075,182.2239582013363,0.15328447417626428,5.01172468863066e-05,190.0556473709837,174.68488910343564,4,4,122454.49991129801,945.711819429938,28,1.0123553233407574
1925.03,1926.269331614232,0.1917741935483871,1925.0,3.0,1924.0,6.0,70.36235849713344,0.030997464742956143,49.0,9.0,9.0,9.0,107.0,183.0,0.10594222347166098,1743.269331614232,1100.0,,4.0,275.0,275.0,275.0,275.0,643.2693316142321,43.042585956329305,7.715594832371151,10.941301818713088,26.477312813633713,555.0925361931847,92.0425859563293,16.71559483237115,19.94130181871309,35.47731281363371,662.0925361931849,1228.6994826074135,990.0,970.6211405681804,19.37885943181948,0.8963367776801963,0.48,988.6236632223198,0.5349,0.5349,0.5349,0.5349,17.46762265413929,17.46762265413929,17.46762265413929,17.46762265413929,,0.927598632167416,0.927598632167416,0.927598632167416,0.927598632167416,43.77286201589813,43.77286201589813,43.77286201589813,43.77286201589813,0.8915043180427316,0.8915043180427316,0.8915043180427316,0.8915043180427316,0.9771795864469971,0.9771795864469971,0.9771795864469971,0.9771795864469971,42.796566128672175,42.796566128672175,42.796566128672175,42.796566128672175,171.1862645146887,0.10261828755360476,4.322885467542645e-05,188.50130423299836,126.73834982790392,4,4,127362.58079892841,1200.5781363808978,31,0.9510348028593818
1925.04,3198.602282778818,0.0741,1925.0,4.0,1924.0,7.0,47.83813946337618,0.014843809153033865,54.0,13.0,14.0,19.0,117.0,217.0,0.06796453806080642,2981.602282778818,1100.0,,4.0,275.0,275.0,275.0,275.0,1881.6022827788179,46.0,5.0000000000000036,11.000000000000002,61.0,1758.6022827788179,100.0,18.0,25.0,80.0,1875.6022827788179,1243.0,990.0,973.9704092543722,16.029590745627832,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.088401333109553,14.088401333109553,14.088401333109553,14.088401333109553,,0.9025366991980877,0.9025366991980877,0.9025366991980877,0.9025366991980877,34.295650642203036,34.295650642203036,34.295650642203036,34.295650642203036,0.698485756460347,0.698485756460347,0.698485756460347,0.698485756460347,0.97,0.97,0.97,0.97,33.26678112293695,33.26678112293695,33.26678112293695,33.26678112293695,133.0671244917478,0.041722350175907155,3.360280921508783e-05,138.0963872925692,127.0162283773056,4,4,95808.3296340584,2787.2640135053875,30,0.7392618027319321
1925.05,2213.887211678188,0.15561290322580645,1925.0,5.0,1924.0,8.0,60.1629338099387,0.025918448203297695,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.13454779852000415,1923.37108264593,1100.0,,4.0,275.0,275.0,275.0,275.0,823.3710826459302,41.6927746316542,4.67741935483871,10.6141579303961,43.176782281071205,723.2099484479699,99.91858108326711,18.0,24.90448051104126,62.11226615203895,908.9518839318408,1242.8230615943085,990.0,971.5480696229932,18.451930377006764,0.925831082894718,0.48,988.5941689171052,0.5349,0.5349,0.5349,0.5349,16.511199294112075,16.511199294112075,16.511199294112075,16.511199294112075,,0.9248874860349381,0.9248874860349381,0.9248874860349381,0.9248874860349381,41.20694823171314,41.20694823171314,41.20694823171314,41.20694823171314,0.8392453815012859,0.8392453815012859,0.8392453815012859,0.8392453815012859,0.9745781869165898,0.9745781869165898,0.9745781869165898,0.9745781869165898,40.17124143164043,40.17124143164043,40.17124143164043,40.17124143164043,160.68496572656173,0.07632501567055563,4.057701154711154e-05,180.8429222499868,137.6485982143186,4,4,119549.6145005619,1313.152359062425,31,0.8926942540364539
1925.06,1178.2975581315975,0.29100000000000004,1925.0,6.0,1924.0,9.0,25.148626378522952,0.021798042754145864,53.0,12.0,12.0,13.0,120.0,210.0,0.18357678553255372,968.2975581315973,928.6315295443624,,3.966666666666667,233.89314229638708,233.89314229638708,233.89314229638708,226.95210265520114,39.666028587234905,9.149599212742112,1.4171316579713311,2.2406194255057827,2.4555160554002557,24.403162235615422,62.14959921274211,13.417131657971332,14.240619425505782,15.455516055400256,144.40316223561544,1018.4388798405816,990.0,968.4479073367573,21.552092663242533,0.6259630418065176,0.315954988023392,989.0580819701701,0.3955856319128882,0.3955856319128882,0.3955856319128882,0.3853589753678015,20.214589001499736,20.214589001499736,20.214589001499736,20.22481565804482,,0.9344218358748934,0.9344218358748934,0.9344218358748934,0.9032628248667294,43.01157899756644,43.01157899756644,43.01157899756644,41.61095248065866,0.8759995722518623,0.8759995722518623,0.8759995722518623,0.8474735739441682,0.9763441570731136,0.9763441570731136,0.9763441570731136,0.9758248905756777,42.01179772017591,42.01179772017591,42.01179772017591,40.64537731117492,166.68077047170266,0.142862178817782,5.0222005794759544e-05,190.6975891534169,122.97783681008936,4,3,120010.15473962591,624.6935677067364,30,0.926004280398348
1925.07,520.6242109287424,0.5588709677419355,1925.0,7.0,1924.0,10.0,15.62820524535123,0.028474207249213807,50.0,10.0,9.0,9.0,108.0,186.0,0.3801084507604006,334.62421092874246,334.62421092874246,,1.967741935483871,171.61904086457506,122.22289059334838,40.782279470819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,403.62421092874246,990.0,965.9250863333469,24.07491366665311,0.18307192805862196,0.03943118205410595,989.7774968898873,0.21496802748137056,0.1475135888683311,0.052708547096773396,0.0,23.637442529059005,23.704896967672045,23.799702009443603,23.852410556540374,,0.9230042263547954,0.6826095036569142,0.20910943347422686,0.0,36.723960563172106,25.75211238347585,8.360337011979697,0.0,0.7479421703293708,0.5244829406003227,0.17027162957188788,0.0,0.9725803594025912,0.9685900358741067,0.9625513190581221,0.96,35.73764332949857,25.03089246486058,8.121894039982992,0.0,68.89042983434214,0.12848736264387586,5.779915947261372e-05,125.23123523614008,35.35969404823363,3,1,51254.47979675055,164.21920510084828,31,0.3827246101907897
1925.08,276.6975481611369,0.8262903225806452,1925.0,8.0,1924.0,11.0,4.990444121597185,0.017833759348919634,39.0,7.0,5.0,4.0,60.0,115.0,0.42256471284329833,161.69754816113692,161.69754816113692,,1.096774193548387,150.90094871954847,10.796599441588437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,212.69754816113692,990.0,964.8045733058196,25.19542669418045,0.11059909429428581,0.006498388916467058,989.8829025167893,0.16861249630374253,0.0085261720097673,0.0,0.0,24.909716714665958,25.069803038959932,25.078329210969702,25.078329210969702,,0.9153759129775959,0.0865574534969528,0.0,0.0,33.801199957948114,2.3367792288838465,0.0,0.0,0.6884154777586174,0.04759224498745105,0.0,0.0,0.9717615670834102,0.9608882567568096,0.96,0.96,32.868850125809296,2.2647676279736055,0.0,0.0,35.13361775378289,0.12547800244778756,6.035768591205507e-05,47.83264918619358,24.639558969889947,2,1,26139.411608814476,114.36508545768088,31,0.1951867652987939
1925.09,202.41789316391987,0.9529666666666666,1925.0,9.0,1924.0,12.0,1.458938006592151,0.007120586801838403,30.0,6.0,4.0,2.0,30.0,72.0,0.3567951301027306,130.41789316391987,130.41789316391987,,1.0,130.41789316391987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,170.41789316391987,990.0,964.4373649239494,25.562635076050565,0.09567709240385433,0.0030417893163919366,989.9012811182798,0.12133654042083823,0.0,0.0,0.0,25.34257965390948,25.390619528742146,25.390619528742146,25.390619528742146,,0.9082303070465428,0.0,0.0,0.0,29.447251119723425,0.0,0.0,0.0,0.5997403486705383,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.563833586131725,0.0,0.0,0.0,28.563833586131725,0.14084600393404859,6.082011297823928e-05,34.45104855285852,25.36052804861876,1,1,20565.960182014842,116.71982882241664,30,0.15868796436739846
1925.1,171.3574035098351,0.9872258064516128,1925.0,10.0,1925.0,1.0,1.5566531311727465,0.009088318766174452,24.0,4.0,2.0,2.0,20.0,52.0,0.304099428205796,119.35740350983508,119.35740350983508,,1.0,119.35740350983508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.3574035098351,990.0,964.4572851929803,25.542714807019685,0.08824416492990221,0.0019357403509834678,989.9098200947192,0.10130451748380861,0.0,0.0,0.0,25.351230384255,25.4,25.4,25.4,,0.9012019364885197,0.0,0.0,0.0,26.753791593092153,0.0,0.0,0.0,0.5448837391668462,0.0,0.0,0.0,0.9698756225831247,0.96,0.96,0.96,25.948242112185287,0.0,0.0,0.0,25.948242112185287,0.15124384133874486,6.036342507527125e-05,30.0598788588743,22.849819035535983,1,1,19305.492131465853,106.54189668353824,31,0.1441569006232516
1925.11,199.70096414459326,0.9500666666666666,1925.0,11.0,1925.0,2.0,5.500766064431317,0.023824873927239663,23.0,4.0,2.0,2.0,19.0,50.0,0.25725092468653804,149.70096414459326,149.70096414459326,,1.0333333333333334,145.7478463119227,3.953117832670558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,178.70096414459326,990.0,964.5058799422998,25.494120057700197,0.09860052267717764,0.005239551341868901,989.8961599259809,0.15739604068562177,0.0033188422688997933,0.0,0.0,25.23288394299553,25.337101910124584,25.34042075239348,25.34042075239348,,0.9136549141495827,0.0300202367592195,0.0,0.0,33.00201848461208,0.8695536656645075,0.0,0.0,0.6721388693403683,0.01770985062453172,0.0,0.0,0.9718063051822909,0.9603333333333333,0.9599999999999999,0.9599999999999999,32.08751489404906,0.8434670556945723,0.0,0.0,32.93098194974363,0.16321709882103896,6.101750658920513e-05,50.60802334167433,24.37497267356176,2,1,23710.307003815415,112.78130282482888,30,0.18294989972079795
1925.12,333.07145944774254,0.7415806451612903,1925.0,12.0,1925.0,3.0,5.195152508472497,0.015046302767311429,31.0,5.0,3.0,2.0,36.0,77.0,0.23598987165519014,256.07145944774254,256.07145944774254,,1.7419354838709677,153.47568321026228,102.59577623748022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,295.07145944774254,990.0,965.0707873892769,24.929212610723024,0.13967163051454182,0.02133439585020399,989.8389939736352,0.17345577256894074,0.10240487289800321,0.0,0.0,24.594750811789332,24.66580171146027,24.76820658435827,24.76820658435827,,0.9165884194235735,0.675537608535542,0.0,0.0,34.021752570559855,22.463224393410766,0.0,0.0,0.6929073843291214,0.457499478480871,0.0,0.0,0.9724496359464512,0.9674193548387097,0.96,0.96,33.11098876796956,21.789327661608443,0.0,0.0,54.900316429578005,0.16414595242045402,5.97228962513542e-05,73.21683204812791,42.15465045326579,2,1,40845.83542360603,189.7860427135005,31,0.3050017579421
1926.01,495.095897850458,0.5583870967741935,1926.0,1.0,1925.0,4.0,6.951053500925561,0.013464712866187178,34.0,5.0,4.0,3.0,45.0,91.0,0.18561323398081336,404.095897850458,404.095897850458,,2.3225806451612905,176.94908094850538,176.94908094850538,50.197735953447236,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,447.095897850458,990.0,965.827931540327,24.172068459672975,0.19390753422326235,0.05081917957009156,989.7552732862066,0.2240152467741403,0.2240152467741403,0.05532864704928086,0.0,23.703326499105483,23.703326499105483,23.872013098830344,23.927341745879623,,0.926050102325142,0.926050102325142,0.2961499963455397,0.0,38.12993792513918,38.12993792513918,10.59214815356927,0.0,0.7765771471515108,0.7765771471515108,0.21572603164092197,0.0,0.9726420086559543,0.9726420086559543,0.9632258064516129,0.96,37.100459456283126,37.100459456283126,10.27438370896219,0.0,84.47530262152844,0.1704744183057887,5.8163454502356193e-05,100.4240148657694,70.98714895964122,3,2,62849.62515041717,335.6328809909446,31,0.4693072367862692
1926.02,732.9875159639711,0.42696428571428574,1926.0,2.0,1925.0,5.0,18.09267395927359,0.024076365696636154,36.0,6.0,5.0,4.0,54.0,105.0,0.14692831481275234,627.9875159639711,627.9875159639711,,3.3214285714285716,188.45314723209157,188.45314723209157,188.45314723209157,62.628074267696384,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,674.9875159639711,990.0,966.830593190774,23.169406809226047,0.3163684263867493,0.12289907583932269,989.5607324977739,0.2537107927589149,0.2537107927589149,0.2537107927589149,0.08695048137412095,22.476428514241068,22.476428514241068,22.476428514241068,22.64318882562586,,0.9286690245629273,0.9286690245629273,0.9286690245629273,0.29885509968253554,38.51763048239351,38.51763048239351,38.51763048239351,12.371991819975364,0.784473125914328,0.784473125914328,0.784473125914328,0.2519753934821866,0.97217213054571,0.97217213054571,0.97217213054571,0.9637333518197766,37.45346068992483,37.45346068992483,37.45346068992483,12.022278272637575,124.38266034241205,0.16964067185007678,5.52728742934481e-05,164.05308470869588,95.29930289492032,4,3,83585.1477501009,466.8920920403683,28,0.691014779680067
1926.03,2626.4242429393294,0.14887096774193548,1926.0,3.0,1925.0,6.0,118.66505649984141,0.048478030378361,46.41935483870968,8.67741935483871,8.35483870967742,8.03225806451613,94.09677419354838,165.58064516129033,0.07618766120626616,2460.8435977780387,1083.2138803571636,,4.0,270.8034700892909,270.8034700892909,270.8034700892909,270.8034700892909,1377.6297174208755,43.48479348855662,7.646317854171047,12.909155168970411,40.52909758630331,1273.0603533228739,89.9041483272663,16.323737209009757,21.26399387864783,48.561355650819436,1367.1571275164224,1210.7057597720873,990.0,972.2657360665278,17.734263933472253,0.8771524681288765,0.4609864046404638,988.6618611272306,0.519758223081264,0.519758223081264,0.519758223081264,0.519758223081264,15.87636683762166,15.87636683762166,15.87636683762166,15.87636683762166,,0.9017162317590659,0.9017162317590659,0.9017162317590659,0.9017162317590659,38.166103238619066,38.166103238619066,38.166103238619066,38.166103238619066,0.7773137115808363,0.7773137115808363,0.7773137115808363,0.7773137115808363,0.9749364321303144,0.9749364321303144,0.9749364321303144,0.9749364321303144,37.23402550729631,37.23402550729631,37.23402550729631,37.23402550729631,148.93610202918524,0.08040409036441351,3.839690408864688e-05,192.8,98.93800955820367,4,4,110808.45990971381,896.1570830002852,31,0.8274227890510291
1926.04,3961.5091643656056,0.04,1926.0,4.0,1925.0,7.0,35.89485437875872,0.009057813284551392,70.0,14.0,18.0,25.0,168.0,295.0,0.07492261217340587,3666.5091643656056,1100.0,,4.0,275.0,275.0,275.0,275.0,2566.5091643656056,30.0,4.000000000000001,7.0,55.0,2470.5091643656056,100.0,18.0,25.0,80.0,2638.5091643656056,1243.0,990.0,975.5632432078194,14.436756792180685,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.495567379662408,12.495567379662408,12.495567379662408,12.495567379662408,,0.8701270365310015,0.8701270365310015,0.8701270365310015,0.8701270365310015,29.35375749916927,29.35375749916927,29.35375749916927,29.35375749916927,0.5978362016124088,0.5978362016124088,0.5978362016124088,0.5978362016124088,0.97,0.97,0.97,0.97,28.47314477419419,28.47314477419419,28.47314477419419,28.47314477419419,113.89257909677676,0.02908352365656899,2.8760752297165852e-05,125.64981964958255,101.67285095268196,4,4,82002.65694967927,3201.366435549196,30,0.6327365505376487
1926.05,2508.135583789632,0.1307741935483871,1926.0,5.0,1925.0,8.0,58.666262330079164,0.024029516329817237,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.12582706396419308,2203.103325725116,1100.0,,4.0,275.0,275.0,275.0,275.0,1103.1033257251163,38.54838709677419,4.354838709677419,9.419354838709678,49.05964412934496,1001.72110095061,100.0,18.0,25.0,69.93061187128045,1195.204971918352,1243.0,990.0,972.2860643909231,17.71393560907686,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.77274619655858,15.77274619655858,15.77274619655858,15.77274619655858,,0.9184151065728272,0.9184151065728272,0.9184151065728272,0.9184151065728272,39.110569801886804,39.110569801886804,39.110569801886804,39.110569801886804,0.7965492831341507,0.7965492831341507,0.7965492831341507,0.7965492831341507,0.973002634031258,0.973002634031258,0.973002634031258,0.973002634031258,38.06680962679716,38.06680962679716,38.06680962679716,38.06680962679716,152.26723850718864,0.06498570366928884,3.845132285535067e-05,177.72186568890794,126.37230405485518,4,4,113286.82544934835,1401.712303316742,31,0.8459291028177147
1926.06,1195.553563114999,0.2893666666666667,1926.0,6.0,1925.0,9.0,28.614612086049814,0.024257660822307126,53.0,12.0,12.0,13.0,120.0,210.0,0.18262766537098052,985.5535631149991,928.1487291207196,,3.933333333333333,235.49929751073617,235.49929751073617,235.49929751073617,221.6508365885111,57.40483399427934,10.908448351146344,1.5984038165252608,2.8125785513963977,3.5536325805982454,38.531770694613094,63.90844835114635,13.598403816525261,14.812578551396397,16.553632580598244,158.5317706946131,1020.4681598397876,990.0,968.4993141400888,21.50068585991117,0.6336293775627474,0.31936049567927216,989.047010126758,0.4011635214811816,0.4011635214811816,0.4011635214811816,0.3807992315112057,20.146532465187974,20.146532465187974,20.146532465187974,20.166896755157946,,0.9343392202494688,0.9343392202494688,0.9343392202494688,0.8720364542143286,43.119434241137434,43.119434241137434,43.119434241137434,40.3247132907648,0.8781962167237766,0.8781962167237766,0.8781962167237766,0.821277256431055,0.9765401444611719,0.9765401444611719,0.9765401444611719,0.9755149150985664,42.12471599545821,42.12471599545821,42.12471599545821,39.398711759249046,165.77285974562366,0.14080942624635379,5.005844845424633e-05,190.6975891534169,120.0269699702317,4,3,119356.45901684904,609.2739407352476,30,0.9209603319201315
1926.07,549.6698659381598,0.5281612903225806,1926.0,7.0,1925.0,10.0,13.081985750487261,0.02237587440405006,50.0,10.0,9.0,9.0,108.0,186.0,0.3507101678889908,363.6698659381598,363.6698659381598,,2.2580645161290325,159.4690715453019,159.4690715453019,44.73172284755601,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,432.6698659381598,990.0,966.0596656365444,23.94033436345563,0.19283756612433575,0.04427509301132498,989.7628873408644,0.18539800556863295,0.18539800556863295,0.055267588119842365,0.0,23.517823698751336,23.517823698751336,23.647954116200122,23.703221704319965,,0.9184160877374377,0.9184160877374377,0.23839724972659113,0.0,33.72623534796164,33.72623534796164,9.202471935384342,0.0,0.6868887036244732,0.6868887036244732,0.18742305367381548,0.0,0.9710108276049672,0.9710108276049672,0.9626475229618815,0.96,32.75848416589666,32.75848416589666,8.929092815386701,0.0,74.44606114718002,0.13333318123290502,5.712107874102674e-05,117.51766431808797,47.123149768068586,3,2,55387.86949350193,227.7323824701425,31,0.4135892285954445
1926.08,334.51015036970716,0.7369677419354839,1926.0,8.0,1925.0,11.0,4.595479726764126,0.013759489263590406,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,140.80645161290323,0.4210617981271816,193.7036987568039,193.7036987568039,,1.2258064516129032,167.15143417915795,26.552264577645992,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,251.15531166002975,990.0,965.0758638166603,24.92413618333957,0.12417222121735812,0.010219168498865214,989.8656086102839,0.20394790032319499,0.02213784239565163,0.0,0.0,24.585796893300152,24.767606951227695,24.789744793623345,24.789744793623345,,0.9220674470678778,0.20303013164768152,0.0,0.0,37.26764861366365,5.711897293224921,0.0,0.0,0.7590152467141273,0.11633192043227945,0.0,0.0,0.9730384550831936,0.9621906867758311,0.96,0.96,36.284030192961254,5.538926510471216,0.0,0.0,41.822956703432475,0.12523315705326318,6.0095594171159126e-05,51.85102928817188,34.08415834920097,2,1,31116.27978735376,156.2725109404546,31,0.23234975946351374
1926.09,234.70436020984718,0.8994333333333333,1926.0,9.0,1925.0,12.0,2.336746604061176,0.010063423104122447,34.0,6.0,4.0,3.0,44.0,91.0,0.39058205750771596,143.70436020984718,143.70436020984718,,1.0,143.70436020984718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.70436020984718,990.0,964.6016571338084,25.398342866191534,0.10177808721821008,0.004370436020984673,989.8938514767608,0.14904563794291179,0.0,0.0,0.0,25.14207221129576,25.2810232222312,25.2810232222312,25.2810232222312,,0.9137596104828887,0.0,0.0,0.0,32.392554291497596,0.0,0.0,0.0,0.6597261566496456,0.0,0.0,0.0,0.9701731111381787,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.427798455646478,0.0,0.0,0.0,31.427798455646478,0.13323192665126282,6.071425401071933e-05,39.732271388824,23.801971282357,1,1,22628.014888065463,110.17011281861927,30,0.17459888030914708
1926.1,198.8547124104684,0.9582903225806451,1926.0,10.0,1926.0,1.0,0.7661795100645188,0.0038634316851852034,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.4102735261198748,117.33858337821036,117.33858337821036,,1.0,117.33858337821036,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,157.82245434595228,990.0,964.4049802861842,25.59501971381571,0.091231754960411,0.001766753724605758,989.907001491315,0.0986229277609339,0.0,0.0,0.0,25.390673402469044,25.4,25.4,25.4,,0.8992394105470324,0.0,0.0,0.0,26.307277955008697,0.0,0.0,0.0,0.5357897750510936,0.0,0.0,0.0,0.968273413075684,0.96,0.96,0.96,25.480050301777716,0.0,0.0,0.0,25.480050301777716,0.1280478383075672,6.022751545121378e-05,28.09769231744767,20.70453284246732,1,1,18957.157424522622,97.7956741845264,31,0.1415558350098762
1926.11,217.74730654481638,0.9247,1926.0,11.0,1926.0,2.0,4.1214105141390345,0.017705374466850787,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3545728524939633,142.08063987814973,142.08063987814973,,1.0,142.08063987814973,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,180.08063987814973,990.0,964.4996474376089,25.500352562391086,0.09908745536779301,0.004296846161047993,989.8966156984711,0.15091322090978018,0.0,0.0,0.0,25.240252984602343,25.332917866708637,25.332917866708637,25.332917866708637,,0.9110605372904728,0.0,0.0,0.0,32.094315144030624,0.0,0.0,0.0,0.6536520395932917,0.0,0.0,0.0,0.971692458095871,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.21321856442332,0.0,0.0,0.0,31.21321856442332,0.14162598747697114,6.085981914015756e-05,48.2,22.78552960614596,1,1,22473.517366384793,106.0925590239552,30,0.17340676980235178
1926.12,426.72478875355836,0.6320645161290323,1926.0,12.0,1926.0,3.0,13.581918235185936,0.030632311140067824,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.22670574296157775,331.43446617291323,331.43446617291323,,2.161290322580645,152.97705960844945,152.97705960844945,25.480346956014294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,375.85382101162287,990.0,965.5107468946586,24.48925310534133,0.16882771480170777,0.036317829131441035,989.7948544560669,0.16798148851786285,0.16798148851786285,0.028547993874558666,0.0,24.116126072890296,24.116126072890296,24.255559567533602,24.28410756140816,,0.9170742635942313,0.9170742635942313,0.148211723289646,0.0,33.15868560544728,33.15868560544728,5.357521507419002,0.0,0.6753296457321238,0.6753296457321238,0.1091144909861304,0.0,0.970169293449055,0.970169293449055,0.9616129032258064,0.96,32.17129480024763,32.17129480024763,5.196795862196432,0.0,69.5393854626917,0.16265044931202094,5.844522166381434e-05,102.6025705505559,46.97979306294403,3,2,51737.30278424262,222.18021087320443,31,0.3863299192371761
1927.01,644.5129003351055,0.46638709677419354,1927.0,1.0,1926.0,4.0,11.527861550926445,0.015882688873378466,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.20146008119769865,518.383868077041,518.383868077041,,2.806451612903226,187.761797379663,187.761797379663,119.40243041061208,23.457842907102965,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,571.9645132383313,990.0,966.4689579016372,23.5310420983628,0.2538903238636087,0.08337137644135428,989.662738299695,0.25415183527306134,0.25415183527306134,0.15165437952719893,0.030233885438898284,22.93962856278476,22.93962856278476,23.04212601853062,23.16354651261892,,0.9284276991625369,0.9284276991625369,0.6262254614610108,0.11943201261385326,39.234886696286715,39.234886696286715,24.608274172427063,4.672580536604573,0.7990811954437211,0.7990811954437211,0.5011868466889422,0.0951645730469363,0.9744804444299022,0.9744804444299022,0.9680288315266764,0.9612903225806451,38.258572161134985,38.258572161134985,23.924491887752534,4.5324031205064355,104.97403933052894,0.16233894435316867,5.6539127600378914e-05,147.98855554131308,88.87129769497119,4,2,78100.68526191353,423.8280752081156,31,0.5831891073918275
1927.02,1221.0048586824155,0.27932142857142855,1927.0,2.0,1926.0,5.0,21.35331245491182,0.018087312149730955,49.0,8.0,7.0,5.0,93.0,162.0,0.13528563275355995,1059.0048586824155,1000.5390359975953,,4.0,250.13475899939883,250.13475899939883,250.13475899939883,250.13475899939883,58.465822684820225,15.810047342013004,2.874005097821933,2.5263009802082808,1.804500700148772,35.45096856462823,64.81004734201301,10.874005097821934,9.52630098020828,6.804500700148772,128.45096856462823,1085.7493894176384,990.0,968.5944064174874,21.405593582512576,0.6970377033457232,0.37367564938663217,988.9292866472676,0.44726758254848276,0.44726758254848276,0.44726758254848276,0.44726758254848276,19.88761264723174,19.88761264723174,19.88761264723174,19.88761264723174,,0.9370389769166382,0.9370389769166382,0.9370389769166382,0.9370389769166382,45.516097620552856,45.516097620552856,45.516097620552856,45.516097620552856,0.9270080981782659,0.9270080981782659,0.9270080981782659,0.9270080981782659,0.9784445126115766,0.9784445126115766,0.9784445126115766,0.9784445126115766,44.54289503783024,44.54289503783024,44.54289503783024,44.54289503783024,178.17158015132097,0.14756602585169248,4.9666222471297774e-05,191.7842458254276,148.85306835031784,4,4,119731.3018616877,785.0029281802472,28,0.9898421119517832
1927.03,1787.448796736322,0.1986774193548387,1927.0,3.0,1926.0,6.0,38.040274630059635,0.01871874247416719,49.0,9.0,9.0,9.0,107.0,183.0,0.1051248719718039,1604.4487967363218,1100.0,,4.0,275.0,275.0,275.0,275.0,504.44879673632187,51.0,9.0,14.539462444257472,24.80895721654042,405.1003770755239,100.0,18.0,23.53946244425747,33.80895721654042,512.100377075524,1241.5394624442574,990.0,970.3588857489971,19.64111425100292,0.9225061319718949,0.48,988.597493868028,0.5349,0.5349,0.5349,0.5349,17.703708119031035,17.703708119031035,17.703708119031035,17.703708119031035,,0.9318650484566304,0.9318650484566304,0.9318650484566304,0.9318650484566304,44.50406172575626,44.50406172575626,44.50406172575626,44.50406172575626,0.9063963691600053,0.9063963691600053,0.9063963691600053,0.9063963691600053,0.9781968680999076,0.9781968680999076,0.9781968680999076,0.9781968680999076,43.54115060859191,43.54115060859191,43.54115060859191,43.54115060859191,174.16460243436762,0.10092817457538662,4.39809602106989e-05,184.14070562731152,147.84397502931463,4,4,129578.46421116954,1309.9232463956196,31,0.9675811246353759
1927.04,2844.328922702066,0.09876666666666667,1927.0,4.0,1926.0,7.0,52.82410111024401,0.01823483400928221,54.0,13.0,14.0,19.0,117.0,217.0,0.07719636873902298,2627.328922702066,1100.0,,4.0,275.0,275.0,275.0,275.0,1527.328922702066,45.99999999999999,5.000000000000002,11.0,61.0,1404.3289227020662,100.0,18.0,25.0,80.0,1521.3289227020662,1243.0,990.0,973.1330462606295,16.866953739370434,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.925764326852155,14.925764326852155,14.925764326852155,14.925764326852155,,0.9121234077342419,0.9121234077342419,0.9121234077342419,0.9121234077342419,36.73231333643029,36.73231333643029,36.73231333643029,36.73231333643029,0.7481122879110039,0.7481122879110039,0.7481122879110039,0.7481122879110039,0.9701995820499838,0.9701995820499838,0.9701995820499838,0.9701995820499838,35.63829538564826,35.63829538564826,35.63829538564826,35.63829538564826,142.55318154259305,0.051034119599674015,3.599827816732148e-05,154.89919141005737,130.19249571741634,4,4,102638.290710667,2178.739198274402,30,0.7919621196810726
1927.05,2287.293362010675,0.14451612903225808,1927.0,5.0,1926.0,8.0,18.66168203383544,0.008758351260355826,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.12871116597684165,1995.325620075191,1100.0,,4.0,275.0,275.0,275.0,275.0,895.3256200751908,41.451612903225815,4.645161290322581,10.580645161290322,57.12202564532455,781.5261750750276,100.0,18.0,25.0,76.25105790338907,968.0423041072858,1243.0,990.0,971.7890808433987,18.210919156601307,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.26972974408303,16.26972974408303,16.26972974408303,16.26972974408303,,0.9251505305841453,0.9251505305841453,0.9251505305841453,0.9251505305841453,40.595938570720826,40.595938570720826,40.595938570720826,40.595938570720826,0.8268011928863712,0.8268011928863712,0.8268011928863712,0.8268011928863712,0.972680119288637,0.972680119288637,0.972680119288637,0.972680119288637,39.48879327846018,39.48879327846018,39.48879327846018,39.48879327846018,157.95517311384071,0.06948418473790803,3.98876699782426e-05,170.3815265044382,154.89919141005737,4,4,117518.6487966975,1560.0436962338129,31,0.8775287395213374
1927.06,1257.6108461996835,0.2839,1927.0,6.0,1926.0,9.0,37.64593693592787,0.03118521978700046,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.18861593092496032,1031.9441795330167,927.3686498586932,,3.8666666666666667,238.39047765569737,238.39047765569737,238.39047765569737,212.19721689160107,104.57552967432356,12.367177621129994,2.065604636391391,3.3837288106478316,6.509127738621547,80.24989086753278,68.36717762112998,14.065604636391392,16.0503954773145,20.509127738621547,211.2498908675328,1025.851827593529,990.0,968.6896127648635,21.31038723513655,0.6520911552705627,0.32740484950205706,989.0205039952273,0.41145525072366623,0.41145525072366623,0.41145525072366623,0.3749086070304515,19.919435979640273,19.919435979640273,19.919435979640273,19.955982623333487,,0.9336609543756446,0.9336609543756446,0.9336609543756446,0.8095151122072797,43.00401500618731,43.00401500618731,43.00401500618731,37.69185612020396,0.8758455194742834,0.8758455194742834,0.8758455194742834,0.7676549107984513,0.9765946252952743,0.9765946252952743,0.9765946252952743,0.9749027292660022,42.01286482253792,42.01286482253792,42.01286482253792,36.844945788786355,162.88354025640012,0.13414748158219164,4.9459344061986904e-05,191.3433162810389,107.36644972511164,4,3,117276.1489846081,541.6655881559767,30,0.9049085569800007
1927.07,510.9962729935882,0.5558387096774194,1927.0,7.0,1926.0,10.0,11.694569412407583,0.021539687915820636,50.0,10.0,9.0,9.0,108.0,186.0,0.3763258464784472,324.99627299358826,324.99627299358826,,2.064516129032258,159.16516632886774,138.97635258888025,26.854754075840233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,393.99627299358826,990.0,965.8919801331456,24.10801986685449,0.1767499142641721,0.035476254535242426,989.7877738312006,0.18629408329476033,0.15647072515943977,0.031792442747665337,0.0,23.709499614760297,23.739322972895618,23.864001255307393,23.89579369805506,,0.9179757534929799,0.8273167939179887,0.14862666934734262,0.0,33.988254228063234,29.50449884307239,5.540799675011811,0.0,0.6922251370277646,0.6009062900829406,0.1128472438902609,0.0,0.9715768279164892,0.9696413440455215,0.9616129032258064,0.96,33.041589338586974,28.64750906129594,5.3745756847614565,0.0,67.06367408464436,0.1291040187843592,5.759861536029162e-05,109.00986401631856,44.22918320288931,3,1,49895.37351897541,203.1339363713416,31,0.37257596713691316
1927.08,311.62241579742897,0.7710645161290323,1927.0,8.0,1926.0,11.0,4.121000381264666,0.01294927774743313,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,127.90322580645162,0.4100427428535095,183.7191899909774,183.7191899909774,,1.064516129032258,176.4941302619467,7.225059729030691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.58064516129032,7.32258064516129,5.32258064516129,4.32258064516129,69.35483870967742,237.9449964425903,990.0,964.9673040732328,25.03269592676724,0.11950983708820213,0.008665932305297183,989.8718242306064,0.22497234767004953,0.005727837501932975,0.0,0.0,24.679547809703685,24.898792319871806,24.90452015737374,24.90452015737374,,0.926177725282669,0.05771473852870668,0.0,0.0,39.603104494320384,1.5507884972556736,0.0,0.0,0.8065805395991931,0.031584287113150165,0.0,0.0,0.9741317101269393,0.9605777835500247,0.96,0.96,38.600334723490924,1.5026509783810462,0.0,0.0,40.10298570187197,0.1288556225536935,6.065673172998592e-05,47.72851753768303,31.87563773182345,2,1,29836.62136219274,146.382924552137,31,0.22279436501039981
1927.09,217.84586919141975,0.9269333333333333,1927.0,9.0,1926.0,12.0,2.295570358540154,0.010288901464923906,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,84.66666666666667,0.3890198306412957,133.1792025247531,133.1792025247531,,1.0,133.1792025247531,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,175.84586919141975,990.0,964.5144323871459,25.485567612854105,0.09759280870504797,0.0033179202524752636,989.8990892710425,0.12709932068506472,0.0,0.0,0.0,25.25728632467422,25.342032152964126,25.342032152964126,25.342032152964126,,0.909280308440798,0.0,0.0,0.0,30.002551015052248,0.0,0.0,0.0,0.611049918840168,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,29.10247448460068,0.0,0.0,0.0,29.10247448460068,0.13349645525249995,6.068403469586333e-05,36.809280544315385,24.039841277982774,1,1,20953.78162891249,111.1648125463628,30,0.16168041380333711
1927.1,187.56644824453926,0.977,1927.0,10.0,1927.0,1.0,1.636661079471724,0.008702170195666896,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,66.2258064516129,0.35275853150991304,121.34064179292636,121.34064179292636,,1.0,121.34064179292636,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,156.75999663163603,990.0,964.4248671035108,25.575132896489112,0.09085677929439545,0.002134064179292603,989.9070091565263,0.10479072703636919,0.0,0.0,0.0,25.377351325979046,25.4,25.4,25.4,,0.9025218265915491,0.0,0.0,0.0,27.2670108477499,0.0,0.0,0.0,0.555336269811607,0.0,0.0,0.0,0.9699360131133221,0.96,0.96,0.96,26.447477076642777,0.0,0.0,0.0,26.447477076642777,0.1410703049803052,6.051758753470721e-05,30.64617751289426,22.95927100726872,1,1,19676.922945022226,106.8265102265254,31,0.146930428203571
1927.11,245.6701796007088,0.8808333333333334,1927.0,11.0,1927.0,2.0,3.9895483711954927,0.016486661909144048,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.34236760824827517,161.33684626737548,161.33684626737548,,1.0,161.33684626737548,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,202.33684626737548,990.0,964.6642423289901,25.335757671009898,0.1069423924083522,0.0061336846267375,989.8869239229649,0.185447567384241,0.0,0.0,0.0,25.037234026590575,25.212454462823214,25.212454462823214,25.212454462823214,,0.9217135619175243,0.0,0.0,0.0,36.514611766252344,0.0,0.0,0.0,0.743678447377848,0.0,0.0,0.0,0.9705196308330062,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.44049863943758,0.0,0.0,0.0,35.44049863943758,0.14446822478792004,6.101144265965658e-05,40.530464758403966,29.01087517634436,1,1,25517.159020395058,132.0925590239552,30,0.19689165910798656
1927.12,361.5518729271686,0.709258064516129,1927.0,12.0,1927.0,3.0,7.029874610048545,0.0196752065247899,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,86.58064516129032,0.24415331409659038,274.97122776587827,274.97122776587827,,1.6129032258064515,176.572036637267,98.39919112861129,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.483870967741936,5.0,3.3548387096774195,2.3548387096774195,42.38709677419355,316.8099374432976,990.0,965.2081050171751,24.791894982824964,0.14734381680255507,0.025081844855835946,989.8275743383416,0.22486350789018558,0.1130302021262603,0.0,0.0,24.394605813276385,24.506439119040312,24.61946932116657,24.61946932116657,,0.926137251401832,0.5640447998951642,0.0,0.0,39.20858169080659,21.449739669435388,0.0,0.0,0.7985454519512544,0.43685824174002824,0.0,0.0,0.9738496261909196,0.9661376028770151,0.96,0.96,38.20083845502192,20.806585251331015,0.0,0.0,59.00742370635293,0.16295512920942498,5.993564075324645e-05,76.4772214413105,42.99985279291601,2,1,43901.52323752658,193.26224589706084,31,0.3278190205908496
1928.01,605.9113784754414,0.4848387096774194,1928.0,1.0,1927.0,4.0,9.019549650757252,0.01533984005678426,41.0,6.0,4.0,3.0,66.0,120.0,0.2005065608470706,485.91137847544144,485.91137847544144,,2.774193548387097,176.71394302567694,176.71394302567694,132.48349242408756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,536.9113784754414,990.0,966.3116331717777,23.688366828222374,0.23477267430827342,0.0713230322408593,989.6939042934508,0.2232405829720521,0.2232405829720521,0.1616392485759709,0.0,23.159030538701177,23.159030538701177,23.220631873097265,23.382271121673234,,0.9254579269401481,0.9254579269401481,0.7149210303636244,0.0,37.15785691769154,37.15785691769154,27.62202877506112,0.0,0.7567791632931067,0.7567791632931067,0.562566777496153,0.0,0.9714342103177165,0.9714342103177165,0.9679618424033307,0.96,36.10574138376796,36.10574138376796,26.802242668893083,0.0,99.01372543642901,0.1631757197166869,5.6719312013876985e-05,118.88124052940758,74.03831751104822,3,2,73666.21172470319,352.4927083802066,31,0.5500762524246057
1928.02,829.0912263952146,0.38813793103448274,1928.0,2.0,1927.0,5.0,12.21601457802136,0.013752046174862514,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,116.03448275862068,0.14334900775488932,713.0567436365939,713.0567436365939,,3.6206896551724137,197.36686693038638,197.36686693038638,197.36686693038638,120.9561428454347,0.0,0.0,0.0,0.0,0.0,0.0,38.41379310344828,6.344827586206897,5.0,4.0,62.275862068965516,762.815364326249,990.0,967.2131377413607,22.786862258639342,0.373012421857797,0.1596150190894123,989.4673725590527,0.2779667233002351,0.2779667233002351,0.2779667233002351,0.1689390958343447,21.976268094391898,21.976268094391898,21.976268094391898,22.085295721857783,,0.9306745411778558,0.9306745411778558,0.9306745411778558,0.5767430984785322,39.545842179492205,39.545842179492205,39.545842179492205,23.851303081135587,0.8054143010079879,0.8054143010079879,0.8054143010079879,0.4857699201860608,0.972950443542917,0.972950443542917,0.972950443542917,0.9675756868853268,38.48570153163932,38.48570153163932,38.48570153163932,23.195394739428995,138.65249933434694,0.16702852732698462,5.4205073508935294e-05,178.652434317771,116.7381712418282,4,3,96502.13953670548,583.3337222668207,29,0.7702916629685942
1928.03,1844.1713748786476,0.1963225806451613,1928.0,3.0,1927.0,6.0,37.129823668481876,0.023099244131140232,49.0,9.0,9.0,9.0,107.0,183.0,0.10492656022349313,1661.1713748786476,1081.1486841983083,,4.0,270.28717104957707,270.28717104957707,270.28717104957707,270.28717104957707,580.0226906803391,40.840490688055915,7.228766887404608,12.345059648987066,28.52570609903307,491.08266735685845,89.84049068805591,16.228766887404607,21.345059648987068,37.525706099033066,598.0826673568585,1208.563001422756,990.0,970.532841452651,19.467158547349005,0.8726406155799624,0.4584519405600997,988.6689074438598,0.5178264016059294,0.5178264016059294,0.5178264016059294,0.5178264016059294,17.61823958960304,17.61823958960304,17.61823958960304,17.61823958960304,,0.9307196477777154,0.9307196477777154,0.9307196477777154,0.9307196477777154,43.3569575549239,43.3569575549239,43.3569575549239,43.3569575549239,0.8830337587560877,0.8830337587560877,0.8830337587560877,0.8830337587560877,0.9767735782365845,0.9767735782365845,0.9767735782365845,0.9767735782365845,42.355758704840426,42.355758704840426,42.355758704840426,42.355758704840426,169.4230348193617,0.09825987434364007,4.365759993378783e-05,191.08456343239203,159.82599559532343,4,4,126050.73790560513,903.4244972913413,31,0.9412390823297874
1928.04,2199.0333224052156,0.15523333333333333,1928.0,4.0,1927.0,7.0,5.602094364133609,0.002542794320581183,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.07773999622073104,2028.0333224052158,1100.0,,4.0,275.0,275.0,275.0,275.0,928.0333224052158,52.00000000000001,6.333333333333333,13.666666666666666,63.025832598711716,793.0074898065042,100.0,18.0,25.0,76.02583259871172,880.0074898065042,1243.0,990.0,971.5804252609781,18.419574739021886,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.47838532650361,16.47838532650361,16.47838532650361,16.47838532650361,,0.9261873589259879,0.9261873589259879,0.9261873589259879,0.9261873589259879,41.16095426728726,41.16095426728726,41.16095426728726,41.16095426728726,0.8383086408816142,0.8383086408816142,0.8383086408816142,0.8383086408816142,0.9738308640881613,0.9738308640881613,0.9738308640881613,0.9738308640881613,40.08386483394252,40.08386483394252,40.08386483394252,40.08386483394252,160.33545933577008,0.07292528718798545,4.0488752357517706e-05,161.55324499205915,158.61394227605538,4,4,115441.53072175446,1970.823512835168,30,0.8907525518653894
1928.05,1970.5657339201969,0.1792258064516129,1928.0,5.0,1927.0,8.0,25.63669520785399,0.014191189883314893,52.41935483870968,12.03225806451613,12.03225806451613,14.741935483870968,157.67741935483872,248.90322580645162,0.13085251396009337,1721.6625081137454,1100.0,,4.0,275.0,275.0,275.0,275.0,621.6625081137454,45.33831536821172,5.943760749217773,12.229496884550162,35.37123381120677,522.7797013005589,97.7576702069214,17.976018813733905,24.26175494906629,50.11316929507774,680.4571206553977,1239.9954439697217,990.0,970.9217280981532,19.078271901846826,0.9197525699322314,0.48,988.6002474300677,0.5349,0.5349,0.5349,0.5349,17.143619331914614,17.143619331914614,17.143619331914614,17.143619331914614,,0.9293953920106907,0.9293953920106907,0.9293953920106907,0.9293953920106907,42.97907255148152,42.97907255148152,42.97907255148152,42.97907255148152,0.8753375265067519,0.8753375265067519,0.8753375265067519,0.8753375265067519,0.9764481738469916,0.9764481738469916,0.9764481738469916,0.9764481738469916,41.97288294929171,41.97288294929171,41.97288294929171,41.97288294929171,167.89153179716683,0.0876382108789195,4.239685146393102e-05,185.62722728769904,158.61394227605538,4,4,124911.29965709211,1190.3705361774826,31,0.9327307322064823
