MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1928.06,988.7244652366593,0.34613333333333335,1928.0,6.0,1927.0,9.0,29.445568161173824,0.031388036155313236,53.0,12.0,12.0,13.0,120.0,210.0,0.22863708089104806,778.7244652366593,769.2988113881964,,3.5,216.1111316127751,216.1111316127751,189.92881566311846,147.1477324995278,9.425653848462881,2.378855495088251,0.49670925501530283,0.5386087913407361,0.5834928572857975,5.427987449732794,55.37885549508825,12.496709255015302,12.538608791340737,13.583492857285798,125.4279874497328,849.7129849296408,990.0,967.7655739506462,22.234426049353754,0.4779482842611495,0.2242121540869433,989.2978395616519,0.33924282726711497,0.33924282726711497,0.30276447240860765,0.24662461143075584,21.193022783738545,21.193022783738545,21.229501138597055,21.285640999574905,,0.9326486219819912,0.9326486219819912,0.8083468490691206,0.5920958964941391,41.520600562239714,41.520600562239714,35.975241697126485,27.256172299408995,0.8456334126729066,0.8456334126729066,0.7326933135870973,0.5551155254462117,0.9748238976033314,0.9748238976033314,0.9729204138354929,0.9702285178062209,40.4940059209246,40.4940059209246,35.09029186558359,26.61766963544991,142.6959733428827,0.1438577552874805,5.246529745290337e-05,190.6975891534169,76.87043386962186,4,2,102741.10080687555,373.0034913422678,30,0.7927554074604595
1928.07,425.75624853877883,0.6291290322580645,1928.0,7.0,1927.0,10.0,7.984860437237451,0.018022066535419587,42.0,9.0,8.0,6.0,70.0,135.0,0.32448104584260495,290.75624853877883,290.75624853877883,,1.8387096774193548,162.1573173415709,128.59893119720792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,349.75624853877883,990.0,965.5082034524772,24.491796547522753,0.15897159476774944,0.028151249707755722,989.8128771555245,0.19437502290706765,0.14492400233929986,0.0,0.0,24.110298680140193,24.159749700707962,24.30467370304726,24.30467370304726,,0.9194038066277562,0.7683017183274672,0.0,0.0,35.29744938535513,27.763274293834705,0.0,0.0,0.7188889895184344,0.5654434683062058,0.0,0.0,0.9728096805653417,0.9695838741137287,0.96,0.96,34.36679813644498,26.98330654675496,0.0,0.0,61.350104683199945,0.14273585277727785,5.8740155630230806e-05,89.72356228950672,44.12926020966936,2,1,45644.47788430075,200.4728177879068,31,0.3408339149066663
1928.08,284.1569266175596,0.8141935483870967,1928.0,8.0,1927.0,11.0,2.973971986245813,0.010453813606460935,39.0,7.0,5.0,4.0,60.0,115.0,0.40819215912026285,169.15692661755958,169.15692661755958,,1.0,169.15692661755958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,220.15692661755958,990.0,964.8406717115816,25.159328288418436,0.11323177796992762,0.007064234259299403,989.8797039877708,0.20738912935269516,0.0,0.0,0.0,24.831643146836512,25.039032276189207,25.039032276189207,25.039032276189207,,0.9238850957999283,0.0,0.0,0.0,38.07102243803736,0.0,0.0,0.0,0.7753772390638974,0.0,0.0,0.0,0.9732395862843999,0.96,0.96,0.96,37.07491213848568,0.0,0.0,0.0,37.07491213848568,0.12963170918020459,6.08203919841395e-05,47.83264918619358,27.830215088491105,1,1,27583.73463103335,128.27968621428656,31,0.20597173410269826
1928.09,242.3858722436021,0.8865333333333333,1928.0,9.0,1927.0,12.0,2.341386635029544,0.009623221944531413,34.666666666666664,6.0,4.0,2.6666666666666665,46.333333333333336,93.66666666666667,0.384385306625378,148.71920557693545,148.71920557693545,,1.0,148.71920557693545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.666666666666664,6.0,4.0,2.6666666666666665,46.333333333333336,193.3858722436021,990.0,964.6479124139489,25.35208758605109,0.10378324694719603,0.004871920557693503,989.8913448324951,0.15756872951341308,0.0,0.0,0.0,25.08586368903278,25.243432418546192,25.243432418546192,25.243432418546192,,0.9166774038421871,0.0,0.0,0.0,33.5507171892368,0.0,0.0,0.0,0.6833139957074705,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.5441956735597,0.0,0.0,0.0,32.5441956735597,0.1347379457047224,6.0764618359742774e-05,37.72914776233639,28.589561073290657,1,1,23431.82088496298,131.2828362851385,30,0.18080108707533166
1928.1,246.87571384088346,0.8802580645161291,1928.0,10.0,1928.0,1.0,3.0241750813395147,0.012545347546593054,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.4311913574587551,141.06926222798023,141.06926222798023,,1.0,141.06926222798023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,190.1337783570125,990.0,964.6711606177048,25.32883938229517,0.10263549447293117,0.004106926222797981,989.8932575793043,0.14351173897379169,0.0,0.0,0.0,25.078585222625676,25.22209696159947,25.22209696159947,25.22209696159947,,0.9121136345243502,0.0,0.0,0.0,31.669830223180888,0.0,0.0,0.0,0.6450067255230324,0.0,0.0,0.0,0.9699982217222962,0.96,0.96,0.96,30.71969170790077,0.0,0.0,0.0,30.71969170790077,0.1238243569247582,6.0441504185146296e-05,36.61761760975348,23.785892983893003,1,1,22855.450630678173,110.53049583159049,31,0.17066495393278205
1928.11,256.47418508235575,0.862,1928.0,11.0,1928.0,2.0,3.5681322942237395,0.013423390419242566,36.0,5.0,3.0,2.0,47.0,93.0,0.3660805297023684,163.47418508235572,163.47418508235572,,1.0666666666666667,156.02343761310945,7.450747469246246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.47418508235572,990.0,964.7123901331953,25.287609866804765,0.10875556571393828,0.00654763507500938,989.8846967992109,0.17618892679587958,0.005894529284127327,0.0,0.0,24.996117739219933,25.16641213673169,25.172306666015814,25.172306666015814,,0.9188182681689672,0.05964657277921026,0.0,0.0,35.17508022098812,1.6202881196401655,0.0,0.0,0.7163967458449718,0.03299975803747791,0.0,0.0,0.9712556687507294,0.9606333091370811,0.9599999999999999,0.9599999999999999,34.17593034811181,1.5708687439176405,0.0,0.0,35.746799092029455,0.13866083091385342,6.076599963183133e-05,47.27392801194532,29.119642969352373,2,1,25737.695346261207,133.3790707324809,30,0.19859332828905252
1928.12,351.5473791701804,0.7127741935483871,1928.0,12.0,1928.0,3.0,3.6688114099743125,0.01074536279717007,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.2486983956572782,265.8377017508256,265.8377017508256,,1.6774193548387097,166.60257882976606,99.23512292105953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,307.4183469121159,990.0,965.1577368958508,24.842263104149144,0.14402923567296053,0.023173008763500164,989.8327977555635,0.20300821919677617,0.1033697536668541,0.0,0.0,24.472052640515894,24.57169110604581,24.675060859712666,24.675060859712666,,0.9222052243330627,0.6198974762299457,0.0,0.0,36.96698725929836,21.74266087430311,0.0,0.0,0.7528917975417181,0.4428240503931387,0.0,0.0,0.9732258064516128,0.966774193548387,0.96,0.96,35.98445978438483,21.09038104807402,0.0,0.0,57.07484083245885,0.16152367811181612,5.9806688851813633e-05,66.28724901144425,43.944847234855,2,1,42463.68157934938,198.30479186612183,31,0.3170824490692158
1929.01,530.9872717644317,0.5471612903225807,1929.0,1.0,1928.0,4.0,23.401176318747183,0.0422571325834641,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.16896266440447524,445.79372337733497,445.79372337733497,,2.4516129032258065,180.8624462025568,180.8624462025568,78.74088268064084,5.327948291580458,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,487.1808201515285,990.0,965.9730230826198,24.026976917380193,0.2175234868477391,0.06511722254999867,989.7173592906023,0.23540634808471145,0.23540634808471145,0.10643802030173477,0.006225678224284068,23.508929859897748,23.508929859897748,23.637898187680726,23.738110529758174,,0.9269113827747187,0.9269113827747187,0.3893487176470576,0.029686023984493156,38.58965870677335,38.58965870677335,16.34606954584195,1.079310122490578,0.7859400958609644,0.7859400958609644,0.33291384003751423,0.02198187622180403,0.9733934732897431,0.9733934732897431,0.9660127706865117,0.9603225806451613,37.582162200053666,37.582162200053666,15.935534374423113,1.0469308188158606,92.14678959334631,0.1726870997784949,5.777202072554711e-05,130.64318778881608,63.17589800934922,4,2,68557.21145744965,298.1339363713416,31,0.5119266088519239
1929.02,698.4018458322171,0.43878571428571433,1929.0,2.0,1928.0,5.0,7.815594395021748,0.011132620245370786,37.07142857142857,6.357142857142857,4.714285714285714,3.7142857142857144,58.857142857142854,110.71428571428571,0.16002816262292754,587.6875601179314,587.6875601179314,,3.1785714285714284,185.68817715827876,185.68817715827876,185.68817715827876,30.623028643094987,0.0,0.0,0.0,0.0,0.0,0.0,37.07142857142857,6.357142857142857,4.714285714285714,3.7142857142857144,58.857142857142854,635.8304172607885,990.0,966.6936073833288,23.30639261667117,0.2878573855608881,0.10318404029936634,989.6089585741398,0.24505304713521883,0.24505304713521883,0.24505304713521883,0.03717560027666167,22.670298143675684,22.670298143675684,22.670298143675684,22.878175590534237,,0.9281147757281615,0.9281147757281615,0.9281147757281615,0.1647127152694652,38.324452005054084,38.324452005054084,38.324452005054084,6.18621016175599,0.7805387373738102,0.7805387373738102,0.7805387373738102,0.12599206032089594,0.9713781201294693,0.9713781201294693,0.9713781201294693,0.9617857142857142,37.233475039736625,37.233475039736625,37.233475039736625,6.000623856903311,117.70104897611319,0.1683235601887144,5.567807170320866e-05,135.8880368667516,103.0884069937776,4,3,79095.10491194807,510.6489852382476,28,0.6538947165339623
1929.03,925.7348312698288,0.3551290322580645,1929.0,3.0,1928.0,6.0,9.79074186125507,0.010487664890742838,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,114.09677419354838,0.1251613517734216,811.6380570762803,811.6380570762803,,4.0,202.9095142690701,202.9095142690701,202.9095142690701,202.9095142690701,0.0,0.0,0.0,0.0,0.0,0.0,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,863.573540947248,990.0,967.5920540952205,22.407945904779464,0.4485529029271976,0.21017192846459198,989.3412751686083,0.2953589299078455,0.2953589299078455,0.2953589299078455,0.2953589299078455,21.453862143479824,21.453862143479824,21.453862143479824,21.453862143479824,,0.9311874889639603,0.9311874889639603,0.9311874889639603,0.9311874889639603,39.65811230032677,39.65811230032677,39.65811230032677,39.65811230032677,0.8077008615137835,0.8077008615137835,0.8077008615137835,0.8077008615137835,0.9733103734385457,0.9733103734385457,0.9733103734385457,0.9733103734385457,38.61422312071571,38.61422312071571,38.61422312071571,38.61422312071571,154.45689248286283,0.16672578459339668,5.295705417122456e-05,180.62440203326025,131.29065338544893,4,4,114915.92800724994,674.6892968412517,31,0.8580938471270156
1929.04,1386.8979163217182,0.24833333333333335,1929.0,4.0,1928.0,7.0,18.88619824847524,0.01393835006423352,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.09643904716454692,1254.2312496550514,1080.3230057496794,,4.0,270.08075143741985,270.08075143741985,270.08075143741985,270.08075143741985,173.90824390537202,37.536659994568595,5.3317319249511055,9.407357728775843,9.831217156654017,111.80127710042248,79.20332666123525,15.66506525828444,18.07402439544251,16.497883823320684,177.1346104337558,1193.2654220646414,990.0,969.1243102215395,20.875689778460522,0.8446554895789902,0.45530044299266476,988.7000440674284,0.5166365938424128,0.5166365938424128,0.5166365938424128,0.5166365938424128,19.059097252046456,19.059097252046456,19.059097252046456,19.059097252046456,,0.9370176653177008,0.9370176653177008,0.9370176653177008,0.9370176653177008,47.24855347833082,47.24855347833082,47.24855347833082,47.24855347833082,0.9622923315342327,0.9622923315342327,0.9622923315342327,0.9622923315342327,0.98,0.98,0.98,0.98,46.29650477769731,46.29650477769731,46.29650477769731,46.29650477769731,185.18601911078923,0.13571665261936675,4.767359623388191e-05,192.8,178.4317671484454,4,4,133333.93375976823,964.4560494851628,30,1.0288112172821622
1929.05,1128.8463363344442,0.3076774193548387,1929.0,5.0,1928.0,8.0,28.02894757236265,0.027646650070530868,45.225806451612904,9.64516129032258,9.290322580645162,8.580645161290322,103.29032258064517,176.03225806451613,0.16110876573957925,952.8140782699281,912.0546437918991,,3.838709677419355,235.61828681066805,235.61828681066805,235.61828681066805,205.19978335989495,40.75943447802911,9.95735041194301,1.8966551204833029,2.1228872123973495,2.1228872123973495,24.659654520808097,55.183156863555915,11.541816410805884,11.41320979304251,10.703532373687672,127.94997710145326,990.1928268593034,990.0,968.2554112996092,21.74458870039067,0.6077469919695525,0.31538313256875244,989.0768698754617,0.4020923171918206,0.4020923171918206,0.4020923171918206,0.3612739520662169,20.41936625866053,20.41936625866053,20.41936625866053,20.460184623786137,,0.9346888232170393,0.9346888232170393,0.9346888232170393,0.7848410030827548,43.68037111564094,43.68037111564094,43.68037111564094,37.41489703059964,0.889620592986577,0.889620592986577,0.889620592986577,0.7620141961425588,0.9768780907951624,0.9768780907951624,0.9768780907951624,0.9749376361899571,42.687253573284515,42.687253573284515,42.687253573284515,36.595865913429044,164.65762663328258,0.1482884525204696,5.0766962397570844e-05,192.05779738299407,103.31806645807352,4,3,122505.27421516224,512.9420006160087,31,0.9147645924071254
1929.06,452.9576147940757,0.6016,1929.0,6.0,1928.0,9.0,10.474388088279687,0.02140547588520775,39.0,9.0,7.0,5.0,59.0,119.0,0.2675235145093199,333.9576147940757,333.9576147940757,,2.1,158.90327560503445,158.90327560503445,16.151063584006845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,388.9576147940757,990.0,965.6368649709004,24.363135029099585,0.17352523099646963,0.036911028214562054,989.789563740789,0.1818240675941965,0.1818240675941965,0.0185152764374939,0.0,23.970874702294353,23.970874702294353,24.134183493451054,24.15269876988855,,0.9193821461579983,0.9193821461579983,0.09201539330020263,0.0,34.32481380050831,34.32481380050831,3.3813063786851214,0.0,0.6990797108046499,0.6990797108046499,0.06886571036018577,0.0,0.9711468034631926,0.9711468034631926,0.961,0.9599999999999999,33.345989137241226,33.345989137241226,3.2798671873245673,0.0,69.97184546180702,0.153673655623942,5.8298631372058744e-05,104.79924808230854,55.20010565813875,3,2,50379.728732501055,261.8369423592014,30,0.3887324747878168
1929.07,329.6225853755592,0.7412903225806452,1929.0,7.0,1928.0,10.0,2.913387019546202,0.008814524072278751,37.0,8.0,6.0,4.0,53.0,108.0,0.3294834891994573,221.62258537555923,221.62258537555923,,1.4838709677419355,162.95246217563272,58.67012319992652,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,272.6225853755592,990.0,965.0492003752324,24.95079962476761,0.13174873045533259,0.014561246059786969,989.853690023485,0.20024676109860087,0.05056395066023426,0.0,0.0,24.604242887153895,24.753925697592265,24.804489648252495,24.804489648252495,,0.9189560534291751,0.4362807914465544,0.0,0.0,36.303597385038685,12.75583403829815,0.0,0.0,0.7393808021392807,0.2597929539368259,0.0,0.0,0.9743499434755652,0.9647616836573406,0.96,0.96,35.41767043503267,12.371313181511903,0.0,0.0,47.78898361654456,0.14478172082859583,6.001919282557832e-05,56.86392532333811,40.15383126690845,2,1,35555.00381070916,182.5219447532691,31,0.26549435342524763
1929.08,265.5180483382876,0.8452258064516128,1929.0,8.0,1928.0,11.0,1.7525035652955794,0.006740515251551183,34.0,7.0,5.0,3.0,44.0,93.0,0.35153806665649934,172.5180483382876,172.5180483382876,,1.0,172.5180483382876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,218.51804833828757,990.0,964.7584734127349,25.241526587265035,0.11265337789026217,0.007251804833828712,989.8800948172759,0.21238223678074283,0.0,0.0,0.0,24.9092391677602,25.121621404540946,25.121621404540946,25.121621404540946,,0.925754590806333,0.0,0.0,0.0,39.019377648674904,0.0,0.0,0.0,0.7946920091379818,0.0,0.0,0.0,0.9726371414082777,0.96,0.96,0.96,37.96273319101233,0.0,0.0,0.0,37.96273319101233,0.14265454453198262,6.109882094671353e-05,43.855621608353616,31.309948062032092,1,1,28244.27349411318,143.19433422910612,31,0.21090407328340188
1929.09,214.48311899751428,0.9320666666666667,1929.0,9.0,1928.0,12.0,1.366221015251124,0.006510595816427853,30.0,6.0,4.0,2.0,30.0,72.0,0.33729255829387417,142.48311899751428,142.48311899751428,,1.0,142.48311899751428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,182.48311899751428,990.0,964.4920104966287,25.50798950337127,0.09993530661485514,0.00424831189975139,989.8958163814854,0.14523040047138616,0.0,0.0,0.0,25.25857548438527,25.3595513267005,25.3595513267005,25.3595513267005,,0.9139824510057841,0.0,0.0,0.0,32.2654219788638,0.0,0.0,0.0,0.6571369038465132,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.297459319497882,0.0,0.0,0.0,31.297459319497882,0.14554584371267995,6.100148884616425e-05,36.15573218602585,26.931025979794043,1,1,22534.170710038477,123.20770377157244,30,0.17387477399721046
1929.1,191.86003737757625,0.9723225806451613,1929.0,10.0,1929.0,1.0,0.7704455266557524,0.0040288313336699225,31.0,4.0,3.0,2.0,33.0,73.0,0.3805520397433874,118.86003737757626,118.86003737757626,,1.0,118.86003737757626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.86003737757625,990.0,964.4162799252448,25.583720074755174,0.09089208690695466,0.0018860037377575742,989.9072219093553,0.10005040484040358,0.0,0.0,0.0,25.390891579270036,25.4,25.4,25.4,,0.9014336703828141,0.0,0.0,0.0,26.681357866667778,0.0,0.0,0.0,0.5434085105227654,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.880917130667743,0.0,0.0,0.0,25.880917130667743,0.13487617076768565,6.048109511278869e-05,26.69083312083482,25.122705693319457,1,1,19255.402345216804,115.71982882241664,31,0.14378287294815414
1929.11,229.9199131478037,0.9054,1929.0,11.0,1929.0,2.0,4.504731133162166,0.01888880506516979,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.32874892328880734,154.25324648113704,154.25324648113704,,1.0,154.25324648113704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,192.253246481137,990.0,964.5754099580377,25.424590041962347,0.10338353450205748,0.0054253246481136596,989.8911911408499,0.17043039051433598,0.0,0.0,0.0,25.145350792297826,25.287673679972517,25.287673679972517,25.287673679972517,,0.918830794651617,0.0,0.0,0.0,34.9536211268961,0.0,0.0,0.0,0.7118863773298596,0.0,0.0,0.0,0.970634687639087,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.93309489158356,0.0,0.0,0.0,33.93309489158356,0.14765608471304426,6.10895911405245e-05,43.95837423723408,29.01087517634436,1,1,24431.82832194016,132.0925590239552,30,0.18851719384213086
1929.12,447.69524764209183,0.6036774193548387,1929.0,12.0,1929.0,3.0,14.342956732371837,0.03304961562339589,38.45161290322581,6.354838709677419,4.354838709677419,2.6774193548387095,52.935483870967744,104.7741935483871,0.23492293867885342,342.92105409370475,342.92105409370475,,1.935483870967742,177.96777407680872,164.95328001689603,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.45161290322581,6.354838709677419,4.354838709677419,2.6774193548387095,52.935483870967744,392.08234441628537,990.0,965.6097718605828,24.390228139417122,0.17390978633023357,0.038605945509395535,989.7874842681603,0.22653236632293489,0.20792480120291212,0.0,0.0,23.95118004125455,23.96978760637457,24.177712407577484,24.177712407577484,,0.9266383919315888,0.8662965430196299,0.0,0.0,38.73805903579856,35.78168007296153,0.0,0.0,0.7889625058207445,0.728751121648911,0.0,0.0,0.9722755359852577,0.9710040335870316,0.96,0.96,37.6772396816892,34.78081457070298,0.0,0.0,72.45805425239219,0.16190052014311967,5.878303505421617e-05,88.76884019497263,42.99985279291601,2,1,53908.79236377979,193.26224589706084,31,0.40254474584662325
1930.01,587.8246359331165,0.4942258064516129,1930.0,1.0,1929.0,4.0,9.2460908141026,0.01573197812517323,41.0,6.0,4.0,3.0,66.0,120.0,0.2060498672409532,467.82463593311655,467.82463593311655,,2.7419354838709675,172.65501777309927,172.65501777309927,122.51460038691803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,518.8246359331165,990.0,966.2367466536938,23.76325334630614,0.22536059138316808,0.06521024674896962,989.7094291618678,0.2128491908784252,0.2128491908784252,0.14373177663860304,0.0,23.259833317295584,23.259833317295584,23.328950731535407,23.47268250817401,,0.924196495253049,0.924196495253049,0.6836687372296474,0.0,36.429517564483575,36.429517564483575,25.61247441569977,0.0,0.7419453679120891,0.7419453679120891,0.5216389901364514,0.0,0.9713219123870925,0.9713219123870925,0.9674193548387097,0.96,35.39399698788487,35.39399698788487,24.844100183228772,0.0,95.6320941589985,0.16252293954725064,5.688392543026101e-05,108.92355839583507,75.48270520417324,3,2,71150.27805429489,359.5630976092969,31,0.5312894119944361
1930.02,717.7905848004611,0.43110714285714286,1930.0,2.0,1929.0,5.0,11.720766873164681,0.015769748321845443,36.0,6.0,5.0,4.0,54.0,105.0,0.14714063669456043,612.7905848004611,612.7905848004611,,3.1785714285714284,193.75420646114057,193.75420646114057,193.75420646114057,31.527965417039383,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,659.7905848004611,990.0,966.7711623392017,23.228837660798195,0.3014737128219131,0.11258767429832214,989.5859386128798,0.26698534188776973,0.26698534188776973,0.26698534188776973,0.039423344680979126,22.5477909317902,22.5477909317902,22.5477909317902,22.77535292899699,,0.9305903920342881,0.9305903920342881,0.9305903920342881,0.16498139413404259,39.8769478409455,39.8769478409455,39.8769478409455,6.3226323873852195,0.8121577971679327,0.8121577971679327,0.8121577971679327,0.12877051705468878,0.9731929154371943,0.9731929154371943,0.9731929154371943,0.9617857142857142,38.81785412842328,38.81785412842328,38.81785412842328,6.132953415763663,122.58651580103349,0.17077024327346121,5.5628391231945105e-05,141.4097092111015,109.74239611454357,4,3,82378.13861829451,542.6489852382476,28,0.6810361988946305
1930.03,909.7947636649458,0.35803225806451616,1930.0,3.0,1929.0,6.0,4.755746979865406,0.00518331382385038,39.225806451612904,8.0,6.645161290322581,5.290322580645161,62.03225806451613,121.19354838709677,0.13384470834503492,788.6012152778491,788.6012152778491,,4.0,197.15030381946227,197.15030381946227,197.15030381946227,197.15030381946227,0.0,0.0,0.0,0.0,0.0,0.0,39.225806451612904,8.0,6.645161290322581,5.290322580645161,62.03225806451613,842.4721830197846,990.0,967.5391790546597,22.46082094534025,0.4267117025235868,0.18907108645035461,989.3842172110261,0.27601418239209946,0.27601418239209946,0.27601418239209946,0.27601418239209946,21.569023973974236,21.569023973974236,21.569023973974236,21.569023973974236,,0.930441859230379,0.930441859230379,0.930441859230379,0.930441859230379,38.78085935799295,38.78085935799295,38.78085935799295,38.78085935799295,0.7898342028104469,0.7898342028104469,0.7898342028104469,0.7898342028104469,0.9713671164825831,0.9713671164825831,0.9713671164825831,0.9713671164825831,37.67436899451865,37.67436899451865,37.67436899451865,37.67436899451865,150.6974759780746,0.16556328492362135,5.3102130975493805e-05,164.49555684311267,136.64943330354154,4,4,112118.9221276875,705.6935677067364,31,0.8372081998781923
1930.04,1083.8697349373235,0.30723333333333336,1930.0,4.0,1929.0,7.0,9.65453643137715,0.00890404708069694,40.0,10.0,8.0,5.0,62.0,125.0,0.11564169229773615,958.8697349373234,958.8697349373234,,4.0,239.71743373433088,239.71743373433088,239.71743373433088,239.71743373433088,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1016.8697349373235,990.0,968.1612946319997,21.838705368000323,0.5943918448392851,0.32113697253035056,989.0844711826303,0.4078942016445026,0.4078942016445026,0.4078942016445026,0.4078942016445026,20.515282348986158,20.515282348986158,20.515282348986158,20.515282348986158,,0.938573665239126,0.938573665239126,0.938573665239126,0.938573665239126,45.22552051359461,45.22552051359461,45.22552051359461,45.22552051359461,0.921090030826774,0.921090030826774,0.921090030826774,0.921090030826774,0.9792938682389288,0.9792938682389288,0.9792938682389288,0.9792938682389288,44.29170170977506,44.29170170977506,44.29170170977506,44.29170170977506,177.16680683910025,0.16351831472055867,5.13661149126898e-05,190.4328513912851,160.06752193547769,4,4,127560.10092415217,846.4321659369264,30,0.9842600379950013
1930.05,1805.8664147017482,0.1989677419354839,1930.0,5.0,1929.0,8.0,42.86032284669394,0.02460046784884086,48.225806451612904,10.741935483870968,10.419354838709678,11.193548387096774,126.70967741935483,207.29032258064515,0.11470847350972471,1598.576092121103,1096.0670401001412,,4.0,274.0167600250353,274.0167600250353,274.0167600250353,274.0167600250353,502.5090520209619,41.77882007249603,5.857144760586516,11.055866890490558,27.995634320017924,415.82158597737094,90.00462652410893,16.599080244457483,21.475221729200236,39.1891827071147,542.5312633967258,1224.1459685979078,990.0,970.4345595029898,19.565440497010062,0.8941858975008491,0.47488715213018357,988.6309269503689,0.5311515993653055,0.5311515993653055,0.5311515993653055,0.5311515993653055,17.665215848013744,17.665215848013744,17.665215848013744,17.665215848013744,,0.9314714166991679,0.9314714166991679,0.9314714166991679,0.9314714166991679,44.211975980664484,44.211975980664484,44.211975980664484,44.211975980664484,0.9004475759809467,0.9004475759809467,0.9004475759809467,0.9004475759809467,0.9774813965293949,0.9774813965293949,0.9774813965293949,0.9774813965293949,43.215363786750274,43.215363786750274,43.215363786750274,43.215363786750274,172.8614551470011,0.10125914042934295,4.382956867981322e-05,192.8,160.6463757322684,4,4,128608.92262936883,1048.2983332432605,31,0.9603414174833395
1930.06,1358.1934598372643,0.2623,1930.0,6.0,1929.0,9.0,30.25934754354124,0.022773540636966936,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.18948476478297024,1116.860126503931,967.7995099713694,,4.0,241.94987749284235,241.94987749284235,241.94987749284235,241.94987749284235,149.06061653256174,19.125703633563486,2.579168445205836,5.205434133143325,9.233198001402254,112.91711231924683,78.12570363356349,14.579168445205836,18.53876746647666,24.233198001402254,254.91711231924683,1079.0431495166154,990.0,969.0353327010556,20.964667298944413,0.7104045581009276,0.3547809032641711,988.9348145386349,0.42482081993190307,0.42482081993190307,0.42482081993190307,0.42482081993190307,19.474661017647424,19.474661017647424,19.474661017647424,19.474661017647424,,0.9327643334847907,0.9327643334847907,0.9327643334847907,0.9327643334847907,42.64232305487106,42.64232305487106,42.64232305487106,42.64232305487106,0.8684790846205918,0.8684790846205918,0.8684790846205918,0.8684790846205918,0.9764510425602587,0.9764510425602587,0.9764510425602587,0.9764510425602587,41.65849000326887,41.65849000326887,41.65849000326887,41.65849000326887,166.63396001307547,0.1261880077629289,4.829741954267921e-05,189.5134281388844,134.7106700653929,4,4,119976.45120941434,714.4321659369264,30,0.9257442222948638
1930.07,623.5751345912774,0.488483870967742,1930.0,7.0,1929.0,10.0,16.41506769962216,0.024770304512855713,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.35732113613675875,411.12352168805165,411.12352168805165,,2.4838709677419355,162.84174334700785,162.84174334700785,56.36692017298672,29.073114821049188,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,487.2202958816,990.0,966.3655713997465,23.634428600253422,0.2216542989550195,0.05883670601545472,989.7195089950295,0.19089527811046716,0.19089527811046716,0.07027806085137549,0.03707694329894283,23.163042317172472,23.163042317172472,23.283659534431564,23.316860651984,,0.9199597984205178,0.9199597984205178,0.2978248382156082,0.14914219196568249,33.942145159259375,33.942145159259375,11.252918301175852,5.678727812057486,0.6912860521234089,0.6912860521234089,0.22918367212170776,0.11565637091766773,0.9708023145329184,0.9708023145329184,0.9634232706488138,0.9616129032258064,32.95901493162831,32.95901493162831,10.923680644700402,5.508365977695761,82.35007648565278,0.12996122993541603,5.634425263080691e-05,138.2370149584118,57.35972449745317,4,2,61268.45690532567,276.56506724863937,31,0.45750042492029325
1930.08,399.1010240103259,0.654032258064516,1930.0,8.0,1929.0,11.0,3.9345084310020244,0.009967347592398642,47.0,8.0,6.0,5.0,89.0,155.0,0.3915277483533578,244.1010240103259,244.1010240103259,,1.7096774193548387,151.26876671340378,92.83225729692211,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,305.1010240103259,990.0,965.3878476455886,24.612152354411354,0.14321138052174257,0.01896293048450768,989.8378256889938,0.17032561450206357,0.08681854728782966,0.0,0.0,24.27965242890305,24.36315949611728,24.449978043405107,24.449978043405107,,0.9147882996144603,0.6433950031259482,0.0,0.0,33.07103814265683,20.004223262099615,0.0,0.0,0.6735445650235607,0.4074179890447987,0.0,0.0,0.972306921455768,0.966989409277932,0.96,0.96,32.18636321132633,19.401513184118674,0.0,0.0,51.587876395445,0.12875948898021208,5.883442125927695e-05,63.642506561840406,40.47203871168684,2,1,38381.38003821108,185.5953058875766,31,0.2865993133080278
1930.09,289.46217406932425,0.8045666666666667,1930.0,9.0,1929.0,12.0,3.187520205113113,0.010893648978536034,40.0,6.0,4.0,3.0,65.0,118.0,0.41033032393197216,171.46217406932425,171.46217406932425,,1.0666666666666667,164.08023494281463,7.3819391265096055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,221.46217406932422,990.0,964.8645294832772,25.135470516722705,0.11369242447413311,0.007396451703281186,989.8789111238226,0.19478990410752595,0.0057844359357486965,0.0,0.0,24.819591736437765,25.008597204609543,25.01438164054529,25.01438164054529,,0.9217271146051254,0.05958151778028116,0.0,0.0,36.84899776260178,1.59619922663854,0.0,0.0,0.7504887528024803,0.03250914921870753,0.0,0.0,0.971875760821677,0.960584248255204,0.9599999999999999,0.9599999999999999,35.83060537032235,1.5463421495385021,0.0,0.0,37.376947519860856,0.1285635662059387,6.056696379098629e-05,46.65181449888054,30.60732048763765,2,1,26911.40221429982,140.79765200874488,30,0.20764970844367145
1930.1,239.14864652208198,0.8919677419354839,1930.0,10.0,1930.0,1.0,1.1778972814066573,0.004952716709306545,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.44085740290777353,133.7615497478884,133.7615497478884,,1.0,133.7615497478884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,182.6325174898239,990.0,964.6310333693926,25.368966630607332,0.09998802810512408,0.0033761549747888097,989.8966358169201,0.12723345761468094,0.0,0.0,0.0,25.138368989912752,25.26560244752743,25.26560244752743,25.26560244752743,,0.9102835390004822,0.0,0.0,0.0,30.019956187408223,0.0,0.0,0.0,0.6114044030022042,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.119357501785977,0.0,0.0,0.0,29.119357501785977,0.1217213133685625,6.046659940018483e-05,32.44114113590116,27.08312067379374,1,1,21664.80198132877,124.76788002600708,31,0.16177420834325543
1930.11,219.49146452556462,0.9238666666666667,1930.0,11.0,1930.0,2.0,2.6246754218881585,0.011741276799427002,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3485715152546173,143.82479785889797,143.82479785889797,,1.0,143.82479785889797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,181.82479785889797,990.0,964.5163622770194,25.483637722980518,0.09970297896663488,0.004382479785889753,989.8959145412475,0.15060409776549905,0.0,0.0,0.0,25.22452091706298,25.347109237208752,25.347109237208752,25.347109237208752,,0.9128505914802844,0.0,0.0,0.0,32.521644023076014,0.0,0.0,0.0,0.6623552754190634,0.0,0.0,0.0,0.9702306561643986,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.56008508055343,0.0,0.0,0.0,31.56008508055343,0.14287310920130103,6.085639340654623e-05,42.72309125356344,23.30202589199612,1,1,22723.261257998467,108.17011281861927,30,0.1753338060030746
1930.12,355.3212071314626,0.7121612903225807,1930.0,12.0,1930.0,3.0,7.19263088380061,0.020247914885455253,31.0,5.0,3.0,2.0,36.0,77.0,0.2214327820957971,278.3212071314626,278.3212071314626,,1.7741935483870968,161.59575820821541,116.72544892324714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,317.3212071314626,990.0,965.1809831215406,24.819016878459273,0.1475242586454589,0.02575827473447066,989.8267174666202,0.1887218234807542,0.12554119367542368,0.0,0.0,24.45701252159859,24.520193151403916,24.64573434507934,24.64573434507934,,0.9206549531612054,0.7096425527596742,0.0,0.0,35.75166859395857,25.558628696511118,0.0,0.0,0.7281398898973233,0.5205423359778232,0.0,0.0,0.9722054665218648,0.9677827063396078,0.96,0.96,34.778631753570984,24.793496616129342,0.0,0.0,59.57212836970032,0.16702587387697862,5.9639185340292494e-05,77.5079723904718,42.15465045326579,2,1,44321.66350705704,189.7860427135005,31,0.33095626872055733
1931.01,510.7557264867096,0.544516129032258,1931.0,1.0,1930.0,4.0,7.101753922638814,0.013955513555030323,34.0,5.0,4.0,3.0,45.0,91.0,0.17980107248126942,419.7557264867096,419.7557264867096,,2.3548387096774195,181.4623784486278,181.4623784486278,56.83096958945397,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,462.7557264867096,990.0,965.8984007691902,24.101599230809853,0.2003472097578088,0.053951145297341865,989.7457016449448,0.23537684691494234,0.23537684691494234,0.06449871805725578,0.0,23.611924028839777,23.611924028839777,23.782802157697464,23.84730087575472,,0.9275619775695615,0.9275619775695615,0.3263968473208947,0.0,39.021103668514705,39.021103668514705,11.972861808501065,0.0,0.7947271622915417,0.7947271622915417,0.24384647267822943,0.0,0.9733756004879802,0.9733756004879802,0.9635483870967742,0.96,37.997179316255824,37.997179316255824,11.613675954246034,0.0,87.60803458675768,0.17143844526876595,5.8078899466025325e-05,101.61556062514376,74.31901912407174,3,2,65180.37773254771,351.799181369126,31,0.48671130325976486
1931.02,666.914842746319,0.4531428571428572,1931.0,2.0,1930.0,5.0,7.409796627573797,0.010944938998963257,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,92.14285714285714,0.14107406620743104,574.7719856034619,574.7719856034619,,3.1785714285714284,181.43905168408997,181.43905168408997,181.43905168408997,30.45483055119191,0.0,0.0,0.0,0.0,0.0,0.0,32.785714285714285,6.0,4.357142857142857,3.357142857142857,45.642857142857146,617.914842746319,990.0,966.5649140667304,23.435085933269615,0.2776761409909419,0.09910701698321976,989.6232168420258,0.23599434991524043,0.23599434991524043,0.23599434991524043,0.03676759253349711,22.82230842538021,22.82230842538021,22.82230842538021,23.021535182761955,,0.9265225213325218,0.9265225213325218,0.9265225213325218,0.16465744730725085,37.60581823010119,37.60581823010119,37.60581823010119,6.155857409190817,0.7659026116110222,0.7659026116110222,0.7659026116110222,0.125373877987593,0.9724553697709013,0.9724553697709013,0.9724553697709013,0.9617857142857142,36.58353513656113,36.58353513656113,36.58353513656113,5.971181686915092,115.72178709659848,0.1731414416826467,5.6012422219464874e-05,135.8880368667516,95.29930289492032,4,3,77765.04092891418,466.8920920403683,28,0.6428988172033249
1931.03,1091.0012516989934,0.32048387096774195,1931.0,3.0,1930.0,6.0,42.43134236084016,0.03077602049566895,41.0,8.0,7.0,6.0,67.0,129.0,0.12607494304247557,962.0012516989933,880.65147924164,,3.967741935483871,221.9111665781854,221.9111665781854,221.9111665781854,214.91797950708394,81.34977245735321,10.218362386490718,1.7499243680957497,2.8235240352195445,3.7837103468536384,62.77425132069357,51.21836238649072,9.749924368095751,9.823524035219544,9.783710346853638,129.7742513206936,951.443290031446,990.0,968.1326670178131,21.86733298218685,0.5573462374368209,0.27738655076344776,989.1652672117997,0.3584993198391214,0.3584993198391214,0.3584993198391214,0.3477732068859355,20.67410087414746,20.67410087414746,20.67410087414746,20.684826987100642,,0.9322228267311589,0.9322228267311589,0.9322228267311589,0.9019994264857302,41.508218443896375,41.508218443896375,41.508218443896375,40.08191277044836,0.8453812310365861,0.8453812310365861,0.8453812310365861,0.8163322356506795,0.9751933530053837,0.9751933530053837,0.9751933530053837,0.9745481917150611,40.4967988940791,40.4967988940791,40.4967988940791,39.09901933410005,160.58941601633734,0.15339438312736706,5.117725438252953e-05,192.8,129.64581645887915,4,3,119478.52551615499,650.3663976124346,31,0.8921634223129853
1931.04,2881.7852393772887,0.09636666666666667,1931.0,4.0,1930.0,7.0,40.610087661568244,0.015033319725344005,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.06704544637312933,2687.7852393772887,1100.0,,4.0,275.0,275.0,275.0,275.0,1587.7852393772885,48.99999999999999,5.666666666666669,12.333333333333334,63.959496490857944,1456.8257428864306,100.0,18.0,25.0,79.95949649085793,1558.8257428864304,1243.0,990.0,973.2230363774327,16.776963622567276,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.835774210049,14.835774210049,14.835774210049,14.835774210049,,0.9110845360705532,0.9110845360705532,0.9110845360705532,0.9110845360705532,36.46678310592186,36.46678310592186,36.46678310592186,36.46678310592186,0.7427043402428078,0.7427043402428078,0.7427043402428078,0.7427043402428078,0.9701851783593707,0.9701851783593707,0.9701851783593707,0.9701851783593707,35.38025405399117,35.38025405399117,35.38025405399117,35.38025405399117,141.5210162159647,0.04988118701900422,3.573763035756684e-05,158.4780780996823,130.19249571741634,4,4,101895.13167549457,2118.0164419409257,30,0.7862278678664705
1931.05,2674.2813410275025,0.11548387096774194,1931.0,5.0,1930.0,8.0,47.64977514341523,0.01864072088119238,65.0,14.0,17.0,23.0,202.0,321.0,0.12392955184699261,2353.2813410275025,1100.0,,4.0,275.0,275.0,275.0,275.0,1253.281341027503,35.0,4.0,8.000000000000002,54.305619860221114,1151.9757211672818,100.0,18.0,25.0,77.30561986022111,1353.9757211672818,1243.0,990.0,972.7167411957348,17.283258804265213,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.342069391746936,15.342069391746936,15.342069391746936,15.342069391746936,,0.9151867034967031,0.9151867034967031,0.9151867034967031,0.9151867034967031,37.89966884871611,37.89966884871611,37.89966884871611,37.89966884871611,0.7718873492610205,0.7718873492610205,0.7718873492610205,0.7718873492610205,0.9716836722018504,0.9716836722018504,0.9716836722018504,0.9716836722018504,36.833289837504005,36.833289837504005,36.833289837504005,36.833289837504005,147.33315935001602,0.05777292369009526,3.7205343270206063e-05,168.84347020878278,129.12544939112027,4,4,109615.87055641192,1600.651232388288,31,0.8185175519445335
1931.06,1372.2546666113005,0.2574,1931.0,6.0,1930.0,9.0,33.23224128879461,0.02479138198907333,62.0,12.0,14.0,16.0,153.0,257.0,0.19528752408331404,1115.2546666113005,987.5544225249988,,4.0,246.8886056312497,246.8886056312497,246.8886056312497,246.8886056312497,127.70024408630162,15.882735291500108,2.5826653626312104,4.324124801022893,7.950209748563525,96.96050888258387,77.8827352915001,14.58266536263121,18.324124801022894,23.950209748563523,249.96050888258387,1098.343947980153,990.0,969.078139915122,20.921860084878013,0.7290307011547038,0.37130735488360106,988.8996619439617,0.44002918305341004,0.44002918305341004,0.44002918305341004,0.44002918305341004,19.38149284578631,19.38149284578631,19.38149284578631,19.38149284578631,,0.9337513521854744,0.9337513521854744,0.9337513521854744,0.9337513521854744,43.4362323533894,43.4362323533894,43.4362323533894,43.4362323533894,0.8846483167696415,0.8846483167696415,0.8846483167696415,0.8846483167696415,0.976957852818665,0.976957852818665,0.976957852818665,0.976957852818665,42.45127633937366,42.45127633937366,42.45127633937366,42.45127633937366,169.80510535749465,0.12698235827448126,4.81487014311265e-05,189.5134281388844,126.86421820534564,4,4,122259.67585739616,667.6839937244496,30,0.9433616964305259
1931.07,615.8572337966527,0.48635483870967744,1931.0,7.0,1930.0,10.0,14.758930496746876,0.022369291140420536,58.0,11.0,11.0,11.0,136.0,227.0,0.38248277451263835,388.8572337966526,388.8572337966526,,2.3548387096774195,163.19744073421728,163.19744073421728,57.10056208874098,5.361790239477108,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,468.8572337966526,990.0,966.3418640250663,23.65813597493367,0.2094450834988958,0.051021926685022444,989.7395329898161,0.19322708977369685,0.19322708977369685,0.07249213181731505,0.006306222060278096,23.204441874976048,23.204441874976048,23.32517683293243,23.391362742689466,,0.9197935579612141,0.9197935579612141,0.298171544080089,0.02966156325121778,34.09357104674276,34.09357104674276,11.586190585361354,1.0568426499498123,0.6943700824183863,0.6943700824183863,0.23597129501754285,0.02152429022301043,0.9710099405175789,0.9710099405175789,0.9636471743007049,0.9603225806451613,33.1140288628823,33.1140288628823,11.256608411448735,1.0251373704513178,78.50980350766466,0.12521082744673098,5.6444774098464315e-05,127.26937349971033,49.44708231920944,4,2,58411.293809702496,240.1571483252964,31,0.43616557504258135
1931.08,397.64231154693,0.6563870967741935,1931.0,8.0,1930.0,11.0,4.5643984545002905,0.011758726755940873,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,165.29032258064515,0.42433742763839616,232.35198896628484,232.35198896628484,,1.6451612903225807,144.91893473034102,87.43305423594381,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,296.900376063059,990.0,965.3795636301206,24.620436369879435,0.14031708692440426,0.01781858393736559,989.8418643291383,0.15086680416582274,0.0843575670759242,0.0,0.0,24.311433894851838,24.377943131941738,24.46230069901766,24.46230069901766,,0.913856292318159,0.5868820014416001,0.0,0.0,31.616511357982695,18.85702689702912,0.0,0.0,0.6439208015882422,0.3840535009578232,0.0,0.0,0.9702837087216066,0.9664516129032258,0.96,0.96,30.679772669833866,18.291316090118247,0.0,0.0,48.97108875995212,0.12146908872304925,5.8726413096757884e-05,64.32521835593467,30.42437067957205,2,1,36434.49003740437,141.66079623578742,31,0.2720616042219562
1931.09,292.2342897158084,0.7983999999999999,1931.0,9.0,1930.0,12.0,2.528720540331874,0.008947563616485037,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,124.66666666666667,0.4305714888594671,167.56762304914173,167.56762304914173,,1.0,167.56762304914173,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,220.56762304914173,990.0,964.8736188540898,25.126381145910212,0.11337675671160403,0.0068130278433024966,989.8798102154451,0.20432809151433487,0.0,0.0,0.0,24.801863269840975,25.00619136135531,25.00619136135531,25.00619136135531,,0.9227810766206349,0.0,0.0,0.0,37.64790194413378,0.0,0.0,0.0,0.7667597137298121,0.0,0.0,0.0,0.9731909291425864,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.65883463043703,0.0,0.0,0.0,36.65883463043703,0.12449997492183605,6.067203771013779e-05,45.42107413324572,23.909523605276306,1,1,26394.36093391466,111.7991800258312,30,0.20366019239131683
1931.1,242.45727362441937,0.8841612903225806,1931.0,10.0,1931.0,1.0,1.5378308859574108,0.006108515626349741,37.0,5.0,3.0,2.0,50.0,97.0,0.4006549758414756,145.45727362441937,145.45727362441937,,1.0,145.45727362441937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.45727362441937,990.0,964.6512721320411,25.348727867958914,0.10274965163521405,0.004545727362441919,989.8927046210024,0.1503823281578414,0.0,0.0,0.0,25.09105016080341,25.241432488961255,25.241432488961255,25.241432488961255,,0.9153648639971058,0.0,0.0,0.0,32.765494558564434,0.0,0.0,0.0,0.6673216814371576,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.7825297218075,0.0,0.0,0.0,31.7825297218075,0.13095085111774005,6.068978786259246e-05,37.994804764902376,30.38723248258401,1,1,23646.20211302478,139.19433422910612,31,0.17656960956559722
1931.11,307.2584957785953,0.7771,1931.0,11.0,1931.0,2.0,7.601919063863901,0.024484553660237593,40.0,6.0,4.0,3.0,53.0,106.0,0.34918238532904444,201.2584957785953,201.2584957785953,,1.3,164.26914925691773,36.98934652167756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,251.2584957785953,990.0,964.9467805658124,25.053219434187668,0.12420861366715989,0.011612825208101333,989.8641785611247,0.19765203989549737,0.032559647333621385,0.0,0.0,24.71974595541693,24.884838347978803,24.917397995312424,24.917397995312424,,0.920934145215203,0.27072080441771296,0.0,0.0,36.78186880838847,8.043933685795206,0.0,0.0,0.7491215643256306,0.16382756997546244,0.0,0.0,0.9727874962035954,0.9629237114101515,0.9599999999999999,0.9599999999999999,35.80444030734267,7.800768014989812,0.0,0.0,43.60520832233247,0.1412455229847535,6.03324879166545e-05,58.09224309583308,33.936020330052536,2,1,31395.74999207938,155.382924552137,30,0.24225115734629152
1931.12,571.332433670453,0.5068387096774194,1931.0,12.0,1931.0,3.0,8.365630532347604,0.015588687600627798,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.2198437874110575,447.91307883174335,447.91307883174335,,2.838709677419355,157.1731056338532,157.1731056338532,133.56686756403695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,504.62275625109817,990.0,966.1671025842347,23.832897415765235,0.21883236328808023,0.059582615766348615,989.7215850209456,0.17522730045112397,0.17522730045112397,0.1506746122958632,0.0,23.37925513625966,23.37925513625966,23.40380782441492,23.55448243671078,,0.9186289047307771,0.9186289047307771,0.7710632437395047,0.0,33.087706817877354,33.087706817877354,27.95924472396296,0.0,0.673884049243938,0.673884049243938,0.5694347194289808,0.0,0.97,0.97,0.9683870967741935,0.96,32.09507561334103,32.09507561334103,27.12046738224407,0.0,91.31061860892613,0.159299187530461,5.674950184846451e-05,100.8470372962546,57.16423983825484,3,2,67935.10024504105,271.1339363713416,31,0.5072812144940341
1932.01,818.152585175029,0.3933225806451613,1932.0,1.0,1931.0,4.0,18.283372030772863,0.02181739728487157,46.0,7.0,6.0,4.0,76.0,139.0,0.17390950582036238,679.152585175029,679.152585175029,,3.6774193548387095,183.76480731159418,183.76480731159418,183.76480731159418,127.85816324024647,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,738.152585175029,990.0,967.1726103407001,22.827389659299914,0.3559150834512258,0.13997037082969033,989.5041145457191,0.24039481722994335,0.24039481722994335,0.24039481722994335,0.17149754933043326,22.09110938778905,22.09110938778905,22.09110938778905,22.16000665568856,,0.926689427327458,0.926689427327458,0.926689427327458,0.6285463719035342,36.83616043538751,36.83616043538751,36.83616043538751,25.227928799755308,0.7502273001097253,0.7502273001097253,0.7502273001097253,0.5138071038646702,0.9702336294323637,0.9702336294323637,0.9702336294323637,0.9668699354400442,35.74044658178346,35.74044658178346,35.74044658178346,24.474877567743192,131.69621731309354,0.16076286165426604,5.410287064805208e-05,154.19604607345389,98.11156347991766,4,3,97981.9856809416,484.8090120652902,31,0.7316456517394085
