MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1932.02,1082.976163380386,0.3090689655172414,1932.0,2.0,1931.0,5.0,12.771600027670408,0.011195845220669989,47.13793103448276,7.689655172413793,6.379310344827586,4.689655172413793,88.34482758620689,154.24137931034483,0.14399594476933136,928.7347840700412,924.0943749726297,,4.0,231.02359374315742,231.02359374315742,231.02359374315742,231.02359374315742,4.640409097411599,1.4564787678007207,0.2371011947582569,0.16935799625589773,0.13548639700471823,2.641984741592005,48.59440980228348,7.92675636717205,6.548668341083483,4.825141569418511,90.9868123277989,987.1642094831686,990.0,968.1576271000748,21.842372899925273,0.5701047714173234,0.2959569210421236,989.1339383075406,0.38097906177719715,0.38097906177719715,0.38097906177719715,0.38097906177719715,20.595332145688644,20.595332145688644,20.595332145688644,20.595332145688644,,0.9367174993923527,0.9367174993923527,0.9367174993923527,0.9367174993923527,43.607995315775646,43.607995315775646,43.607995315775646,43.607995315775646,0.8881465441094835,0.8881465441094835,0.8881465441094835,0.8881465441094835,0.9766241518891597,0.9766241518891597,0.9766241518891597,0.9766241518891597,42.59799148358582,42.59799148358582,42.59799148358582,42.59799148358582,170.3919659343433,0.15745471596737562,5.132030721839256e-05,192.0176842348189,152.74914441144938,4,4,118592.80829030293,809.4321659369264,29,0.9466220329685738
1932.03,2941.3622366002232,0.10487096774193548,1932.0,3.0,1931.0,6.0,95.55633374001815,0.03734888134412543,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.07542188844223087,2738.4912688582876,1100.0,,4.0,275.0,275.0,275.0,275.0,1638.4912688582876,46.315230213664634,8.105299032002918,13.989639521302026,54.52408927930529,1515.557010812013,98.86361731043883,17.814976451357758,24.054155650334284,64.94344411801497,1635.6860430700774,1240.7327494121307,990.0,973.2185372015566,16.78146279844341,0.9214414671601199,0.48,988.5985585328398,0.5349,0.5349,0.5349,0.5349,14.845121331283321,14.845121331283321,14.845121331283321,14.845121331283321,,0.9050874438361605,0.9050874438361605,0.9050874438361605,0.9050874438361605,36.356705965205315,36.356705965205315,36.356705965205315,36.356705965205315,0.7404624432832039,0.7404624432832039,0.7404624432832039,0.7404624432832039,0.9724152473979094,0.9724152473979094,0.9724152473979094,0.9724152473979094,35.376114553330865,35.376114553330865,35.376114553330865,35.376114553330865,141.50445821332346,0.057770427948495164,3.573344904376855e-05,188.50130423299836,118.00393014740942,4,4,105279.31691071266,1200.5781363808978,31,0.7861358789629082
1932.04,2978.9357453561274,0.09106666666666667,1932.0,4.0,1931.0,7.0,50.10391476525888,0.017412967809185345,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08204159868474173,2735.9357453561274,1100.0,,4.0,275.0,275.0,275.0,275.0,1635.9357453561277,40.666666666666664,4.666666666666668,9.666666666666666,59.0,1521.9357453561277,100.0,18.0,25.0,80.0,1655.9357453561277,1243.0,990.0,973.4328951338762,16.567104866123753,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.625915453605474,14.625915453605474,14.625915453605474,14.625915453605474,,0.9079124080045744,0.9079124080045744,0.9079124080045744,0.9079124080045744,35.845098568449686,35.845098568449686,35.845098568449686,35.845098568449686,0.730042740701623,0.730042740701623,0.730042740701623,0.730042740701623,0.970330353586192,0.970330353586192,0.970330353586192,0.970330353586192,34.783084390276365,34.783084390276365,34.783084390276365,34.783084390276365,139.13233756110546,0.04837079145873699,3.5134428677046835e-05,158.61394227605538,123.09702093536008,4,4,100175.28304399594,2044.108087620956,30,0.7729574308950303
1932.05,1713.191137276083,0.20787096774193548,1932.0,5.0,1931.0,8.0,31.340639901554177,0.018337562991198885,52.16129032258065,11.935483870967742,11.935483870967742,14.516129032258064,155.6451612903226,246.19354838709677,0.1441755984157133,1466.9975888889865,1099.974613995399,,4.0,274.99365349884977,274.99365349884977,274.99365349884977,274.99365349884977,367.02297489358733,38.82065149318224,5.167855311470419,9.755849370470026,22.18865503806408,291.08996368040056,90.9819418157629,17.10333918243816,21.691333241437768,36.70478407032215,446.7351249707231,1229.7512282350376,990.0,970.1562807208345,19.84371927916549,0.9005375889928077,0.4799669981940186,988.6194954128131,0.53487550250556,0.53487550250556,0.53487550250556,0.53487550250556,17.92833918947312,17.92833918947312,17.92833918947312,17.92833918947312,,0.9328435079261143,0.9328435079261143,0.9328435079261143,0.9328435079261143,45.112350129777816,45.112350129777816,45.112350129777816,45.112350129777816,0.9187851350260247,0.9187851350260247,0.9187851350260247,0.9187851350260247,0.9786940822125884,0.9786940822125884,0.9786940822125884,0.9786940822125884,44.155184333030725,44.155184333030725,44.155184333030725,44.155184333030725,176.6207373321229,0.10670243366908849,4.460231637650743e-05,192.05779738299407,160.6463757322684,4,4,131405.82857509944,1099.2130338573666,31,0.9812263185117939
1932.06,964.3529519796776,0.3467,1932.0,6.0,1931.0,9.0,22.852243285961602,0.025196986833558963,45.0,10.0,9.0,9.0,88.0,161.0,0.1739838672378788,803.3529519796776,803.3529519796776,,3.7,214.967225609359,214.967225609359,214.967225609359,158.45127515160075,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,867.3529519796776,990.0,967.7006638102725,22.299336189727363,0.4728999271051747,0.2279229223406383,989.2991771505542,0.33412590254423746,0.33412590254423746,0.33412590254423746,0.25807179087875226,21.264387437737323,21.264387437737323,21.264387437737323,21.340441549402808,,0.9331654357169039,0.9331654357169039,0.9331654357169039,0.6545547655569052,41.57560399142663,41.57560399142663,41.57560399142663,29.972394992328493,0.8467536454465708,0.8467536454465708,0.8467536454465708,0.6104357432246129,0.9753040726124881,0.9753040726124881,0.9753040726124881,0.9715768224940108,40.56891077003092,40.56891077003092,40.56891077003092,29.282145120994016,150.98887743108676,0.15643206823856498,5.269770347181603e-05,190.19431389020588,98.07073391611112,4,3,108711.99175038248,486.6489852382476,30,0.8388270968393711
1932.07,511.88980581542194,0.5483548387096774,1932.0,7.0,1931.0,10.0,7.129551749913,0.013598761391440539,50.0,10.0,9.0,9.0,108.0,186.0,0.36946412150170266,325.88980581542194,325.88980581542194,,2.064516129032258,158.03858692061266,158.03858692061266,9.81263197419666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,394.88980581542194,990.0,965.901614144723,24.098385855277062,0.17517047213646808,0.03517796116308434,989.7896515667005,0.18267992901540292,0.18267992901540292,0.010563026999748655,0.0,23.70535749296212,23.70535749296212,23.877474394977774,23.888037421977522,,0.9180678052899247,0.9180678052899247,0.0591131201451545,0.0,33.70800244382483,33.70800244382483,2.0351116092780224,0.0,0.6865173613813612,0.6865173613813612,0.04144830161462367,0.0,0.9713037842661908,0.9713037842661908,0.9606451612903225,0.96,32.75406738697943,32.75406738697943,1.9740582609996817,0.0,67.48219303495854,0.1306498092627861,5.757471101490776e-05,92.82671776751536,49.951787070058536,3,2,50206.751618009155,240.6328809909446,31,0.37490107241643633
1932.08,370.1399744628828,0.6890645161290323,1932.0,8.0,1931.0,11.0,3.3227847468422187,0.008988330543037722,47.0,8.0,6.0,5.0,89.0,155.0,0.421552852550011,215.13997446288275,215.13997446288275,,1.4516129032258065,160.1812888420634,54.95868562081937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,276.1399744628828,990.0,965.2494368887858,24.750563111214202,0.1329901234117399,0.013701889641069484,989.8533079869472,0.19144916414059251,0.04751786027862595,0.0,0.0,24.412421934020813,24.55635323788278,24.603871098161406,24.603871098161406,,0.9183106908521307,0.4072918461606147,0.0,0.0,35.362674790302485,11.834428227148246,0.0,0.0,0.7202174091711301,0.24102705146941436,0.0,0.0,0.9729932422959051,0.9644287577043009,0.96,0.96,34.440151339741405,11.477296758296342,0.0,0.0,45.917448098037745,0.12362785558844662,5.9426123064438424e-05,55.97329363676384,36.56083133075893,2,1,34162.58138494008,168.62655383883583,31,0.25509693387798743
1932.09,283.94012702340564,0.8132333333333333,1932.0,9.0,1931.0,12.0,2.2314588283521837,0.007807590310396137,40.0,6.0,4.0,3.0,65.0,118.0,0.4173455330755211,165.94012702340564,165.94012702340564,,1.0,165.94012702340564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.94012702340564,990.0,964.838291981904,25.161708018095982,0.111743513991554,0.0066127678818033,989.8816437181267,0.19731493354696406,0.0,0.0,0.0,24.846036802675673,25.043351736222636,25.043351736222636,25.043351736222636,,0.9231243626468936,0.0,0.0,0.0,37.33293950597447,0.0,0.0,0.0,0.7603450001216796,0.0,0.0,0.0,0.9720086939689061,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.30021314740929,0.0,0.0,0.0,36.30021314740929,0.1274156373787627,6.0730791217719065e-05,45.42107413324572,30.13234502167365,1,1,26136.15346613469,138.68278898827032,30,0.2016678508189405
1932.1,218.98911511094383,0.9249354838709677,1932.0,10.0,1932.0,1.0,1.9830672650547707,0.00894451782239342,37.0,5.0,3.0,2.0,50.0,97.0,0.44601894291243166,121.98911511094383,121.98911511094383,,1.0,121.98911511094383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,166.98911511094383,990.0,964.5196871510257,25.480312848974318,0.09446696732809222,0.002227819514778665,989.9033052131571,0.10772707073004244,0.0,0.0,0.0,25.26565274449198,25.343812165135137,25.343812165135137,25.343812165135137,,0.9011823336094633,0.0,0.0,0.0,27.272486240361804,0.0,0.0,0.0,0.5554477849360856,0.0,0.0,0.0,0.968517601872708,0.96,0.96,0.96,26.421538110615252,0.0,0.0,0.0,26.421538110615252,0.11988585306689405,6.007115170814166e-05,34.953172694468215,20.80695327498397,1,1,19657.624354297746,98.20770377157244,31,0.1467863228367514
1932.11,220.49841002958314,0.9215,1932.0,11.0,1932.0,2.0,3.995513445518204,0.016064978041711916,29.0,4.0,2.0,2.0,30.0,67.0,0.30988379067234767,153.49841002958314,153.49841002958314,,1.0,153.49841002958314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.49841002958314,990.0,964.5300424149871,25.469957585012878,0.1020583824044263,0.0054922993709355565,989.8924493182245,0.1742114981088279,0.0,0.0,0.0,25.188195405128663,25.305152011220212,25.305152011220212,25.305152011220212,,0.9176442819120365,0.0,0.0,0.0,34.81094365023648,0.0,0.0,0.0,0.7089805224080751,0.0,0.0,0.0,0.972651962802285,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.88626974352557,0.0,0.0,0.0,33.88626974352557,0.15219072370259878,6.123307340246937e-05,48.2,28.10465000835416,1,1,24398.114215338406,128.20770377157243,30,0.18825705413069757
1932.12,343.40730567567897,0.7304516129032258,1932.0,12.0,1932.0,3.0,6.453491129092249,0.018137914933342034,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.2633754072742459,257.69762825632415,257.69762825632415,,1.6451612903225807,159.90744806014158,97.79018019618256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,299.27827341761446,990.0,965.121540743076,24.87845925692397,0.1411562890814648,0.022481744886634642,989.8363619660319,0.18499679239841,0.10752554465802183,0.0,0.0,24.52982443055746,24.60729567829785,24.71482122295587,24.71482122295587,,0.9198522621582839,0.5910462883825796,0.0,0.0,35.4192199535218,21.387406049634947,0.0,0.0,0.7213690418232545,0.435588717915172,0.0,0.0,0.9709260426363149,0.9668293444342551,0.96,0.96,34.38935181965324,20.761363371225585,0.0,0.0,55.15071519087882,0.15797903193888715,5.966835190521806e-05,81.15500774575737,36.386198063240975,2,1,41032.13210201384,166.26224589706084,31,0.306392862171549
1933.01,614.7779621862057,0.48293548387096774,1933.0,1.0,1932.0,4.0,15.364046459704188,0.02551569024763493,41.0,6.0,4.0,3.0,66.0,120.0,0.19914150956380794,494.77796218620574,494.77796218620574,,2.7419354838709675,181.236465727758,181.236465727758,132.30503073068968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,545.7779621862057,990.0,966.3440032607757,23.65599673922423,0.24106964675872167,0.0759046888485933,989.6830256643926,0.23466075521476154,0.23466075521476154,0.16861401557241973,0.0,23.104361648402147,23.104361648402147,23.170408388044493,23.339022403616912,,0.9269705135674325,0.9269705135674325,0.6868556559503608,0.0,38.060386860092606,38.060386860092606,27.49743452901559,0.0,0.7751606285151242,0.7751606285151242,0.5600292164768959,0.0,0.9715782405740379,0.9715782405740379,0.9679845641332312,0.96,36.986178566368395,36.986178566368395,26.695489456768495,0.0,100.66784658950527,0.1633204124305624,5.668409256313288e-05,120.517004650639,72.0063818546486,3,2,74896.87786259194,342.56506724863937,31,0.5592658143861405
1933.02,797.6368436839886,0.3983928571428571,1933.0,2.0,1932.0,5.0,8.726675432655368,0.01054512883321836,38.5,6.357142857142857,5.0,4.0,62.57142857142857,116.42857142857143,0.14864186597726176,681.2082722554171,681.2082722554171,,3.5,195.48383306579117,195.48383306579117,195.48383306579117,94.75677305804363,0.0,0.0,0.0,0.0,0.0,0.0,38.5,6.357142857142857,5.0,4.0,62.57142857142857,731.06541511256,990.0,967.0905473747359,22.90945262526407,0.3479972314380622,0.14062187844432758,989.5113808901176,0.27164377702629067,0.27164377702629067,0.27164377702629067,0.1276313124661335,22.14918973835541,22.14918973835541,22.14918973835541,22.29320220291557,,0.9305892283919263,0.9305892283919263,0.9305892283919263,0.46411714859225256,39.520319956167484,39.520319956167484,39.520319956167484,18.81329637453943,0.8048945001256106,0.8048945001256106,0.8048945001256106,0.38316285895192326,0.9723820793214167,0.9723820793214167,0.9723820793214167,0.9652433882819869,38.43735063352064,38.43735063352064,38.43735063352064,18.258774989983504,133.57082689054542,0.1672414601055719,5.460059024444763e-05,160.10397206752864,113.32326504446604,4,3,89759.59567044654,565.6560160658968,28,0.7420601493919191
1933.03,1155.9216885687115,0.2929032258064516,1933.0,3.0,1932.0,6.0,16.11888486206539,0.013507087250533538,41.0,8.0,7.0,6.0,67.0,129.0,0.11337370529616747,1026.9216885687115,989.4131998774533,,4.0,247.35329996936332,247.35329996936332,247.35329996936332,247.35329996936332,37.50848869125812,11.592664769070726,2.1466492101835124,2.03534434758765,1.744580869360843,19.989249495055386,52.59266476907073,10.146649210183513,9.03534434758765,7.744580869360843,86.98924949505539,1061.187858204295,990.0,968.3866904199901,21.613309580009854,0.6624868015539582,0.36002436652524944,988.9774888319208,0.43681420509502866,0.43681420509502866,0.43681420509502866,0.43681420509502866,20.153984206835613,20.153984206835613,20.153984206835613,20.153984206835613,,0.9377018408226495,0.9377018408226495,0.9377018408226495,0.9377018408226495,45.68009397091853,45.68009397091853,45.68009397091853,45.68009397091853,0.9303481460472205,0.9303481460472205,0.9303481460472205,0.9303481460472205,0.9786155900165014,0.9786155900165014,0.9786155900165014,0.9786155900165014,44.69753253034313,44.69753253034313,44.69753253034313,44.69753253034313,178.79013012137253,0.15604520991300103,5.03652525197917e-05,192.8,155.31450330426065,4,4,133019.85681030116,818.0029281802472,31,0.9932785006742918
1933.04,1467.1945279543938,0.23513333333333333,1933.0,4.0,1932.0,7.0,18.534226602093433,0.012874206073796484,45.0,11.0,10.0,10.0,72.0,148.0,0.10137410335426361,1319.1945279543938,1099.4023096672695,,4.0,274.8505774168174,274.8505774168174,274.8505774168174,274.8505774168174,219.79221828712414,47.1612750875877,6.407059318115097,12.264929303207245,14.85082555994082,139.10812901827327,92.1612750875877,17.4070593181151,22.264929303207243,24.85082555994082,211.10812901827327,1231.2355733761797,990.0,969.3794510908303,20.620548909169692,0.9033811761372341,0.47922300256745054,988.6173958212952,0.5343232288289153,0.5343232288289153,0.5343232288289153,0.5343232288289153,18.70362150163611,18.70362150163611,18.70362150163611,18.70362150163611,,0.9361378988894258,0.9361378988894258,0.9361378988894258,0.9361378988894258,47.19532907133306,47.19532907133306,47.19532907133306,47.19532907133306,0.9612083313917121,0.9612083313917121,0.9612083313917121,0.9612083313917121,0.98,0.98,0.98,0.98,46.246282522871006,46.246282522871006,46.246282522871006,46.246282522871006,184.98513009148402,0.12688105372330655,4.674012010680703e-05,192.8,179.76544244582948,4,4,133189.29366586852,1083.9889272331854,30,1.0276951671749115
1933.05,957.1436425839972,0.3483225806451613,1933.0,5.0,1932.0,8.0,18.8496755482238,0.021066092771978018,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,161.51612903225808,0.1718292916798816,795.6275135517392,795.6275135517392,,3.7419354838709675,211.15360502801394,211.15360502801394,211.15360502801394,162.16669846769736,0.0,0.0,0.0,0.0,0.0,0.0,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,857.2081587130295,990.0,967.6846486305985,22.31535136940139,0.4553598227551007,0.21277572124481145,989.3318644560001,0.31946826376168397,0.31946826376168397,0.31946826376168397,0.25319763960126523,21.32774756163979,21.32774756163979,21.32774756163979,21.39401818580021,,0.9333300239588647,0.9333300239588647,0.9333300239588647,0.6934930390100432,41.05810828929143,41.05810828929143,41.05810828929143,30.976024080450458,0.8362140181118418,0.8362140181118418,0.8362140181118418,0.630876254184327,0.9747098923016048,0.9747098923016048,0.9747098923016048,0.9715157927900849,40.03293407012369,40.03293407012369,40.03293407012369,30.226987197992067,150.32578940836314,0.1574149948672827,5.283887511579482e-05,181.44763102704465,101.00846861978675,4,3,111842.38731982216,500.6489852382476,31,0.8351432744909062
1933.06,465.8128553190882,0.5886333333333333,1933.0,6.0,1932.0,9.0,8.617168295563534,0.017246766149487558,39.0,9.0,7.0,5.0,59.0,119.0,0.2602474258993321,346.8128553190882,346.8128553190882,,2.1333333333333333,162.72375970693378,162.72375970693378,21.36533590522067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,401.8128553190882,990.0,965.6950027451641,24.30499725483589,0.17823709405732024,0.039482076319564546,989.7822808296231,0.1904142003378772,0.1904142003378772,0.024303683736298678,0.0,23.896863884121124,23.896863884121124,24.0629744007227,24.087278084459,,0.9208369461606934,0.9208369461606934,0.12262427824560633,0.0,35.10185141068478,35.10185141068478,4.4749133226762945,0.0,0.7149053240465332,0.7149053240465332,0.09113876420929316,0.0,0.9710441699799849,0.9710441699799849,0.9613333333333334,0.9599999999999999,34.09576449273609,34.09576449273609,4.340665922996006,0.0,72.53219490846818,0.15494274362597857,5.820522126557747e-05,104.79924808230854,56.94146850031758,3,2,52223.18033409709,270.1339363713416,30,0.40295663838037876
1933.07,331.06632885186156,0.7398709677419355,1933.0,7.0,1932.0,10.0,3.181031987679759,0.009533402423176738,37.0,8.0,6.0,4.0,53.0,108.0,0.32857681569243996,223.06632885186158,223.06632885186158,,1.4838709677419355,163.29555043253453,59.770778419327094,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,274.06632885186156,990.0,965.0564190926139,24.943580907386103,0.13225827232289844,0.014868366394188983,989.852873361283,0.20010235235464402,0.05259627300244089,0.0,0.0,24.596351916314383,24.74385799566659,24.796454268669027,24.796454268669027,,0.9193492354957042,0.4368824358565326,0.0,0.0,36.37585699804255,12.997555492001187,0.0,0.0,0.7408524846851843,0.2647159978004315,0.0,0.0,0.9743310862793332,0.9647616836573406,0.96,0.96,35.48523975423191,12.605782991603848,0.0,0.0,48.09102274583576,0.1449787490879322,6.002494849359484e-05,58.84343670933307,40.15383126690845,2,1,35779.720922901804,182.5219447532691,31,0.26717234858797645
1933.08,247.29645349110075,0.8771290322580645,1933.0,8.0,1932.0,11.0,2.25778867489286,0.008991077883376735,34.0,7.0,5.0,3.0,44.0,93.0,0.37958284126748726,154.29645349110075,154.29645349110075,,1.0,154.29645349110075,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,200.29645349110075,990.0,964.663913163429,25.336086836571017,0.10622230527629177,0.005429645349110032,989.8883480493746,0.1726622662465269,0.0,0.0,0.0,25.051772619699104,25.22443488594563,25.22443488594563,25.22443488594563,,0.9184419681813932,0.0,0.0,0.0,34.82922064021925,0.0,0.0,0.0,0.7093527625299236,0.0,0.0,0.0,0.9717647850987781,0.96,0.96,0.96,33.86090454102306,0.0,0.0,0.0,33.86090454102306,0.1360760729180718,6.090566277949011e-05,43.855621608353616,27.81557529209658,1,1,25192.512978521154,127.53049583159049,31,0.18811613633901697
1933.09,198.72748142263893,0.9581666666666666,1933.0,9.0,1932.0,12.0,1.0856504522092176,0.005401539986143644,30.0,6.0,4.0,2.0,30.0,72.0,0.36272638528565426,126.72748142263893,126.72748142263893,,1.0,126.72748142263893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.72748142263893,990.0,964.4203103059696,25.579689694030453,0.09437462682624882,0.00267274814226385,989.9029526250314,0.11402666866159478,0.0,0.0,0.0,25.368615650400315,25.398996478671418,25.398996478671418,25.398996478671418,,0.9066043186106421,0.0,0.0,0.0,28.58840836539878,0.0,0.0,0.0,0.5822486428798122,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,27.73075611443682,0.0,0.0,0.0,27.73075611443682,0.1394354656117086,6.077435466151199e-05,32.66479367862391,25.36052804861876,1,1,19966.144402394508,116.71982882241664,30,0.15405975619131565
1933.1,173.83516648823974,0.9859354838709677,1933.0,10.0,1933.0,1.0,1.8520884202339762,0.010710607392577974,24.0,4.0,2.0,2.0,20.0,52.0,0.29994925836022773,121.83516648823975,121.83516648823975,,1.0,121.83516648823975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,151.83516648823974,990.0,964.4523296670235,25.547670332976484,0.08911864756628067,0.0021835166488239255,989.9086978357849,0.10566285313209474,0.0,0.0,0.0,25.350705315629295,25.4,25.4,25.4,,0.9029113865129734,0.0,0.0,0.0,27.363326551552653,0.0,0.0,0.0,0.5572978931069786,0.0,0.0,0.0,0.9699378112915623,0.96,0.96,0.96,26.540958888449023,0.0,0.0,0.0,26.540958888449023,0.15244577083776983,6.048050829519349e-05,30.0598788588743,22.849819035535983,1,1,19746.473413006075,106.54189668353824,31,0.1474497716024946
1933.11,212.93501752191614,0.9348333333333334,1933.0,11.0,1933.0,2.0,3.415901639211765,0.015870911090501844,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.28845375531953693,151.60168418858282,151.60168418858282,,1.0,151.60168418858282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,184.60168418858282,990.0,964.5135933051806,25.48640669481939,0.10068304809672621,0.005160168418858233,989.8941567834844,0.16538211089235777,0.0,0.0,0.0,25.215181367411425,25.340107108847562,25.340107108847562,25.340107108847562,,0.9177026438098213,0.0,0.0,0.0,34.410749624594935,0.0,0.0,0.0,0.7008299312544793,0.0,0.0,0.0,0.9709423154982115,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.41951691098639,0.0,0.0,0.0,33.41951691098639,0.15678680484235633,6.120292500428386e-05,44.55771424340546,27.333464083181788,1,1,24062.052175910198,125.04384955453035,30,0.18566398283881325
1933.12,400.4863720116501,0.6585806451612903,1933.0,12.0,1933.0,3.0,8.618090454464989,0.02206868270031335,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.24081279279921236,305.1960494310049,305.1960494310049,,1.935483870967742,159.16175870610093,146.034290724904,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,349.6154042697146,990.0,965.3881145170932,24.611885482906768,0.1589218864552459,0.031049647184727153,989.81002846636,0.1856828763274902,0.16676346875458886,0.0,0.0,24.2362310729393,24.2551504805122,24.42191394926679,24.42191394926679,,0.9188372326253784,0.8584632746592885,0.0,0.0,34.75606916212556,31.77395618153362,0.0,0.0,0.7078629157255715,0.6471274171391775,0.0,0.0,0.9718693132918844,0.9705789907112393,0.96,0.96,33.79645375632814,30.873983035348033,0.0,0.0,64.67043679167618,0.16108760882938705,5.894947254164177e-05,89.40776674081837,43.80726670272652,2,1,48114.80497300707,196.7644374568714,31,0.35928020439820096
1934.01,648.8232670751055,0.46203225806451614,1934.0,1.0,1933.0,4.0,7.125688561828805,0.011167017963179348,41.0,6.0,4.0,3.0,66.0,120.0,0.18683120595663502,528.8232670751055,528.8232670751055,,2.903225806451613,183.15468676262265,183.15468676262265,162.5138935498602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,579.8232670751055,990.0,966.4906567718784,23.509343228121516,0.25681204145510356,0.08420024327955171,989.6589877152653,0.24046527166616222,0.24046527166616222,0.20931231493405353,0.0,22.927865671720696,22.927865671720696,22.959018628452803,23.16833094338686,,0.9273411937495191,0.9273411937495191,0.8366415999993895,0.0,38.17952648956072,38.17952648956072,33.74793240009273,0.0,0.7775870975470616,0.7775870975470616,0.6873305987798928,0.0,0.9724589054960447,0.9724589054960447,0.970523421625077,0.96,37.141330111975314,37.141330111975314,32.79836790429668,0.0,107.08102812824731,0.1648355070187694,5.632268518807904e-05,125.99254434535402,88.01796775410534,3,2,79668.284927416,417.7325322740754,31,0.594894600712485
1934.02,916.3298814609474,0.36182142857142857,1934.0,2.0,1933.0,5.0,24.412907505122707,0.02259911082913802,41.0,6.714285714285714,5.0,4.0,71.14285714285714,127.85714285714286,0.14660270010859294,788.4727386038046,775.0265748484101,,3.7142857142857144,208.83862748701205,208.83862748701205,208.83862748701205,148.51069238737392,13.446163755394569,4.118741612564569,0.7340759830464758,0.6402935121616462,0.512234809729317,7.44081783789256,45.11874161256457,7.4483616973321904,5.640293512161646,4.512234809729317,78.5836749807497,833.2339716704685,990.0,967.5221940021046,22.477805997895473,0.4437102124084194,0.20809304329626,989.3481967442953,0.31728674822077835,0.31728674822077835,0.31728674822077835,0.22712992368183046,21.50871599397001,21.50871599397001,21.50871599397001,21.59887281850896,,0.9312335301093567,0.9312335301093567,0.9312335301093567,0.6638969563175394,40.7734401205128,40.7734401205128,40.7734401205128,28.448498697086574,0.8304162957334583,0.8304162957334583,0.8304162957334583,0.5793991588001338,0.974967462307865,0.974967462307865,0.974967462307865,0.9698927318247514,39.76282608641658,39.76282608641658,39.76282608641658,27.711717246059397,147.00019550530914,0.16139205648691318,5.316983927159165e-05,192.8,124.64637197940334,4,3,98784.13137956774,623.52821131929,28,0.816667752807273
1934.03,3647.401268063571,0.08199999999999999,1934.0,3.0,1933.0,6.0,144.11644731536467,0.044423414416146285,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.06902086752450043,3426.4657841926037,887.0967741935484,,3.225806451612903,275.0,275.0,275.0,275.0,2539.369009999055,257.1290322580645,7.645161290322581,13.840307219090887,57.10428476851327,2203.650224463064,312.9032258064516,18.0,24.872565283607017,68.81396218786811,2335.7147405920964,1242.872565283607,990.0128472666512,974.6008234732208,15.412023793430466,0.9211601950286609,0.48,988.6116870716224,0.5349,0.5349,0.5349,0.5349,13.47596359840182,13.47596359840182,13.47596359840182,13.47596359840182,1.0,0.7077126661787896,0.7077126661787896,0.7077126661787896,0.7077126661787896,27.75407487603817,27.75407487603817,27.75407487603817,27.75407487603817,0.5652561074549525,0.5652561074549525,0.5652561074549525,0.5652561074549525,0.9687077625302192,0.9687077625302192,0.9687077625302192,0.9687077625302192,26.98047633219442,26.98047633219442,26.98047633219442,26.98047633219442,107.92190532877768,0.04265277732103136,3.379372793123342e-05,182.90248960370172,0.0,4,0,80293.8975646106,1345.006983766956,31,0.5995661407154316
1934.04,3964.24744402132,0.04446666666666667,1934.0,4.0,1933.0,7.0,77.14855786896253,0.019472370292793747,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.08127004425554453,3646.24744402132,1100.0,,4.0,275.0,275.0,275.0,275.0,2546.24744402132,25.33333333333334,3.9999999999999996,6.333333333333331,54.333333333333336,2456.24744402132,100.0,18.0,25.0,80.0,2641.24744402132,1243.0,990.0010616247957,975.5239568607361,14.477104764059447,0.9258928407155106,0.4799999999999999,988.5951687840801,0.5349,0.5349,0.5349,0.5349,12.536311923343968,12.536311923343968,12.536311923343968,12.536311923343968,,0.8574610414867412,0.8574610414867412,0.8574610414867412,0.8574610414867412,29.150843394353526,29.150843394353526,29.150843394353526,29.150843394353526,0.5937035314532287,0.5937035314532287,0.5937035314532287,0.5937035314532287,0.969042114182089,0.969042114182089,0.969042114182089,0.969042114182089,28.255542702013532,28.255542702013532,28.255542702013532,28.255542702013532,113.02217080805413,0.029983427884160897,2.8540952224256088e-05,139.19765809689972,79.52233781563142,4,4,81375.96298179896,2668.5533446484865,30,0.627900948933634
1934.05,2323.78172437645,0.14470967741935484,1934.0,5.0,1933.0,8.0,37.47946689456415,0.01622780602309763,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.1332506876360043,2018.7494663119342,1100.0,,4.0,275.0,275.0,275.0,275.0,918.7494663119339,38.54838709677419,4.354838709677418,9.419354838709678,48.33609488362804,818.0907907831447,100.0,18.0,25.0,69.20706262556352,1011.5746617508865,1243.0,990.0,971.859021889807,18.140978110193036,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.19978869767476,16.19978869767476,16.19978869767476,16.19978869767476,,0.9230488981936404,0.9230488981936404,0.9230488981936404,0.9230488981936404,40.344137168614175,40.344137168614175,40.344137168614175,40.344137168614175,0.8216728547579261,0.8216728547579261,0.8216728547579261,0.8216728547579261,0.973514479118032,0.973514479118032,0.973514479118032,0.973514479118032,39.284173954716415,39.284173954716415,39.284173954716415,39.284173954716415,157.13669581886566,0.06997811618432037,3.968098379264285e-05,173.38446837610857,139.75807395599486,4,4,116909.70168923606,1525.689870916998,31,0.8729816434381426
1934.06,1178.038151808228,0.29663333333333336,1934.0,6.0,1933.0,9.0,34.70538865325693,0.029291786810344354,53.0,12.0,12.0,13.0,120.0,210.0,0.18769850595154697,968.038151808228,901.2487429684352,,3.9,230.1996207838285,230.1996207838285,230.1996207838285,210.6498806169496,66.78940883979281,12.101787688341057,1.8145268261724243,3.0379963820517144,4.134582451987175,45.70051549124045,65.10178768834106,13.814526826172425,15.037996382051714,17.134582451987175,165.70051549124045,995.2030538650002,990.0,968.4342208131525,21.565779186847614,0.6129452158346809,0.30283164905312704,989.0842231351122,0.3853954063769845,0.3853954063769845,0.3853954063769845,0.358282794952954,20.264606915582824,20.264606915582824,20.264606915582824,20.291719527006855,,0.9330465844279897,0.9330465844279897,0.9330465844279897,0.8399589055341495,42.24632245649353,42.24632245649353,42.24632245649353,38.2789424770998,0.860413899317587,0.860413899317587,0.860413899317587,0.7796118630773888,0.9755913800484045,0.9755913800484045,0.9755913800484045,0.9743872000708202,41.23489777187488,41.23489777187488,41.23489777187488,37.3780048651314,161.08269818075604,0.13942690387066695,5.022684499886467e-05,190.1676052496373,108.99064038790394,4,3,115979.54269014434,550.52821131929,30,0.894903878781978
1934.07,519.1400899876471,0.5456774193548387,1934.0,7.0,1933.0,10.0,10.905109430600787,0.01925161585127132,50.0,10.0,9.0,9.0,108.0,186.0,0.3673899250005092,333.1400899876472,333.1400899876472,,2.129032258064516,155.8375750097977,155.8375750097977,21.464939968051752,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,402.1400899876472,990.0,965.9301999999335,24.06980000006645,0.17917900436381692,0.0370441941580552,989.7837768014782,0.177755953630146,0.177755953630146,0.02540162636465783,0.0,23.67582084791443,23.67582084791443,23.82817517517992,23.853576801544577,,0.917004546473421,0.917004546473421,0.11889114234511525,0.0,33.14608072754174,33.14608072754174,4.428624161628436,0.0,0.6750729272411758,0.6750729272411758,0.09019601143846101,0.0,0.9711839607510419,0.9711839607510419,0.9612903225806451,0.96,32.203913473076874,32.203913473076874,4.2957654367795834,0.0,68.70359238293335,0.13068871454595185,5.7427787879926717e-05,109.00986401631856,49.04580784123512,3,2,51115.4727329024,236.4698189706656,31,0.38168662434962963
1934.08,357.74244440922797,0.7058064516129032,1934.0,8.0,1933.0,11.0,3.7564418417187926,0.010518741333497134,47.0,8.0,6.0,5.0,89.0,155.0,0.4380583571799644,202.74244440922797,202.74244440922797,,1.3548387096774193,158.79805784186712,43.94438656736085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,263.74244440922797,990.0,965.1874021211017,24.812597878898217,0.1286146114767779,0.01209670887753121,989.8592886796458,0.1851149568817119,0.03864394778174891,0.0,0.0,24.486771601662213,24.633242610762178,24.671886558543928,24.671886558543928,,0.9187610075445539,0.32057027754760803,0.0,0.0,35.1394973909978,9.468571156936092,0.0,0.0,0.7156720446231731,0.19284258975429922,0.0,0.0,0.9719854058627064,0.9635010029441355,0.96,0.96,34.17606756265081,9.18338491635155,0.0,0.0,43.35945247900236,0.12037625183482875,5.9573723902424516e-05,55.516281511677626,32.681041943235826,2,1,32259.432644377754,151.02012187738302,31,0.24088584710556865
1934.09,265.389971622283,0.8461333333333333,1934.0,9.0,1933.0,12.0,2.927424387136808,0.011102732541602243,40.0,6.0,4.0,3.0,65.0,118.0,0.4467253450063616,147.38997162228299,147.38997162228299,,1.0,147.38997162228299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.38997162228299,990.0,964.7581186436419,25.241881356358203,0.10519647247514546,0.00473899716222825,989.8900645303627,0.1561349356254661,0.0,0.0,0.0,24.97581095109536,25.13194588672083,25.13194588672083,25.13194588672083,,0.9155307002489272,0.0,0.0,0.0,33.06544614429462,0.0,0.0,0.0,0.6734306750365503,0.0,0.0,0.0,0.9703670616462995,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.08891702654947,0.0,0.0,0.0,32.08891702654947,0.12041895998315827,6.0443055182506565e-05,41.399332857933,25.505206308461847,1,1,23104.020259115616,118.19433422910612,30,0.17827176125860814
1934.1,202.48357143987147,0.9524516129032258,1934.0,10.0,1934.0,1.0,2.806164075557464,0.014010643438939773,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.43719749314400547,113.99970047212953,113.99970047212953,,1.0,113.99970047212953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,156.5158295043876,990.0,964.4548654334191,25.54513456658091,0.09077060482370793,0.0015068103260854355,989.9077225848501,0.09329905559055372,0.0,0.0,0.0,25.34897439875376,25.386290744409607,25.386290744409607,25.386290744409607,,0.8961787512694109,0.0,0.0,0.0,25.42900544677265,0.0,0.0,0.0,0.5179023512580988,0.0,0.0,0.0,0.9679376620458546,0.96,0.96,0.96,24.622477283510143,0.0,0.0,0.0,24.622477283510143,0.12149786110043954,5.990207719371223e-05,30.069044561532166,18.511055333758872,1,1,18319.123098931548,88.77870557191315,31,0.13679154046394526
1934.11,268.21847969935624,0.8438333333333333,1934.0,11.0,1934.0,2.0,7.195772523584615,0.023254114941219428,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3181462539010348,183.8851463660229,183.8851463660229,,1.1333333333333333,165.48963187937355,18.39551448664933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,224.8851463660229,990.0,964.7623717418222,25.23762825817786,0.11490048059543621,0.009512814062947543,989.8755867053417,0.19755098741379654,0.018258122502131702,0.0,0.0,24.91566397610568,25.092176252956346,25.11043437545848,25.11043437545848,,0.9226589108353279,0.12140559234574665,0.0,0.0,37.33846714283478,4.015462534607957,0.0,0.0,0.760457579283804,0.08178131435046755,0.0,0.0,0.9719885097206448,0.9613333333333334,0.9599999999999999,0.9599999999999999,36.29759060402471,3.8949986585697185,0.0,0.0,40.19258926259443,0.14932589605792101,6.08559385891689e-05,69.68492949318659,30.704377524262576,2,1,28938.66426906799,139.5966432631272,30,0.22329216256996906
1934.12,471.66067195254567,0.5774516129032258,1934.0,12.0,1934.0,3.0,6.287070273270298,0.013396211853355204,42.0,7.0,5.0,3.0,61.0,118.0,0.25180737203827,353.66067195254567,353.66067195254567,,2.0,176.83033597627283,176.83033597627283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,407.66067195254567,990.0,965.7224730237864,24.277526976213572,0.17940786238098227,0.04073213439050909,989.7798600032286,0.22393079281379374,0.22393079281379374,0.0,0.0,23.83345618662828,23.83345618662828,24.05738697944207,24.05738697944207,,0.9260875513955678,0.9260875513955678,0.0,0.0,38.25873900928841,38.25873900928841,0.0,0.0,0.7792003871545502,0.7792003871545502,0.0,0.0,0.9721905696369828,0.9721905696369828,0.96,0.96,37.20881374598127,37.20881374598127,0.0,0.0,74.41762749196253,0.15743617766494375,5.8450746882675936e-05,91.04574555693796,64.14638295741146,2,2,55366.71485402013,304.4698189706656,31,0.41343126384423634
1935.01,672.0581626212337,0.452,1935.0,1.0,1934.0,4.0,9.411197943269313,0.013690765451241529,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.19221452947037843,545.9291303631692,545.9291303631692,,2.903225806451613,190.54161259446556,190.54161259446556,142.31500009627715,22.530905077960917,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,599.5097755244595,990.0,966.5839943070383,23.416005692961697,0.2681907846980662,0.09084870867582993,989.6409605066261,0.26011238002067577,0.26011238002067577,0.18723153067568377,0.027847034310082733,22.796853819567122,22.796853819567122,22.869734668912113,23.029119165277717,,0.9294438145453606,0.9294438145453606,0.7178177458661595,0.11911001277204734,39.62015895802827,39.62015895802827,29.30688622961516,4.511209001797684,0.8069278810189057,0.8069278810189057,0.5968815932711845,0.09187798374333368,0.9739560441347722,0.9739560441347722,0.969439915102514,0.9612903225806451,38.60735326299522,38.60735326299522,28.500345989150365,4.375872731743754,110.09092524688455,0.16333470555302915,5.622007068821421e-05,138.4401942364984,88.87129769497119,4,2,81907.64838368211,423.8280752081156,31,0.6116162513715809
1935.02,1121.6464178326707,0.3069285714285714,1935.0,2.0,1934.0,5.0,29.465347196795015,0.024080200720647624,49.0,8.0,7.0,5.0,93.0,162.0,0.15019117303217144,959.6464178326707,904.7700493959084,,4.0,226.1925123489771,226.1925123489771,226.1925123489771,226.1925123489771,54.87636843676239,10.772778817432096,1.9978880868110707,2.3712011052922017,1.6937150752087156,38.04078535201831,59.77277881743209,9.997888086811072,9.371201105292203,6.693715075208716,131.0407853520183,983.9119174054438,990.0,968.2554628176487,21.744537182351333,0.5866759396243735,0.2936791983678804,989.1196448620077,0.37139442741794937,0.37139442741794937,0.37139442741794937,0.37139442741794937,20.492787616941115,20.492787616941115,20.492787616941115,20.492787616941115,,0.9332260539577648,0.9332260539577648,0.9332260539577648,0.9332260539577648,42.05799996451492,42.05799996451492,42.05799996451492,42.05799996451492,0.856578410682585,0.856578410682585,0.856578410682585,0.856578410682585,0.9755361331709315,0.9755361331709315,0.9755361331709315,0.9755361331709315,41.049582838781994,41.049582838781994,41.049582838781994,41.049582838781994,164.19833135512798,0.1492083286453819,5.0801395960066e-05,191.2506289257504,131.61887210731925,4,4,110341.278670646,681.5265543863715,28,0.9122129519729332
1935.03,2650.3085740376787,0.11703225806451613,1935.0,3.0,1934.0,6.0,66.6489561140806,0.026264170455886863,59.0,11.0,12.0,13.0,144.0,239.0,0.09349652903650373,2411.3085740376787,1100.0,,4.0,275.0,275.0,275.0,275.0,1311.3085740376782,41.0,7.0,13.0,57.78181212165864,1192.5267619160197,100.0,18.0,25.0,70.78181212165865,1336.5267619160197,1243.0,990.0,972.6458868235751,17.354113176424953,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.412923763906678,15.412923763906678,15.412923763906678,15.412923763906678,,0.9157459008435492,0.9157459008435492,0.9157459008435492,0.9157459008435492,38.09517516694362,38.09517516694362,38.09517516694362,38.09517516694362,0.7758691480029251,0.7758691480029251,0.7758691480029251,0.7758691480029251,0.9719077073228636,0.9719077073228636,0.9719077073228636,0.9719077073228636,37.03505606235262,37.03505606235262,37.03505606235262,37.03505606235262,148.1402242494105,0.05901241979523404,3.740914753772992e-05,176.6665928111514,131.0500146317635,4,4,110216.3268415614,1468.8301963432584,31,0.8230012458300583
1935.04,2322.1709916759155,0.14416666666666667,1935.0,4.0,1934.0,7.0,29.298457646518127,0.012509977152964076,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.0834553342878659,2128.1709916759155,1100.0,,4.0,275.0,275.0,275.0,275.0,1028.1709916759155,49.0,5.666666666666665,12.333333333333334,57.732545029541384,903.4384466463741,100.0,18.0,25.0,73.73254502954138,1005.4384466463741,1243.0,990.0,971.8740614572902,18.12593854270991,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.184749130191634,16.184749130191634,16.184749130191634,16.184749130191634,,0.9233639540993382,0.9233639540993382,0.9233639540993382,0.9233639540993382,40.31432694077248,40.31432694077248,40.31432694077248,40.31432694077248,0.8210657218079934,0.8210657218079934,0.8210657218079934,0.8210657218079934,0.973072208494372,0.973072208494372,0.973072208494372,0.973072208494372,39.234291472365925,39.234291472365925,39.234291472365925,39.234291472365925,156.9371658894637,0.06909716671027619,3.9630597446834266e-05,167.67650973515995,142.78567091983956,4,4,112994.75944041387,1804.5344676593647,30,0.8718731438303539
1935.05,1684.9402729769781,0.20919354838709678,1935.0,5.0,1934.0,8.0,17.835869019129895,0.010843841912012136,47.0,10.0,10.0,10.0,115.0,192.0,0.11481924857836953,1492.9402729769781,1100.0,,4.0,275.0,275.0,275.0,275.0,392.94027297697806,51.59199224580919,7.922752903337261,13.957789375268604,20.46563921755094,299.0020992350121,98.5919922458092,17.922752903337262,23.957789375268604,30.46563921755094,414.0020992350121,1240.472534524415,990.0,970.0821147280795,19.91788527192052,0.92067488393847,0.48,988.5993251160614,0.5349,0.5349,0.5349,0.5349,17.98231038798207,17.98231038798207,17.98231038798207,17.98231038798207,,0.9334455897606107,0.9334455897606107,0.9334455897606107,0.9334455897606107,45.27214925260867,45.27214925260867,45.27214925260867,45.27214925260867,0.9220396996457977,0.9220396996457977,0.9220396996457977,0.9220396996457977,0.9796725227189355,0.9796725227189355,0.9796725227189355,0.9796725227189355,44.35256790954096,44.35256790954096,44.35256790954096,44.35256790954096,177.41027163816383,0.10636669307159924,4.4800573646000965e-05,187.9438356814784,167.67650973515995,4,4,131993.24209879388,1207.6225280663384,31,0.9856126202120212
1935.06,934.1551347684466,0.35810000000000003,1935.0,6.0,1934.0,9.0,26.032396614552706,0.02776792794908826,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.1947524782021195,756.8218014351132,754.9569486034616,,3.6666666666666665,203.99324708745684,203.99324708745684,203.99324708745684,142.97720734109106,1.86485283165163,0.47065333370255424,0.1065630189515217,0.1065630189515217,0.1154432705308152,1.0656301895152172,48.13732000036922,10.773229685618189,10.106563018951523,10.448776603864149,99.73229685618188,823.9740613084006,990.0,967.5920628178503,22.40793718214966,0.43497573336716955,0.19445972537073689,989.3705645412622,0.30058635437416087,0.30058635437416087,0.30058635437416087,0.2202819243074894,21.4779153690376,21.4779153690376,21.4779153690376,21.558219799104272,,0.9310059949202966,0.9310059949202966,0.9310059949202966,0.6220652523031482,39.76997949543749,39.76997949543749,39.76997949543749,27.22416824806752,0.8099792157930242,0.8099792157930242,0.8099792157930242,0.5544637117732693,0.9734463253084015,0.9734463253084015,0.9734463253084015,0.9692742252994335,38.72801458238011,38.72801458238011,38.72801458238011,26.522457852662036,142.70650159980235,0.1532411907263249,5.30063236312976e-05,189.4821053520927,92.47759391880275,4,3,102748.6811518577,457.6506296297572,30,0.7928138977766798
1935.07,488.1844592470646,0.5682258064516129,1935.0,7.0,1934.0,10.0,6.959621038244191,0.01398534738906613,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.3587392475842965,318.6360721502904,318.6360721502904,,2.064516129032258,155.38362486969902,148.38677398440268,14.865673296188705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,384.4102656986775,990.0,965.7966882107405,24.203311789259423,0.1714866716811361,0.033727214430058036,989.7947861138888,0.18066479712513622,0.1699273996242299,0.016168858884642895,0.0,23.8174331060231,23.828170503524003,23.98192904426359,23.998097903148235,,0.915705010336969,0.8854171110741612,0.08874879896920405,0.0,33.24795315110614,31.694972525064486,3.110938923695269,0.0,0.6771477220184547,0.645518788697851,0.06335924488177737,0.0,0.9723278278030112,0.9716826665126885,0.9609677419354838,0.96,32.36115863793155,30.83923762441074,3.017610755984411,0.0,66.2180070183267,0.13331078673516025,5.775727371034363e-05,96.04955591998296,45.820149880657326,3,1,49266.19722163506,216.90237744418727,31,0.36787781676848164
1935.08,351.25826354010184,0.7125483870967741,1935.0,8.0,1934.0,11.0,3.0281925836223604,0.008635537304911562,47.0,8.0,6.0,5.0,89.0,155.0,0.4440884217861225,196.25826354010186,196.25826354010186,,1.2580645161290323,166.09160384374374,30.166659696358117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,257.25826354010184,990.0,965.156244505161,24.843755494838938,0.12632615192852348,0.010695047178155571,989.8629788008934,0.2031947268672779,0.024992892326110586,0.0,0.0,24.503539568865005,24.68174140340617,24.706734295732282,24.706734295732282,,0.9211193013122871,0.2318898399800113,0.0,0.0,36.87412969890185,6.487573577061767,0.0,0.0,0.7510006048656179,0.13212980808679767,0.0,0.0,0.9730365486544506,0.9625132674209924,0.96,0.96,35.90630575268245,6.291332505792956,0.0,0.0,42.19763825847539,0.11965032167536876,5.983085100662578e-05,51.85102928817188,33.34416573544176,2,1,31395.042864305695,154.0284073518941,31,0.23443132365819663
1935.09,276.099494180554,0.8269666666666667,1935.0,9.0,1934.0,12.0,1.7448539454541256,0.0062408841423530065,40.0,6.0,4.0,3.0,65.0,118.0,0.4286566012245995,158.09949418055405,158.09949418055405,,1.0,158.09949418055405,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,208.09949418055402,990.0,964.8048761445763,25.195123855423738,0.10897625258536467,0.005809949418055353,989.8852137979967,0.17853483733192663,0.0,0.0,0.0,24.90180281608839,25.08033765342032,25.08033765342032,25.08033765342032,,0.9202730258258093,0.0,0.0,0.0,35.538347596795646,0.0,0.0,0.0,0.7237952667371822,0.0,0.0,0.0,0.9706161038717637,0.9599999999999999,0.9599999999999999,0.9599999999999999,34.49809571296984,0.0,0.0,0.0,34.49809571296984,0.12464622959047031,6.0592746516475615e-05,41.399332857933,30.13234502167365,1,1,24838.628913338285,138.68278898827032,30,0.19165608729427688
