MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1939.06,633.3122156535426,0.4787,1939.0,6.0,1938.0,9.0,16.147928697720257,0.02470158555018437,39.0,9.0,7.0,5.0,59.0,119.0,0.19651755970202706,514.3122156535426,514.3122156535426,,2.8,184.2029231347115,184.2029231347115,115.02974214644823,30.876627237671297,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,569.3122156535426,990.0,966.412398438509,23.587601561491024,0.25798740848280616,0.08481011598295642,989.6572024755343,0.24287510746437366,0.24287510746437366,0.15004862183314918,0.04073081036247533,23.001928929560897,23.001928929560897,23.09475541519212,23.204073226662796,,0.9277199243497659,0.9277199243497659,0.5866325975175168,0.15444643069827252,38.52683560938259,38.52683560938259,23.587073252564085,6.128780950124725,0.7846606030424151,0.7846606030424151,0.48038845728236423,0.12482242260946487,0.9726742168189474,0.9726742168189474,0.9675807801003654,0.9617455168965202,37.4879843221569,37.4879843221569,22.93360915977369,5.948106340343986,103.85768414443147,0.16331036280159988,5.654124612191207e-05,157.29553812344054,72.22078941002131,4,2,74777.53258399066,343.56506724863937,30,0.5769871341357304
1939.07,396.3242460746147,0.6573548387096774,1939.0,7.0,1938.0,10.0,3.7298894472485022,0.009406274591317942,42.0,9.0,8.0,6.0,70.0,135.0,0.3422338034442279,261.3242460746147,261.3242460746147,,1.903225806451613,141.02304085320463,120.30120522141004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,320.3242460746147,990.0,965.3764432841017,24.623556715898253,0.14858412791650394,0.022264849214922892,989.8291510228686,0.14567828837813562,0.11428584364997327,0.0,0.0,24.3070294503887,24.338421895116866,24.45270773876684,24.45270773876684,,0.9113019072436355,0.8204895671685911,0.0,0.0,30.69231909439504,26.042044371247204,0.0,0.0,0.6250981485620171,0.5303878690681711,0.0,0.0,0.9709677419354839,0.9690322580645161,0.96,0.96,29.818052268794663,25.260783040109786,0.0,0.0,55.07883530890445,0.1387031482462649,5.8592023709435075e-05,64.04988026806116,46.61946169820708,2,1,40978.65346982491,211.9384943839358,31,0.3059935294939136
1939.08,313.784004150202,0.7639032258064516,1939.0,8.0,1938.0,11.0,2.1166522704744906,0.006848415253324748,39.0,7.0,5.0,4.0,60.0,115.0,0.36761244615339816,198.784004150202,198.784004150202,,1.1290322580645162,184.4221341034777,14.361870046724286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,249.78400415020198,990.0,964.9717523503812,25.028247649618837,0.1236882584896016,0.010507001505844835,989.8658047400046,0.24771787210408808,0.011314475945726597,0.0,0.0,24.646334517519314,24.882737913677676,24.8940523896234,24.8940523896234,,0.9280554103339567,0.11538221484910276,0.0,0.0,41.45426291930584,3.1080971346525836,0.0,0.0,0.844282340515394,0.06330136730453326,0.0,0.0,0.9764836321575081,0.9611688464078727,0.96,0.96,40.50936882696712,3.011933247343391,0.0,0.0,43.52130207431051,0.13849913095779973,6.084611473988673e-05,47.83264918619358,36.33164494483163,2,1,32379.848743287017,166.32227399922658,31,0.24178501152394727
1939.09,253.61676848369527,0.8663333333333334,1939.0,9.0,1938.0,12.0,1.5042646590040145,0.005902459947809123,38.0,6.0,4.0,3.0,58.0,109.0,0.4332208690084688,144.61676848369527,144.61676848369527,,1.0,144.61676848369527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,192.61676848369527,990.0,964.707220851357,25.292779148643,0.10351187278860215,0.0044616768483694775,989.892026450363,0.15255834580007333,0.0,0.0,0.0,25.032247253205963,25.184805599006033,25.184805599006033,25.184805599006033,,0.9142766535404311,0.0,0.0,0.0,32.49369091146877,0.0,0.0,0.0,0.6617859656103618,0.0,0.0,0.0,0.9709965562142606,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.56032015714235,0.0,0.0,0.0,31.56032015714235,0.12363706863359204,6.0535667937257576e-05,42.17476718414903,25.505206308461847,1,1,22723.43051314249,118.19433422910612,30,0.17533511198412416
1939.1,232.66476739088446,0.9029354838709678,1939.0,10.0,1939.0,1.0,2.195840581273408,0.009332226266517597,37.0,5.0,3.0,2.0,50.0,97.0,0.4184396860796172,135.6647673908845,135.6647673908845,,1.0,135.6647673908845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.66476739088446,990.0,964.5939607790862,25.406039220913826,0.09929355308934447,0.003566476739088403,989.8971399701717,0.13171179337802605,0.0,0.0,0.0,25.171467397707385,25.300480134896375,25.300480134896375,25.300480134896375,,0.9104974949463187,0.0,0.0,0.0,30.500473662692986,0.0,0.0,0.0,0.6211909096271484,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.585459452812195,0.0,0.0,0.0,29.585459452812195,0.12680339100736387,6.055921599774326e-05,36.00832891296583,25.53664775405884,1,1,22011.581832892272,117.75310038088368,31,0.1643636636267344
1939.11,312.96660430230435,0.7741,1939.0,11.0,1939.0,2.0,5.296866846148608,0.015460080726452916,40.0,6.0,4.0,3.0,53.0,106.0,0.3480926763917066,206.96660430230432,206.96660430230432,,1.3333333333333333,160.55850967567133,46.40809462663299,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,256.9666043023043,990.0,964.9797362308743,25.020263769125716,0.1262231304933939,0.013358996163049149,989.8604178733436,0.18568820405539663,0.046180479657027276,0.0,0.0,24.69499343841388,24.834501162812252,24.880681642469277,24.880681642469277,,0.9206096033372269,0.30380688517603444,0.0,0.0,35.85713800021598,10.106113621503733,0.0,0.0,0.7302879429779222,0.20582716133408824,0.0,0.0,0.9715346511370841,0.9633333333333333,0.9599999999999999,0.9599999999999999,34.848729145825,9.802930212858621,0.0,0.0,44.65165935868361,0.1410410697768739,6.0173046926991225e-05,66.34529267832635,34.545551562877826,2,1,32149.1947382522,158.1051871975735,30,0.24806477421490897
1939.12,546.0992559878702,0.5249677419354839,1939.0,12.0,1939.0,3.0,9.108615681590372,0.016211855960435676,42.0,7.0,5.0,3.0,61.0,118.0,0.22065586788091587,428.0992559878702,428.0992559878702,,2.4193548387096775,178.72340369747948,178.72340369747948,70.65244859291117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,482.0992559878702,990.0,966.0498046796986,23.950195320301464,0.2106859077396023,0.05796839595335815,989.7313456963069,0.22912267532502267,0.22912267532502267,0.08517649697352955,0.0,23.45241834128348,23.45241834128348,23.596364519634974,23.681541016608502,,0.9263066463942301,0.9263066463942301,0.38680461079895945,0.0,38.08691601874295,38.08691601874295,14.744008270648013,0.0,0.7757009372452738,0.7757009372452738,0.30028530082786176,0.0,0.9724809724761158,0.9724809724761158,0.9643243022656167,0.96,37.05384183985822,37.05384183985822,14.306954148374178,0.0,88.41463782809062,0.16136141618217986,5.755115787808474e-05,117.44542281392567,64.14638295741146,3,2,65780.49054409942,304.4698189706656,31,0.4911924323782812
1940.01,829.7402681706287,0.38761290322580644,1940.0,1.0,1939.0,4.0,9.252306179647121,0.010838455728663971,46.0,7.0,6.0,4.0,76.0,139.0,0.1697510364670604,690.7402681706287,690.7402681706287,,3.5161290322580645,196.91598241421997,196.91598241421997,196.91598241421997,99.99232092796878,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,749.7402681706287,990.0,967.2189610726824,22.78103892731752,0.3629745010281792,0.14632710390210954,989.4906983950698,0.2752772167673627,0.2752772167673627,0.2752772167673627,0.13771509764347048,21.996460105619853,21.996460105619853,21.996460105619853,22.13402222474375,,0.9309855734675313,0.9309855734675313,0.9309855734675313,0.4796612608998877,39.54446269500132,39.54446269500132,39.54446269500132,19.647501708730783,0.8053862056008414,0.8053862056008414,0.8053862056008414,0.40015278429186923,0.9722724123600532,0.9722724123600532,0.9722724123600532,0.9656016610292609,38.45332053317933,38.45332053317933,38.45332053317933,19.076035393249263,134.43599699278727,0.16203176146233492,5.424086888923971e-05,160.23870856585782,113.49082809403484,4,3,100020.38176263373,566.8654488603318,31,0.7468666499599292
1940.02,1111.4874285194921,0.30024137931034484,1940.0,2.0,1939.0,5.0,12.133952348750414,0.010336368173959281,49.0,8.0,7.0,5.0,93.0,162.0,0.14642812080228845,949.4874285194919,945.7434574985925,,4.0,236.43586437464813,236.43586437464813,236.43586437464813,236.43586437464813,3.7439710208995214,1.1324356791609662,0.1848874578221986,0.16177652559442374,0.11555466113887411,2.1493166971830586,50.13243567916097,8.1848874578222,7.161776525594424,5.115554661138874,95.14931669718305,1011.22255716117,990.0,968.2500094408691,21.749990559130953,0.591014627973462,0.31215431666474025,989.0968310553618,0.39753078333896796,0.39753078333896796,0.39753078333896796,0.39753078333896796,20.44929083115379,20.44929083115379,20.44929083115379,20.44929083115379,,0.937695427872399,0.937695427872399,0.937695427872399,0.937695427872399,44.393820515534884,44.393820515534884,44.393820515534884,44.393820515534884,0.9041511306626249,0.9041511306626249,0.9041511306626249,0.9041511306626249,0.9783570184073311,0.9783570184073311,0.9783570184073311,0.9783570184073311,43.43752310007616,43.43752310007616,43.43752310007616,43.43752310007616,173.75009240030465,0.1565100539520335,5.110314852054015e-05,192.03099686245943,155.7380333062586,4,4,120930.06431061204,827.4775076349576,29,0.9652782911128036
1940.03,3101.1128164209113,0.10319354838709677,1940.0,3.0,1939.0,6.0,121.72709101173487,0.04127461748700497,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.07337654266696475,2898.241848678975,1100.0,,4.0,275.0,275.0,275.0,275.0,1798.2418486789757,45.8477609187402,8.031287226022721,13.908318943462984,54.43047701079064,1676.024004579959,98.3961480155144,17.74096464537756,23.972835072495243,64.84983184950032,1796.1530368380236,1240.1099477333871,990.0007457815622,973.5097557078923,16.490990073669842,0.919907190175546,0.48,988.6008385913866,0.5349,0.5349,0.5349,0.5349,14.55618288349432,14.55618288349432,14.55618288349432,14.55618288349432,,0.8872011724764967,0.8872011724764967,0.8872011724764967,0.8872011724764967,35.167946715147984,35.167946715147984,35.167946715147984,35.167946715147984,0.7162514605936453,0.7162514605936453,0.7162514605936453,0.7162514605936453,0.97174247397457,0.97174247397457,0.97174247397457,0.97174247397457,34.20727710145371,34.20727710145371,34.20727710145371,34.20727710145371,136.82910840581485,0.05609840881374373,3.455280515298355e-05,188.50130423299836,80.75299095158033,4,4,101800.85665392625,1200.5781363808978,31,0.7601617133656381
1940.04,4457.523644015198,0.028866666666666665,1940.0,4.0,1939.0,7.0,63.59406696265019,0.014665184335303224,70.0,14.0,18.0,25.0,168.0,295.0,0.06723739065585323,4162.523644015198,1100.0,,4.0,275.0,275.0,275.0,275.0,3062.5236440151984,30.0,4.0,7.0,55.0,2966.5236440151984,100.0,18.0,25.0,80.0,3134.5236440151984,1243.0,990.0046868913228,976.4877043057975,13.51698258552517,0.9245386160514208,0.4799999999999999,988.6001482752712,0.5349,0.5349,0.5349,0.5349,11.577543969473773,11.577543969473773,11.577543969473773,11.577543969473773,,0.820039816911648,0.820039816911648,0.820039816911648,0.820039816911648,25.757015243119476,25.757015243119476,25.757015243119476,25.757015243119476,0.5245827951755494,0.5245827951755494,0.5245827951755494,0.5245827951755494,0.9674487620960919,0.9674487620960919,0.9674487620960919,0.9674487620960919,24.93045390662218,24.93045390662218,24.93045390662218,24.93045390662218,99.7218156264887,0.023181077392560277,2.5182276673355735e-05,125.64981964958255,77.43915730367699,4,4,71799.70725107187,3201.366435549196,30,0.5540100868138261
1940.05,2675.410495654543,0.1152258064516129,1940.0,5.0,1939.0,8.0,47.35225391829687,0.017815494804313114,65.0,14.0,17.0,23.0,202.0,321.0,0.12358019622206787,2354.410495654543,1100.0,,4.0,275.0,275.0,275.0,275.0,1254.410495654543,35.0,3.9999999999999996,8.0,54.91332907011261,1152.4971665844303,100.0,18.0,25.0,77.91332907011261,1354.4971665844303,1243.0,990.0,972.7195757144449,17.28042428555507,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.339234873036792,15.339234873036792,15.339234873036792,15.339234873036792,,0.9152615286858773,0.9152615286858773,0.9152615286858773,0.9152615286858773,37.89536583063524,37.89536583063524,37.89536583063524,37.89536583063524,0.771799711418233,0.771799711418233,0.771799711418233,0.771799711418233,0.9715164432487486,0.9715164432487486,0.9715164432487486,0.9715164432487486,36.821581132417634,36.821581132417634,36.821581132417634,36.821581132417634,147.28632452967054,0.057519402333742996,3.719351629537135e-05,165.09177411311418,126.37230405485518,4,4,109581.0254500749,1707.446564081993,31,0.8182573584981698
1940.06,1435.6317708876302,0.24786666666666665,1940.0,6.0,1939.0,9.0,34.632301881567855,0.024507916669702354,62.0,12.0,14.0,16.0,153.0,257.0,0.18725444681059125,1178.6317708876302,1009.7925960395419,,4.0,252.44814900988547,252.44814900988547,252.44814900988547,252.44814900988547,168.83917484808833,16.674427306324763,2.77569560767576,4.57164487562172,10.511388317390713,134.30601874107538,78.67442730632476,14.775695607675761,18.57164487562172,26.51138831739071,287.3060187410754,1121.8143638291642,990.0,969.2839531789349,20.716046821065124,0.7557772109785194,0.38968693678544,988.8545358522359,0.4577123372329803,0.4577123372329803,0.4577123372329803,0.4577123372329803,19.1128703360682,19.1128703360682,19.1128703360682,19.1128703360682,,0.9339828370693688,0.9339828370693688,0.9339828370693688,0.9339828370693688,43.863578555788216,43.863578555788216,43.863578555788216,43.863578555788216,0.893351905413202,0.893351905413202,0.893351905413202,0.893351905413202,0.977302361751843,0.977302361751843,0.977302361751843,0.977302361751843,42.88055523744678,42.88055523744678,42.88055523744678,42.88055523744678,171.5222209497871,0.12370426729621971,4.751823208458731e-05,189.2986533894244,137.6543162440079,4,4,123495.99908384673,732.4775076349576,30,0.9529012274988174
1940.07,690.3454889311267,0.44825806451612904,1940.0,7.0,1939.0,10.0,15.04704112464752,0.021135119597390842,58.0,11.0,11.0,11.0,136.0,227.0,0.3396272283076354,463.3454889311268,463.3454889311268,,2.6451612903225805,176.51900214223278,176.51900214223278,82.52072884742613,27.786755799235124,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,543.3454889311267,990.0,966.653911234717,23.346088765282882,0.2429862639404624,0.06923304808837807,989.6877806879711,0.2239144323958326,0.2239144323958326,0.10031119695609683,0.0339295836930049,22.809955020858183,22.809955020858183,22.933558256297918,22.99993986956101,,0.9245751421372038,0.9245751421372038,0.44613502712542,0.148667022252152,36.51084445296459,36.51084445296459,16.63871526684186,5.454457242858071,0.7436017200196454,0.7436017200196454,0.3388740380212191,0.11108874221706866,0.971816261126137,0.971816261126137,0.9649094724094944,0.9616129032258064,35.4967671381629,35.4967671381629,16.142371477498145,5.290823525572329,92.42672927939628,0.13241877990028905,5.583209428038075e-05,140.4342620188687,61.06308496510087,4,2,68765.48658387084,296.0192327708844,31,0.5134818293299793
1940.08,431.0876573491736,0.6200645161290324,1940.0,8.0,1939.0,11.0,5.247433288003985,0.01215369212407868,54.0,9.0,8.0,6.0,107.0,184.0,0.4315147858003359,247.08765734917358,247.08765734917358,,1.6451612903225807,158.69501569034963,88.39264165882396,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,318.0876573491736,990.0,965.5366294393631,24.463370560637,0.14779476636104485,0.01966798343015244,989.8325372502088,0.18593637685197023,0.08688773611792508,0.0,0.0,24.10997143399383,24.209020074727878,24.295907810845804,24.295907810845804,,0.9181690187833541,0.5868571591692174,0.0,0.0,34.56474229957783,18.942100231658628,0.0,0.0,0.7039662382806074,0.3857861554309293,0.0,0.0,0.9724846077818123,0.966408546518697,0.96,0.96,33.64148766703842,18.372808175562515,0.0,0.0,52.01429584260093,0.1198696708062552,5.865020168023431e-05,70.38046718902511,38.01823339090468,2,1,38698.636106895094,176.34880084276085,31,0.28896831023667185
1940.09,298.5993921175489,0.7903666666666667,1940.0,9.0,1939.0,12.0,3.7029470021264577,0.012426362836358968,46.0,7.0,6.0,4.0,75.0,138.0,0.4668687577598781,160.59939211754894,160.59939211754894,,1.0,160.59939211754894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,219.59939211754894,990.0,964.9067082917419,25.09329170825817,0.11303500658419831,0.00613367529373413,989.880831318122,0.1888983453321388,0.0,0.0,0.0,24.785224681048085,24.974123026380223,24.974123026380223,24.974123026380223,,0.9200046531897282,0.0,0.0,0.0,35.93806372642113,0.0,0.0,0.0,0.7319361247743611,0.0,0.0,0.0,0.9725514307914298,0.9599999999999999,0.9599999999999999,0.9599999999999999,34.974323825848614,0.0,0.0,0.0,34.974323825848614,0.11601485111918551,6.040697905746555e-05,46.65089521555433,25.50262378280588,1,1,25181.513154611,118.68278898827032,30,0.19430179903249228
1940.1,276.67301208677344,0.8278064516129032,1940.0,10.0,1940.0,1.0,2.0179090097062633,0.0071467785598550776,41.0,6.0,4.0,3.0,56.0,110.0,0.39935252562581136,166.67301208677344,166.67301208677344,,1.0,166.67301208677344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,217.67301208677344,990.0,964.8083952751645,25.19160472483564,0.1123550956769435,0.0066848712417082136,989.8809600330815,0.19911137083946426,0.0,0.0,0.0,24.873453387077546,25.07256475791701,25.07256475791701,25.07256475791701,,0.9233941895653086,0.0,0.0,0.0,37.549078570689744,0.0,0.0,0.0,0.7647470177329887,0.0,0.0,0.0,0.9724161002535866,0.96,0.96,0.96,36.52951964810098,0.0,0.0,0.0,36.52951964810098,0.1315906832647746,6.0841162447257105e-05,44.659750057961205,31.968680338796304,1,1,27177.962618187124,146.68278898827032,31,0.2029417758227832
1940.11,328.31216744033776,0.7417666666666667,1940.0,11.0,1940.0,2.0,0.8835157207712806,0.00269610803504008,40.0,6.0,4.0,3.0,53.0,106.0,0.3230340566768871,222.31216744033782,222.31216744033782,,1.5333333333333334,161.565701998083,60.74646544225481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,272.3121674403378,990.0,965.0415608372017,24.95843916279833,0.13163917570402092,0.014462433488067496,989.8538983908079,0.20319972072941572,0.04899261658278934,0.0,0.0,24.609137832876822,24.76334493702345,24.81233755360624,24.81233755360624,,0.9162668796176783,0.47808039007866127,0.0,0.0,35.94610007214461,13.185198357504579,0.0,0.0,0.7320997978033524,0.268537644755694,0.0,0.0,0.974596380788615,0.9652630474552816,0.9599999999999999,0.9599999999999999,34.96546585056625,12.787928716472141,0.0,0.0,47.75339456703839,0.14547573988154933,5.970493166151303e-05,48.95748050702875,45.575452500051234,2,1,34382.44408826764,205.8155700798613,30,0.2652966364835466
1940.12,407.15272755420875,0.6450645161290323,1940.0,12.0,1940.0,3.0,5.9557650908020365,0.014043794442479756,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.2714418933654966,298.6365985219507,298.6365985219507,,2.0,149.31829926097535,149.31829926097535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,347.8946630380797,990.0,965.4243382934703,24.575661706529633,0.15831458348546187,0.02972731970439009,989.81195809681,0.16249575624001084,0.16249575624001084,0.0,0.0,24.225124047099776,24.225124047099776,24.387619803339785,24.387619803339785,,0.9146841364130421,0.9146841364130421,0.0,0.0,32.44454343733562,32.44454343733562,0.0,0.0,0.6607849987237396,0.6607849987237396,0.0,0.0,0.970255285627357,0.970255285627357,0.96,0.96,31.48283264878046,31.48283264878046,0.0,0.0,62.96566529756092,0.15360089873058877,5.8558711244457485e-05,79.21506235038204,46.125874260863625,2,2,46846.45498138532,220.3210417029997,31,0.3498092516531162
1941.01,709.616465580774,0.4448064516129032,1941.0,1.0,1940.0,4.0,17.68509123566135,0.02419944707594138,41.0,6.0,4.0,3.0,66.0,120.0,0.17940665397221092,589.616465580774,589.616465580774,,3.096774193548387,189.85885844698723,189.85885844698723,138.632837421005,71.26591126579464,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,640.616465580774,990.0,966.7255794133105,23.274420586689416,0.30328678220495947,0.11511823006969342,989.5815949877253,0.2583308186741143,0.2583308186741143,0.18612407032454642,0.10185813212331857,22.59768475574065,22.59768475574065,22.669891504090216,22.754157442291447,,0.9290465126868678,0.9290465126868678,0.6882208382337305,0.3304880271812075,39.02325555522452,39.02325555522452,27.984604698596858,13.969499599445003,0.7947709889047765,0.7947709889047765,0.5699512158573697,0.284511193471385,0.9729255155005531,0.9729255155005531,0.9687925907993287,0.964334808598369,37.979785073823244,37.979785073823244,27.20378448047769,13.583585689106881,116.74694031723105,0.1640380062906345,5.5638591311836706e-05,170.19946987340785,76.84997594563201,4,2,86859.7235960199,366.0250263913084,31,0.6485941128735059
1941.02,1219.827742759982,0.28132142857142856,1941.0,2.0,1940.0,5.0,24.587101414218264,0.019554634969068146,49.0,8.0,7.0,5.0,93.0,162.0,0.13605444028668762,1057.8277427599817,989.8146240140466,,4.0,247.45365600351164,247.45365600351164,247.45365600351164,247.45365600351164,68.01311874593515,15.247476209085077,2.7729823172914867,2.938838464330531,2.099170331664665,44.95465142356339,64.24747620908508,10.772982317291488,9.93883846433053,7.099170331664665,137.95465142356338,1074.7739210047537,990.0,968.5930003316835,21.4069996683165,0.6858162536969512,0.3640223876425365,988.9501613586606,0.4382877583225354,0.4382877583225354,0.4382877583225354,0.4382877583225354,19.918873268654472,19.918873268654472,19.918873268654472,19.918873268654472,,0.936692719190372,0.936692719190372,0.936692719190372,0.936692719190372,45.05330806348177,45.05330806348177,45.05330806348177,45.05330806348177,0.9175826489507488,0.9175826489507488,0.9175826489507488,0.9175826489507488,0.9779532100168701,0.9779532100168701,0.9779532100168701,0.9779532100168701,44.06878887394736,44.06878887394736,44.06878887394736,44.06878887394736,176.27515549578945,0.1467280420391395,4.9700236427075354e-05,192.03099686245943,155.7380333062586,4,4,118456.90449317051,827.4775076349576,28,0.9793064194210526
1941.03,2294.615664165959,0.15183870967741936,1941.0,3.0,1940.0,6.0,56.335415090472615,0.02301953397242385,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.09556164296151118,2093.5511480369264,1100.0,,4.0,275.0,275.0,275.0,275.0,993.5511480369266,47.774193548387096,8.35483870967742,15.03225806451613,43.50909978309849,878.8807579312476,100.0,18.0,25.0,53.79942236374365,997.8162418022152,1243.0,990.0,971.719435343679,18.280564656320937,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.33937524380266,16.33937524380266,16.33937524380266,16.33937524380266,,0.9222068964197657,0.9222068964197657,0.9222068964197657,0.9222068964197657,40.68917685186978,40.68917685186978,40.68917685186978,40.68917685186978,0.8287001395492826,0.8287001395492826,0.8287001395492826,0.8287001395492826,0.9750835573999694,0.9750835573999694,0.9750835573999694,0.9750835573999694,39.692531126214334,39.692531126214334,39.692531126214334,39.692531126214334,158.77012450485734,0.07558692988430012,4.0093465784054885e-05,178.33064269056587,129.12544939112027,4,4,118124.97263161384,1420.7232892169968,31,0.8820562472492073
1941.04,2759.5532353828667,0.10563333333333333,1941.0,4.0,1940.0,7.0,35.99385358812008,0.013174176302598954,54.0,13.0,14.0,19.0,117.0,217.0,0.07968768541375207,2542.5532353828667,1100.0,,4.0,275.0,275.0,275.0,275.0,1442.553235382867,46.00000000000001,5.000000000000001,11.0,61.0,1319.553235382867,100.0,18.0,25.0,80.0,1436.553235382867,1243.0,990.0,972.926463921393,17.073536078606978,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.132346666088699,15.132346666088699,15.132346666088699,15.132346666088699,,0.9141910806521114,0.9141910806521114,0.9141910806521114,0.9141910806521114,37.32632999703124,37.32632999703124,37.32632999703124,37.32632999703124,0.760210386904913,0.760210386904913,0.760210386904913,0.760210386904913,0.9704507503266487,0.9704507503266487,0.9704507503266487,0.9704507503266487,36.2246291536469,36.2246291536469,36.2246291536469,36.2246291536469,144.8985166145876,0.053573306997551653,3.6590534498633234e-05,158.19901514661703,129.12544939112027,4,4,104326.93196250308,2059.101843596241,30,0.8049917589699311
1941.05,1677.9908616803025,0.21261290322580645,1941.0,5.0,1940.0,8.0,34.727108373880775,0.02091361056469412,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.13162204487849666,1458.894087486754,1093.5756067058514,,4.0,273.39390167646286,273.39390167646286,273.39390167646286,273.39390167646286,365.31848078090263,37.566798683265915,5.365573765115975,9.854897022166709,21.102305564195643,291.4289057461584,87.14744384455624,16.333315700599847,20.822638957650582,33.36037008032467,426.7514863913197,1217.879005208658,990.0,970.0403242856222,19.959675714377763,0.883148060988446,0.4716482887176068,988.6452036502939,0.5288607904010337,0.5288607904010337,0.5288607904010337,0.5288607904010337,18.07601857427069,18.07601857427069,18.07601857427069,18.07601857427069,,0.9333337288799314,0.9333337288799314,0.9333337288799314,0.9333337288799314,45.2177526558723,45.2177526558723,45.2177526558723,45.2177526558723,0.9209318259851792,0.9209318259851792,0.9209318259851792,0.9209318259851792,0.9786670805753103,0.9786670805753103,0.9786670805753103,0.9786670805753103,44.25758074130075,44.25758074130075,44.25758074130075,44.25758074130075,177.030322965203,0.11020269521354735,4.499550994336863e-05,192.05779738299407,159.4261835315652,4,4,131710.56028611102,1007.561484005937,31,0.9835017942511277
1941.06,814.9020977529107,0.40166666666666667,1941.0,6.0,1940.0,9.0,21.61877201824467,0.026351755542518115,45.0,10.0,9.0,9.0,88.0,161.0,0.21041626137071567,653.9020977529108,653.9020977529108,,3.2666666666666666,197.98082207746285,197.98082207746285,164.39909798560714,93.54135561237787,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,717.9020977529107,990.0,967.1345304790342,22.865469520965757,0.3597707282326082,0.14997311509157898,989.4902561566759,0.28329972841981826,0.28329972841981826,0.23538987165968003,0.14496785672000445,22.07242594922175,22.07242594922175,22.12033580598189,22.210757820921568,,0.9301920878329747,0.9301920878329747,0.7745191426237081,0.4045895367228419,39.675162641530186,39.675162641530186,32.500791858866876,17.898791725991067,0.8080481189721015,0.8080481189721015,0.6619305877569628,0.36453750969431903,0.9741470839643372,0.9741470839643372,0.9712542919796373,0.9665270418611601,38.66760906148034,38.66760906148034,31.655374355492786,17.45981177929533,126.45040425774879,0.15438421397461075,5.446867150146048e-05,184.61821941217647,81.37119279509709,4,2,91044.29106557913,389.9983234585969,30,0.7025022458763822
1941.07,449.4890927869142,0.6022580645161291,1941.0,7.0,1940.0,10.0,5.609082665093403,0.012334987811128278,42.0,9.0,8.0,6.0,70.0,135.0,0.3039168805304434,314.4890927869142,314.4890927869142,,2.0,157.2445463934571,157.2445463934571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,373.4890927869142,990.0,965.6216003609302,24.37839963906975,0.1673476518577637,0.0328978185573828,989.7997545295848,0.17940201926821972,0.17940201926821972,0.0,0.0,23.998752149386398,23.998752149386398,24.17815416865462,24.17815416865462,,0.9184499203752701,0.9184499203752701,0.0,0.0,33.97118092915543,33.97118092915543,0.0,0.0,0.6918774119990921,0.6918774119990921,0.0,0.0,0.9713486074667592,0.9713486074667592,0.96,0.96,33.01024681101898,33.01024681101898,0.0,0.0,66.02049362203796,0.14613346460308077,5.831676882897361e-05,86.8524496833281,50.800987508776025,2,2,49119.247254796246,242.11676084070143,31,0.3667805201224331
1941.08,319.4635243521011,0.7566129032258064,1941.0,8.0,1940.0,11.0,3.33394591560742,0.01042292456420905,39.0,7.0,5.0,4.0,60.0,115.0,0.36260416475213814,204.46352435210108,204.46352435210108,,1.2903225806451613,169.76591990063193,34.697604451469175,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,255.46352435210108,990.0,965.0010612169228,24.998938783077204,0.12569272735488077,0.011757872533805726,989.8625494001112,0.21280924394651,0.029438890036608868,0.0,0.0,24.64867893924201,24.832049293151915,24.86148818318852,24.86148818318852,,0.9225564625263444,0.26148667767575284,0.0,0.0,37.98483945390926,7.531828957035253,0.0,0.0,0.7736219848046694,0.15339773843248988,0.0,0.0,0.974755311920585,0.9628488179125685,0.96,0.96,37.06141881909365,7.3045719395885875,0.0,0.0,44.365990758682244,0.13847855957043823,6.038715828699118e-05,54.44609554474161,34.64141067524919,2,1,33008.29712445959,158.7644374568714,31,0.2464777264371236
1941.09,259.6951826803094,0.8569333333333334,1941.0,9.0,1940.0,12.0,1.6364463530711058,0.0066561728766702,38.0,6.0,4.0,3.0,58.0,109.0,0.42269062789199496,150.69518268030944,150.69518268030944,,1.0,150.69518268030944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,198.69518268030944,990.0,964.7324063329016,25.26759366709839,0.10565714410226776,0.005069518268030896,989.8892733376298,0.16480288668022305,0.0,0.0,0.0,24.99206411804786,25.156867004728085,25.156867004728085,25.156867004728085,,0.916386357545672,0.0,0.0,0.0,33.883008049080885,0.0,0.0,0.0,0.6900816303275129,0.0,0.0,0.0,0.9710475305158507,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.91102301688982,0.0,0.0,0.0,32.91102301688982,0.12602942745385864,6.05809281663518e-05,40.34091076937303,22.810030267532163,1,1,23695.93657216067,106.67104686473824,30,0.182839016760499
1941.1,204.695143680892,0.9457096774193549,1941.0,10.0,1941.0,1.0,1.7451287988298652,0.00840749857139622,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,89.25806451612904,0.43587503391959687,115.43707916476296,115.43707916476296,,1.0,115.43707916476296,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,158.1790146486339,990.0,964.4281708620853,25.571829137914666,0.09135759661525632,0.0015437079164762582,989.9070986954683,0.095126067511133,0.0,0.0,0.0,25.3756662818183,25.3989724281353,25.3989724281353,25.3989724281353,,0.8979508174751775,0.0,0.0,0.0,25.816198779334087,0.0,0.0,0.0,0.525788162511896,0.0,0.0,0.0,0.9689967456748868,0.96,0.96,0.96,25.018409730085832,0.0,0.0,0.0,25.018409730085832,0.12226017957899477,6.014917223015153e-05,29.312932541337783,22.304365644687,1,1,18613.696839183856,104.17011281861927,31,0.1389911651671435
1941.11,238.88937619390023,0.8935666666666667,1941.0,11.0,1941.0,2.0,2.937434300083427,0.012007136702843433,36.0,5.0,3.0,2.0,47.0,93.0,0.390997811046243,145.88937619390023,145.88937619390023,,1.0,145.88937619390023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.88937619390023,990.0,964.6272495404969,25.37275045950309,0.1025492421996514,0.004588937619389987,989.892861820181,0.15243991411332838,0.0,0.0,0.0,25.113172365570726,25.265612279684053,25.265612279684053,25.265612279684053,,0.9153675658299723,0.0,0.0,0.0,32.89590121245297,0.0,0.0,0.0,0.6699776214348873,0.0,0.0,0.0,0.9700025280661326,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.90912357265824,0.0,0.0,0.0,31.90912357265824,0.1331831516692796,6.074216656339519e-05,38.14070315907541,28.206698301438674,1,1,22974.568972313933,129.2828362851385,30,0.17727290873699023
1941.12,337.6470555723893,0.7356129032258064,1941.0,12.0,1941.0,3.0,6.4084589987871805,0.01765905631240678,31.0,5.0,3.0,2.0,36.0,77.0,0.23312404725436958,260.64705557238926,260.64705557238926,,1.8064516129032258,149.4758340367338,111.17122153565546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,299.64705557238926,990.0,965.0899869260388,24.910013073961164,0.14128650054663783,0.022227479602281244,989.8364860198511,0.1653984534158962,0.11166287216258446,0.0,0.0,24.581100640396354,24.63483622164967,24.746499093812254,24.746499093812254,,0.9148697366859772,0.7340457961720278,0.0,0.0,33.034902302982154,24.333473245362175,0.0,0.0,0.6728086008754003,0.4955900864635881,0.0,0.0,0.9721007985648239,0.9683903536821065,0.96,0.96,32.137339773965266,23.616874595213737,0.0,0.0,55.754214369178996,0.16431678501406083,5.9552582193645203e-05,81.15500774575737,42.15465045326579,2,1,41481.13549066918,189.7860427135005,31,0.3097456353843278
1942.01,477.301183183888,0.5724193548387098,1942.0,1.0,1941.0,4.0,5.182997095779525,0.01101213354726433,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,84.61290322580645,0.1795377756656905,392.6882799580815,392.6882799580815,,2.225806451612903,179.04498103982215,179.04498103982215,34.59831787843724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,433.91408640969445,990.0,965.7478553243275,24.25214467567254,0.1887221216428873,0.04853765599161627,989.7627402223656,0.2294710044275349,0.2294710044275349,0.0375260299438275,0.0,23.785413893610517,23.785413893610517,23.977358868094225,24.01488489803805,,0.9268228046178453,0.9268228046178453,0.20710994135686722,0.0,38.73509712760736,38.73509712760736,7.33316453317759,0.0,0.7889021818249973,0.7889021818249973,0.1493516198203175,0.0,0.9726414112781389,0.9726414112781389,0.9622580645161289,0.96,37.68867579705731,37.68867579705731,7.113169597182262,0.0,82.49052119129686,0.17247641049492773,5.8411801316206396e-05,97.53386930311493,69.67484776274667,3,2,61372.94776632487,329.28892993659525,31,0.4582806732849826
1942.02,666.996441929878,0.45421428571428574,1942.0,2.0,1941.0,5.0,9.626661665529769,0.0141368046092375,31.0,6.0,4.0,3.0,41.0,85.0,0.12926774724085713,581.996441929878,581.996441929878,,3.1785714285714284,183.6606526495145,183.6606526495145,183.6606526495145,31.014483981334457,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,622.996441929878,990.0,966.5635213567817,23.436478643218347,0.2805639637650576,0.10155770904343098,989.6178783271915,0.24156447885542615,0.24156447885542615,0.24156447885542615,0.0381697791652665,22.81279249155443,22.81279249155443,22.81279249155443,23.01618719124459,,0.9272935355098839,0.9272935355098839,0.9272935355098839,0.1648441577195035,38.07593432892344,38.07593432892344,38.07593432892344,6.255276279458426,0.7754772775748153,0.7754772775748153,0.7754772775748153,0.12739870222929583,0.9725352115197747,0.9725352115197747,0.9725352115197747,0.9617857142857142,37.04368631345325,37.04368631345325,37.04368631345325,6.0676179910746715,117.19867693143442,0.17562435922035977,5.603988906506009e-05,142.48888390632882,95.51609777518946,4,3,78757.51089792393,465.9983234585969,28,0.6511037607301913
1942.03,974.7857819111111,0.339258064516129,1942.0,3.0,1941.0,6.0,10.000065627569652,0.010285738849194929,41.0,8.0,7.0,6.0,67.0,129.0,0.1335307494360574,845.7857819111111,845.7857819111111,,4.0,211.4464454777778,211.4464454777778,211.4464454777778,211.4464454777778,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,901.7857819111111,990.0,967.7750643670507,22.22493563294925,0.4819549668037367,0.23285486596656133,989.2851901672296,0.32001446845367065,0.32001446845367065,0.32001446845367065,0.32001446845367065,21.190111331725277,21.190111331725277,21.190111331725277,21.190111331725277,,0.9332859588814331,0.9332859588814331,0.9332859588814331,0.9332859588814331,40.91283319004612,40.91283319004612,40.91283319004612,40.91283319004612,0.8332552584530779,0.8332552584530779,0.8332552584530779,0.8332552584530779,0.9744985069738152,0.9744985069738152,0.9744985069738152,0.9744985069738152,39.88402326646543,39.88402326646543,39.88402326646543,39.88402326646543,159.5360930658617,0.16368759182346576,5.248843803528273e-05,182.9097144157714,133.99551052593867,4,4,118694.85324100111,690.2739407352476,31,0.8863116281436761
1942.04,1833.1231434813976,0.197,1942.0,4.0,1941.0,7.0,38.439409928587146,0.023059330629976515,45.0,11.0,10.0,10.0,72.0,148.0,0.08507285245214624,1685.1231434813976,1089.0692449293863,,4.0,272.2673112323466,272.2673112323466,272.2673112323466,272.2673112323466,596.0538985520113,44.51123591524024,5.797475529066546,12.021015388571906,40.273912064325096,493.45025965480755,89.51123591524023,16.797475529066546,22.021015388571907,50.273912064325096,565.4502596548076,1217.3989717622649,990.0,970.5065704937714,19.49342950622862,0.8846097757108832,0.4660521107124455,988.6493381135766,0.5247104705795782,0.5247104705795782,0.5247104705795782,0.5247104705795782,17.618057149225745,17.618057149225745,17.618057149225745,17.618057149225745,,0.9310368874977493,0.9310368874977493,0.9310368874977493,0.9310368874977493,43.74860176888959,43.74860176888959,43.74860176888959,43.74860176888959,0.8910102193256537,0.8910102193256537,0.8910102193256537,0.8910102193256537,0.9770054979417258,0.9770054979417258,0.9770054979417258,0.9770054979417258,42.74369696157041,42.74369696157041,42.74369696157041,42.74369696157041,170.97478784628163,0.09971127480822342,4.367696375223797e-05,192.8,160.6463757322684,4,4,123101.84724932276,984.2744617454024,30,0.9498599324793423
1942.05,1558.2361636829635,0.22893548387096774,1942.0,5.0,1941.0,8.0,32.94974251864493,0.02189694097526672,47.0,10.0,10.0,10.0,115.0,192.0,0.12830223424100134,1366.2361636829635,1063.8673835378127,,4.0,265.96684588445316,265.96684588445316,265.96684588445316,265.96684588445316,302.3687801451507,36.063048860085495,5.6560447778788125,9.550528235830546,15.748373965893268,235.35078430546258,83.06304886008549,15.656044777878813,19.550528235830548,25.74837396589327,350.35078430546264,1182.1370054116076,990.0,969.6743961172173,20.325603882782723,0.8331861406148607,0.43918490435913465,988.7276289550259,0.5023433648832001,0.5023433648832001,0.5023433648832001,0.5023433648832001,18.55088947292554,18.55088947292554,18.55088947292554,18.55088947292554,,0.9344049920303563,0.9344049920303563,0.9344049920303563,0.9344049920303563,45.06333099528761,45.06333099528761,45.06333099528761,45.06333099528761,0.9177867819814176,0.9177867819814176,0.9177867819814176,0.9177867819814176,0.9790595401412495,0.9790595401412495,0.9790595401412495,0.9790595401412495,44.12206989006489,44.12206989006489,44.12206989006489,44.12206989006489,176.48827956025957,0.11821229635802376,4.6243660405357954e-05,190.23365913966828,163.7132197328586,4,4,131307.27999283312,881.2959927204863,31,0.9804904420014421
1942.06,646.7767698797504,0.48056666666666664,1942.0,6.0,1941.0,9.0,21.10876271846764,0.03029590678043304,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,147.0,0.2384882971472995,499.77676987975036,499.77676987975036,,2.7,183.78075810236945,183.78075810236945,86.49708555184183,45.718168123169605,0.0,0.0,0.0,0.0,0.0,0.0,43.0,9.666666666666666,8.333333333333334,7.666666666666667,78.33333333333333,560.7767698797504,990.0,966.4584507490339,23.541549250966128,0.2604480339334248,0.08614560555968158,989.6534063605069,0.2411596392247008,0.2411596392247008,0.11484750500405412,0.06384388973935066,22.953795972248304,22.953795972248304,23.080108106468952,23.131111721733653,,0.9276002611480635,0.9276002611480635,0.43259341430983994,0.21691505111733772,38.30814703554969,38.30814703554969,17.3424236667612,8.922546662023516,0.7802066606018266,0.7802066606018266,0.3532061846590876,0.1817219279434525,0.9718047218483973,0.9718047218483973,0.9652247789189221,0.9626844793140461,37.23576685835988,37.23576685835988,16.845479770218397,8.669548215102873,99.98656170204103,0.15419760692726847,5.636262603599341e-05,164.69852237874656,67.57678855898837,4,2,71990.32442546955,321.0331111664572,30,0.5554808983446724
1942.07,373.45218637070803,0.6848709677419356,1942.0,7.0,1941.0,10.0,3.6894295138925743,0.009769790008609393,37.0,8.0,6.0,4.0,53.0,108.0,0.2914442625125209,265.45218637070803,265.45218637070803,,1.967741935483871,136.23675118915705,129.215435181551,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,316.45218637070803,990.0,965.2650246712628,24.734975328737132,0.1472175579092696,0.023090437274141555,989.8296920048166,0.13472053903961273,0.12390778896199257,0.0,0.0,24.429946794514112,24.44075954459173,24.564667333553725,24.564667333553725,,0.9089701937484952,0.8786681170212309,0.0,0.0,29.691765514705434,28.10750529389341,0.0,0.0,0.6047202752485831,0.5724542829713526,0.0,0.0,0.9702222638752387,0.9695771025849161,0.96,0.96,28.814434331257196,27.261859314861418,0.0,0.0,56.07629364611861,0.14969573750694848,5.868843260852101e-05,69.06784098544357,46.43253843517511,2,1,41720.762472712246,217.66079623578744,31,0.31153496470065895
1942.08,281.1072702378988,0.8186774193548387,1942.0,8.0,1941.0,11.0,2.5633991062096393,0.009094104850443596,35.774193548387096,7.0,5.0,3.3548387096774195,49.67741935483871,100.80645161290323,0.3628557029607042,180.30081862499554,180.30081862499554,,1.064516129032258,172.91627675263288,7.384541872362662,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.774193548387096,7.0,5.0,3.3548387096774195,49.67741935483871,228.07501217338265,990.0,964.8266842787772,25.17331572122284,0.11602635773899966,0.008471857052726454,989.8755017852084,0.21847774706742404,0.005983615273688806,0.0,0.0,24.830339759363707,25.042833891157443,25.048817506431128,25.048817506431128,,0.9246722532778799,0.05786683856593289,0.0,0.0,38.989110821348035,1.6076359738654684,0.0,0.0,0.7940755768095322,0.03274207686080384,0.0,0.0,0.9745317703564241,0.9606451612903225,0.96,0.96,38.01532855592163,1.5594068946495045,0.0,0.0,39.57473545057113,0.13984127830709966,6.0938641956627943e-05,48.71869351625928,28.476354699688475,2,1,29443.603175224926,131.1954239432886,31,0.21985964139206188
1942.09,213.69526710152934,0.9339,1942.0,9.0,1941.0,12.0,1.9238221924378707,0.008963406487432607,30.0,6.0,4.0,2.0,30.0,72.0,0.33880931011007764,141.69526710152934,141.69526710152934,,1.0,141.69526710152934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,181.69526710152934,990.0,964.4939783174825,25.506021682517492,0.09965725081694812,0.004169526710152887,989.8961732224728,0.1439087147935309,0.0,0.0,0.0,25.258286190196852,25.360677889894195,25.360677889894195,25.360677889894195,,0.9133878309367861,0.0,0.0,0.0,32.06937733291871,0.0,0.0,0.0,0.6531441411999738,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.10729601293115,0.0,0.0,0.0,31.10729601293115,0.14512207988894266,6.096086222473419e-05,37.72914776233639,25.485745685099104,1,1,22397.25312931043,117.2396047272552,30,0.17281831118295085
1942.1,195.97417322826456,0.9618709677419354,1942.0,10.0,1942.0,1.0,2.3964912408545507,0.012505062487008264,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,66.2258064516129,0.33696113848397036,129.74836677665166,129.74836677665166,,1.0,129.74836677665166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.741935483870968,4.0,2.6774193548387095,2.0,28.806451612903224,165.16772161536133,990.0,964.4162162945685,25.583783705431507,0.09382413717882358,0.002974836677665113,989.9032010261435,0.11950121327465761,0.0,0.0,0.0,25.36748351830037,25.4,25.4,25.4,,0.9083824708530386,0.0,0.0,0.0,29.326422551653486,0.0,0.0,0.0,0.597279481703737,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.44662987510388,0.0,0.0,0.0,28.44662987510388,0.14536134548510465,6.089099190877391e-05,31.03991812751813,25.90545221338315,1,1,21164.292627077288,119.1379824381925,31,0.158036832639466
1942.11,231.31864272475948,0.9057666666666667,1942.0,11.0,1942.0,2.0,2.6749481817335634,0.011410022593873926,36.0,5.0,3.0,2.0,47.0,93.0,0.4034291765582278,138.31864272475948,138.31864272475948,,1.0,138.31864272475948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,182.31864272475948,990.0,964.5864343076829,25.413565692317096,0.09987726078354454,0.0038318642724759,989.8962908749439,0.1367635455493223,0.0,0.0,0.0,25.173093021711768,25.30672955628795,25.30672955628795,25.30672955628795,,0.9119992731313359,0.0,0.0,0.0,31.148248568228265,0.0,0.0,0.0,0.6343838812266449,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.213801111181414,0.0,0.0,0.0,30.213801111181414,0.1302952861024474,6.066326373331023e-05,36.34965918819581,25.86411974087843,1,1,21753.93680005062,119.05144921368183,30,0.1678544506176745
1942.12,316.104141273318,0.7687419354838709,1942.0,12.0,1942.0,3.0,6.284040971306627,0.020012765308572947,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.2309049951936492,244.91059288622125,244.91059288622125,,1.6774193548387097,151.72320052938628,93.18739235683498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,281.9751090152535,990.0,964.9951687538683,25.00483124613176,0.1350494752655514,0.019580150663214873,989.8453703740712,0.16688929123767154,0.09164585071378611,0.0,0.0,24.683312328965286,24.75855576948917,24.85020162020296,24.85020162020296,,0.9165831739058442,0.6168256385825532,0.0,0.0,33.73611619030998,20.44696033210112,0.0,0.0,0.6870899427761706,0.4164350373136685,0.0,0.0,0.9712700734267001,0.966774193548387,0.96,0.96,32.777693184490055,19.83355152213809,0.0,0.0,52.61124470662815,0.16557569432189184,5.986470521374624e-05,66.84611565039424,38.02014132868609,2,1,39142.76606173134,172.7991800258312,31,0.2922846928146008
1943.01,471.5620991580012,0.5790322580645161,1943.0,1.0,1942.0,4.0,5.445849226663973,0.011642359919062885,29.0,5.0,4.0,2.0,33.0,73.0,0.15603269458480726,398.5620991580012,398.5620991580012,,2.2580645161290325,180.0364941644498,180.0364941644498,38.48911082910164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,436.5620991580012,990.0,965.7219995551355,24.27800044486441,0.1896080727613629,0.04971241983160019,989.760679507407,0.23324781555150614,0.23324781555150614,0.040628873359981554,0.0,23.805432136719936,23.805432136719936,23.998051078911462,24.038679952271444,,0.9269604957422554,0.9269604957422554,0.236282827971053,0.0,38.99613993556897,38.99613993556897,8.168093409045227,0.0,0.7942187359586348,0.7942187359586348,0.16635628124328364,0.0,0.9736524762040033,0.9736524762040033,0.9625806451612903,0.96,37.988819360523834,37.988819360523834,7.92305060677387,0.0,83.90068932782154,0.177805778844849,5.853021773336402e-05,93.46150667084548,69.05465111578798,3,2,62422.11285989922,325.1467533267305,31,0.46611494071011966
1943.02,614.3998562879168,0.47996428571428573,1943.0,2.0,1942.0,5.0,6.375994677220916,0.010293025461641361,31.0,6.0,4.0,3.0,41.0,85.0,0.1396799616137207,529.3998562879168,529.3998562879168,,3.0,176.46661876263894,176.46661876263894,176.46661876263894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,570.3998562879168,990.0,966.3480065720778,23.651993427922157,0.2511521550073397,0.08393793312805817,989.6649099118646,0.2232291345816557,0.2232291345816557,0.2232291345816557,0.0,23.0936742052051,23.0936742052051,23.0936742052051,23.316903339786755,,0.9252563041554218,0.9252563041554218,0.9252563041554218,0.0,36.94004116787131,36.94004116787131,36.94004116787131,0.0,0.7523429973089879,0.7523429973089879,0.7523429973089879,0.0,0.971726344007224,0.971726344007224,0.971726344007224,0.96,35.904624175028246,35.904624175028246,35.904624175028246,0.0,107.71387252508474,0.17514565406881952,5.6555831681587676e-05,125.46944456842942,90.88506510060742,3,3,72383.72233685694,442.3375978981461,28,0.5984104029171374
