MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1943.03,952.4916010466767,0.34896774193548386,1943.0,3.0,1942.0,6.0,18.189735367306184,0.01868158093964337,37.774193548387096,8.0,6.354838709677419,4.709677419354839,57.96774193548387,114.80645161290323,0.1224583160541525,837.6851494337735,836.3707221677469,,3.870967741935484,215.81458627124806,215.81458627124806,215.81458627124806,188.9269633540028,1.3144272660265708,0.4177637047061195,0.08151486921095012,0.07132551055958135,0.061136151908212595,0.6826870296417075,38.19195725309322,8.08151486921095,6.426164220237001,4.7708135712630515,58.650428965125585,889.0703585102881,990.0,967.6668101152815,22.333189884718614,0.48540507140283407,0.2413223828687643,989.2732725457284,0.33660612380229876,0.33660612380229876,0.33660612380229876,0.2969511415262051,21.269856306644723,21.269856306644723,21.269856306644723,21.309511288920817,,0.9333496933535379,0.9333496933535379,0.9333496933535379,0.812683366906539,41.7969817846578,41.7969817846578,41.7969817846578,36.26460449567292,0.85126235813967,0.85126235813967,0.85126235813967,0.7385866496063731,0.9752192362201125,0.9752192362201125,0.9752192362201125,0.9729839234312989,40.77771985395758,40.77771985395758,40.77771985395758,35.370652357277315,157.70381191915007,0.16629138590768877,5.272111176605862e-05,192.8,123.4217328304593,4,3,117331.63606784763,613.3337222668207,31,0.8761322884397225
1943.04,1630.443995072403,0.21516666666666667,1943.0,4.0,1942.0,7.0,19.817751713399698,0.012806569085756583,45.0,11.0,10.0,10.0,72.0,148.0,0.09111211762291734,1482.443995072403,1100.0,,4.0,275.0,275.0,275.0,275.0,382.44399507240286,53.82509981621334,6.9641421957332135,14.545551417015712,25.84081047786506,281.26839116557557,98.82509981621334,17.96414219573321,24.545551417015712,35.840810477865055,353.2683911655756,1241.3347934289623,990.0,969.9061151538839,20.09388484611613,0.9229219319837672,0.4799999999999999,988.5970780680162,0.5349,0.5349,0.5349,0.5349,18.156062914132395,18.156062914132395,18.156062914132395,18.156062914132395,,0.9343599093584773,0.9343599093584773,0.9343599093584773,0.9343599093584773,45.752579946053466,45.752579946053466,45.752579946053466,45.752579946053466,0.931824438819826,0.931824438819826,0.931824438819826,0.931824438819826,0.98,0.98,0.98,0.98,44.8375283471324,44.8375283471324,44.8375283471324,44.8375283471324,179.3501133885296,0.11054347598770395,4.529043267387111e-05,190.4185390356945,176.6665928111514,4,4,129132.0816397413,1179.7083044595877,30,0.9963895188251644
1943.05,1604.7063701882694,0.21816129032258064,1943.0,5.0,1942.0,8.0,10.459743869753568,0.006848859524898696,47.0,10.0,10.0,10.0,115.0,192.0,0.12020575655157711,1412.7063701882694,1100.0,,4.0,275.0,275.0,275.0,275.0,312.70637018826915,49.14808516264614,7.782748587555561,13.089450207911673,16.286790113972355,226.39929611618348,96.14808516264614,17.782748587555563,23.089450207911675,26.28679011397235,341.3992961161835,1237.0202839581134,990.0,969.8228975036851,20.1771024963148,0.9133222659675385,0.48,988.6066777340324,0.5349,0.5349,0.5349,0.5349,18.24888023034728,18.24888023034728,18.24888023034728,18.24888023034728,,0.9346354366695736,0.9346354366695736,0.9346354366695736,0.9346354366695736,46.00035714145858,46.00035714145858,46.00035714145858,46.00035714145858,0.9368708175449812,0.9368708175449812,0.9368708175449812,0.9368708175449812,0.98,0.98,0.98,0.98,45.08034999862941,45.08034999862941,45.08034999862941,45.08034999862941,180.32139999451763,0.11306268559851507,4.553570706932263e-05,188.57644243718485,176.6665928111514,4,4,134159.1215959211,1191.5781363808978,31,1.0017855555250978
1943.06,992.1931865121435,0.3423333333333333,1943.0,6.0,1942.0,9.0,25.8261024122613,0.027849885731123035,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.21171254372634965,798.5265198454767,790.9263867808307,,3.566666666666667,218.5948145302783,218.5948145302783,197.75726350833503,155.9794942119391,7.6001330646461005,2.1242607944663012,0.47205795432584474,0.4248521588932602,0.4248521588932602,4.154109998067434,52.45759412779964,11.805391287659178,11.42485215889326,12.091518825559927,113.48744333140077,866.6142243551827,990.0,967.7857739840965,22.214226015903453,0.4910525899368353,0.23814536618631318,989.2708020438769,0.3482024483183325,0.3482024483183325,0.3174360558309605,0.2638874400975386,21.13682561146196,21.13682561146196,21.16759200394933,21.22114061968275,,0.9327860883891119,0.9327860883891119,0.8392276907132453,0.6233102414102646,41.907262369604126,41.907262369604126,37.50614072495496,28.976262420957678,0.8535083985662754,0.8535083985662754,0.7638725198565164,0.5901479108138019,0.9752586574170917,0.9752586574170917,0.9734238532538436,0.9707971075606994,40.89280636397549,40.89280636397549,36.58672811411664,28.300353698675785,146.6726945407434,0.14686907780346642,5.2358100634356414e-05,192.0237378381964,82.40207217824458,4,2,105604.34006933525,398.7950640130589,30,0.81484830300413
1943.07,465.42456986001497,0.588258064516129,1943.0,7.0,1942.0,10.0,7.3534877952857265,0.015290476170441275,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,151.4516129032258,0.3253214604427264,313.9729569567892,313.9729569567892,,2.0,156.9864784783946,156.9864784783946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,376.19876340840204,990.0,965.6936790922617,24.306320907738236,0.16830397869256772,0.032794591391357784,989.7989014299161,0.17761128165265055,0.17761128165265055,0.0,0.0,23.92761105600166,23.92761105600166,24.105222337654308,24.105222337654308,,0.9185346161458587,0.9185346161458587,0.0,0.0,33.808069392052865,33.808069392052865,0.0,0.0,0.6885553847668607,0.6885553847668607,0.0,0.0,0.9705979528137787,0.9705979528137787,0.96,0.96,32.81918720698621,32.81918720698621,0.0,0.0,65.63837441397241,0.14113923147400326,5.8104847999577274e-05,85.17310274284829,51.617397073799054,2,2,48834.95056399547,245.83694235920137,31,0.36465763563318004
1943.08,325.08253170220473,0.7491935483870968,1943.0,8.0,1942.0,11.0,3.2101505922572513,0.009836689738862618,39.0,7.0,5.0,4.0,60.0,115.0,0.35652283973007204,210.08253170220473,210.08253170220473,,1.3870967741935485,163.33313638721725,46.74939531498749,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,261.08253170220473,990.0,965.0276563290732,24.97234367092674,0.12767586669357775,0.012780362580440836,989.859543770726,0.1979390281656906,0.04010918290934472,0.0,0.0,24.633948413487026,24.791778258743374,24.831887441652718,24.831887441652718,,0.9199531975374058,0.34895325209520955,0.0,0.0,36.44141852948653,10.150230374030077,0.0,0.0,0.7421877500913754,0.2067256695321808,0.0,0.0,0.9735464325276614,0.9637914825632613,0.96,0.96,35.5092860333165,9.84381523876545,0.0,0.0,45.35310127208194,0.13912767804596884,6.0107020183642456e-05,55.30909898560456,36.33164494483163,2,1,33742.707346428964,166.32227399922658,31,0.2519616737337886
1943.09,240.86331218019666,0.8882666666666666,1943.0,9.0,1942.0,12.0,2.4908543578699804,0.010375052295069579,36.0,6.0,4.0,3.0,51.0,100.0,0.4147567026023223,140.86331218019666,140.86331218019666,,1.0,140.86331218019666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,186.86331218019666,990.0,964.6337537626218,25.366246237378153,0.10148122184437319,0.004086331218019617,989.8944324469376,0.1417080954138648,0.0,0.0,0.0,25.118970588901885,25.25195524699773,25.25195524699773,25.25195524699773,,0.9129132219873388,0.0,0.0,0.0,31.6828985700397,0.0,0.0,0.0,0.6452728833001976,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.73241161293851,0.0,0.0,0.0,30.73241161293851,0.12768010491609844,6.059301562649333e-05,36.335883127020615,25.073716786532856,1,1,22127.336361315727,115.5966432631272,30,0.17073562007188062
1943.1,189.4805394947571,0.9716451612903225,1943.0,10.0,1943.0,1.0,1.0805568015718798,0.005706694146932562,31.0,4.0,3.0,2.0,33.0,73.0,0.3860612789064582,116.48053949475711,116.48053949475711,,1.0,116.48053949475711,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,154.4805394947571,990.0,964.4220275377592,25.577972462240727,0.09005228519873622,0.0016480539494756708,989.9082996608519,0.0965638638888494,0.0,0.0,0.0,25.389708259203672,25.4,25.4,25.4,,0.8992349255541671,0.0,0.0,0.0,26.095578791437536,0.0,0.0,0.0,0.5314781831250006,0.0,0.0,0.0,0.9692912004450759,0.96,0.96,0.96,25.29607973363326,0.0,0.0,0.0,25.29607973363326,0.13327789521553798,6.028706350314544e-05,28.320355374388903,22.5758464105894,1,1,18820.283321823146,105.2793688535273,31,0.14053377629796257
1943.11,216.44151358314411,0.9295666666666667,1943.0,11.0,1943.0,2.0,3.747202962085297,0.01650397142140993,29.0,4.0,2.0,2.0,30.0,67.0,0.3134788236080302,149.44151358314411,149.44151358314411,,1.0,149.44151358314411,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,184.44151358314411,990.0,964.5088107308976,25.49118926910247,0.10062653532279457,0.004958393061449213,989.8944150716158,0.16261459246897753,0.0,0.0,0.0,25.222989748249237,25.331964035891772,25.331964035891772,25.331964035891772,,0.916458092357552,0.0,0.0,0.0,33.89078623159873,0.0,0.0,0.0,0.690240045450076,0.0,0.0,0.0,0.9714896753290282,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.94111961104052,0.0,0.0,0.0,32.94111961104052,0.15122526968487537,6.117158467299695e-05,45.55961887582984,26.56053518550819,1,1,23717.606119949174,121.71982882241664,30,0.1830062200613362
1943.12,386.1556201648245,0.6778709677419354,1943.0,12.0,1943.0,3.0,10.64558971749808,0.027791778701400902,38.0,5.0,4.0,3.0,54.0,104.0,0.28034415694034776,282.1556201648245,282.1556201648245,,1.8064516129032258,158.0664430050773,124.0891771597472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.1556201648245,990.0,965.3216511575748,24.678348842425116,0.15170096594615143,0.026904365190367336,989.8213946688635,0.1831772242813077,0.14078923202721,0.0,0.0,24.31656628700728,24.358954279261383,24.49974351128859,24.49974351128859,,0.9184849790134754,0.7390735201011144,0.0,0.0,34.62844887425336,26.95498712367138,0.0,0.0,0.7052637245265451,0.5489814078140811,0.0,0.0,0.9719051846039141,0.96940548350781,0.96,0.96,33.673207942021044,26.20629341493416,0.0,0.0,59.8795013569552,0.15302878758885333,5.9125660745579474e-05,92.29070719476434,34.39658426619724,2,1,44550.34900957467,157.382924552137,31,0.33266389642752886
1944.01,710.3079714089582,0.4358709677419355,1944.0,1.0,1943.0,4.0,15.741949147364084,0.022481538279270803,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.18944705206384008,577.4370036670227,577.4370036670227,,3.193548387096774,181.2091247670784,181.2091247670784,174.25753890484296,40.76121522802302,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,633.8563585057324,990.0,966.738972066638,23.26102793336209,0.2880928595340008,0.100845471349823,989.6110616691161,0.2345196585359889,0.2345196585359889,0.22392167730611023,0.05217371354935274,22.637569943942268,22.637569943942268,22.64816792517215,22.819915888928907,,0.9263157251168294,0.9263157251168294,0.8960662010504339,0.2088826263237568,37.245582639867735,37.245582639867735,35.75409408553948,8.095026551612369,0.7585658378791799,0.7585658378791799,0.7281892889111911,0.16486815787397902,0.9712282674253306,0.9712282674253306,0.9705831061350081,0.9622580645161289,36.18177934579007,36.18177934579007,34.720120562548374,7.852175755063999,114.9358550091925,0.16181453333084211,5.54785171908536e-05,146.68586685587533,90.34420492193688,4,2,85512.27612683922,430.9983234585969,31,0.6385325278288472
1944.02,1335.9136936562202,0.26482758620689656,1944.0,2.0,1943.0,5.0,33.6076730424978,0.024779710599750197,49.0,8.0,7.0,5.0,93.0,162.0,0.12727922079112802,1173.9136936562202,1009.5560320064357,,4.0,252.38900800160891,252.38900800160891,252.38900800160891,252.38900800160891,164.3576616497845,21.945243120136645,4.131639311010916,6.026039292276075,5.072767334869892,127.18197259149095,70.94524312013665,12.131639311010916,13.026039292276076,10.07276733486989,220.18197259149093,1105.6589537298591,990.0,968.9616570157706,21.038342984229395,0.7315543630104865,0.38592063239720986,988.8825250045923,0.45627201155310076,0.45627201155310076,0.45627201155310076,0.45627201155310076,19.464595977268605,19.464595977268605,19.464595977268605,19.464595977268605,,0.9354365375890528,0.9354365375890528,0.9354365375890528,0.9354365375890528,44.770609588929055,44.770609588929055,44.770609588929055,44.770609588929055,0.91182504254438,0.91182504254438,0.91182504254438,0.91182504254438,0.9781013037439488,0.9781013037439488,0.9781013037439488,0.9781013037439488,43.798883971532874,43.798883971532874,43.798883971532874,43.798883971532874,175.1955358861315,0.13650249248828122,4.851001291860012e-05,192.8,145.2497900752251,4,4,121936.09297674752,762.6839937244496,29,0.9733085327007305
1944.03,2103.7151735966363,0.1658064516129032,1944.0,3.0,1943.0,6.0,16.537009187745685,0.00794793348240362,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.0958455631543033,1902.650657467604,1100.0,,4.0,275.0,275.0,275.0,275.0,802.6506574676043,47.774193548387096,8.35483870967742,15.03225806451613,40.689335962497275,690.8000311825264,100.0,18.0,25.0,50.979658543142435,809.735515053494,1243.0,990.0,971.3486597345349,18.651340265465198,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.710150852946917,16.710150852946917,16.710150852946917,16.710150852946917,,0.9273421735526581,0.9273421735526581,0.9273421735526581,0.9273421735526581,41.7922361608484,41.7922361608484,41.7922361608484,41.7922361608484,0.8511657059235924,0.8511657059235924,0.8511657059235924,0.8511657059235924,0.9751165705923592,0.9751165705923592,0.9751165705923592,0.9751165705923592,40.75271690169454,40.75271690169454,40.75271690169454,40.75271690169454,163.01086760677816,0.07759423387156437,4.116436050676216e-05,167.67650973515995,158.61394227605538,4,4,121280.08549944294,1713.5344676593647,31,0.9056159311487675
1944.04,2436.7400311772294,0.13016666666666668,1944.0,4.0,1943.0,7.0,12.49036792848827,0.005132158417411337,54.0,13.0,14.0,19.0,117.0,217.0,0.08917251655433703,2219.7400311772294,1100.0,,4.0,275.0,275.0,275.0,275.0,1119.7400311772292,46.0,5.000000000000002,11.0,61.0,996.7400311772292,100.0,18.0,25.0,80.0,1113.7400311772292,1243.0,990.0,972.1542000752554,17.845799924744618,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.904610512226343,15.904610512226343,15.904610512226343,15.904610512226343,,0.9224516185253403,0.9224516185253403,0.9224516185253403,0.9224516185253403,39.568496046488875,39.568496046488875,39.568496046488875,39.568496046488875,0.8058756832278794,0.8058756832278794,0.8058756832278794,0.8058756832278794,0.9708445733811845,0.9708445733811845,0.9708445733811845,0.9708445733811845,38.415448305864764,38.415448305864764,38.415448305864764,38.415448305864764,153.66179322345906,0.06318286510138062,3.880348313723714e-05,157.705131037875,150.65456697762733,4,4,110636.49112089053,2076.9632006513275,30,0.853676629019217
1944.05,1949.0087180181474,0.18129032258064517,1944.0,5.0,1943.0,8.0,32.84949505887889,0.01751492005962951,55.0,13.0,13.0,17.0,178.0,276.0,0.14472859716281802,1673.0087180181474,1100.0,,4.0,275.0,275.0,275.0,275.0,573.0087180181473,42.3647255936028,4.899504039886027,11.168877131372806,35.24525237798291,479.33035887530275,97.3647255936028,17.899504039886025,24.168877131372806,52.24525237798291,657.3303588753027,1239.4331067648616,990.0,970.8571876690647,19.14281233093529,0.9189284885155696,0.48,988.6010715114843,0.5349,0.5349,0.5349,0.5349,17.208983842419745,17.208983842419745,17.208983842419745,17.208983842419745,,0.9297022559747864,0.9297022559747864,0.9297022559747864,0.9297022559747864,43.157751198369844,43.157751198369844,43.157751198369844,43.157751198369844,0.8789766028181232,0.8789766028181232,0.8789766028181232,0.8789766028181232,0.9767718871205233,0.9767718871205233,0.9767718871205233,0.9767718871205233,42.161879698955694,42.161879698955694,42.161879698955694,42.161879698955694,168.64751879582278,0.08917258028428705,4.258775727167242e-05,186.9597046638858,154.07526752640155,4,4,125473.75398409215,1155.7953534582748,31,0.9369306599767933
1944.06,889.692331128073,0.3819,1944.0,6.0,1943.0,9.0,29.659553430266424,0.033068662239990686,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.2125943514868703,712.3589977947396,705.8735714548744,,3.3333333333333335,207.7677390801185,207.7677390801185,174.5186387967303,115.81945449790712,6.485426339865194,1.636798076251692,0.37059579084943967,0.37059579084943967,0.4014787734202263,3.7059579084943963,49.30346474291836,11.037262457516107,10.37059579084944,10.73481210675356,102.37262457516107,776.5848944461583,990.0,967.3900369590716,22.60996304092838,0.42072717714582064,0.19006586022424443,989.3892069626298,0.31474841526785746,0.31474841526785746,0.267757083092677,0.19337788639423562,21.68442158829047,21.68442158829047,21.731412920465647,21.805792117164092,,0.9312430467462168,0.9312430467462168,0.7756684223421646,0.46748747291587756,40.754455463084,40.754455463084,33.64802440436578,21.54404910834434,0.830029642832668,0.830029642832668,0.6852958127162072,0.4387790042432656,0.9747235342986094,0.9747235342986094,0.9719691124237773,0.9681429814354459,39.74320935660732,39.74320935660732,32.80300459701708,21.0410668078042,133.33049011803593,0.15061104011349735,5.359416455122568e-05,190.1676052496373,79.42484168322454,4,2,95997.95288498586,381.0087505502821,30,0.7407249451001996
1944.07,426.4633866376276,0.6261290322580645,1944.0,7.0,1943.0,10.0,6.367396349066117,0.014750716687816084,42.0,9.0,8.0,6.0,70.0,135.0,0.3221818645308188,291.4633866376276,291.4633866376276,,1.8387096774193548,163.06623823235708,128.3971484052705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,350.4633866376276,990.0,965.5127044979971,24.487295502002812,0.15922116574308448,0.028292677327525474,989.8124861569294,0.19553467249462425,0.1427958695198688,0.0,0.0,24.10424698643759,24.156985789412346,24.299781658932215,24.299781658932215,,0.9200424588098264,0.7686552484649878,0.0,0.0,35.525065483436904,27.745446063228442,0.0,0.0,0.7235247552634807,0.5650803678865264,0.0,0.0,0.9721562021259497,0.9689303956743368,0.96,0.96,34.559991463184986,26.935964431380697,0.0,0.0,61.495955894565675,0.14320434834128057,5.872992925825449e-05,82.33953705745917,46.11835083167592,2,1,45752.991185556864,209.6194637292325,31,0.3416441994142538
1944.08,297.52155972217156,0.7915483870967742,1944.0,8.0,1943.0,11.0,3.240990977724587,0.010818864630174332,39.0,7.0,5.0,4.0,60.0,115.0,0.3896573138780495,182.52155972217153,182.52155972217153,,1.1612903225806452,164.53031312452694,17.991246597644622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,233.52155972217153,990.0,964.9009139752737,25.09908602472634,0.11794862783833154,0.008786657548206029,989.8732647146135,0.19825094754644262,0.014205349394941062,0.0,0.0,24.77409979179336,24.958145389944864,24.972350739339806,24.972350739339806,,0.9210012141842615,0.144259854612215,0.0,0.0,36.896267299927054,3.8939359207291746,0.0,0.0,0.7514514725036059,0.07930623056474898,0.0,0.0,0.972544639728721,0.961479010153249,0.96,0.96,35.908190089694386,3.7739074703279663,0.0,0.0,39.68209756002235,0.13278056597122773,6.045128913655736e-05,47.83264918619358,30.82083606842492,2,1,29523.480584656627,141.68278898827032,31,0.22045609755567971
1944.09,220.83272274924985,0.9218,1944.0,9.0,1943.0,12.0,1.9196743321438372,0.008544624382658409,34.0,6.0,4.0,3.0,44.0,91.0,0.41445497045077195,129.83272274924985,129.83272274924985,,1.0,129.83272274924985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.83272274924985,990.0,964.5250347857502,25.474965214249824,0.09688230031081722,0.00298327227492494,989.9001344274143,0.12131540515716059,0.0,0.0,0.0,25.248120473835417,25.33922625296791,25.33922625296791,25.33922625296791,,0.9065436197905749,0.0,0.0,0.0,29.162215755908395,0.0,0.0,0.0,0.5939351477781751,0.0,0.0,0.0,0.9698785485756113,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.284416034172143,0.0,0.0,0.0,28.284416034172143,0.12750943896870195,6.047111574405737e-05,36.335883127020615,23.282693557141748,1,1,20364.77954460394,108.0925590239552,30,0.15713564463428967
1944.1,194.68385545753756,0.9670322580645161,1944.0,10.0,1944.0,1.0,0.2989882323762211,0.0015375934593915386,31.0,4.0,3.0,2.0,33.0,73.0,0.375003553204396,121.68385545753755,121.68385545753755,,1.0,121.68385545753755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.68385545753756,990.0,964.4106322890849,25.589367710915113,0.09188870357317337,0.002168385545753716,989.9059429108811,0.1048402595091488,0.0,0.0,0.0,25.390470362287026,25.4,25.4,25.4,,0.9037466750132394,0.0,0.0,0.0,27.3842261840642,0.0,0.0,0.0,0.5577235475369491,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.562699398542268,0.0,0.0,0.0,26.562699398542268,0.1364299253280859,6.063527906746111e-05,27.62473759211141,26.13008420690088,1,1,19762.64835251545,119.89523707448372,31,0.14757055221412374
1944.11,233.77472584451107,0.8997666666666666,1944.0,11.0,1944.0,2.0,3.3171854325271073,0.013586483997856084,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.32361770791906697,158.1080591778444,158.1080591778444,,1.0,158.1080591778444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,196.1080591778444,990.0,964.591686957253,25.408313042746936,0.10474406589881036,0.005816550140275676,989.8894393839608,0.18023569916371782,0.0,0.0,0.0,25.117516727544114,25.265645113985546,25.265645113985546,25.265645113985546,,0.9201673559622875,0.0,0.0,0.0,35.83694660974156,0.0,0.0,0.0,0.7298767130293596,0.0,0.0,0.0,0.9713795120835514,0.9599999999999999,0.9599999999999999,0.9599999999999999,34.821553341850084,0.0,0.0,0.0,34.821553341850084,0.1489274238417061,6.115543722791035e-05,44.79174488261989,28.10465000835416,1,1,25071.51840613206,128.20770377157243,30,0.19345307412138937
1944.12,402.23275050456004,0.6527096774193548,1944.0,12.0,1944.0,3.0,5.9438554801949595,0.015597333379551333,38.0,5.0,4.0,3.0,54.0,104.0,0.2628272269835708,298.2327505045601,298.2327505045601,,1.903225806451613,159.00100973326218,139.23174077129792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.23275050456004,990.0,965.4003183721348,24.59968162786519,0.15737511196168372,0.029652018514247064,989.8129728695241,0.1830310144878951,0.15443107132574613,0.0,0.0,24.229623482901363,24.25822342606351,24.412654497389255,24.412654497389255,,0.9191081238018374,0.8285337507405585,0.0,0.0,34.759025527201494,30.290166260077438,0.0,0.0,0.7079231268269145,0.6169076631380334,0.0,0.0,0.9709340175063081,0.9689985336353404,0.96,0.96,33.760132730728785,29.380650648947203,0.0,0.0,63.14078337967598,0.1562375585932255,5.890167276354907e-05,75.51624246017366,43.944847234855,2,1,46976.74283447894,198.30479186612183,31,0.35078212988708884
1945.01,557.2805478393649,0.5143870967741936,1945.0,1.0,1944.0,4.0,7.271900229580273,0.012760797710018633,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18500136105255469,456.92570912968756,456.92570912968756,,2.5483870967741935,181.13176537349995,181.13176537349995,94.66217838268759,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,502.50635429097787,990.0,966.1009637908688,23.899036209131165,0.21948762964410198,0.06468525675053793,989.7158271136054,0.23451588493549266,0.23451588493549266,0.11655758124632463,0.0,23.380347437801024,23.380347437801024,23.498305741490192,23.614863322736515,,0.9272125268137097,0.9272125268137097,0.5067620411057876,0.0,38.526333096255186,38.526333096255186,19.834956735119068,0.0,0.7846503685591687,0.7846503685591687,0.40397060560323966,0.0,0.9719903720723764,0.9719903720723764,0.9657636531722926,0.96,37.45915134965835,37.45915134965835,19.251308511696745,0.0,94.16961121101343,0.1682885565352189,5.740282450486637e-05,119.91249686819876,72.0063818546486,3,2,70062.190740994,342.56506724863937,31,0.5231645067278524
1945.02,907.564712955092,0.36292857142857143,1945.0,2.0,1944.0,5.0,19.060258460258375,0.020321233387515427,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.13995511112061626,781.9932843836634,781.9932843836634,,3.7857142857142856,206.53467285487747,206.53467285487747,206.53467285487747,162.38926581903115,0.0,0.0,0.0,0.0,0.0,0.0,40.5,6.642857142857143,5.0,4.0,69.42857142857143,834.1361415265206,990.0,967.5011206893175,22.498879310682465,0.43390790230295373,0.2029259624190885,989.363166135278,0.307509807890384,0.307509807890384,0.307509807890384,0.24310525321182147,21.554535638070035,21.554535638070035,21.554535638070035,21.6189401927486,,0.9317468144393092,0.9317468144393092,0.9317468144393092,0.7314919227718747,40.522070226826735,40.522070226826735,40.522070226826735,31.42488110276599,0.8252967459638846,0.8252967459638846,0.8252967459638846,0.640017945066517,0.9742406670341275,0.9742406670341275,0.9742406670341275,0.9707520998484434,39.49669378017145,39.49669378017145,39.49669378017145,30.614793695571404,149.10487503608576,0.1649309628806239,5.3287809768636476e-05,189.7205230031512,120.35651213073352,4,3,100198.47602424963,597.6560160658968,28,0.8283604168671431
1945.03,2555.0708552765377,0.14348387096774193,1945.0,3.0,1944.0,6.0,100.4970634272001,0.04898319799429747,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.0935030001825439,2352.199887534602,1056.671196365831,,4.0,264.16779909145777,264.16779909145777,264.16779909145777,264.16779909145777,1295.5286911687713,36.804217994476296,6.417627926569377,11.482144055601635,46.93690291454218,1193.8877982775819,89.35260509125048,16.127305345924217,21.546660184633893,57.35625775325186,1314.0168305356465,1183.6977669876394,990.0,972.2306584763475,17.769341523652496,0.8451852969525935,0.43583170763189055,988.7189829954154,0.49749142749125436,0.49749142749125436,0.49749142749125436,0.49749142749125436,15.990833091576784,15.990833091576784,15.990833091576784,15.990833091576784,,0.912707665248442,0.912707665248442,0.912707665248442,0.912707665248442,37.41843663005447,37.41843663005447,37.41843663005447,37.41843663005447,0.7620862857444902,0.7620862857444902,0.7620862857444902,0.7620862857444902,0.9723159131787352,0.9723159131787352,0.9723159131787352,0.9723159131787352,36.397062771557934,36.397062771557934,36.397062771557934,36.397062771557934,145.58825108623174,0.07341263203948771,3.880800994789603e-05,188.50130423299836,115.87104754726973,4,4,108317.65880815641,788.4321659369264,31,0.8088236171457318
1945.04,3187.7021000698182,0.07813333333333333,1945.0,4.0,1944.0,7.0,46.30841771958067,0.014906415817688182,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.08466457728825597,2918.7021000698182,1100.0,,4.0,275.0,275.0,275.0,275.0,1818.7021000698185,35.33333333333334,4.333333333333333,8.333333333333332,57.0,1713.7021000698185,100.0,18.0,25.0,80.0,1864.7021000698187,1243.0,990.0,973.9042401874698,16.095759812530254,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.154570400011975,14.154570400011975,14.154570400011975,14.154570400011975,,0.9015479096757795,0.9015479096757795,0.9015479096757795,0.9015479096757795,34.45277517400924,34.45277517400924,34.45277517400924,34.45277517400924,0.7016858487578256,0.7016858487578256,0.7016858487578256,0.7016858487578256,0.97,0.97,0.97,0.97,33.41919191878896,33.41919191878896,33.41919191878896,33.41919191878896,133.67676767515584,0.04330809402652686,3.375675951392824e-05,151.92334711382605,116.36775948943637,4,4,96247.27272611219,2279.800686844093,30,0.7426487093064212
1945.05,1958.0255475599226,0.1803225806451613,1945.0,5.0,1944.0,8.0,33.874591223865124,0.017783055230942146,55.0,13.0,13.0,17.0,178.0,276.0,0.14435335411166894,1682.0255475599226,1100.0,,4.0,275.0,275.0,275.0,275.0,582.0255475599224,42.426571405112725,4.946113682299622,11.139506962480429,35.66429512182195,487.8490603882077,97.42657140511271,17.94611368229962,24.139506962480432,52.66429512182195,665.8490603882077,1239.5121920498927,990.0,970.8759213310478,19.124078668952098,0.9187103863709666,0.48,988.6012896136289,0.5349,0.5349,0.5349,0.5349,17.190468282581154,17.190468282581154,17.190468282581154,17.190468282581154,,0.9295698989566817,0.9295698989566817,0.9295698989566817,0.9295698989566817,43.10617089471034,43.10617089471034,43.10617089471034,43.10617089471034,0.8779260874686422,0.8779260874686422,0.8779260874686422,0.8779260874686422,0.9766040004823834,0.9766040004823834,0.9766040004823834,0.9766040004823834,42.10509593019414,42.10509593019414,42.10509593019414,42.10509593019414,168.42038372077656,0.08888829704307519,4.253039992948903e-05,186.38561901862224,152.7583430301477,4,4,125304.76548825775,1170.688358904274,31,0.9356687984487586
1945.06,922.7085546333343,0.3657666666666667,1945.0,6.0,1944.0,9.0,28.365976590468374,0.030095643168586757,47.666666666666664,10.666666666666666,10.0,10.333333333333334,98.66666666666667,177.33333333333334,0.20022727896584225,745.3752213000009,739.9326740508184,,3.5,208.47186998653035,208.47186998653035,201.2267189666933,121.76221511106442,5.4425472491825,1.3735952581270119,0.3110026999532857,0.3110026999532857,0.3369195916160595,3.110026999532857,49.040261924793676,10.977669366619953,10.311002699953287,10.670252924949391,101.77669366619952,810.2616080421853,990.0,967.5262067963789,22.47379320362116,0.43811532457262997,0.20001063842391092,989.3618740370035,0.3165642874815774,0.3165642874815774,0.3054225556738126,0.2008920179699739,21.519102953143044,21.519102953143044,21.53024468495081,21.63477522265465,,0.9312776514621471,0.9312776514621471,0.9000133047328062,0.49830310968983754,40.614266625444685,40.614266625444685,39.07370093686498,22.73138817462148,0.8271744730233134,0.8271744730233134,0.795798389752851,0.4629610626195821,0.9744109882077855,0.9744109882077855,0.9737443215411188,0.9684763147687793,39.59464939639891,39.59464939639891,38.08489502159079,22.192890302122905,139.4670841165115,0.15210252040226027,5.317013808387636e-05,190.6975891534169,90.56773606557678,4,2,100416.30056388828,434.7090611902229,30,0.7748171339806194
1945.07,469.32205964101263,0.582258064516129,1945.0,7.0,1944.0,10.0,6.372977673015884,0.013141376270208423,44.83870967741935,9.35483870967742,8.35483870967742,7.064516129032258,83.48387096774194,153.09677419354838,0.3342659825048222,316.2252854474643,316.2252854474643,,1.903225806451613,168.53121543687902,147.69407001058528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.83870967741935,9.35483870967742,8.35483870967742,7.064516129032258,83.48387096774194,378.7736725442385,990.0,965.7119193773092,24.288080622690853,0.16921274401786413,0.03324505708949282,989.7975421988926,0.2096606362440265,0.17791357479123987,0.0,0.0,23.87596218533949,23.907709246792272,24.085622821583517,24.085622821583517,,0.921478748488933,0.830653821910621,0.0,0.0,36.39687435955476,31.771448157457503,0.0,0.0,0.7412805368544757,0.6470763372190937,0.0,0.0,0.9729300069293859,0.9709945230584183,0.96,0.96,35.4395981571318,30.90668047907649,0.0,0.0,66.34627863620828,0.13970144379651325,5.830479190675977e-05,90.50867762976428,45.820149880657326,2,1,49361.63130533897,212.1467533267305,31,0.36859043686782383
1945.08,334.84425930620233,0.7350967741935484,1945.0,8.0,1944.0,11.0,3.694799506798136,0.011020243468271813,47.0,8.0,6.0,5.0,89.0,155.0,0.46665288285069034,179.84425930620233,179.84425930620233,,1.1290322580645162,164.91335529097677,14.930904015225543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,240.84425930620233,990.0,965.0756657977906,24.92433420220934,0.1205330723643448,0.008496546874974054,989.8709703807607,0.19860111676248365,0.01223449072105582,0.0,0.0,24.596703466207536,24.783070092248966,24.795304582970022,24.795304582970022,,0.9214180448666787,0.115821651990374,0.0,0.0,36.71502268372218,3.2094547383168885,0.0,0.0,0.7477601361246878,0.06536567695146413,0.0,0.0,0.9727668869068824,0.9612703289929858,0.96,0.96,35.73658331703991,3.112686338086883,0.0,0.0,38.84926965512679,0.1152752573983985,6.005807633209052e-05,49.42793421350164,27.701107664405036,2,1,28903.85662341433,128.60796861598828,31,0.21582927586181547
1945.09,247.97502104807043,0.8764666666666667,1945.0,9.0,1944.0,12.0,1.9645640583750017,0.007835258181125813,38.0,6.0,4.0,3.0,58.0,109.0,0.4391316479849916,138.97502104807043,138.97502104807043,,1.0,138.97502104807043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,186.97502104807043,990.0,964.6724178080325,25.327582191967547,0.10152065302121711,0.0038975021048069936,989.894581844874,0.1378720431235198,0.0,0.0,0.0,25.08429199371801,25.22216403684153,25.22216403684153,25.22216403684153,,0.9120605541008787,0.0,0.0,0.0,31.189495363449314,0.0,0.0,0.0,0.6352239381557905,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.25381050254583,0.0,0.0,0.0,30.25381050254583,0.12209864687790042,6.045362416501334e-05,36.15514117602209,24.4072209308828,1,1,21782.743561833,113.4334061521708,30,0.1680767250141435
1945.1,205.66306348324247,0.9463225806451613,1945.0,10.0,1945.0,1.0,1.6601264962641809,0.008074169796054107,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,80.74193548387096,0.3942106047879956,124.92112799937149,124.92112799937149,,1.0,124.92112799937149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,165.17919251550052,990.0,964.4390720977354,25.56092790226452,0.0938281856302222,0.0024921127999371,989.9036797015698,0.11247531783023847,0.0,0.0,0.0,25.34184070362642,25.39423685749898,25.39423685749898,25.39423685749898,,0.9035001808913132,0.0,0.0,0.0,28.087462766117092,0.0,0.0,0.0,0.5720460848496353,0.0,0.0,0.0,0.968874870717609,0.96,0.96,0.96,27.219191085534035,0.0,0.0,0.0,27.219191085534035,0.1319600551547317,6.0431852290866495e-05,32.82538889932313,21.7793447536432,1,1,20251.078167637323,102.0925590239552,31,0.15121772825296687
1945.11,238.32405402493887,0.8918,1945.0,11.0,1945.0,2.0,3.4043126258415337,0.0135877459177067,36.0,5.0,3.0,2.0,47.0,93.0,0.39501644082509707,145.32405402493887,145.32405402493887,,1.0,145.32405402493887,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,189.32405402493887,990.0,964.6156608146837,25.384339185316215,0.10234975153938594,0.0045691655978722,989.8930810828628,0.15467243231451935,0.0,0.0,0.0,25.121265859501275,25.262514117919654,25.262514117919654,25.262514117919654,,0.9137303394929541,0.0,0.0,0.0,32.73893647594489,0.0,0.0,0.0,0.6667807836241321,0.0,0.0,0.0,0.9710834872003864,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.806649023872758,0.0,0.0,0.0,31.806649023872758,0.13230338089515853,6.0716847754294234e-05,46.4638235987331,23.30202589199612,1,1,22900.787297188384,108.17011281861927,30,0.17670360568818197
1945.12,393.4024429540012,0.6635483870967742,1945.0,12.0,1945.0,3.0,6.786978372553198,0.01720260427175404,38.0,5.0,4.0,3.0,54.0,104.0,0.27107830011531997,289.4024429540012,289.4024429540012,,1.8387096774193548,161.53350479368083,127.86893816032035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,336.4024429540012,990.0,965.3545795534895,24.645420446510403,0.15425862245066882,0.027880488590800195,989.8178608889585,0.19229246628701038,0.14254896807495884,0.0,0.0,24.270988869181906,24.32073236739396,24.463281335468917,24.463281335468917,,0.9192514637128142,0.7681000777673505,0.0,0.0,35.40053225489999,27.792417030669935,0.0,0.0,0.7209884369633398,0.5660370067346219,0.0,0.0,0.9721255367448923,0.9688997302932795,0.96,0.96,34.43616189618866,26.98020897644321,0.0,0.0,61.41637087263187,0.15493262142298048,5.9081547328657154e-05,81.3625884395403,44.76298290824644,2,1,45693.77992923811,202.02012187738305,31,0.34120206040351037
1946.01,730.2430839988186,0.4340967741935484,1946.0,1.0,1945.0,4.0,15.55124327819981,0.02177992976702545,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,126.74193548387096,0.1801807640954489,603.5011485149477,603.5011485149477,,3.193548387096774,189.84826043159742,189.84826043159742,143.6726585897333,80.1319690620195,0.0,0.0,0.0,0.0,0.0,0.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,657.339858192367,990.0,966.8117038197786,23.188296180221332,0.3096770884191612,0.11586498328546734,989.5744579282954,0.2574266524894543,0.2574266524894543,0.19053200257295405,0.10885694375078664,22.505327456027242,22.505327456027242,22.57222210594374,22.653897164765908,,0.9290654076146754,0.9290654076146754,0.7179409217126237,0.38940884074819365,38.92081713491285,38.92081713491285,28.982791291987095,15.788291822335509,0.7926846666988361,0.7926846666988361,0.5902808817105315,0.3215538049355501,0.9727665578778203,0.9727665578778203,0.9685894998139077,0.9644023276429827,37.87370373603222,37.87370373603222,28.148788076287964,15.323041205548593,119.21923675390099,0.16330809973668214,5.541179212644132e-05,157.33041564771435,81.01158469352734,4,2,88699.11214490233,385.01787451967766,31,0.6623290930772276
1946.02,971.4321659369264,0.34,1946.0,2.0,1945.0,5.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.1594111748480001,816.5750230797836,816.5750230797836,,4.0,204.1437557699459,204.1437557699459,204.1437557699459,204.1437557699459,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,878.0035945083549,990.0,967.7857286637476,22.214271336252292,0.4586794695807929,0.20326001846382682,989.3380605119553,0.29493361102168475,0.29493361102168475,0.29493361102168475,0.29493361102168475,21.257398237185985,21.257398237185985,21.257398237185985,21.257398237185985,,0.9328635469233985,0.9328635469233985,0.9328635469233985,0.9328635469233985,39.700937525292474,39.700937525292474,39.700937525292474,39.700937525292474,0.8085730656882377,0.8085730656882377,0.8085730656882377,0.8085730656882377,0.9708573065688236,0.9708573065688236,0.9708573065688236,0.9708573065688236,38.54453160183938,38.54453160183938,38.54453160183938,38.54453160183938,154.17812640735752,0.1587121899125667,5.244683508846016e-05,157.7505813971279,152.74914441144938,4,4,103607.70094574426,809.4321659369264,28,0.8565451467075419
1946.03,1110.9647734016469,0.299,1946.0,3.0,1945.0,6.0,7.221489267946261,0.006640663616779877,41.0,8.0,7.0,6.0,67.0,129.0,0.11653660227743709,981.964773401647,981.964773401647,,4.0,245.49119335041175,245.49119335041175,245.49119335041175,245.49119335041175,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1037.9647734016469,990.0,968.2476014080945,21.752398591905408,0.6222047628512797,0.3451493856974848,989.0326458514512,0.42822405731622853,0.42822405731622853,0.42822405731622853,0.42822405731622853,20.356820386040418,20.356820386040418,20.356820386040418,20.356820386040418,,0.9388438706986164,0.9388438706986164,0.9388438706986164,0.9388438706986164,45.95498924436796,45.95498924436796,45.95498924436796,45.95498924436796,0.9359468277875348,0.9359468277875348,0.9359468277875348,0.9359468277875348,0.9792449089980358,0.9792449089980358,0.9792449089980358,0.9792449089980358,45.004243232853526,45.004243232853526,45.004243232853526,45.004243232853526,180.0169729314141,0.16212142310252828,5.098099234517609e-05,190.83899159768347,159.30309265339594,4,4,133932.6278609721,842.4321659369264,31,1.0000942940634119
1946.04,1378.0672493166956,0.2476,1946.0,4.0,1945.0,7.0,11.86191086610836,0.008603324736325631,45.0,11.0,10.0,10.0,72.0,148.0,0.10811351173709662,1230.0672493166956,1094.7738581964006,,4.0,273.69346454910016,273.69346454910016,273.69346454910016,273.69346454910016,135.29339112029476,33.09591555870987,4.953403834591692,8.332397076454695,9.141445345965861,79.77022930457265,78.09591555870988,15.953403834591692,18.332397076454694,19.14144534596586,151.77022930457264,1207.155574666157,990.0,969.0938568311309,20.906143168869054,0.8630548231084368,0.47320601565532083,988.6637391612362,0.5299041233878351,0.5299041233878351,0.5299041233878351,0.5299041233878351,19.039978206717468,19.039978206717468,19.039978206717468,19.039978206717468,,0.9372096150035026,0.9372096150035026,0.9372096150035026,0.9372096150035026,47.889162892777385,47.889162892777385,47.889162892777385,47.889162892777385,0.9753393664516778,0.9753393664516778,0.9753393664516778,0.9753393664516778,0.98,0.98,0.98,0.98,46.91595973381565,46.91595973381565,46.91595973381565,46.91595973381565,187.6638389352626,0.13727215624236527,4.762535739350401e-05,192.8,182.0095208992913,4,4,135117.9640333891,1060.137555230546,30,1.0425768829736812
1946.05,1438.8545161091388,0.2393225806451613,1946.0,5.0,1945.0,8.0,14.551622162537862,0.010451010811346277,47.0,10.0,10.0,10.0,115.0,192.0,0.1341108052691994,1246.8545161091388,1095.7880952217038,,4.0,273.94702380542594,273.94702380542594,273.94702380542594,273.94702380542594,151.06642088743496,33.003187032887155,5.83533069490192,7.806534965155887,7.868042754553904,96.5533254399361,80.00318703288715,15.835330694901922,17.806534965155887,17.868042754553905,211.5533254399361,1209.4331479146488,990.0,969.2879953724807,20.712004627519306,0.8645514067908167,0.4745245237882149,988.660924069421,0.5309363657226962,0.5309363657226962,0.5309363657226962,0.5309363657226962,18.841992331217572,18.841992331217572,18.841992331217572,18.841992331217572,,0.936551571111352,0.936551571111352,0.936551571111352,0.936551571111352,47.400319755387486,47.400319755387486,47.400319755387486,47.400319755387486,0.965383294407077,0.965383294407077,0.965383294407077,0.965383294407077,0.98,0.98,0.98,0.98,46.45231336027974,46.45231336027974,46.45231336027974,46.45231336027974,185.80925344111895,0.12990726863289628,4.7112132437422e-05,192.05779738299407,180.7210482266293,4,4,138242.0845601925,1016.137555230546,31,1.0322736302284388
1946.06,820.7178959276596,0.40013333333333334,1946.0,6.0,1945.0,9.0,22.837277415322053,0.02837293475579008,45.0,10.0,9.0,9.0,88.0,161.0,0.20977832997137769,659.7178959276596,659.7178959276596,,3.3,197.36185517607447,197.36185517607447,164.296504387968,100.69768118754268,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,723.7178959276596,990.0,967.1541052251939,22.845894774806066,0.3654324089005732,0.15432124731341113,989.480246343786,0.28199209726720986,0.28199209726720986,0.2354521685274616,0.15630539421480674,22.044149021324884,22.044149021324884,22.090688950064635,22.169835724377286,,0.9298327961113882,0.9298327961113882,0.7743208569084163,0.43560793457728375,39.459399873231696,39.459399873231696,32.391417880336085,19.257951986444358,0.8036537652389346,0.8036537652389346,0.6597030118194721,0.39221898139397865,0.9738324629717117,0.9738324629717117,0.9711270686943397,0.9670664852425291,38.44539896450995,38.44539896450995,31.5441172242872,18.787806738533508,127.22272189184059,0.15416729926061865,5.4357586915720954e-05,185.0776750738477,75.36648679966544,4,2,91600.35976212523,362.0192327708844,30,0.7067928993991144
1946.07,399.69981051733026,0.6539032258064517,1946.0,7.0,1945.0,10.0,6.049884354289599,0.01448540767465609,42.0,9.0,8.0,6.0,70.0,135.0,0.34194268356742524,264.69981051733026,264.69981051733026,,1.7741935483870968,155.82611074402098,108.87369977330931,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,323.69981051733026,990.0,965.389237122026,24.610762877973993,0.1497754693413915,0.022939962103466015,989.8272845685552,0.17937580544651374,0.11024957769573243,0.0,0.0,24.25867164108263,24.32779786883341,24.438047446529144,24.438047446529144,,0.917190163897828,0.7056513043670897,0.0,0.0,34.09673230423761,23.55510869121295,0.0,0.0,0.6944344664814177,0.47973744788621075,0.0,0.0,0.9722411997928957,0.9677250707606375,0.96,0.96,33.178836871425275,22.848045730661102,0.0,0.0,56.026882602086374,0.13949268239727056,5.893265127427407e-05,75.27875522350378,44.12926020966936,2,1,41684.00065595226,200.4728177879068,31,0.3112604589004798
1946.08,289.2735275252559,0.8049032258064516,1946.0,8.0,1945.0,11.0,2.763665734260504,0.009594386427063707,39.0,7.0,5.0,4.0,60.0,115.0,0.40000418740546967,174.2735275252559,174.2735275252559,,1.0,174.2735275252559,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.2735275252559,990.0,964.8625600907046,25.137439909295406,0.11503761444697881,0.0076130879377357095,989.8773492976153,0.21860721297795227,0.0,0.0,0.0,24.796181993932745,25.0147892069107,25.0147892069107,25.0147892069107,,0.9259171910015324,0.0,0.0,0.0,39.24617219096644,0.0,0.0,0.0,0.7993110425858745,0.0,0.0,0.0,0.9732354146614159,0.96,0.96,0.96,38.215688284056924,0.0,0.0,0.0,38.215688284056924,0.13151203823907803,6.086795128365589e-05,47.83264918619358,29.275583547923823,1,1,28432.472083338347,134.7991800258312,31,0.21230937935587177
1946.09,218.61458870411252,0.9249666666666666,1946.0,9.0,1945.0,12.0,1.6517065919163798,0.00743054847504387,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,84.66666666666667,0.386883787250567,133.94792203744586,133.94792203744586,,1.0,133.94792203744586,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,176.61458870411252,990.0,964.5116875322248,25.488312467775316,0.09786410747436365,0.0033947922037445336,989.8987411003219,0.12771533057921852,0.0,0.0,0.0,25.259338237517976,25.351500011588936,25.351500011588936,25.351500011588936,,0.9101690263061941,0.0,0.0,0.0,30.203155541944692,0.0,0.0,0.0,0.6151355507524378,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,29.297060875686352,0.0,0.0,0.0,29.297060875686352,0.13410468567760953,6.074960074961092e-05,34.79003572546752,25.69592277219387,1,1,21093.883830494175,118.2745177174335,30,0.16276144930936864
1946.1,195.21664159351053,0.9660967741935483,1946.0,10.0,1946.0,1.0,0.23718532883406665,0.0012152240488328418,31.0,4.0,3.0,2.0,33.0,73.0,0.37398593343299963,122.21664159351052,122.21664159351052,,1.0,122.21664159351052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.21664159351053,990.0,964.4095667168128,25.59043328318704,0.09207674102020613,0.0022216641593510063,989.9057015948204,0.10577180700241647,0.0,0.0,0.0,25.390363071005066,25.4,25.4,25.4,,0.9041660772154204,0.0,0.0,0.0,27.516877566301943,0.0,0.0,0.0,0.5604252050163329,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.691371239312883,0.0,0.0,0.0,26.691371239312883,0.13671508985786743,6.066316153086232e-05,27.62473759211141,26.13008420690088,1,1,19858.38020204879,119.89523707448372,31,0.1482853957739605
1946.11,208.8344726752816,0.9432666666666666,1946.0,11.0,1946.0,2.0,2.373665004102993,0.010329817825576088,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.3003114854868378,147.50113934194826,147.50113934194826,,1.0,147.50113934194826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,180.50113934194826,990.0,964.4829477728133,25.517052227186664,0.09923585247794502,0.0048194071881475795,989.8959447403339,0.16038134084247113,0.0,0.0,0.0,25.252615626678065,25.35103897212641,25.35103897212641,25.35103897212641,,0.9154392905472597,0.0,0.0,0.0,33.470422511166696,0.0,0.0,0.0,0.6816786662152077,0.0,0.0,0.0,0.9720395539449794,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.5581620905392,0.0,0.0,0.0,32.5581620905392,0.15429705313590222,6.120989243869665e-05,47.87277159368604,27.56663180201796,1,1,23441.876705188224,125.89523707448372,30,0.18087867828077334
