MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1946.12,374.210286643634,0.6884193548387098,1946.0,12.0,1946.0,3.0,6.722178102665583,0.018545679780723315,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.25651509271768247,278.9199640629888,278.9199640629888,,1.8709677419354838,152.59478717209615,126.32517689089269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,323.3393189016985,990.0,965.2665791262249,24.733420873775156,0.1496482397481915,0.025816164801778584,989.82453559545,0.170397169796826,0.13247365937643252,0.0,0.0,24.387559299428364,24.425482809848756,24.557956469225186,24.557956469225186,,0.916398686813456,0.7956512091236643,0.0,0.0,33.493816954348134,27.52663712549575,0.0,0.0,0.6821551314531188,0.5606239740426833,0.0,0.0,0.9713465200205608,0.9687846950416895,0.96,0.96,32.54274327136977,26.70382948564189,0.0,0.0,59.246572757011656,0.15822737093158099,5.9126090085259235e-05,77.66008120570066,42.99985279291601,2,1,44079.450131216676,193.26224589706084,31,0.32914762642784257
1947.01,584.7754030500319,0.4982903225806452,1947.0,1.0,1946.0,4.0,9.288206611037062,0.015299696986328428,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,109.70967741935483,0.1931341042293785,475.065725630677,475.065725630677,,2.5806451612903225,185.90968668342504,185.90968668342504,103.24635226382689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,523.2270159532576,990.0,966.21835620316,23.781643796839965,0.22964220639418806,0.0708080759675122,989.6995497176383,0.24753233160658458,0.24753233160658458,0.13176352835973323,0.0,23.23366118287168,23.23366118287168,23.34942998611853,23.481193514478264,,0.9285760261660607,0.9285760261660607,0.5374089859986019,0.0,39.34830099058406,39.34830099058406,21.530103746325047,0.0,0.8013910588713659,0.8013910588713659,0.4384949846502046,0.0,0.9732578823401893,0.9732578823401893,0.9666317858264075,0.96,38.30960997889351,38.30960997889351,20.918217251169057,0.0,97.53743720895606,0.16600316659406072,5.720032576344689e-05,124.14292045550783,75.03049209276568,3,2,72567.85328346332,357.3484869166725,31,0.5418746511608671
1947.02,822.7791548587066,0.3923214285714286,1947.0,2.0,1946.0,5.0,15.525978108987134,0.017304892505305834,36.0,6.0,5.0,4.0,54.0,105.0,0.13056588144249612,717.7791548587066,717.7791548587066,,3.5,205.0093133002861,205.0093133002861,205.0093133002861,102.75121495784843,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,764.7791548587066,990.0,967.181575086909,22.818424913091008,0.37861289176058166,0.1668897750298643,989.4544973332096,0.30028829723201694,0.30028829723201694,0.30028829723201694,0.15214883786568698,21.97263394906855,21.97263394906855,21.97263394906855,22.12077340843488,,0.9327704334080114,0.9327704334080114,0.9327704334080114,0.46574019900991076,41.13085152528691,41.13085152528691,41.13085152528691,20.044565928192103,0.8376955504131753,0.8376955504131753,0.8376955504131753,0.4082396319387394,0.9747425578485951,0.9747425578485951,0.9747425578485951,0.9668755918092568,40.10341062886853,40.10341062886853,40.10341062886853,19.52733255293697,139.83756443954258,0.17021374739715925,5.441724985080739e-05,185.3839466157904,120.35651213073352,4,3,93970.84330337262,597.6560160658968,28,0.7768753579974588
1947.03,2081.051508059489,0.17774193548387096,1947.0,3.0,1946.0,6.0,89.81167709174895,0.03914494449226478,49.0,9.0,9.0,9.0,107.0,183.0,0.09944301292026439,1898.0515080594892,1089.2744770498534,,4.0,272.31861926246336,272.31861926246336,272.31861926246336,272.31861926246336,808.7770310096357,43.16554784158171,7.667080260932982,12.324881582466656,32.793032417628886,712.8264889070256,92.16554784158173,16.66708026093298,21.324881582466656,41.793032417628886,819.8264889070256,1219.4319867348345,990.0,971.0578830813831,18.942116918616904,0.8867598320537479,0.467122194411587,988.6461179735346,0.5250563624050194,0.5250563624050194,0.5250563624050194,0.5250563624050194,17.063178529746573,17.063178529746573,17.063178529746573,17.063178529746573,,0.9245149535441383,0.9245149535441383,0.9245149535441383,0.9245149535441383,42.136913305820784,42.136913305820784,42.136913305820784,42.136913305820784,0.858185607043193,0.858185607043193,0.858185607043193,0.858185607043193,0.9763820704498057,0.9763820704498057,0.9763820704498057,0.9763820704498057,41.16368335453043,41.16368335453043,41.16368335453043,41.16368335453043,164.6547334181217,0.09296042010943131,4.2073532423960275e-05,190.1696435180553,115.4831121665005,4,4,122503.12166308255,944.726717014242,31,0.914748518989565
1947.04,4281.902186961069,0.030166666666666668,1947.0,4.0,1946.0,7.0,49.67584939814457,0.011624541987862346,70.0,14.0,18.0,25.0,168.0,295.0,0.06911363307809386,3986.902186961068,1100.0,,4.0,275.0,275.0,275.0,275.0,2886.9021869610683,30.0,4.0000000000000036,7.0,55.0,2790.9021869610683,100.0,18.0,25.0,80.0,2958.9021869610683,1243.0,990.0,976.1935294851205,13.806470514879527,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.86528110236125,11.86528110236125,11.86528110236125,11.86528110236125,,0.8472647423775985,0.8472647423775985,0.8472647423775985,0.8472647423775985,27.141378432306162,27.141378432306162,27.141378432306162,27.141378432306162,0.5527775648127528,0.5527775648127528,0.5527775648127528,0.5527775648127528,0.9699945877176886,0.9699945877176886,0.9699945877176886,0.9699945877176886,26.32700463928917,26.32700463928917,26.32700463928917,26.32700463928917,105.30801855715669,0.024763136183029718,2.659293397907997e-05,116.36775948943637,94.9287822706902,4,4,75821.77336115281,3571.688601822888,30,0.5850445475397593
1947.05,3125.2655678318984,0.08341935483870967,1947.0,5.0,1946.0,8.0,50.733077457147125,0.01704395181521863,65.0,14.0,17.0,23.0,202.0,321.0,0.10581250214686679,2804.2655678318984,1100.0,,4.0,275.0,275.0,275.0,275.0,1704.2655678318986,34.99999999999999,4.0,8.000000000000002,57.0,1600.2655678318984,100.0,18.0,25.0,80.0,1802.2655678318986,1243.0,990.0,973.7520331380604,16.24796686193965,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.306777449421372,14.306777449421372,14.306777449421372,14.306777449421372,,0.902952839217974,0.902952839217974,0.902952839217974,0.902952839217974,34.89065114926684,34.89065114926684,34.89065114926684,34.89065114926684,0.7106038930604244,0.7106038930604244,0.7106038930604244,0.7106038930604244,0.9702559129373537,0.9702559129373537,0.9702559129373537,0.9702559129373537,33.85423816418148,33.85423816418148,33.85423816418148,33.85423816418148,135.41695265672593,0.045429326628860435,3.419620016583988e-05,157.705131037875,116.9058469954708,4,4,100750.21277660408,1972.9632006513275,31,0.7523164036484773
1947.06,1609.2185558761528,0.22213333333333332,1947.0,6.0,1946.0,9.0,38.93915771366854,0.02421022156783789,62.0,12.0,14.0,16.0,153.0,257.0,0.16687929213183714,1352.2185558761528,1059.4049325052313,,4.0,264.8512331263078,264.8512331263078,264.8512331263078,264.8512331263078,292.81362337092173,24.99477271928901,3.984995187364547,7.026842929878452,18.229641921925086,238.5773706124646,86.994772719289,15.984995187364547,21.026842929878452,34.22964192192509,391.5773706124646,1183.4115433417633,990.0,969.8219009945939,20.17809900540607,0.8361889528080722,0.4359393016428008,988.727871745549,0.4987406902917313,0.4987406902917313,0.4987406902917313,0.4987406902917313,18.407230060663473,18.407230060663473,18.407230060663473,18.407230060663473,,0.9335633311651773,0.9335633311651773,0.9335633311651773,0.9335633311651773,44.46291045822825,44.46291045822825,44.46291045822825,44.46291045822825,0.9055582578050559,0.9055582578050559,0.9055582578050559,0.9055582578050559,0.9781040143555995,0.9781040143555995,0.9781040143555995,0.9781040143555995,43.494492381584664,43.494492381584664,43.494492381584664,43.494492381584664,173.97796952633865,0.11325586364824752,4.580171032858229e-05,189.2986533894244,158.61394227605538,4,4,125264.13805896383,868.7884692412713,30,0.9665442751463258
1947.07,762.6898212712007,0.4196774193548387,1947.0,7.0,1946.0,10.0,18.831603828741585,0.02394027754076516,58.0,11.0,11.0,11.0,136.0,227.0,0.3133138966636473,535.6898212712007,535.6898212712007,,2.838709677419355,187.30906393356946,187.30906393356946,110.10027249932021,50.971420904741535,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,615.6898212712007,990.0,966.9387802276498,23.061219772350203,0.2897735483225871,0.09730336478176911,989.6129230868958,0.2511014146909218,0.2511014146909218,0.1495061263624002,0.07167874381345934,22.42304144455492,22.42304144455492,22.524636732883444,22.602464115432387,,0.9280623803890871,0.9280623803890871,0.5388585153973264,0.23997616884567385,38.15462438953858,38.15462438953858,21.82376480856632,9.81731527829932,0.7770799264671808,0.7770799264671808,0.4444758616815951,0.19994532135029164,0.9719352806686223,0.9719352806686223,0.9666938083050929,0.9628762257144005,37.093231493479216,37.093231493479216,21.206281841429437,9.534875935331835,104.92762076371972,0.13569678567999977,5.509290181648356e-05,160.71826888227037,64.9283324929454,4,2,78066.14984820747,315.0087505502821,31,0.5829312264651095
1947.08,448.840082819738,0.6001935483870968,1947.0,8.0,1946.0,11.0,5.1990905868090564,0.011470798208276994,54.0,9.0,8.0,6.0,107.0,184.0,0.41324723870662416,264.840082819738,264.840082819738,,1.8387096774193548,149.1547366797369,115.68534614000109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,335.840082819738,990.0,965.6190489005805,24.380951099419477,0.15406014811103685,0.022978219975692073,989.8229616319134,0.16388668266622922,0.11467585259769383,0.0,0.0,24.040026048666522,24.089236878735058,24.20391273133275,24.20391273133275,,0.9142233466369021,0.7631794345646409,0.0,0.0,32.22354007843634,24.78742542572668,0.0,0.0,0.6562839119844469,0.5048355483854722,0.0,0.0,0.9715394990086351,0.9683421003334978,0.96,0.96,31.328875562666493,24.042726259279625,0.0,0.0,55.37160182194612,0.12278323943172029,5.816876959231131e-05,71.25353905668112,42.84391838525473,2,1,41196.47175552791,196.83694235920137,31,0.30762001012192286
1947.09,327.40115744079935,0.7451666666666666,1947.0,9.0,1946.0,12.0,2.870455853727191,0.00859584306839114,46.0,7.0,6.0,4.0,75.0,138.0,0.4238890519769072,189.40115744079932,189.40115744079932,,1.1666666666666667,170.14244160842784,19.2587158323715,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,248.40115744079932,990.0,965.0375881131378,24.962411886862316,0.12320018911601949,0.009584316667665823,989.8672154942162,0.21096494953927403,0.01576377029664675,0.0,0.0,24.618662431539345,24.813863610781972,24.82962738107862,24.82962738107862,,0.9232592305731886,0.14959647318058375,0.0,0.0,38.006299780404554,4.154492135011285,0.0,0.0,0.7740590586640438,0.08461287444014838,0.0,0.0,0.9732890699558823,0.9616170187686875,0.9599999999999999,0.9599999999999999,37.01435478665831,4.028664745360205,0.0,0.0,41.04301953201852,0.12493561664551815,6.026630555488309e-05,50.11127630310225,34.051544506242955,2,1,29550.974063053334,156.72326674738565,30,0.22801677517788066
1947.1,274.3859233611023,0.8291935483870967,1947.0,10.0,1947.0,1.0,1.1862947822354664,0.004299576157904632,41.0,6.0,4.0,3.0,56.0,110.0,0.40127805231318847,164.3859233611023,164.3859233611023,,1.0,164.3859233611023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.3859233611023,990.0,964.7975436934444,25.20245630655558,0.11154791816503633,0.006438592336110178,989.8820134894988,0.19172495466452447,0.0,0.0,0.0,24.892744841389884,25.084469796054403,25.084469796054403,25.084469796054403,,0.9228744091115539,0.0,0.0,0.0,37.037400328614424,0.0,0.0,0.0,0.754325872273206,0.0,0.0,0.0,0.9705302860357364,0.96,0.96,0.96,35.94785357612353,0.0,0.0,0.0,35.94785357612353,0.13091939517192974,6.073759315184123e-05,39.652854361701,33.62741048754718,1,1,26745.203060635904,154.1051871975735,31,0.1997102976451307
1947.11,280.78027316670654,0.8190666666666666,1947.0,11.0,1947.0,2.0,5.994410143556852,0.020082394309120226,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.3640751238490667,179.1136065000399,179.1136065000399,,1.0333333333333334,175.32668912924575,3.786917370794153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,227.1136065000399,990.0,964.8249602525103,25.1750397474897,0.11568705585134408,0.008192222262664924,989.8761207218861,0.2209769406903829,0.00304573445993731,0.0,0.0,24.830183528685286,25.048114734915732,25.05116046937567,25.05116046937567,,0.9262190037411989,0.029874353234190867,0.0,0.0,39.567847382155016,0.8241570552014693,0.0,0.0,0.8058624721416499,0.016785276073349682,0.0,0.0,0.9732095784634145,0.9603333333333333,0.9599999999999999,0.9599999999999999,38.527248178198114,0.7994323435454253,0.0,0.0,39.32668052174355,0.13961267322855267,6.097184880476411e-05,48.14307169632772,33.936020330052536,2,1,28315.20997565535,155.382924552137,30,0.21848155845413078
1947.12,399.87843651927386,0.6562903225806451,1947.0,12.0,1947.0,3.0,10.724275081983249,0.02490623047992135,38.0,5.0,4.0,3.0,54.0,104.0,0.2654636820811192,295.87843651927386,295.87843651927386,,1.903225806451613,157.5207741623047,138.35766235696914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,342.87843651927386,990.0,965.3883172957137,24.611682704286235,0.15654420150938403,0.029211080663165995,989.8142447178275,0.1807537488081119,0.1538826449244797,0.0,0.0,24.245173673305576,24.27204477718921,24.425927422113688,24.425927422113688,,0.9184797164807087,0.828069425248668,0.0,0.0,34.42056675532913,30.087659753448154,0.0,0.0,0.7010298728172939,0.6127832943675794,0.0,0.0,0.9714999989039121,0.9696343839388147,0.96,0.96,33.4547160767724,29.211480418071584,0.0,0.0,62.66619649484397,0.1557505354416423,5.893108296351951e-05,91.45274075294677,42.1705855786546,2,1,46623.65019216392,190.72326674738565,31,0.34814553608246657
1948.01,686.9497116481309,0.4474516129032258,1948.0,1.0,1947.0,4.0,14.937467219226246,0.021937608224610224,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,126.74193548387096,0.18743517317374528,560.2077761642599,560.2077761642599,,3.0,188.0877047774453,188.0877047774453,162.0011761627122,22.031190446657135,0.0,0.0,0.0,0.0,0.0,0.0,42.774193548387096,6.354838709677419,4.709677419354839,3.3548387096774195,69.54838709677419,614.0464858416792,990.0,966.6412069516307,23.358793048369346,0.2770545073806985,0.09573851481375695,989.6272069778055,0.2540257805390712,0.2540257805390712,0.21661474502980854,0.02662247208612788,22.73197424563581,22.73197424563581,22.769385281145077,22.959377554088757,,0.9285226080611523,0.9285226080611523,0.807971337057224,0.11891969175117124,38.918234217324304,38.918234217324304,33.301363810181286,4.405195885080283,0.7926320614526335,0.7926320614526335,0.6782355154823072,0.08971885712994467,0.973881176476196,0.973881176476196,0.9716368114976521,0.9612903225806451,37.919155606690104,37.919155606690104,32.428451348681854,4.273040008527875,112.53980257058993,0.16371364138298478,5.599396267045905e-05,134.664558973749,78.75110695950528,4,2,83729.61311251891,374.6810831907137,31,0.6252211253921663
1948.02,1471.287713829297,0.2653103448275862,1948.0,2.0,1947.0,5.0,103.17138117763037,0.05012275822137693,46.93103448275862,7.655172413793103,6.310344827586207,4.655172413793103,87.82758620689656,153.3793103448276,0.12196302547848221,1317.9084034844693,955.6868801100414,,4.0,238.92172002751036,238.92172002751036,238.92172002751036,238.92172002751036,362.2215233744281,18.242208939775356,3.4976723955157514,5.657854711916363,11.0363564878676,323.787430839353,65.17324342253399,11.152844809308856,11.968199539502569,15.691528901660703,411.6150170462496,1043.9811678813867,990.0,969.2473192827402,20.752680717259747,0.6620849678539279,0.33840173394583734,988.9995132982002,0.4123790937310145,0.4123790937310145,0.4123790937310145,0.4123790937310145,19.33981492172898,19.33981492172898,19.33981492172898,19.33981492172898,,0.929430662260954,0.929430662260954,0.929430662260954,0.929430662260954,41.523839209407896,41.523839209407896,41.523839209407896,41.523839209407896,0.8456993729003642,0.8456993729003642,0.8456993729003642,0.8456993729003642,0.9751843987093991,0.9751843987093991,0.9751843987093991,0.9751843987093991,40.511593431491185,40.511593431491185,40.511593431491185,40.511593431491185,162.04637372596474,0.13161657700311374,4.7818318117153756e-05,191.6453299341093,117.39688442184789,4,4,112784.27611327145,710.0875422650073,29,0.9002576318109151
1948.03,5741.634269295136,0.008677419354838681,1948.0,3.0,1947.0,6.0,100.92729023126586,0.01910780789545124,65.09677419354838,13.03225806451613,15.387096774193548,18.419354838709676,178.5483870967742,290.48387096774195,0.05063830639123547,5451.150398327393,106.45161290322581,,0.3870967741935484,275.0,275.0,275.0,275.0,5344.698785424168,1028.4516129032259,4.967741935483871,9.61290322580645,61.58064516129032,4240.085882198361,1093.5483870967741,18.0,25.0,80.0,4418.634269295136,1243.0,990.068114317683,978.6420068471866,11.42610747049638,0.9008451897844278,0.48,988.6872691278986,0.5349,0.5349,0.5349,0.5349,9.51036228071194,9.51036228071194,9.51036228071194,9.51036228071194,1.0,0.07511063116472372,0.07511063116472372,0.07511063116472372,0.07511063116472372,2.1923279473629775,2.1923279473629775,2.1923279473629775,2.1923279473629775,0.04465026369374699,0.04465026369374699,0.04465026369374699,0.04465026369374699,0.9604780344129852,0.9604780344129852,0.9604780344129852,0.9604780344129852,2.116536848446462,2.116536848446462,2.116536848446462,2.116536848446462,8.466147393785848,0.0017568711158122742,2.2091798754828392e-05,102.10609772463312,0.0,4,0,6298.813660976672,4162.902674556776,31,0.04703415218769916
1948.04,5018.025474117533,0.0178,1948.0,4.0,1947.0,7.0,50.59362866105888,0.010693893466471977,84.0,14.0,20.0,27.0,219.0,364.0,0.07321271342554565,4654.025474117533,880.0,,3.2,275.0,275.0,275.0,275.0,3774.0254741175336,236.0,4.0,5.0,53.0,3476.0254741175336,320.0,18.0,25.0,80.0,3695.025474117533,1243.0,990.0214028926642,977.4814104039513,12.539992488712983,0.918294324457165,0.4799999999999999,988.623108568207,0.5349,0.5349,0.5349,0.5349,10.60679816425582,10.60679816425582,10.60679816425582,10.60679816425582,1.0,0.620724382169311,0.620724382169311,0.620724382169311,0.620724382169311,18.154513383344707,18.154513383344707,18.154513383344707,18.154513383344707,0.3697456900884869,0.3697456900884869,0.3697456900884869,0.3697456900884869,0.9637645755227181,0.9637645755227181,0.9637645755227181,0.9637645755227181,17.524164900975155,17.524164900975155,17.524164900975155,17.524164900975155,70.09665960390062,0.014630354889027317,2.212647083456459e-05,111.72643409780962,0.0,4,0,50469.59491480845,3692.5448687282815,30,0.3894258866883368
1948.05,3176.5482543787703,0.07987096774193549,1948.0,5.0,1947.0,8.0,55.18981792230531,0.017857444879385,65.0,14.0,17.0,23.0,202.0,321.0,0.10380272967713229,2855.5482543787703,1100.0,,4.0,275.0,275.0,275.0,275.0,1755.5482543787703,35.0,4.0,8.000000000000002,57.0,1651.5482543787703,100.0,18.0,25.0,80.0,1853.5482543787703,1243.0,990.0,973.8713491517536,16.128650848246245,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.187461435727968,14.187461435727968,14.187461435727968,14.187461435727968,,0.9013535545202893,0.9013535545202893,0.9013535545202893,0.9013535545202893,34.53865867237902,34.53865867237902,34.53865867237902,34.53865867237902,0.7034350035107743,0.7034350035107743,0.7034350035107743,0.7034350035107743,0.9701176693491269,0.9701176693491269,0.9701176693491269,0.9701176693491269,33.50720837813899,33.50720837813899,33.50720837813899,33.50720837813899,134.02883351255596,0.04404954920556763,3.384566502842322e-05,156.2780924142397,112.37196904332674,4,4,99717.45213334163,2024.660513136817,31,0.7446046306253109
1948.06,1756.2287691208846,0.20353333333333332,1948.0,6.0,1947.0,9.0,38.20330097102933,0.02266163036352463,62.0,12.0,14.0,16.0,153.0,257.0,0.15170740087376242,1499.2287691208846,1086.9014938056187,,4.0,271.72537345140466,271.72537345140466,271.72537345140466,271.72537345140466,412.3272753152661,30.560371027191895,4.909808443407083,8.618774341209178,25.670180564374544,342.5681409390834,92.56037102719189,16.90980844340708,22.61877434120918,41.67018056437454,495.5681409390834,1218.9904476174268,990.0,970.2740775502547,19.72592244974533,0.8865040827945548,0.46460321734977744,988.6488926998555,0.5228969331136384,0.5228969331136384,0.5228969331136384,0.5228969331136384,17.851918216487377,17.851918216487377,17.851918216487377,17.851918216487377,,0.9322151020379555,0.9322151020379555,0.9322151020379555,0.9322151020379555,44.29275842819821,44.29275842819821,44.29275842819821,44.29275842819821,0.9020928396781712,0.9020928396781712,0.9020928396781712,0.9020928396781712,0.9780711962417648,0.9780711962417648,0.9780711962417648,0.9780711962417648,43.32681772220147,43.32681772220147,43.32681772220147,43.32681772220147,173.30727088880587,0.10315372464235702,4.436003501566973e-05,188.6051025162256,157.4959872758812,4,4,124781.23503994023,942.561484005937,30,0.9628181716044771
1948.07,852.8532402876189,0.3851290322580645,1948.0,7.0,1947.0,10.0,20.979887388857936,0.02521445858034314,58.0,11.0,11.0,11.0,136.0,227.0,0.27921085011014957,625.8532402876189,625.8532402876189,,3.225806451612903,193.2079633575427,193.2079633575427,148.34828723033183,91.08902634220168,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,705.8532402876189,990.0,967.2888152925368,22.711184707463147,0.34623917695551315,0.13165568775994865,989.5221051352845,0.26781872377021165,0.26781872377021165,0.20445144450569921,0.13155902884018547,21.96547111897746,21.96547111897746,22.028838398241973,22.101730813907487,,0.9291303629634637,0.9291303629634637,0.7185177133192532,0.4202396815273656,38.58135040404484,38.58135040404484,29.117329255034658,17.459650208369986,0.7857708839927666,0.7857708839927666,0.5930209624243311,0.3555936905981667,0.9726620892348067,0.9726620892348067,0.969234095064427,0.9656007850212736,37.53933655002492,37.53933655002492,28.30789093818614,16.9825449957932,120.3691090340292,0.1398257454476493,5.4069898619244744e-05,174.12659362478726,72.16956177584534,4,2,89554.61712131771,350.9502839498093,31,0.6687172724112732
1948.08,476.99155663383544,0.5764516129032259,1948.0,8.0,1947.0,11.0,5.800113891067059,0.01212129078827443,54.0,9.0,8.0,6.0,107.0,184.0,0.39095209796832525,292.99155663383544,292.99155663383544,,1.935483870967742,153.48044171644867,139.5111149173868,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,363.99155663383544,990.0,965.7464321137769,24.253567886223156,0.16399567667093323,0.02859831132676705,989.8074060120023,0.17344208885335874,0.15204016683696234,0.0,0.0,23.887531809372096,23.90893373138849,24.060973898225452,24.060973898225452,,0.9158150659227505,0.8552450478806065,0.0,0.0,32.95046015645177,29.8486954409405,0.0,0.0,0.6710888015570624,0.6079164040924745,0.0,0.0,0.9710229197998492,0.969732597219204,0.96,0.96,32.009223303624445,28.969493882423404,0.0,0.0,60.978717186047845,0.12682036868768362,5.786144173122832e-05,80.50892044901966,46.291502881435335,2,1,45368.1655864196,214.1467533267305,31,0.33877065103359916
1948.09,335.8996958359498,0.7343,1948.0,9.0,1947.0,12.0,4.045393596437183,0.012102693678301229,46.0,7.0,6.0,4.0,75.0,138.0,0.41462105662725146,197.89969583594979,197.89969583594979,,1.3,162.03566520216202,35.864030633787756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.8996958359498,990.0,965.0809638041771,24.91903619582284,0.12619958585869914,0.011088566800797454,989.8627118473404,0.19331145070091335,0.030408635566273125,0.0,0.0,24.58843659246242,24.751339407597058,24.78174804316333,24.78174804316333,,0.919859172273496,0.27021911031587564,0.0,0.0,36.051302100339676,7.747868613567704,0.0,0.0,0.7342424053022338,0.1577977314372241,0.0,0.0,0.9727498582392936,0.9629503521020208,0.9599999999999999,0.9599999999999999,35.09383087836091,7.51423992955993,0.0,0.0,42.60807080792084,0.12620473324096634,5.99391275367474e-05,53.296733666921135,31.57909507230445,2,1,30677.810981703005,145.60796861598828,30,0.2367115044884491
1948.1,291.99481855605603,0.799258064516129,1948.0,10.0,1948.0,1.0,1.290922103962824,0.004223515472511833,41.0,6.0,4.0,3.0,56.0,110.0,0.37748219616483364,181.99481855605606,181.99481855605606,,1.0,181.99481855605606,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,232.99481855605606,990.0,964.8714653229529,25.128534677047295,0.11776278546590817,0.008341386933033665,989.873895827601,0.23567691448212857,0.0,0.0,0.0,24.76675359016627,25.002430504648398,25.002430504648398,25.002430504648398,,0.9290060716158358,0.0,0.0,0.0,41.06630159599032,0.0,0.0,0.0,0.8363808879020431,0.0,0.0,0.0,0.9727882704159974,0.96,0.96,0.96,39.961205711866135,0.0,0.0,0.0,39.961205711866135,0.13665960820390155,6.097259146521681e-05,47.23461830123414,37.98716352052331,1,1,29731.137049628407,173.60796861598828,31,0.22200669839925632
1948.11,348.36950567664536,0.7137,1948.0,11.0,1948.0,2.0,2.4504067035849837,0.00702651724895984,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.3202376653336333,237.03617234331202,237.03617234331202,,1.8666666666666667,132.88624826723463,104.14992407607741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,290.36950567664536,990.0,965.1418475283832,24.858152471616798,0.13801217062951926,0.017407234468662356,989.8445805949018,0.1326978744299471,0.08887442471114494,0.0,0.0,24.570035192088667,24.61385864180747,24.702733066518615,24.702733066518615,,0.9061615091400902,0.7809864940228095,0.0,0.0,29.107529337707046,22.630857677156644,0.0,0.0,0.5928213714400621,0.46091359831276263,0.0,0.0,0.9712331283340544,0.9685664616673878,0.9599999999999999,0.9599999999999999,28.29666174395314,21.94952351661374,0.0,0.0,50.24618526056688,0.1441323292207946,5.8908265556098804e-05,55.88873338399312,46.43046546594808,2,1,36177.25338760815,211.66079623578744,30,0.27914547366981596
1948.12,400.424804121719,0.6513548387096775,1948.0,12.0,1948.0,3.0,1.0496010370424496,0.002687587860777958,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.2824611118739834,287.3925460572028,287.3925460572028,,2.0,143.6962730286014,143.6962730286014,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,338.90867508946087,990.0,965.4008600820442,24.599139917955817,0.1551431495317028,0.027478509211440506,989.8173783412569,0.14636926668764288,0.14636926668764288,0.0,0.0,24.27014899252506,24.27014899252506,24.416518259212708,24.416518259212708,,0.9138458694795754,0.9138458694795754,0.0,0.0,31.25655495865815,31.25655495865815,0.0,0.0,0.6365897140256243,0.6365897140256243,0.0,0.0,0.97,0.97,0.96,0.96,30.318858309898403,30.318858309898403,0.0,0.0,60.637716619796805,0.1513949124856167,5.860721895847271e-05,63.162108025190136,53.77876498982936,2,2,45114.46116512882,255.01012538244936,31,0.3368762034433156
1949.01,445.72170606904035,0.6010322580645162,1949.0,1.0,1948.0,4.0,2.244849385032881,0.005053649638643377,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,84.61290322580645,0.1911613155855005,361.1088028432339,361.1088028432339,,2.0,180.55440142161694,180.55440142161694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,402.3346092948468,990.0,965.6057476773105,24.394252322689375,0.17752812961825692,0.04222176056864675,989.7802501098131,0.23229457491804034,0.23229457491804034,0.0,0.0,23.94220785758445,23.94220785758445,24.174502432502486,24.174502432502486,,0.92766703831054,0.92766703831054,0.0,0.0,39.32329739317662,39.32329739317662,0.0,0.0,0.8008818206349617,0.8008818206349617,0.0,0.0,0.9729803579567062,0.9729803579567062,0.96,0.96,38.272976300466354,38.272976300466354,0.0,0.0,76.54595260093271,0.17143114188927588,5.8868058518304066e-05,85.04044685125739,66.04342860080783,2,2,56950.18873509393,311.90237744418727,31,0.4252552922274039
1949.02,520.9305392322551,0.5359285714285714,1949.0,2.0,1948.0,5.0,4.867941272601868,0.008950027226674415,31.0,6.0,4.0,3.0,41.0,85.0,0.16429446952916968,435.93053923225506,435.93053923225506,,2.4285714285714284,183.66976967449168,183.66976967449168,68.5909998832717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,476.93053923225506,990.0,965.9440303718305,24.055969628169425,0.20550723750472125,0.05743256588361728,989.7370601966117,0.24221139596555816,0.24221139596555816,0.07783368938987865,0.0,23.55081842881555,23.55081842881555,23.71519613539123,23.793029824781108,,0.9280107616051987,0.9280107616051987,0.39419136482891837,0.0,39.42372172241766,39.42372172241766,14.467165384582739,0.0,0.8029271226561642,0.8029271226561642,0.2946469528428256,0.0,0.9742353831424789,0.9742353831424789,0.9642857142857143,0.96,38.42824648622718,38.42824648622718,14.033150423045255,0.0,90.88964339549962,0.17447655626021502,5.800875766028821e-05,106.58638601201716,82.17109301660362,3,2,61077.84036177574,387.4927083802066,28,0.5049424633083313
1949.03,703.5720494106635,0.4374193548387097,1949.0,3.0,1948.0,6.0,5.50230108385083,0.007844059877142349,36.0,8.0,6.0,4.0,53.0,107.0,0.15309022352208834,596.5720494106635,596.5720494106635,,3.129032258064516,191.6569593070174,191.6569593070174,191.6569593070174,21.601171489611286,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,646.5720494106635,990.0,966.7142881976426,23.28571180235738,0.29396174933163677,0.10658377022113547,989.5994544804473,0.2623234771528254,0.2623234771528254,0.2623234771528254,0.025591433306565187,22.622842805651796,22.622842805651796,22.622842805651796,22.859574849498056,,0.9299105981033536,0.9299105981033536,0.9299105981033536,0.11881737692851677,39.53280786483044,39.53280786483044,39.53280786483044,4.355715881692445,0.8051488363509253,0.8051488363509253,0.8051488363509253,0.0887111177534103,0.9737774333695781,0.9737774333695781,0.9737774333695781,0.9612903225806451,38.508421168756385,38.508421168756385,38.508421168756385,4.225044405241673,119.75030791151084,0.17011621264544383,5.580336206636068e-05,131.45504847050086,101.96886146468384,4,3,89094.22908616406,501.7950640130589,31,0.6652794883972825
1949.04,862.3709299772205,0.37486666666666674,1949.0,4.0,1948.0,7.0,4.653799938803147,0.00542110054342847,40.0,10.0,8.0,5.0,62.0,125.0,0.14534403200226517,737.3709299772205,737.3709299772205,,3.8333333333333335,193.43115468336674,193.43115468336674,193.43115468336674,157.0774659271204,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,795.3709299772205,990.0,967.3494837199088,22.650516280091164,0.38814683077194034,0.16041155282824188,989.4514416163998,0.2658128252824013,0.2658128252824013,0.2658128252824013,0.20971013057982912,21.83614507120855,21.83614507120855,21.83614507120855,21.892247765911122,,0.9294408692224423,0.9294408692224423,0.9294408692224423,0.7732363886996201,38.52029219003597,38.52029219003597,38.52029219003597,31.10624928224028,0.7845273358459462,0.7845273358459462,0.7845273358459462,0.633528498619965,0.9716666666666666,0.9716666666666666,0.9716666666666666,0.9683333333333334,37.438823853412835,37.438823853412835,37.438823853412835,30.17306180377307,142.48953336401158,0.16527618734714367,5.3724890912897806e-05,149.19832072405418,130.43589436767712,4,3,102592.46402208834,654.3663976124346,30,0.7916085186889533
1949.05,709.947392260979,0.4404516129032258,1949.0,5.0,1948.0,8.0,12.81228730659509,0.01937108935010615,42.0,9.0,8.0,6.0,82.0,147.0,0.21478494075604374,562.947392260979,562.947392260979,,3.064516129032258,185.1594344052822,185.1594344052822,134.44231651572093,58.18620693469365,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,621.947392260979,990.0,966.7320550740302,23.267944925969783,0.28404716580478806,0.09896489890019583,989.616987935295,0.2445541292255448,0.2445541292255448,0.17371794406377195,0.07434101384925086,22.640378732039256,22.640378732039256,22.711214917201026,22.81059184741555,,0.9276178779742603,0.9276178779742603,0.6869784456949802,0.29838822440223567,38.15363004010978,38.15363004010978,27.279371635948515,11.542384868902165,0.7770596749513193,0.7770596749513193,0.5555880170254279,0.2350791215662355,0.9721296559178351,0.9721296559178351,0.9681225088177137,0.9632258064516129,37.10175178190193,37.10175178190193,26.491179492622763,11.1961133228351,111.89079637926173,0.1569703027507031,5.5621506264306635e-05,141.6552976285016,72.66503167055923,4,2,83246.75250617073,347.6810831907137,31,0.621615535440343
1949.06,410.3253708989567,0.6413666666666666,1949.0,6.0,1948.0,9.0,5.371091423299267,0.01272905835688271,39.0,9.0,7.0,5.0,59.0,119.0,0.2924837752893181,291.3253708989567,291.3253708989567,,2.0,145.66268544947835,145.66268544947835,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,346.3253708989567,990.0,965.4405071184872,24.559492881512742,0.15776073159941,0.02826507417979128,989.8139741942208,0.15266164441605842,0.15266164441605842,0.0,0.0,24.220805431317487,24.220805431317487,24.373467075733547,24.373467075733547,,0.913872760979773,0.913872760979773,0.0,0.0,31.614786383735154,31.614786383735154,0.0,0.0,0.6438856697298402,0.6438856697298402,0.0,0.0,0.97,0.97,0.9599999999999999,0.9599999999999999,30.666342792223094,30.666342792223094,0.0,0.0,61.33268558444619,0.14896140089081344,5.8484852498308583e-05,75.24468643253574,50.807150535283306,2,2,44159.53362080126,241.34880084276085,30,0.3407371421358122
1949.07,323.6614723090875,0.7510645161290321,1949.0,7.0,1948.0,10.0,2.4755107169926633,0.007810049206691703,37.0,8.0,6.0,4.0,53.0,108.0,0.33545299662835665,215.66147230908751,215.66147230908751,,1.2903225806451613,180.06528023826274,35.59619207082479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,266.6614723090875,990.0,965.0202806380111,24.97971936198898,0.12964486196654798,0.013521204096339012,989.8568339339371,0.24017756541612634,0.030956715912941087,0.0,0.0,24.596375730509948,24.805596580013134,24.836553295926073,24.836553295926073,,0.9261261519787174,0.26223146131972597,0.0,0.0,40.36151893651839,7.747270601194483,0.0,0.0,0.8220268622508836,0.15778555195915445,0.0,0.0,0.9758036265033022,0.9628826245531571,0.96,0.96,39.42463818290134,7.514353182359802,0.0,0.0,46.938991365261145,0.14479966825962093,6.0556931112816956e-05,53.33509673164072,38.47499484462356,2,1,34922.609575754286,175.60796861598828,31,0.2607721742514508
1949.08,262.59969308072004,0.8505483870967743,1949.0,8.0,1948.0,11.0,1.529472076996198,0.005950662361588761,34.0,7.0,5.0,3.0,44.0,93.0,0.35583583520959394,169.59969308072002,169.59969308072002,,1.0,169.59969308072002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,215.59969308072002,990.0,964.7447606816468,25.255239318353215,0.1116233782980142,0.0069599693080719645,989.881416652394,0.20583688569725375,0.0,0.0,0.0,24.93081908504989,25.136655970747146,25.136655970747146,25.136655970747146,,0.9246221355125052,0.0,0.0,0.0,38.347451859590784,0.0,0.0,0.0,0.7810071661831117,0.0,0.0,0.0,0.9729498801679368,0.96,0.96,0.96,37.3238665681052,0.0,0.0,0.0,37.3238665681052,0.14170980117254822,6.109616744318955e-05,42.22735769565915,31.309948062032092,1,1,27768.956726670272,143.19433422910612,31,0.20735481426725114
1949.09,213.46522568379686,0.9357333333333333,1949.0,9.0,1948.0,12.0,1.4433032384874138,0.006857602801131027,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,78.33333333333333,0.37056499429800327,135.13189235046354,135.13189235046354,,1.0,135.13189235046354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,6.0,4.0,2.3333333333333335,34.666666666666664,176.46522568379686,990.0,964.487488311135,25.512511688864947,0.09781139242660207,0.0035131892350463035,989.8986754183385,0.13237054637246412,0.0,0.0,0.0,25.2709394018549,25.371269350941112,25.371269350941112,25.371269350941112,,0.9084363304700158,0.0,0.0,0.0,30.468870445762317,0.0,0.0,0.0,0.6205472595878272,0.0,0.0,0.0,0.9694135775628802,0.9599999999999999,0.9599999999999999,0.9599999999999999,29.541329371699767,0.0,0.0,0.0,29.541329371699767,0.1375250250922522,6.062364673410468e-05,35.837678744618785,21.72966105267504,1,1,21269.757147623834,101.89523707448372,30,0.16411849650944316
1949.1,175.00168294637626,0.9848064516129033,1949.0,10.0,1949.0,1.0,0.7263258449481911,0.004019237779074268,24.0,4.0,2.0,2.0,20.0,52.0,0.29756851891147434,123.00168294637625,123.00168294637625,,1.0,123.00168294637625,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,153.00168294637626,990.0,964.4499966341073,25.550003365892742,0.08953034892616897,0.002300168294637581,989.9081694827793,0.10742618091184993,0.0,0.0,0.0,25.350746667760077,25.4,25.4,25.4,,0.9040004743328125,0.0,0.0,0.0,27.651202549882893,0.0,0.0,0.0,0.563160948062788,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.821666473386404,0.0,0.0,0.0,26.821666473386404,0.15314516270541018,6.055739839565901e-05,31.129127455894896,25.90545221338315,1,1,19955.319856199487,119.1379824381925,31,0.14900925818548003
1949.11,194.5401393824255,0.9616666666666667,1949.0,11.0,1949.0,2.0,2.168545059697122,0.010590290032347948,23.0,4.0,2.0,2.0,19.0,50.0,0.2595483190538681,144.5401393824255,144.5401393824255,,1.0,144.5401393824255,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,173.5401393824255,990.0,964.4589464273912,25.541053572608742,0.09677904773175541,0.004454013938242507,989.8987669383299,0.1506097943184604,0.0,0.0,0.0,25.289210716620286,25.38474606137114,25.38474606137114,25.38474606137114,,0.9145009583199261,0.0,0.0,0.0,32.80728112294266,0.0,0.0,0.0,0.6681727316281599,0.0,0.0,0.0,0.9705762230254461,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.84721931501769,0.0,0.0,0.0,31.84721931501769,0.16303321795858822,6.114676066274105e-05,41.54196594532237,26.3851475663162,1,1,22929.997906812736,121.1379824381925,30,0.17692899619454272
1949.12,317.3949166708807,0.7657419354838709,1949.0,12.0,1949.0,3.0,5.938535345402874,0.01833650236249054,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,64.80645161290323,0.20982234552387852,252.5884650579775,252.5884650579775,,1.6129032258064515,166.1469821652734,86.44148289270407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,287.52394892894523,990.0,964.9982741704149,25.001725829585162,0.1370078749558903,0.020598083765659587,989.8423940412785,0.20514473675522316,0.08878424743032991,0.0,0.0,24.63897513410837,24.75533562343326,24.844119870863594,24.844119870863594,,0.9208224491711122,0.5583177332745594,0.0,0.0,37.0979067242354,18.96002684100365,0.0,0.0,0.7555581817563218,0.3861512594909093,0.0,0.0,0.9736842124282078,0.9661326849821341,0.96,0.96,36.143391701378064,18.391597758258698,0.0,0.0,54.53498945963676,0.17102480794767044,6.0163711116147365e-05,76.79684696750294,40.97883111279219,2,1,40574.03215796975,184.27968621428656,31,0.3029721636646487
1950.01,574.9295804100105,0.5066774193548388,1950.0,1.0,1949.0,4.0,9.412734561585413,0.016820766658264957,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.19344561696847867,464.28441911968787,464.28441911968787,,2.6451612903225805,177.60960793627672,177.60960793627672,109.06520324713449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,512.7037739583976,990.0,966.1763203744814,23.82367962551857,0.22389794169441146,0.06562913484766303,989.7104729234578,0.22585199815875925,0.22585199815875925,0.13138453795543628,0.0,23.30830055081774,23.30830055081774,23.402768011021063,23.5341525489765,,0.9258602319320774,0.9258602319320774,0.5953315243387436,0.0,37.614484620783266,37.614484620783266,22.76547568954732,0.0,0.7660791165128974,0.7660791165128974,0.46365530935941585,0.0,0.9718537680722058,0.9718537680722058,0.9665587809319266,0.96,36.56893271334247,36.56893271334247,22.08686106242316,0.0,95.2247264891081,0.16587644601226803,5.713564871933652e-05,118.88124052940758,70.98714895964122,3,2,70847.19650789643,335.6328809909446,31,0.5290262582728228
1950.02,2308.1347450782614,0.2049642857142857,1950.0,2.0,1949.0,5.0,159.80252665675062,0.06716696625796537,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.0981287118465286,2155.063316506833,964.154893269985,,3.8214285714285716,250.18981154273777,250.18981154273777,250.18981154273777,213.58545864177157,1190.9084232368477,32.785714285714285,6.428571428571429,11.254522017748128,30.15041687359872,1110.2891986312154,79.64285714285714,14.071428571428571,17.540236303462414,34.79327401645586,1197.9320557740723,1075.409415287733,990.0013421612533,971.2826481727656,18.718693988487843,0.7315351397216838,0.36799608030518843,988.9018109412265,0.4514984872549764,0.4514984872549764,0.4514984872549764,0.39830953833143157,17.167664281206015,17.167664281206015,17.167664281206015,17.22085323012956,,0.8989384601799459,0.8989384601799459,0.8989384601799459,0.7321600269729498,37.174020549292905,37.174020549292905,37.174020549292905,29.67454682312658,0.7571083614927271,0.7571083614927271,0.7571083614927271,0.6043695890657145,0.9729820973668212,0.9729820973668212,0.9729820973668212,0.9702352033343387,36.206692782454574,36.206692782454574,36.206692782454574,28.890923205527322,137.51100155289103,0.09512444394872833,4.146639831299768e-05,184.20459520219197,79.10170092908717,4,3,92407.39304354278,583.3337222668207,28,0.7639500086271724
1950.03,4350.697015822826,0.030000000000000002,1950.0,3.0,1949.0,6.0,50.030059693454085,0.0111409749804773,64.80645161290323,12.935483870967742,15.225806451612904,18.161290322580644,176.90322580645162,288.03225806451616,0.06624688005884022,4062.664757758309,1100.0,,4.0,275.0,275.0,275.0,275.0,2962.664757758309,35.193548387096776,5.064516129032258,9.774193548387096,61.83870967741935,2850.7937900163734,100.0,18.0,25.0,80.0,3027.697015822825,1243.0,990.0023802648742,976.3054257851073,13.696954479766855,0.925400260403416,0.48,988.5969800044705,0.5349,0.5349,0.5349,0.5349,11.756654219363465,11.756654219363465,11.756654219363465,11.756654219363465,,0.8337454047109865,0.8337454047109865,0.8337454047109865,0.8337454047109865,26.542108688160337,26.542108688160337,26.542108688160337,26.542108688160337,0.5405724783739376,0.5405724783739376,0.5405724783739376,0.5405724783739376,0.9685554094186514,0.9685554094186514,0.9685554094186514,0.9685554094186514,25.714944493106408,25.714944493106408,25.714944493106408,25.714944493106408,102.85977797242563,0.024196970857139503,2.597469140717819e-05,115.87104754726973,79.10170092908717,4,4,76527.67481148467,3647.053218431513,31,0.5714432109579202
1950.04,3698.135038689698,0.048466666666666665,1950.0,4.0,1949.0,7.0,22.8794893177012,0.006226468732702837,70.0,14.0,18.0,25.0,168.0,295.0,0.07982164078024788,3403.135038689698,1100.0,,4.0,275.0,275.0,275.0,275.0,2303.135038689698,30.0,3.9999999999999996,7.0,55.0,2207.135038689698,100.0,18.0,25.0,80.0,2375.135038689698,1243.0,990.0,975.0403337724615,14.959666227538538,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.018476815020259,13.018476815020259,13.018476815020259,13.018476815020259,,0.8857419074795357,0.8857419074795357,0.8857419074795357,0.8857419074795357,31.100395396826624,31.100395396826624,31.100395396826624,31.100395396826624,0.6334092748844526,0.6334092748844526,0.6334092748844526,0.6334092748844526,0.97,0.97,0.97,0.97,30.167383534921825,30.167383534921825,30.167383534921825,30.167383534921825,120.6695341396873,0.03266717034416682,3.047210458072912e-05,126.37230405485518,115.87104754726973,4,4,86882.06458057485,3172.070774707111,30,0.6703863007760406
1950.05,2564.0106505683934,0.12509677419354837,1950.0,5.0,1949.0,8.0,53.52505684901636,0.021283047050669242,65.0,14.0,17.0,23.0,202.0,321.0,0.1300523099351847,2243.0106505683934,1100.0,,4.0,275.0,275.0,275.0,275.0,1143.0106505683937,35.0,4.000000000000001,8.000000000000002,52.03258916598018,1043.9780614024135,100.0,18.0,25.0,75.03258916598017,1245.9780614024135,1243.0,990.0,972.4387329183875,17.561267081612588,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.620077669094309,15.620077669094309,15.620077669094309,15.620077669094309,,0.9175274988209657,0.9175274988209657,0.9175274988209657,0.9175274988209657,38.68831685904199,38.68831685904199,38.68831685904199,38.68831685904199,0.787949426864399,0.787949426864399,0.787949426864399,0.787949426864399,0.9724079253914255,0.9724079253914255,0.9724079253914255,0.9724079253914255,37.630310553102014,37.630310553102014,37.630310553102014,37.630310553102014,150.52124221240805,0.06206882743596393,3.8010414700103044e-05,173.16645589993016,127.0162283773056,4,4,111987.8042060316,1486.794012387604,31,0.836229123402267
1950.06,1209.1099129640058,0.29123333333333334,1950.0,6.0,1949.0,9.0,35.20428080772091,0.029758987896771942,53.0,12.0,12.0,13.0,120.0,210.0,0.18425707750297338,999.1099129640058,916.5340305070165,,3.8666666666666667,235.67193118478195,235.67193118478195,235.67193118478195,209.51823695267052,82.5758824569894,14.239939093350364,2.096709255015303,3.617218914217693,5.111840342575534,57.5101748518305,67.23993909335037,14.096709255015302,15.617218914217693,18.111840342575533,177.5101748518305,1013.4878977695997,990.0,968.5305272815986,21.46947271840138,0.6383013495797653,0.3198173053549202,989.0418813450653,0.40336294437394954,0.40336294437394954,0.40336294437394954,0.36693500027668935,20.10799111909275,20.10799111909275,20.10799111909275,20.14441906319001,,0.9335265636389671,0.9335265636389671,0.9335265636389671,0.8093891416062585,42.92032011826234,42.92032011826234,42.92032011826234,37.6151596835108,0.8741409392721454,0.8741409392721454,0.8741409392721454,0.7660928652446191,0.9763358879178352,0.9763358879178352,0.9763358879178352,0.9746582453533936,41.923153883745435,41.923153883745435,41.923153883745435,36.76267919082277,162.53214084205908,0.13749118768410193,4.9903032723470926e-05,190.6975891534169,107.36644972511164,4,3,117023.14140628254,541.6655881559767,30,0.9029563380114393
1950.07,551.3556196074904,0.5223548387096775,1950.0,7.0,1949.0,10.0,10.198990420557257,0.017804347032679215,50.0,10.0,9.0,9.0,108.0,186.0,0.3457565055366595,365.3556196074905,365.3556196074905,,2.225806451612903,163.71746497360456,163.71746497360456,37.92068966028134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,434.3556196074905,990.0,966.070680453488,23.929319546511998,0.1920691878091427,0.04393234411736478,989.7639984680734,0.19365866590722744,0.19365866590722744,0.04532131613786997,0.0,23.499659348678268,23.499659348678268,23.647996698447624,23.693318014585497,,0.9206086724119095,0.9206086724119095,0.208184597266239,0.0,34.706762795043176,34.706762795043176,7.818908866925385,0.0,0.7068587127300036,0.7068587127300036,0.15924457977444775,0.0,0.9710552655600357,0.9710552655600357,0.9622580645161289,0.96,33.711463422052326,33.711463422052326,7.5843416009176226,0.0,75.00726844502228,0.13463348828758068,5.722150682945535e-05,110.0759072020968,51.88361077068576,3,2,55805.40772309657,249.49688511870173,31,0.4167070469167904
1950.08,368.4006689054549,0.6921935483870968,1950.0,8.0,1949.0,11.0,4.176669781978024,0.011485012893874807,47.0,8.0,6.0,5.0,89.0,155.0,0.42545488242604557,213.4006689054549,213.4006689054549,,1.4193548387096775,160.42249897238366,52.978169933071214,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,274.4006689054549,990.0,965.2394107318796,24.760589268120416,0.13237624042190738,0.013701692975070769,989.853922066603,0.19010597378040361,0.04760175486636786,0.0,0.0,24.424405360943034,24.56690957985707,24.61451133472344,24.61451133472344,,0.9190583935150717,0.3793566325573815,0.0,0.0,35.435152980399955,11.416340948858215,0.0,0.0,0.721693543389001,0.23251203561829362,0.0,0.0,0.9729392425100732,0.9641261706467988,0.96,0.96,34.507041807766306,11.072236856435511,0.0,0.0,45.57927866420182,0.12292208919453874,5.9500481492295974e-05,57.751681442093606,32.681041943235826,2,1,33910.983326166155,151.02012187738302,31,0.2532182148011212
