MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1950.09,259.82394565932134,0.8556,1950.0,9.0,1949.0,12.0,2.849654201526419,0.01105656150310091,40.0,6.0,4.0,3.0,65.0,118.0,0.459036362369266,141.82394565932134,141.82394565932134,,1.0,141.82394565932134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.82394565932134,990.0,964.7240146053628,25.27598539463731,0.10323205450505377,0.004182394565932089,989.8925855509291,0.14725887258525622,0.0,0.0,0.0,25.021312072981072,25.168570945566326,25.168570945566326,25.168570945566326,,0.9110854310581528,0.0,0.0,0.0,31.751435449152115,0.0,0.0,0.0,0.6466687464185766,0.0,0.0,0.0,0.969416691792389,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.78926524003172,0.0,0.0,0.0,30.78926524003172,0.11733331290254669,6.019629224633062e-05,40.51150864806978,21.807586664031795,1,1,22168.27097282284,102.53049583159049,30,0.1710514735557318
1950.1,204.82851249859814,0.9491935483870968,1950.0,10.0,1950.0,1.0,2.3432742281192778,0.011357522983420904,31.0,4.0,3.0,2.0,33.0,73.0,0.3573414610710463,131.82851249859814,131.82851249859814,,1.0,131.82851249859814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,169.82851249859814,990.0,964.4482864115979,25.55171358840207,0.0954690809182792,0.003182851249859758,989.9013480678319,0.12381000249937997,0.0,0.0,0.0,25.329251653734527,25.39439738524568,25.39439738524568,25.39439738524568,,0.9089442142736771,0.0,0.0,0.0,29.77254269043142,0.0,0.0,0.0,0.6063654315770146,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.87936640971847,0.0,0.0,0.0,28.87936640971847,0.14076178326562813,6.0836022542911736e-05,32.43509874377368,26.13008420690088,1,1,21486.248608830545,119.89523707448372,31,0.16044092449843597
1950.11,227.20895964985968,0.9113333333333333,1950.0,11.0,1950.0,2.0,2.7479285265789657,0.011287986451422694,29.0,4.0,2.0,2.0,30.0,67.0,0.2979272536003229,160.20895964985968,160.20895964985968,,1.0,160.20895964985968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,195.20895964985968,990.0,964.5552311011977,25.44476889880224,0.10442672627326616,0.00615741905154975,989.8894158546752,0.1857602711598095,0.0,0.0,0.0,25.148424482317616,25.31253048606848,25.31253048606848,25.31253048606848,,0.9208221389108099,0.0,0.0,0.0,36.388477679953795,0.0,0.0,0.0,0.7411095250499754,0.0,0.0,0.0,0.9718781035069187,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.3811401146395,0.0,0.0,0.0,35.3811401146395,0.15496880349435108,6.130245212026092e-05,48.2,29.48558859987218,1,1,25474.42088254044,134.1701128186193,30,0.196561889525775
1950.12,373.3617885533914,0.6877096774193548,1950.0,12.0,1950.0,3.0,6.093056121426397,0.016286308660579663,38.0,5.0,4.0,3.0,54.0,104.0,0.28426801316740336,269.3617885533914,269.3617885533914,,1.7419354838709677,160.68592101857917,108.67586753481228,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.3617885533914,990.0,965.2619075100226,24.73809248997729,0.14718565325834398,0.02396677637442024,989.8288475703672,0.18900849370059947,0.11466834653056783,0.0,0.0,24.377931566643927,24.45227171381396,24.56694006034453,24.56694006034453,,0.9195131951886045,0.6781855731838063,0.0,0.0,35.41110471894716,23.6545196807272,0.0,0.0,0.7212037620966834,0.4817621116237719,0.0,0.0,0.972386630242646,0.9674311479120846,0.96,0.96,34.458593281579944,22.945892930000557,0.0,0.0,57.4044862115805,0.15285798608654613,5.938196955333013e-05,77.66008120570066,41.15668389519088,2,1,42708.937741415895,186.5219447532691,31,0.31891381228655835
1951.01,588.4854537836696,0.49390322580645163,1951.0,1.0,1950.0,4.0,10.537111452734026,0.01757137660036933,41.0,6.0,4.0,3.0,66.0,120.0,0.2061915205991344,468.48545378366964,468.48545378366964,,2.7419354838709675,172.45978603255395,172.45978603255395,123.56588171856178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.4854537836696,990.0,966.2394500213771,23.76054997862294,0.2260557138927042,0.06546048840008628,989.7084837977071,0.21188704945444417,0.21188704945444417,0.14614128624624947,0.0,23.257146726875682,23.257146726875682,23.322892490083877,23.469033776330125,,0.9242142520748322,0.9242142520748322,0.6840661571133843,0.0,36.37868574820282,36.37868574820282,25.819616956654343,0.0,0.7409100967047417,0.7409100967047417,0.5258577791579296,0.0,0.9709848603600885,0.9709848603600885,0.9674193548387097,0.96,35.329744229412334,35.329744229412334,25.04502844795471,0.0,95.70451690677938,0.1624125922148504,5.685837426232582e-05,113.07544506971875,74.03831751104822,3,2,71204.16057864386,352.4927083802066,31,0.5316917605932188
1951.02,916.2383591875379,0.3647857142857143,1951.0,2.0,1950.0,5.0,27.584627567058813,0.026461938270141042,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.14083789133718247,790.6669306161093,778.3330731891326,,3.5714285714285716,216.8966974625836,216.8966974625836,216.8966974625836,127.64298080138181,12.333857426976724,3.4668382781374447,0.6258308160423083,0.45014078200644975,0.3601126256051598,7.430934925185363,43.966838278137445,7.26868795889945,5.45014078200645,4.36011262560516,76.8595063537568,835.0187402081758,990.0,967.514844675303,22.485155324696876,0.448482443297635,0.21255975081467846,989.3389578058877,0.33882056345742456,0.33882056345742456,0.33882056345742456,0.20712455743072736,21.48529256712715,21.48529256712715,21.48529256712715,21.616988573153844,,0.9340492676417415,0.9340492676417415,0.9340492676417415,0.5333587110736232,42.44913317822828,42.44913317822828,42.44913317822828,24.109477496019508,0.8645444639150363,0.8645444639150363,0.8645444639150363,0.4910280549087476,0.9761464959413797,0.9761464959413797,0.9761464959413797,0.9688611511550224,41.4423779214298,41.4423779214298,41.4423779214298,23.5230146510866,147.85014841537603,0.1633560186726722,5.3345847485612434e-05,192.8,118.2191001917621,4,3,99355.29973513269,586.9065967426677,28,0.8213897134187558
1951.03,3566.1379004560754,0.06735483870967743,1951.0,3.0,1950.0,6.0,122.9701520436382,0.04138163142722935,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.06489782385386213,3345.2024165851076,1100.0,,4.0,275.0,275.0,275.0,275.0,2245.2024165851076,44.225806451612904,7.645161290322581,13.96774193548387,62.28769345617546,2117.076013451513,100.0,18.0,25.0,73.9973708755303,2249.1405295805453,1243.0,990.0,974.6474816730536,15.352518326946456,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.411328914428179,13.411328914428179,13.411328914428179,13.411328914428179,,0.8824188576109615,0.8824188576109615,0.8824188576109615,0.8824188576109615,32.05851168405598,32.05851168405598,32.05851168405598,32.05851168405598,0.6529228448891237,0.6529228448891237,0.6529228448891237,0.6529228448891237,0.9710050397879436,0.9710050397879436,0.9710050397879436,0.9710050397879436,31.140816553836462,31.140816553836462,31.140816553836462,31.140816553836462,124.56326621534585,0.0400416778122635,3.1455370256400466e-05,179.2894109824858,102.10609772463312,4,4,92675.07006421732,1448.4057003589478,31,0.6920181456408103
1951.04,3025.0141471577936,0.08570000000000001,1951.0,4.0,1950.0,7.0,23.224702240545607,0.007370668297169354,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08003275412785997,2782.0141471577936,1100.0,,4.0,275.0,275.0,275.0,275.0,1682.0141471577938,40.666666666666664,4.666666666666667,9.666666666666666,59.0,1568.0141471577938,100.0,18.0,25.0,80.0,1702.0141471577938,1243.0,990.0,973.5629388636759,16.43706113632408,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.495871723805804,14.495871723805804,14.495871723805804,14.495871723805804,,0.9072722175658161,0.9072722175658161,0.9072722175658161,0.9072722175658161,35.47510105672504,35.47510105672504,35.47510105672504,35.47510105672504,0.7225071498314671,0.7225071498314671,0.7225071498314671,0.7225071498314671,0.97,0.97,0.97,0.97,34.410848025023284,34.410848025023284,34.410848025023284,34.410848025023284,137.6433921000931,0.045737842041553636,3.475843234850837e-05,142.54522639578963,125.8518603410646,4,4,99103.24231206706,2623.311133494523,30,0.7646855116671841
1951.05,2565.914301996664,0.12038709677419356,1951.0,5.0,1950.0,8.0,21.64802548120796,0.008757343651775582,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.12077227413661723,2259.430431028922,1100.0,,4.0,275.0,275.0,275.0,275.0,1159.4304310289224,38.2258064516129,4.32258064516129,9.290322580645162,58.75982863003534,1048.8318927214677,100.0,18.0,25.0,79.82434475906759,1243.0899572375968,1243.0,990.0,972.4660000393022,17.533999960697702,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.592810548179427,15.592810548179427,15.592810548179427,15.592810548179427,,0.9190067920489657,0.9190067920489657,0.9190067920489657,0.9190067920489657,38.653299214610506,38.653299214610506,38.653299214610506,38.653299214610506,0.7872362365501121,0.7872362365501121,0.7872362365501121,0.7872362365501121,0.9708303181608213,0.9708303181608213,0.9708303181608213,0.9708303181608213,37.527531614962,37.527531614962,37.527531614962,37.527531614962,150.110126459848,0.0591114889909941,3.790659759087071e-05,161.16341556539547,142.78567091983956,4,4,111681.9340861269,1848.222343577076,31,0.8339451469991555
1951.06,1637.4501979699864,0.21823333333333333,1951.0,6.0,1950.0,9.0,34.716520885427805,0.02207829231148788,62.0,12.0,14.0,16.0,153.0,257.0,0.16313914197877216,1380.4501979699864,1067.1119835305221,,4.0,266.77799588263053,266.77799588263053,266.77799588263053,266.77799588263053,313.3382144394644,26.359860863373,4.232290347184071,7.42833656228233,19.507437474830468,255.81028919179454,88.35986086337302,16.23229034718407,21.42833656228233,35.50743747483047,408.8102891917945,1193.1324713033614,990.0,969.9195562704838,20.08044372951623,0.8494505025836113,0.44377160912970026,988.7067778882866,0.5054451195812054,0.5054451195812054,0.5054451195812054,0.5054451195812054,18.281776498221713,18.281776498221713,18.281776498221713,18.281776498221713,,0.9333917377497882,0.9333917377497882,0.9333917377497882,0.9333917377497882,44.5014066837595,44.5014066837595,44.5014066837595,44.5014066837595,0.9063422949849185,0.9063422949849185,0.9063422949849185,0.9063422949849185,0.9784243012245141,0.9784243012245141,0.9784243012245141,0.9784243012245141,43.54504411959319,43.54504411959319,43.54504411959319,43.54504411959319,174.18017647837277,0.1108973487178407,4.549499858107957e-05,189.2986533894244,160.0207851354854,4,4,125409.7270644284,870.726717014242,30,0.967667647102071
1951.07,782.0452133822552,0.411741935483871,1951.0,7.0,1950.0,10.0,18.435715571503252,0.023114126138373506,58.0,11.0,11.0,11.0,136.0,227.0,0.304831300297799,555.0452133822552,555.0452133822552,,2.967741935483871,186.1830253702714,186.1830253702714,120.38486638143101,62.29429626028132,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,635.0452133822552,990.0,967.0165928954746,22.98340710452546,0.30008463110012606,0.10280506824933458,989.5971103006506,0.24784528872249392,0.24784528872249392,0.16082366421795338,0.08581969030568633,22.332672116453512,22.332672116453512,22.419693740958056,22.49469771487032,,0.9275885116067621,0.9275885116067621,0.5980718232304892,0.2995127753104783,37.76608491948859,37.76608491948859,23.849096043841154,12.034505628827567,0.7691666989712543,0.7691666989712543,0.48572497034299694,0.24510194763396265,0.9717434948371955,0.9717434948371955,0.9671963324409619,0.963521387004723,36.70781149339894,36.70781149339894,23.164762368970184,11.685550575344234,108.2659359311123,0.1367433097331937,5.4833971599369015e-05,160.71826888227037,67.8134676199192,4,2,80549.85633274754,329.2195342976412,31,0.6014774218395127
1951.08,458.9112126459427,0.5922580645161291,1951.0,8.0,1950.0,11.0,5.389857997622566,0.011614934391100446,54.0,9.0,8.0,6.0,107.0,184.0,0.4052379010565438,274.9112126459427,274.9112126459427,,1.8709677419354838,151.1007672788801,123.81044536706261,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,345.9112126459427,990.0,965.6647633214523,24.33523667854777,0.15761456230190501,0.024982242529188504,989.8174031951688,0.1684685424272365,0.12760612058579018,0.0,0.0,23.98417133128944,24.025033753130884,24.152639873716677,24.152639873716677,,0.9148704250385431,0.7938937715524111,0.0,0.0,32.57403946190685,26.512022355940164,0.0,0.0,0.6634223922995285,0.5399597221169076,0.0,0.0,0.9712453261399494,0.968664680978659,0.96,0.96,31.656362045434058,25.715585281586705,0.0,0.0,57.371947327020756,0.12422450336425915,5.805404157065257e-05,76.02163620271546,44.67907804158725,2,1,42684.728811303445,205.1339363713416,31,0.3187330407056709
1951.09,325.6240837693004,0.7493333333333333,1951.0,9.0,1950.0,12.0,3.8456499638156743,0.011820938523699021,46.0,7.0,6.0,4.0,75.0,138.0,0.42880099532701116,187.6240837693004,187.6240837693004,,1.2333333333333334,160.17590061043637,27.44818315886402,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.6240837693004,990.0,965.0333379385762,24.9666620614238,0.12257294224699483,0.009711169432481096,989.8677158883205,0.18921290697822588,0.022886776778077062,0.0,0.0,24.64516504276609,24.81149117296624,24.834377949744315,24.834377949744315,,0.9191705931689719,0.2098308861476556,0.0,0.0,35.6741683898783,5.926009412465364,0.0,0.0,0.7265614743356068,0.1206926560583577,0.0,0.0,0.9730046582806658,0.9622836854353541,0.9599999999999999,0.9599999999999999,34.73982413753061,5.74703650449066,0.0,0.0,40.48686064202128,0.12339119421486007,6.004614212271089e-05,52.175737465500966,29.376964953225297,2,1,29150.53966225532,135.7644374568714,30,0.22492700356678488
1951.1,282.4983099996298,0.8193870967741935,1951.0,10.0,1951.0,1.0,8.149283682648282,0.025824993799056065,41.0,6.0,4.0,3.0,56.0,110.0,0.3928018666741072,172.49830999962975,172.49830999962975,,1.064516129032258,164.68183108624126,7.816478913388478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,223.49830999962975,990.0,964.8360846993733,25.163915300626766,0.11441103280606044,0.007626838534764593,989.8779621286592,0.19585584257540367,0.00675221844056811,0.0,0.0,24.84602158671055,25.035125210845383,25.04187742928595,25.04187742928595,,0.9221740166885115,0.058136491161628084,0.0,0.0,37.03325955807059,1.6979594890663565,0.0,0.0,0.7542415388609081,0.03458165965511927,0.0,0.0,0.9723957293163833,0.960609013997164,0.96,0.96,36.02387498700492,1.6461531765138868,0.0,0.0,37.67002816351881,0.132637254123166,6.068339108300861e-05,55.55566769383381,31.968680338796304,2,1,28026.500953657993,146.68278898827032,31,0.20927793424177116
1951.11,342.65508162208874,0.7258,1951.0,11.0,1951.0,2.0,6.66261820680935,0.01771520232768252,40.0,6.0,4.0,3.0,53.0,106.0,0.31357513358131067,236.65508162208872,236.65508162208872,,1.4666666666666666,174.0293372369472,62.6257443851415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,286.65508162208874,990.0,965.1105616128146,24.88943838718533,0.13670123513387455,0.017331016324417695,989.8459677485417,0.2260761974652368,0.061271958044223924,0.0,0.0,24.50932993826181,24.674134177682824,24.735406135727047,24.735406135727047,,0.9234146758375726,0.4236011745996119,0.0,0.0,38.78159790302656,13.617371372721887,0.0,0.0,0.7898492444608262,0.2773395391593052,0.0,0.0,0.9753530101691256,0.9646863435024589,0.9599999999999999,0.9599999999999999,37.85791038999465,13.209783044921377,0.0,0.0,51.06769343491602,0.14844330794502572,6.012321420059582e-05,76.66783194373842,44.30253101172437,2,1,36768.73927313954,200.02012187738305,30,0.2837094079717557
1951.12,601.016056699036,0.5101612903225806,1951.0,12.0,1951.0,3.0,32.71319267936246,0.03823577279695381,42.0,7.0,5.0,3.0,61.0,118.0,0.21439144220117753,483.01605669903597,483.01605669903597,,2.4193548387096775,194.99593730060155,194.99593730060155,49.26538459022865,43.75879750760422,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,537.016056699036,990.0,966.2547537601281,23.74524623987184,0.25721977455934497,0.09080229405880315,989.6519779313819,0.27341677042134394,0.27341677042134394,0.07729366721198092,0.07064146569811926,23.12380740083236,23.12380740083236,23.319930504041725,23.326582705555584,,0.9308657001481124,0.9308657001481124,0.2110102300014309,0.18121491241331122,40.983343363819955,40.983343363819955,9.519327580909406,8.36956930862753,0.8346913108720967,0.8346913108720967,0.19387632547677,0.17045966005351382,0.9743115590301723,0.9743115590301723,0.9634537334769392,0.9631311528317779,39.94867725775818,39.94867725775818,9.288063553555387,8.172798029441966,97.35821609851371,0.1610831208787722,5.711686285952811e-05,184.6146084494393,70.49377202101675,4,2,72434.51277729419,335.0726139176065,31,0.5408789783250761
1952.01,1656.4401036017098,0.2200967741935484,1952.0,1.0,1951.0,4.0,64.18001094055988,0.035650674730100536,49.0,8.0,7.0,5.0,81.0,150.0,0.09766532087596921,1506.4401036017098,1065.648885207091,,4.0,266.4122213017728,266.4122213017728,266.4122213017728,266.4122213017728,440.79121839461874,37.30620888084037,7.278433049669791,11.400259058311933,14.69304061315396,370.11327679264275,86.30620888084037,15.278433049669792,18.400259058311935,19.693040613153958,451.11327679264275,1185.633786195913,990.0,969.9223687575608,20.077631242439296,0.8383113494969132,0.4407736495155354,988.7209150009875,0.5037561053014674,0.5037561053014674,0.5037561053014674,0.5037561053014674,18.294790138125386,18.294790138125386,18.294790138125386,18.294790138125386,,0.932895023223505,0.932895023223505,0.932895023223505,0.932895023223505,44.43562858243285,44.43562858243285,44.43562858243285,44.43562858243285,0.9050026187868198,0.9050026187868198,0.9050026187868198,0.9050026187868198,0.977952187759424,0.977952187759424,0.977952187759424,0.977952187759424,43.46513197221568,43.46513197221568,43.46513197221568,43.46513197221568,173.86052788886272,0.11451125491591368,4.5505863525186705e-05,189.37346822245817,147.14006876725065,4,4,129352.23274931386,916.3481241083624,31,0.9658918216047928
1952.02,3599.3299515620056,0.05775862068965518,1952.0,2.0,1951.0,5.0,88.09640286693553,0.02328062653846231,55.0,10.0,10.0,8.0,114.0,197.0,0.055943432026214525,3402.3299515620056,1100.0,,4.0,275.0,275.0,275.0,275.0,2302.3299515620056,45.0,8.0,15.0,70.65265672166096,2163.6772948403445,100.0,18.0,25.0,78.65265672166096,2277.677294840344,1243.0,990.0,974.7950496040587,15.204950395941351,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.263760983423072,13.263760983423072,13.263760983423072,13.263760983423072,,0.8832758138805076,0.8832758138805076,0.8832758138805076,0.8832758138805076,31.680856305713153,31.680856305713153,31.680856305713153,31.680856305713153,0.6452312893220601,0.6452312893220601,0.6452312893220601,0.6452312893220601,0.9698100477281318,0.9698100477281318,0.9698100477281318,0.9698100477281318,30.7262810579515,30.7262810579515,30.7262810579515,30.7262810579515,122.905124231806,0.03547763587476886,3.103664753328434e-05,146.44047092463805,84.27829725490557,4,4,85541.96646533698,2500.0639055583683,29,0.6828062457322556
1952.03,5569.965931724065,0.010838709677419345,1952.0,3.0,1951.0,6.0,93.87977891414583,0.017423512808818046,68.0,14.0,17.0,21.0,195.0,315.0,0.05706922205360913,5254.965931724065,390.3225806451613,,1.4193548387096775,275.0,275.0,275.0,275.0,4864.643351078904,741.6774193548387,4.0,7.9999999999999964,59.0,4051.9659317240653,809.6774193548387,18.0,25.0,80.0,4246.965931724066,1243.0,990.0563104936972,978.3627629923611,11.693547501336107,0.9052545289192973,0.48,988.6710559647779,0.5349,0.5349,0.5349,0.5349,9.773392972416804,9.773392972416804,9.773392972416804,9.773392972416804,1.0,0.272003229754849,0.272003229754849,0.272003229754849,0.272003229754849,7.831370580562243,7.831370580562243,7.831370580562243,7.831370580562243,0.159498382496176,0.159498382496176,0.159498382496176,0.159498382496176,0.9616232690605778,0.9616232690605778,0.9616232690605778,0.9616232690605778,7.556908074545432,7.556908074545432,7.556908074545432,7.556908074545432,30.227632298181728,0.006140034449046452,2.1511859532682132e-05,100.17565158494756,0.0,4,0,22489.35842984721,4147.335028912899,31,0.16793129054545408
1952.04,3427.2287355368867,0.0659,1952.0,4.0,1951.0,7.0,65.30274413056735,0.01945782090277628,70.0,14.0,18.0,25.0,168.0,295.0,0.08823546391527724,3132.2287355368867,1100.0,,4.0,275.0,275.0,275.0,275.0,2032.2287355368865,30.0,4.0,6.999999999999999,55.0,1936.2287355368865,100.0,18.0,25.0,80.0,2104.2287355368867,1243.0,990.0,974.4226249832816,15.57737501671839,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.636185604200113,13.636185604200113,13.636185604200113,13.636185604200113,,0.8925302056769928,0.8925302056769928,0.8925302056769928,0.8925302056769928,32.881443798458726,32.881443798458726,32.881443798458726,32.881443798458726,0.6696831730846992,0.6696831730846992,0.6696831730846992,0.6696831730846992,0.97,0.97,0.97,0.97,31.895000484504965,31.895000484504965,31.895000484504965,31.895000484504965,127.58000193801986,0.03880198577771215,3.221717220657067e-05,151.36610070957585,104.2298492522627,4,4,91857.6013953743,2222.067713758129,30,0.7087777885445548
1952.05,1735.9724423862692,0.20674193548387096,1952.0,5.0,1951.0,8.0,43.56078277621131,0.02516458861971081,52.16129032258065,11.935483870967742,11.935483870967742,14.516129032258064,155.6451612903226,246.19354838709677,0.14452119300999108,1489.7788939991724,1087.118775936412,,4.0,271.779693984103,271.779693984103,271.779693984103,271.779693984103,402.6601180627602,33.863657378723914,4.329246828530425,8.630747893788909,24.480786308504488,331.35567965321246,86.02494770130455,16.264730699498166,20.566231764756655,38.996915340762556,487.0008409435351,1209.9746861019717,990.0,970.1929075876086,19.807092412391345,0.8705738517660931,0.463748835421855,988.665677312812,0.5229645684045428,0.5229645684045428,0.5229645684045428,0.5229645684045428,17.949805156798863,17.949805156798863,17.949805156798863,17.949805156798863,,0.9324703095200277,0.9324703095200277,0.9324703095200277,0.9324703095200277,44.56287767748494,44.56287767748494,44.56287767748494,44.56287767748494,0.9075942500506099,0.9075942500506099,0.9075942500506099,0.9075942500506099,0.9778370840438478,0.9778370840438478,0.9778370840438478,0.9778370840438478,43.58304664620083,43.58304664620083,43.58304664620083,43.58304664620083,174.3321865848033,0.10700753445508343,4.4612568375756724e-05,192.05779738299407,153.2751142000552,4,4,129703.14681909367,974.683447695578,31,0.9685121476933518
1952.06,837.839922267426,0.39063333333333333,1952.0,6.0,1951.0,9.0,19.45599854511034,0.02345096075366541,45.0,10.0,9.0,9.0,88.0,161.0,0.20150625040862205,676.839922267426,676.839922267426,,3.433333333333333,194.859284827708,194.859284827708,187.82589330533685,99.29545930667315,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,740.839922267426,990.0,967.2316884952986,22.768311504701384,0.36983114697755676,0.15486187838317483,989.4753069746392,0.27450845142363267,0.27450845142363267,0.2640082768565193,0.15126978183995216,21.96911002791703,21.96911002791703,21.97961020248414,22.092348697500707,,0.9292279282806816,0.9292279282806816,0.8980106670664713,0.4355702589894333,38.82359333075122,38.82359333075122,37.32491674590888,19.075761991687592,0.7907045484878049,0.7907045484878049,0.7601816037863315,0.388508390869401,0.9733763558200729,0.9733763558200729,0.9727096891534062,0.9668854100413763,37.807149899999104,37.807149899999104,36.3384468468536,18.6012126070651,130.5539592539169,0.1552417601641029,5.4110682458109564e-05,179.55737006864874,88.12218318873002,4,2,93998.85066282017,422.0034913422678,30,0.7252997736328717
1952.07,484.6854186129153,0.5669032258064517,1952.0,7.0,1951.0,10.0,5.248856819537824,0.010641981707194204,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.35677919776396416,315.1370315161411,315.1370315161411,,2.0,157.56851575807056,157.56851575807056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,380.91122506452825,990.0,965.7810843837581,24.21891561624192,0.16996715262374612,0.03302740630322818,989.797005441073,0.18381856454337087,0.18381856454337087,0.0,0.0,23.832102492771586,23.832102492771586,24.015921057314955,24.015921057314955,,0.9174608230602321,0.9174608230602321,0.0,0.0,33.785006387485105,33.785006387485105,0.0,0.0,0.688085669806214,0.688085669806214,0.0,0.0,0.9725267180449199,0.9725267180449199,0.96,0.96,32.883599846243364,32.883599846243364,0.0,0.0,65.76719969248673,0.13418248504112248,5.791694933662055e-05,91.48863847078093,48.57159535362861,2,2,48930.79657121013,234.28892993659525,31,0.3653733316249263
1952.08,364.52625385755175,0.6956774193548386,1952.0,8.0,1951.0,11.0,3.1181411644438524,0.008492586084805829,47.0,8.0,6.0,5.0,89.0,155.0,0.42771226368381576,209.52625385755175,209.52625385755175,,1.4193548387096775,159.6266234454821,49.89963041206967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,270.52625385755175,990.0,965.2220946641291,24.777905335870788,0.1310088664902213,0.012701603691077408,989.8562895298188,0.18982755507702556,0.04213597231601371,0.0,0.0,24.444367310612467,24.59205889337348,24.63419486568949,24.63419486568949,,0.9180228612403425,0.3774332869978174,0.0,0.0,35.275330907205976,10.737699180397467,0.0,0.0,0.7184385113483905,0.21869041100605838,0.0,0.0,0.9728603637270196,0.9641135740364597,0.96,0.96,34.34735040282871,10.413629172663548,0.0,0.0,44.76097957549226,0.12241907480867932,5.9476943818048466e-05,54.14230645700089,36.56083133075893,2,1,33302.168804166235,168.62655383883583,31,0.24867210875273474
1952.09,285.05782699548837,0.8125,1952.0,9.0,1951.0,12.0,2.160963394336365,0.007511995910718803,40.0,6.0,4.0,3.0,65.0,118.0,0.4162089520086475,167.05782699548834,167.05782699548834,,1.0,167.05782699548834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,217.05782699548834,990.0,964.8441632680845,25.155836731915596,0.11213798805041274,0.0067694317120959736,989.8810925802376,0.2006898228050402,0.0,0.0,0.0,24.836239489348063,25.036929312153102,25.036929312153102,25.036929312153102,,0.9234056575093786,0.0,0.0,0.0,37.581723984495135,0.0,0.0,0.0,0.7654118937779049,0.0,0.0,0.0,0.9722470525532539,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.554862568823,0.0,0.0,0.0,36.554862568823,0.1276891568769208,6.073955591380642e-05,45.42107413324572,30.60732048763765,1,1,26319.50104955256,140.79765200874488,30,0.20308256982679446
1952.1,237.3637743667827,0.894774193548387,1952.0,10.0,1952.0,1.0,2.468848785622866,0.010258518017116651,37.0,5.0,3.0,2.0,50.0,97.0,0.409371355288662,140.3637743667827,140.3637743667827,,1.0,140.3637743667827,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,185.3637743667827,990.0,964.6231839080718,25.376816091928116,0.10095198065092763,0.0040363774366782386,989.8950116419123,0.1401641490823017,0.0,0.0,0.0,25.131663584758225,25.271827733840524,25.271827733840524,25.271827733840524,,0.9131515511232963,0.0,0.0,0.0,31.59337380738642,0.0,0.0,0.0,0.6434495683785422,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.645572593164825,0.0,0.0,0.0,30.645572593164825,0.12894385449169077,6.0640852035638646e-05,35.42779129628631,26.88245444116747,1,1,22800.30600931463,123.53049583159049,31,0.17025318107313792
1952.11,323.142302583188,0.7545333333333333,1952.0,11.0,1952.0,2.0,4.6678744772094625,0.01507516345833692,40.0,6.0,4.0,3.0,53.0,106.0,0.3337030378154353,217.14230258318793,217.14230258318793,,1.5,153.48073978879557,63.66156279439239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.1423025831879,990.0,965.0242241321256,24.97577586787439,0.12981451228091412,0.014513378597880208,989.8556721091212,0.1731431175335296,0.05762273730062294,0.0,0.0,24.65830485946207,24.77382523969498,24.8314479769956,24.8314479769956,,0.9167940978099438,0.4527818451888016,0.0,0.0,34.13701277172876,13.862184089344243,0.0,0.0,0.6952548426014004,0.28232554153450595,0.0,0.0,0.9721163900573541,0.965,0.9599999999999999,0.9599999999999999,33.20699526419987,13.446318566663914,0.0,0.0,46.65331383086378,0.14345998409569743,5.98720360582136e-05,58.09224309583308,31.343795186820536,2,1,33590.38595822192,143.7991800258312,30,0.25918507683813213
1952.12,429.39597999362667,0.6196129032258064,1952.0,12.0,1952.0,3.0,4.514877065062031,0.010475831738526812,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.26477595833590206,316.3637219291105,316.3637219291105,,2.0,158.18186096455526,158.18186096455526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,367.87985096136856,990.0,965.5320646696041,24.467935330395953,0.1653679763805542,0.03327274438582206,989.8013592792337,0.17870491168823915,0.17870491168823915,0.0,0.0,24.09058969794134,24.09058969794134,24.26929460962958,24.26929460962958,,0.9195033252300218,0.9195033252300218,0.0,0.0,34.36024924476621,34.36024924476621,0.0,0.0,0.6998014102803709,0.6998014102803709,0.0,0.0,0.9703156024342433,0.9703156024342433,0.96,0.96,33.34230899787805,33.34230899787805,0.0,0.0,66.6846179957561,0.1549733391844258,5.8550634105207646e-05,80.63377947282355,56.61797351237649,2,2,49613.355788842535,268.53109723034976,31,0.3704700999764228
1953.01,609.056517451681,0.48461290322580647,1953.0,1.0,1952.0,4.0,8.45835215882357,0.013748054548347271,41.0,6.0,4.0,3.0,66.0,120.0,0.20002732552332134,489.0565174516809,489.0565174516809,,2.7096774193548385,182.778315325589,182.778315325589,123.49988680050289,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,540.056517451681,990.0,966.3223260362377,23.67767396376241,0.23677865768147238,0.07329157073359095,989.689929771585,0.240296185338619,0.240296185338619,0.1544624836875211,0.0,23.12730755000872,23.12730755000872,23.213141251659817,23.367603735347338,,0.9272562639787607,0.9272562639787607,0.6558564732144567,0.0,38.45256762388698,38.45256762388698,25.69544189892803,0.0,0.7831480167797755,0.7831480167797755,0.5233287555789823,0.0,0.9733677140184311,0.9733677140184311,0.9681528967045533,0.96,37.44629319449728,37.44629319449728,24.968824161121553,0.0,99.8614105501161,0.16367770893677966,5.686314663524917e-05,125.99254434535402,78.75110695950528,3,2,74296.88944928639,374.6810831907137,31,0.5547856141673118
1953.02,964.2965220834737,0.34378571428571425,1953.0,2.0,1952.0,5.0,23.809950153872972,0.023310438402099124,43.0,7.0,5.0,4.0,78.0,137.0,0.14519241297164068,827.2965220834737,824.6508642147926,,3.892857142857143,211.8774392076924,211.8774392076924,211.8774392076924,189.0185465917154,2.645657868681196,0.8303889660824192,0.13517959912969615,0.09655685652121151,0.07724548521696924,1.5062869617308998,43.83038896608242,7.135179599129697,5.096556856521212,4.077245485216969,79.5062869617309,880.7129896365259,990.0,967.7152558231901,22.28474417680992,0.4732979907907505,0.22895376286618768,989.2977482463431,0.3243905423999728,0.3243905423999728,0.3243905423999728,0.289873621851096,21.25810188075301,21.25810188075301,21.25810188075301,21.29261880130189,,0.9324561436337689,0.9324561436337689,0.9324561436337689,0.8321539624659184,41.002927769283986,41.002927769283986,41.002927769283986,36.3386486560428,0.8350901786004885,0.8350901786004885,0.8350901786004885,0.7400946773124807,0.9746790773333818,0.9746790773333818,0.9746790773333818,0.9727065104147998,39.985662837865505,39.985662837865505,39.985662837865505,35.421995094420296,155.37898360801682,0.1614395166974046,5.261552784777214e-05,191.2297448227872,126.1694264187892,4,3,104414.6769845873,631.4460718744957,28,0.8632165756000935
1953.03,4101.734064429974,0.0646774193548387,1953.0,3.0,1952.0,6.0,163.36866134514003,0.0484050394045584,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.0625847459073088,3880.7985805590056,709.6774193548387,,2.5806451612903225,275.0,275.0,275.0,275.0,3171.121161204167,432.4387564869634,7.293227820844499,12.93838911116708,59.537954072240254,2658.912833712952,488.21295003535056,17.648066530521916,23.970647175683208,71.2476314915951,2790.977349841984,1239.5090830963943,990.0235228470291,975.4780468278129,14.545476019216053,0.9106202735131349,0.48,988.6329025735159,0.5349,0.5349,0.5349,0.5349,12.61995574570292,12.61995574570292,12.61995574570292,12.61995574570292,1.0,0.5700481469294204,0.5700481469294204,0.5700481469294204,0.5700481469294204,22.19740504584983,22.19740504584983,22.19740504584983,22.19740504584983,0.4520856424816666,0.4520856424816666,0.4520856424816666,0.4520856424816666,0.9672857545887473,0.9672857545887473,0.9672857545887473,0.9672857545887473,21.584037865372824,21.584037865372824,21.584037865372824,21.584037865372824,86.3361514614913,0.035011145993133576,3.379319059730089e-05,189.6125246364388,0.0,4,0,64234.09668734952,1172.589210120566,31,0.4796452858971738
1953.04,4584.257590055785,0.0252,1953.0,4.0,1952.0,7.0,53.0228565557696,0.01159532625926595,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.06953770158444174,4266.257590055785,1100.0,,4.0,275.0,275.0,275.0,275.0,3166.257590055785,25.333333333333332,3.9999999999999996,6.333333333333333,54.333333333333336,3076.257590055785,100.0,18.0,25.0,80.0,3261.257590055785,1243.0,990.0057219717894,976.7302729420775,13.275449029711906,0.9241519599291949,0.4799999999999999,988.6015700118602,0.5349,0.5349,0.5349,0.5349,11.336397069782736,11.336397069782736,11.336397069782736,11.336397069782736,,0.8100062190460616,0.8100062190460616,0.8100062190460616,0.8100062190460616,24.883287659373966,24.883287659373966,24.883287659373966,24.883287659373966,0.5067879360361296,0.5067879360361296,0.5067879360361296,0.5067879360361296,0.9672812434983491,0.9672812434983491,0.9672812434983491,0.9672812434983491,24.07995223297839,24.07995223297839,24.07995223297839,24.07995223297839,96.31980893191354,0.021550315038254022,2.4323184073715547e-05,115.87104754726973,75.52108915537158,4,4,69350.26243097776,3591.053218431513,30,0.535110049621742
1953.05,3191.9395249219474,0.07719354838709677,1953.0,5.0,1952.0,8.0,48.42648409552167,0.015927148641243366,65.0,14.0,17.0,23.0,202.0,321.0,0.10242444706105433,2870.9395249219474,1100.0,,4.0,275.0,275.0,275.0,275.0,1770.939524921947,35.0,4.0,8.0,57.0,1666.939524921947,100.0,18.0,25.0,80.0,1868.939524921947,1243.0,990.0,973.9183247227309,16.081675277269042,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.140485864750765,14.140485864750765,14.140485864750765,14.140485864750765,,0.9017179429557991,0.9017179429557991,0.9017179429557991,0.9017179429557991,34.41945684893958,34.41945684893958,34.41945684893958,34.41945684893958,0.7010072677991769,0.7010072677991769,0.7010072677991769,0.7010072677991769,0.9700491350501298,0.9700491350501298,0.9700491350501298,0.9700491350501298,33.388832604630025,33.388832604630025,33.388832604630025,33.388832604630025,133.5553304185201,0.043096269978372626,3.3726093540030324e-05,155.19922239386796,116.9058469954708,4,4,99365.16583137894,2063.832211470341,31,0.7419740578806671
1953.06,1759.1052316366479,0.20383333333333334,1953.0,6.0,1952.0,9.0,40.06945298256301,0.02373440764180485,62.0,12.0,14.0,16.0,153.0,257.0,0.1525446801767784,1502.1052316366479,1081.6073457183177,,4.0,270.4018364295794,270.4018364295794,270.4018364295794,270.4018364295794,420.4978859183304,28.804756825417655,4.6205351944368065,8.117203154126567,26.17885671086882,352.7765340334806,90.80475682541766,16.620535194436805,22.117203154126567,42.178856710868814,505.7765340334806,1211.1498408922987,990.0,970.2766264114537,19.723373588546337,0.8747001441206852,0.4587012322132699,988.666598623666,0.518139342257132,0.518139342257132,0.518139342257132,0.518139342257132,17.87183286995526,17.87183286995526,17.87183286995526,17.87183286995526,,0.932077715177606,0.932077715177606,0.932077715177606,0.932077715177606,44.09232406906266,44.09232406906266,44.09232406906266,44.09232406906266,0.8980106735043311,0.8980106735043311,0.8980106735043311,0.8980106735043311,0.9777911059517959,0.9777911059517959,0.9777911059517959,0.9777911059517959,43.118948847609445,43.118948847609445,43.118948847609445,43.118948847609445,172.47579539043778,0.10328849110078477,4.4392979178709135e-05,188.6051025162256,156.56764750075695,4,4,124182.57268111521,925.7486219934508,30,0.95819886328021
1953.07,812.7824003064567,0.4000967741935484,1953.0,7.0,1952.0,10.0,19.867567767378407,0.024064035623065968,58.0,11.0,11.0,11.0,136.0,227.0,0.2936808760009463,585.7824003064567,585.7824003064567,,3.032258064516129,192.28063126840962,192.28063126840962,129.76546283813857,71.45567493149896,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,665.7824003064567,990.0,967.1339624994148,22.866037500585207,0.32087252713541076,0.11610901629270386,989.5630184565719,0.2645260343342973,0.2645260343342973,0.17826455902057928,0.10276284755661412,22.164529922822798,22.164529922822798,22.250791398136514,22.326293109600478,,0.929289901142904,0.929289901142904,0.6288841783634127,0.33024760395953967,38.76844851997884,38.76844851997884,25.567265583912818,13.710289121189415,0.7895814362521147,0.7895814362521147,0.5207182399982244,0.27923195766169884,0.9724353965336282,0.9724353965336282,0.9679691645795152,0.9642803548857247,37.710336620878984,37.710336620878984,24.850623068978077,13.329690532553586,113.60098684328965,0.13822672100756386,5.455862424607803e-05,167.92495453045916,69.94876043216429,4,2,84519.1342114075,339.8540212047202,31,0.6311165935738313
1953.08,469.99917626433455,0.5820000000000001,1953.0,8.0,1952.0,11.0,5.732905962367051,0.012249199939797277,54.0,9.0,8.0,6.0,107.0,184.0,0.396156566224714,285.99917626433455,285.99917626433455,,1.8709677419354838,156.64474908807603,129.35442717625853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,356.99917626433455,990.0,965.714659157735,24.28534084226501,0.1615278486871619,0.027199835252866865,989.81127231606,0.1800418306902479,0.13917940884880156,0.0,0.0,23.91657132763474,23.957433749476184,24.096613158324985,24.096613158324985,,0.9174322293005833,0.7964555758144513,0.0,0.0,33.75765432645598,27.695637220489285,0.0,0.0,0.6875286013534821,0.5640659311708612,0.0,0.0,0.9713933304943329,0.9688126853330425,0.96,0.96,32.81043238934657,26.869655625499224,0.0,0.0,59.68008801484579,0.1261251331644799,5.806157403992824e-05,78.5582907071428,44.67907804158725,2,1,44401.985483045275,205.1339363713416,31,0.3315560445269211
1953.09,331.6664254188438,0.7388666666666667,1953.0,9.0,1952.0,12.0,3.3982288803702714,0.0102474396526109,46.0,7.0,6.0,4.0,75.0,138.0,0.41867476604965004,193.66642541884383,193.66642541884383,,1.1666666666666667,173.59671388937608,20.06971152946775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.66642541884383,990.0,965.0592510510454,24.940748948954514,0.12470555040973277,0.010191901883779601,989.8651025477064,0.21904721817128364,0.017122598836740794,0.0,0.0,24.5868042784897,24.788728897824242,24.805851496660985,24.805851496660985,,0.9248265354611876,0.15025073151168744,0.0,0.0,38.78698448412957,4.337345742588893,0.0,0.0,0.7899589507969363,0.0883369805007921,0.0,0.0,0.9738079029834292,0.9616666666666666,0.9599999999999999,0.9599999999999999,37.79348253234875,4.2072253703112255,0.0,0.0,42.000707902659975,0.1261800521934955,6.032298119467052e-05,52.73547183723505,32.37457724120097,2,1,30240.50968991518,149.1870699602335,30,0.23333726612588873
1953.1,270.63781973295767,0.8366774193548387,1953.0,10.0,1953.0,1.0,1.1514107031101308,0.004248663996385626,41.0,6.0,4.0,3.0,56.0,110.0,0.406643710283127,160.6378197329577,160.6378197329577,,1.0,160.6378197329577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.63781973295767,990.0,964.7825512789318,25.21744872106816,0.110225053609601,0.006063781973295719,989.8837111644172,0.18285170085122224,0.0,0.0,0.0,24.918308184634046,25.101159885485266,25.101159885485266,25.101159885485266,,0.921473180319938,0.0,0.0,0.0,36.17428967955885,0.0,0.0,0.0,0.7367472439828687,0.0,0.0,0.0,0.9700463574069162,0.96,0.96,0.96,35.09091461818443,0.0,0.0,0.0,35.09091461818443,0.12961424445062691,6.067757622484396e-05,38.84350040733489,33.01879356281164,1,1,26107.640475929216,151.382924552137,31,0.19494952565658016
1953.11,291.7487808963596,0.8003,1953.0,11.0,1953.0,2.0,5.111456387248389,0.0161538675816939,40.0,6.0,4.0,3.0,53.0,106.0,0.36566048631103903,185.74878089635962,185.74878089635962,,1.1,173.38345854398813,12.365322352371484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,235.74878089635962,990.0,964.8729105709971,25.127089429002897,0.11873472394696626,0.00904800963303481,989.8722172664201,0.21585843474174657,0.010879380577984302,0.0,0.0,24.783448260681155,24.988427314844916,24.999306695422902,24.999306695422902,,0.9255237291577688,0.09032424618923798,0.0,0.0,39.04693612486207,2.691033114191552,0.0,0.0,0.795253281565419,0.05480719173506214,0.0,0.0,0.973465348819373,0.9609762957142082,0.9599999999999999,0.9599999999999999,38.027812516243976,2.6097284572359376,0.0,0.0,40.63754097347991,0.138874188681611,6.0829660274220197e-05,55.88873338399312,35.1462018694768,2,1,29259.029500905533,160.78604271350054,30,0.2257641165193328
1953.12,507.14676502823875,0.5524193548387096,1953.0,12.0,1953.0,3.0,14.248846833949473,0.029397559452144853,41.354838709677416,6.67741935483871,5.0,3.3225806451612905,59.70967741935484,116.06451612903226,0.2317967603077793,391.0822488992065,391.0822488992065,,2.2903225806451615,173.82983370467443,173.82983370467443,43.42258148985758,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.354838709677416,6.67741935483871,5.0,3.3225806451612905,59.70967741935484,444.1145069637226,990.0,965.8803406906944,24.11965930930559,0.19233942266100873,0.048216449779841256,989.759444127559,0.21944048820275558,0.21944048820275558,0.0459714958733449,0.0,23.659662948661996,23.659662948661996,23.833131940991404,23.87910343686475,,0.9243053686158574,0.9243053686158574,0.26580873164204116,0.0,37.29470907868974,37.29470907868974,9.136306764680398,0.0,0.75956637634806,0.75956637634806,0.18607549418901015,0.0,0.9731908766313999,0.9731908766313999,0.9629032258064515,0.96,36.318111343876346,36.318111343876346,8.862217561739987,0.0,81.49844024949269,0.16027173992982127,5.797295003220035e-05,93.69878326906552,54.226415194217445,3,2,60634.83954562255,256.34880084276085,31,0.4527691124971815
1954.01,779.096185155124,0.4061290322580645,1954.0,1.0,1953.0,4.0,12.018533794908066,0.016416458623653846,46.0,7.0,6.0,4.0,76.0,139.0,0.18081794287266967,640.096185155124,640.096185155124,,3.5483870967741935,180.8674579822161,180.8674579822161,180.8674579822161,97.49381120847568,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,699.096185155124,990.0,967.0163847406205,22.983615259379548,0.32448608920564265,0.12168284934631998,989.5538310614479,0.23256738419433443,0.23256738419433443,0.23256738419433443,0.12271888242545931,22.30487893663325,22.30487893663325,22.30487893663325,22.414727438402128,,0.9257056601101797,0.9257056601101797,0.9257056601101797,0.506739553037674,36.62443645687829,36.62443645687829,36.62443645687829,19.40438417936448,0.7459152027877453,0.7459152027877453,0.7459152027877453,0.39520130711536616,0.9706353145800896,0.9706353145800896,0.9706353145800896,0.9654838709677419,35.55282206332465,35.55282206332465,35.55282206332465,18.822252653983544,125.48071884395749,0.1609271593132102,5.4596512649919115e-05,143.19144541929177,93.84546132506622,4,3,93357.65481990438,462.777842158206,31,0.6971151046886528
1954.02,1048.8051610018777,0.3180714285714286,1954.0,2.0,1953.0,5.0,14.503699511773716,0.013292268936279385,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.14932108544340972,893.9480181447349,892.0118383641145,,4.0,223.00295959102863,223.00295959102863,223.00295959102863,223.00295959102863,1.9361797806202343,0.6077060625304384,0.09892889390030393,0.07066349564307423,0.05653079651445939,1.102350532031958,47.893420348244724,7.813214608186017,6.4992349242145036,4.770816510800174,89.81663624631767,954.2177082447597,990.0,968.0428789676469,21.95712103235318,0.5362985050535835,0.27004218206662395,989.1936593128797,0.3556259598502419,0.3556259598502419,0.3556259598502419,0.3556259598502419,20.79515438538274,20.79515438538274,20.79515438538274,20.79515438538274,,0.9354146063452254,0.9354146063452254,0.9354146063452254,0.9354146063452254,42.43594595046415,42.43594595046415,42.43594595046415,42.43594595046415,0.8642758849381702,0.8642758849381702,0.8642758849381702,0.8642758849381702,0.9753294303416384,0.9753294303416384,0.9753294303416384,0.9753294303416384,41.400718082018344,41.400718082018344,41.400718082018344,41.400718082018344,165.60287232807337,0.15791936562572315,5.167551891842222e-05,192.0176842348189,139.85715899443235,4,4,111285.13020446531,729.8619896951615,28,0.9200159573781854
1954.03,2090.7691360484373,0.16974193548387095,1954.0,3.0,1953.0,6.0,59.616446412081594,0.028193349126444882,49.0,9.0,9.0,9.0,107.0,183.0,0.09335796813666943,1907.7691360484373,1100.0,,4.0,275.0,275.0,275.0,275.0,807.7691360484374,47.35006516353848,8.388853311801999,13.973214176192696,38.01429711590522,700.0427062809989,96.35006516353849,17.388853311802,22.973214176192695,47.01429711590522,807.0427062809989,1236.7121326515332,990.0,971.1732051048931,18.826794895106925,0.9138141464595754,0.48,988.6061858535403,0.5349,0.5349,0.5349,0.5349,16.89808074864737,16.89808074864737,16.89808074864737,16.89808074864737,,0.9264952760352435,0.9264952760352435,0.9264952760352435,0.9264952760352435,42.258617394547464,42.258617394547464,42.258617394547464,42.258617394547464,0.860664305387932,0.860664305387932,0.860664305387932,0.860664305387932,0.9753847761810611,0.9753847761810611,0.9753847761810611,0.9753847761810611,41.234399993739274,41.234399993739274,41.234399993739274,41.234399993739274,164.9375999749571,0.0862514424949633,4.165090908458512e-05,191.3451000505474,134.45901186847416,4,4,122713.57438136807,1128.0784203230735,31,0.9163199998608728
1954.04,3464.1494415080438,0.06026666666666667,1954.0,4.0,1953.0,7.0,50.814941706894466,0.01490570346649275,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.07816202059755378,3195.1494415080438,1100.0,,4.0,275.0,275.0,275.0,275.0,2095.1494415080438,35.33333333333334,4.333333333333333,8.333333333333332,57.0,1990.149441508044,100.0,18.0,25.0,80.0,2141.1494415080438,1243.0,990.0,974.5400183265781,15.459981673421817,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.51879226090354,13.51879226090354,13.51879226090354,13.51879226090354,,0.893653822539715,0.893653822539715,0.893653822539715,0.893653822539715,32.59392141916134,32.59392141916134,32.59392141916134,32.59392141916134,0.6638273201458522,0.6638273201458522,0.6638273201458522,0.6638273201458522,0.97,0.97,0.97,0.97,31.616103776586503,31.616103776586503,31.616103776586503,31.616103776586503,126.46441510634601,0.0368255430407501,3.193545836018839e-05,139.30518716986475,117.7830775341574,4,4,91054.37887656913,2664.582772597583,30,0.7025800839241445
1954.05,2306.4731581900483,0.1459032258064516,1954.0,5.0,1953.0,8.0,40.37911536304272,0.017919039306980335,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.12791877346455366,2015.9570291577902,1100.0,,4.0,275.0,275.0,275.0,275.0,915.9570291577902,41.774193548387096,4.67741935483871,10.709677419354838,48.48859192018755,810.307146915022,100.0,18.0,25.0,67.42407579115529,996.0490823988929,1243.0,990.0,971.8098413705364,18.190158629463607,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.24896921694533,16.24896921694533,16.24896921694533,16.24896921694533,,0.9235165540739847,0.9235165540739847,0.9235165540739847,0.9235165540739847,40.48646338654231,40.48646338654231,40.48646338654231,40.48646338654231,0.8245715557340594,0.8245715557340594,0.8245715557340594,0.8245715557340594,0.9735446553798134,0.9735446553798134,0.9735446553798134,0.9735446553798134,39.424045606375635,39.424045606375635,39.424045606375635,39.424045606375635,157.69618242550254,0.0707721979472587,3.9822268289268323e-05,176.6665928111514,140.5222007838071,4,4,117325.9597245739,1431.8301963432584,31,0.876089902363903
