MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1954.06,1203.7811243588483,0.2889333333333333,1954.0,6.0,1953.0,9.0,29.67018379278919,0.02490607783015222,53.0,12.0,12.0,13.0,120.0,210.0,0.18222121922517018,993.7811243588482,925.9989004704961,,3.933333333333333,234.94764522025164,234.94764522025164,234.94764522025164,221.15596480974105,67.78222388835219,12.56865307884105,1.8161535147097465,3.2207325978920855,4.196042431183708,45.9806422657256,65.56865307884105,13.816153514709747,15.220732597892086,17.196042431183706,165.9806422657256,1020.6044396619388,990.0,968.5241313672256,21.47586863277443,0.6365661092086953,0.31905102284346365,989.0443828679478,0.39995761390813783,0.39995761390813783,0.39995761390813783,0.3797612555161431,20.12029388681414,20.12029388681414,20.12029388681414,20.140490245206134,,0.9339471275448923,0.9339471275448923,0.9339471275448923,0.8716585416700778,42.91092946734424,42.91092946734424,42.91092946734424,40.12638527495335,0.8739496836526323,0.8739496836526323,0.8739496836526323,0.8172379893065855,0.9764099026734437,0.9764099026734437,0.9764099026734437,0.9754053999055057,41.91632616754757,41.91632616754757,41.91632616754757,39.201126312442305,164.95010481508498,0.13954041358735364,4.996354682919217e-05,190.1676052496373,119.72456634548192,4,3,118764.07546686119,607.7246825595828,30,0.9163894711949166
1954.07,586.1888549809267,0.49929032258064515,1954.0,7.0,1953.0,10.0,11.308630136589883,0.018280597040287488,50.0,10.0,9.0,9.0,108.0,186.0,0.32426458407893916,400.1888549809267,400.1888549809267,,2.2903225806451615,175.04131507340603,175.04131507340603,50.10622483411468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,469.1888549809267,990.0,966.2221225322937,23.777877467706233,0.2061658410658644,0.051670951626096064,989.7421632073081,0.22009875823362277,0.22009875823362277,0.061711315144491935,0.0,23.299941916780647,23.299941916780647,23.45832935986978,23.52004067501427,,0.9247958804035229,0.9247958804035229,0.26812016166922154,0.0,36.97227365123395,36.97227365123395,10.30997054232333,0.0,0.7529994633652535,0.7529994633652535,0.20997903344854027,0.0,0.9717405691172947,0.9717405691172947,0.9630305920828528,0.96,35.93928537372315,35.93928537372315,10.005921291015344,0.0,81.88449203846166,0.13860698931567977,5.7036391847820956e-05,120.43448593237144,58.48292130724082,3,2,60922.06207661547,281.1571483252964,31,0.4549138446581203
1954.08,406.13932439453623,0.6460645161290323,1954.0,8.0,1953.0,11.0,3.878021094882601,0.00966788755206118,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,174.6451612903226,0.4354294917283045,231.49416310421364,231.49416310421364,,1.5161290322580645,161.9626469321486,69.53151617206501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,299.26835665260074,990.0,965.4215376481,24.57846235190013,0.14115285093794444,0.01689808701463331,989.8419490620474,0.19298933514016445,0.06714603186935844,0.0,0.0,24.227422078807372,24.353265382078174,24.420411413947537,24.420411413947537,,0.919492867163497,0.46877419283130445,0.0,0.0,35.494084275598574,14.953432563700092,0.0,0.0,0.7228937734337795,0.3045505613788206,0.0,0.0,0.9726245320864487,0.9651162938818848,0.96,0.96,34.54837045414766,14.503753183113831,0.0,0.0,49.05212363726149,0.11977983361269905,5.902871402641055e-05,63.642506561840406,35.092433017090045,2,1,36494.77998612254,162.9384943839358,31,0.27251179798478603
1954.09,301.11356829307925,0.7857999999999999,1954.0,9.0,1953.0,12.0,2.9380280791730304,0.009873056419785706,46.0,7.0,6.0,4.0,75.0,138.0,0.46155443177947914,163.11356829307928,163.11356829307928,,1.0,163.11356829307928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,222.11356829307928,990.0,964.9161212775921,25.083878722408013,0.11392236277805343,0.006320007848933134,989.879757629373,0.19270569441717417,0.0,0.0,0.0,24.770930657363845,24.96363635178102,24.96363635178102,24.96363635178102,,0.9215876046055453,0.0,0.0,0.0,36.534116789213435,0.0,0.0,0.0,0.7440756983546525,0.0,0.0,0.0,0.9723303927919669,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.538793076379314,0.0,0.0,0.0,35.538793076379314,0.11725645845659369,6.046425683498085e-05,44.565463268540185,25.99489126995542,1,1,25587.931014993104,120.79765200874488,30,0.1974377393132184
1954.1,228.55394403093527,0.910258064516129,1954.0,10.0,1954.0,1.0,2.1022599600388556,0.009155205788981524,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,101.19354838709677,0.4427165933881266,127.36039564383849,127.36039564383849,,1.0,127.36039564383849,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,174.29587951480624,990.0,964.5708925165089,25.42910748349103,0.097045759123601,0.0027360395643838,989.9002182013121,0.11515925132946266,0.0,0.0,0.0,25.214166433473604,25.32547931996788,25.32547931996788,25.32547931996788,,0.906892880281161,0.0,0.0,0.0,28.562668683289655,0.0,0.0,0.0,0.5817244131016223,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.705788622790966,0.0,0.0,0.0,27.705788622790966,0.12122773923773979,6.0423105963669616e-05,31.968680338796304,24.91016310646372,1,1,20613.10673535648,115.05144921368183,31,0.15392104790439426
1954.11,255.34893579250186,0.8646666666666667,1954.0,11.0,1954.0,2.0,3.6665169312545385,0.014271151330831714,36.0,5.0,3.0,2.0,47.0,93.0,0.3683700842982668,162.34893579250186,162.34893579250186,,1.0,162.34893579250186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,206.34893579250186,990.0,964.705258963036,25.294741036963956,0.10835843091630529,0.0064094753418651035,989.8852320937418,0.1918469726779558,0.0,0.0,0.0,24.988126158027836,25.17779253580271,25.17779253580271,25.17779253580271,,0.9212242564015171,0.0,0.0,0.0,36.664579043895245,0.0,0.0,0.0,0.7467327707514306,0.0,0.0,0.0,0.9717721437903787,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.62508725811036,0.0,0.0,0.0,35.62508725811036,0.1385320459089577,6.0905784827061684e-05,48.2,25.86411974087843,1,1,25650.062825839457,119.05144921368183,30,0.19791715143394642
1954.12,474.5866905728761,0.5924838709677419,1954.0,12.0,1954.0,3.0,15.624236516403679,0.031000352693517,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.23951678651515812,365.6189486373922,365.6189486373922,,2.225806451612903,165.88859380015472,151.7191387137782,48.01121612345927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,415.10281960513413,990.0,965.7238744225126,24.276125577487466,0.18492703189466975,0.04410282420423568,989.7709701439011,0.20131822726922513,0.1793021120547984,0.056580529401744684,0.0,23.845777494119336,23.86779360933376,23.990515191986812,24.04709572138856,,0.920953673813572,0.860317091995161,0.26751635868688056,0.0,35.73396773526696,32.53454065328801,10.036047383438152,0.0,0.727779383610325,0.6626179359121794,0.20440015037552245,0.0,0.9715877494155813,0.9702974268349361,0.9629032258064515,0.96,34.71242032701871,31.602742907663878,9.734965961935009,0.0,76.05012919661759,0.15886323477505496,5.80853929685265e-05,110.61030624066412,46.58090145289224,3,1,56581.29612228349,219.62655383883583,31,0.4225007177589867
1955.01,918.3403164180206,0.3598387096774194,1955.0,1.0,1954.0,4.0,19.512672820779297,0.021253328872632978,46.0,7.0,6.0,4.0,76.0,139.0,0.15553301598265057,779.3403164180206,779.3403164180206,,3.7419354838709675,207.16859822221357,207.16859822221357,207.16859822221357,157.83452175137995,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,838.3403164180206,990.0,967.5511858392179,22.448814160782113,0.4381136027813998,0.2013750806639156,989.3605113165546,0.3072735717362765,0.3072735717362765,0.3072735717362765,0.24042105986319282,21.50205190560051,21.50205190560051,21.50205190560051,21.568904417473593,,0.9326268008259565,0.9326268008259565,0.9326268008259565,0.6926195918489091,40.61066871792748,40.61066871792748,40.61066871792748,30.44057145582281,0.8271011958844701,0.8271011958844701,0.8271011958844701,0.6199709054139065,0.9735976529435695,0.9735976529435695,0.9735976529435695,0.9706547562910659,39.5506104897451,39.5506104897451,39.5506104897451,29.6706099637608,148.3224414329961,0.1614940712460491,5.317277389012322e-05,186.71218389475857,107.4420998435929,4,3,110351.89642614909,534.1577568282033,31,0.8240135635166449
1955.02,1997.9313242409758,0.17846428571428571,1955.0,2.0,1954.0,5.0,55.421400876349125,0.03000548489718401,49.0,8.0,7.0,5.0,93.0,162.0,0.08638921659857383,1835.9313242409758,1098.076341258234,,4.0,274.5190853145585,274.5190853145585,274.5190853145585,274.5190853145585,737.854982982742,44.78587428851607,8.655201215096222,14.375147210110754,22.773301943911786,647.2654583251071,93.78587428851607,16.65520121509622,21.375147210110754,27.773301943911786,740.2654583251071,1229.8925639719569,990.0,970.9214120778161,19.078587922183946,0.9028596158037249,0.4774992436357039,988.6196411405606,0.5330777585210091,0.5330777585210091,0.5330777585210091,0.5330777585210091,17.16515130422353,17.16515130422353,17.16515130422353,17.16515130422353,,0.9285257066390219,0.9285257066390219,0.9285257066390219,0.9285257066390219,42.92274872410043,42.92274872410043,42.92274872410043,42.92274872410043,0.8741904017128397,0.8741904017128397,0.8741904017128397,0.8741904017128397,0.9754359094925047,0.9754359094925047,0.9754359094925047,0.9754359094925047,41.88349051333756,41.88349051333756,41.88349051333756,41.88349051333756,167.53396205335025,0.09142003959888137,4.239358113020118e-05,191.2506289257504,147.14006876725065,4,4,112582.82249985136,1046.137555230546,28,0.9307442336297236
1955.03,2971.604758496751,0.09064516129032259,1955.0,3.0,1954.0,6.0,36.063987698592484,0.01139279755118434,59.0,11.0,12.0,13.0,144.0,239.0,0.08130724680220425,2732.604758496751,1100.0,,4.0,275.0,275.0,275.0,275.0,1632.6047584967514,41.0,7.0,13.0,67.0,1504.6047584967514,100.0,18.0,25.0,80.0,1648.6047584967514,1243.0,990.0,973.4201334021269,16.579866597873103,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.638677185354826,14.638677185354826,14.638677185354826,14.638677185354826,,0.9083596510544305,0.9083596510544305,0.9083596510544305,0.9083596510544305,35.88100570072664,35.88100570072664,35.88100570072664,35.88100570072664,0.7307740468579763,0.7307740468579763,0.7307740468579763,0.7307740468579763,0.97,0.97,0.97,0.97,34.804575529704834,34.804575529704834,34.804575529704834,34.804575529704834,139.21830211881934,0.0476445837317258,3.515613689869175e-05,146.88727017973451,120.41618606442844,4,4,103578.41677640159,2441.67299096166,31,0.7734350117712185
1955.04,3314.4033600452863,0.06873333333333333,1955.0,4.0,1954.0,7.0,36.44820956273036,0.011064118023990096,70.0,14.0,18.0,25.0,168.0,295.0,0.08973173071451811,3019.4033600452863,1100.0,,4.0,275.0,275.0,275.0,275.0,1919.403360045286,29.999999999999996,3.9999999999999996,7.0,55.0,1823.403360045286,100.0,18.0,25.0,80.0,1991.403360045286,1243.0,990.0,974.2080624518927,15.791937548107326,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.850748135589049,13.850748135589049,13.850748135589049,13.850748135589049,,0.8984500852091052,0.8984500852091052,0.8984500852091052,0.8984500852091052,33.577549294050456,33.577549294050456,33.577549294050456,33.577549294050456,0.6838604744205796,0.6838604744205796,0.6838604744205796,0.6838604744205796,0.97,0.97,0.97,0.97,32.570222815228945,32.570222815228945,32.570222815228945,32.570222815228945,130.28089126091578,0.03983525089795692,3.289921496487772e-05,143.56634606748196,118.00393014740942,4,4,93802.24170785936,2507.809361093756,30,0.7237827292273099
1955.05,2350.9750551201987,0.14016129032258065,1955.0,5.0,1954.0,8.0,25.76181623305755,0.010899513822937903,55.0,13.0,13.0,17.0,178.0,276.0,0.11839950511024128,2074.9750551201987,1100.0,,4.0,275.0,275.0,275.0,275.0,974.9750551201985,45.0,5.0,12.0,55.52512815870771,857.4499269614907,100.0,18.0,25.0,72.5251281587077,1035.4499269614907,1243.0,990.0,971.9471811675315,18.052818832468475,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.111629419950198,16.111629419950198,16.111629419950198,16.111629419950198,,0.9233463779235659,0.9233463779235659,0.9233463779235659,0.9233463779235659,40.1270651398184,40.1270651398184,40.1270651398184,40.1270651398184,0.8172518358415153,0.8172518358415153,0.8172518358415153,0.8172518358415153,0.9723853387157777,0.9723853387157777,0.9723853387157777,0.9723853387157777,39.021973997525016,39.021973997525016,39.021973997525016,39.021973997525016,156.08789599010007,0.06719749879652841,3.941613535103537e-05,165.77131307422968,144.47964550046626,4,4,116129.39461663445,1728.1930578689712,31,0.8671549777227782
1955.06,1491.0331096783011,0.23713333333333333,1955.0,6.0,1954.0,9.0,31.029902171616154,0.021072428385284378,62.0,12.0,14.0,16.0,153.0,257.0,0.17832803974839612,1234.0331096783011,1040.835428190037,,4.0,260.20885704750924,260.20885704750924,260.20885704750924,260.20885704750924,193.19768148826395,20.910400036109017,3.4033624451329763,5.79458734322272,12.027871221059232,151.06146044273999,82.91040003610901,15.403362445132977,19.79458734322272,28.027871221059232,304.06146044274,1158.9437780145017,990.0,969.4606415841014,20.53935841589853,0.8022594923163154,0.4177503648573122,988.7799901428263,0.4829915840028867,0.4829915840028867,0.4829915840028867,0.4829915840028867,18.836356974722023,18.836356974722023,18.836356974722023,18.836356974722023,,0.9346512832222351,0.9346512832222351,0.9346512832222351,0.9346512832222351,44.70544501467815,44.70544501467815,44.70544501467815,44.70544501467815,0.9104978618060723,0.9104978618060723,0.9104978618060723,0.9104978618060723,0.9784100771922538,0.9784100771922538,0.9784100771922538,0.9784100771922538,43.74648087190046,43.74648087190046,43.74648087190046,43.74648087190046,174.98592348760184,0.12090011073913137,4.692449833820052e-05,189.2986533894244,151.25573368881135,4,4,125989.86491107332,816.2959927204863,30,0.9721440193755658
1955.07,729.1459985995424,0.43329032258064515,1955.0,7.0,1954.0,10.0,17.611561123301303,0.023243393497418254,58.0,11.0,11.0,11.0,136.0,227.0,0.32586060819856405,502.1459985995424,502.1459985995424,,2.7419354838709675,182.6930067443279,182.6930067443279,94.78681561431779,41.973169496568765,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,582.1459985995424,990.0,966.8083144525931,23.1916855474069,0.2679430331816824,0.0837175522284698,989.6483394145898,0.23897848108002337,0.23897848108002337,0.12437838360743539,0.05553059037371491,22.601046480916715,22.601046480916715,22.715646578389304,22.784494371623026,,0.9266821494533662,0.9266821494533662,0.47807003115156455,0.20919081870319617,37.48544855521497,37.48544855521497,18.88950578818997,8.155943210408298,0.7634510907375758,0.7634510907375758,0.38471498550285077,0.16610882302257224,0.9718011725584259,0.9718011725584259,0.9656411069363858,0.962294996172356,36.439802020045065,36.439802020045065,18.343098152100662,7.91273635019346,99.13543854238425,0.13411287030058824,5.544304605626791e-05,154.7699486250748,61.94316090858069,4,2,73756.76627553388,300.3375978981461,31,0.5507524363465792
1955.08,449.5609952773027,0.5994838709677419,1955.0,8.0,1954.0,11.0,4.54214518283214,0.010091415486501533,54.0,9.0,8.0,6.0,107.0,184.0,0.41244297944275154,265.5609952773027,265.5609952773027,,1.8064516129032258,153.14626908741621,112.41472618988647,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,336.5609952773027,990.0,965.6224402118506,24.377559788149277,0.15431458048493737,0.02311219905546049,989.8225732204596,0.17303325773335956,0.11234247466420383,0.0,0.0,24.027099750875525,24.08779053394468,24.200133008608884,24.200133008608884,,0.9159078229898485,0.7344977712038794,0.0,0.0,33.139639762809416,24.091353871084888,0.0,0.0,0.6749417466967295,0.4906589383113012,0.0,0.0,0.9718914524583554,0.9680204847164199,0.96,0.96,32.234880702431575,23.367560528541535,0.0,0.0,55.60244123097312,0.12314668529940807,5.826706342802982e-05,70.38046718902511,44.11601992091874,2,1,41368.216275843995,202.53109723034976,31,0.30890245128318394
1955.09,332.4188754168453,0.7386666666666667,1955.0,9.0,1954.0,12.0,3.200305082569355,0.009608769024744012,46.0,7.0,6.0,4.0,75.0,138.0,0.41817093181353204,194.41887541684534,194.41887541684534,,1.2666666666666666,163.35143497803458,31.06744043881073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,253.41887541684534,990.0,965.0627894207802,24.937210579219848,0.12497109346208252,0.010415702979170011,989.8646132035587,0.19630072047790664,0.025644369449885875,0.0,0.0,24.605523062300684,24.776179413328702,24.801823782778587,24.801823782778587,,0.9201918707365577,0.23956114361788342,0.0,0.0,36.38132385646959,6.704390145617219,0.0,0.0,0.740963825997344,0.13654562414699017,0.0,0.0,0.9731327470139274,0.9625839043387191,0.9599999999999999,0.9599999999999999,35.43121452623639,6.501277073423149,0.0,0.0,41.932491599659535,0.12563620802202113,6.0025996738753785e-05,50.92656808232636,33.116299511784355,2,1,30191.393951754864,152.5219447532691,30,0.2329582866647752
1955.1,267.55035482240356,0.8443225806451613,1955.0,10.0,1955.0,1.0,1.8616008843582987,0.007015385526149661,41.0,6.0,4.0,3.0,56.0,110.0,0.4116677741592255,157.5503548224035,157.5503548224035,,1.0,157.5503548224035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,208.5503548224035,990.0,964.7701884631622,25.229811536837705,0.10913536118988457,0.0057550354822403,989.8851096033279,0.17633755847135327,0.0,0.0,0.0,24.93858358169423,25.11492114016558,25.11492114016558,25.11492114016558,,0.9202195935183527,0.0,0.0,0.0,35.46128780792879,0.0,0.0,0.0,0.7222258209354132,0.0,0.0,0.0,0.9702862862653606,0.96,0.96,0.96,34.409045083057684,0.0,0.0,0.0,34.409045083057684,0.12848197524052407,6.065897343998237e-05,39.652854361701,30.42281002981481,1,1,25600.329541794916,139.7991800258312,31,0.19116136157254268
1955.11,300.3554815315584,0.7888999999999999,1955.0,11.0,1955.0,2.0,5.046319384924957,0.016033532869048118,40.0,6.0,4.0,3.0,53.0,106.0,0.3562488479975394,194.35548153155838,194.35548153155838,,1.2333333333333334,167.53152222144763,26.823959310110748,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,244.35548153155838,990.0,964.9151848682446,25.084815131755356,0.12177228917489279,0.010491842364996073,989.8677358684602,0.20773545432978077,0.02184053737416367,0.0,0.0,24.744815545885686,24.930710462841304,24.95255100021547,24.95255100021547,,0.9215686070366387,0.20936386931155127,0.0,0.0,37.57348464119991,5.8247682596717905,0.0,0.0,0.7652440863788169,0.1186307181195884,0.0,0.0,0.9732720987324008,0.9622992775825949,0.9599999999999999,0.9599999999999999,36.58907234982368,5.649198209067896,0.0,0.0,42.23827055889158,0.140024249172623,6.044633148934033e-05,50.347456184263294,35.1462018694768,2,1,30411.554802401934,160.78604271350054,30,0.23465705866050873
1955.12,422.123240612438,0.6291935483870967,1955.0,12.0,1955.0,3.0,6.598553140296238,0.015007505595270748,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.26181586756129777,313.60711158017995,313.60711158017995,,2.0,156.80355579008997,156.80355579008997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,362.86517609630897,990.0,965.4942643537416,24.505735646258408,0.1635981420312263,0.032721422316035934,989.8036804356527,0.17895118571300975,0.17895118571300975,0.0,0.0,24.130464896198138,24.130464896198138,24.30941608191115,24.30941608191115,,0.9179723755737055,0.9179723755737055,0.0,0.0,34.05362170042112,34.05362170042112,0.0,0.0,0.6935564501104097,0.6935564501104097,0.0,0.0,0.9708141446391774,0.9708141446391774,0.96,0.96,33.06811935720972,33.06811935720972,0.0,0.0,66.13623871441943,0.1556640517811771,5.8573283239828194e-05,89.40776674081837,48.08840172826072,2,2,49205.36160352806,228.9384943839358,31,0.36742354841344127
1956.01,651.6095854463294,0.4629677419354839,1956.0,1.0,1955.0,4.0,9.367325311659249,0.01399754771757432,41.0,6.0,4.0,3.0,66.0,120.0,0.18722161361143366,531.6095854463294,531.6095854463294,,2.870967741935484,187.08005940711487,187.08005940711487,146.30903131435107,11.140435317748665,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,582.6095854463294,990.0,966.4992330500671,23.500766949932945,0.2591886817309807,0.08578356821388641,989.6550277500551,0.2509148592968924,0.2509148592968924,0.19010727583678536,0.01361492023982287,22.904879840691176,22.904879840691176,22.965687424151284,23.14217977974825,,0.9285106119426884,0.9285106119426884,0.7472351484558014,0.05951317041784648,39.02980461273559,39.02980461273559,30.269630477229487,2.2334064063082297,0.7949043709314784,0.7949043709314784,0.6164894190881769,0.045486892185503655,0.9734511595669363,0.9734511595669363,0.9696241313208793,0.9606451612903225,38.01172278165829,38.01172278165829,29.42867912175038,2.166404214118983,107.61852889918593,0.16492923220001754,5.639821377297083e-05,135.53390194897318,85.89723621504045,4,2,80068.18550099434,407.3375978981461,31,0.5978807161065886
1956.02,1106.574176672483,0.315,1956.0,2.0,1955.0,5.0,40.91270259687546,0.029967199501802613,43.0,7.0,5.0,4.0,78.0,137.0,0.13074752716782367,969.5741766724831,892.5239823640358,,4.0,223.13099559100894,223.13099559100894,223.13099559100894,223.13099559100894,77.05019430844722,10.581084716879465,1.9598718504623345,2.5361975548401685,2.249640709735685,59.72339947652956,53.58108471687947,8.959871850462335,7.536197554840168,6.249640709735685,137.72339947652955,962.6011364862178,990.0,968.1975942093939,21.802405790606123,0.5650451940359257,0.2835913155261716,989.1513634904379,0.3615059218414349,0.3615059218414349,0.3615059218414349,0.3615059218414349,20.5922633592026,20.5922633592026,20.5922633592026,20.5922633592026,,0.9326197881035189,0.9326197881035189,0.9326197881035189,0.9326197881035189,41.620670165018886,41.620670165018886,41.620670165018886,41.620670165018886,0.8476714901225841,0.8476714901225841,0.8476714901225841,0.8476714901225841,0.9750340045907622,0.9750340045907622,0.9750340045907622,0.9750340045907622,40.60054902903565,40.60054902903565,40.60054902903565,40.60054902903565,162.4021961161426,0.15211372243496782,5.0991265235260946e-05,192.0176842348189,132.41072136978488,4,4,113031.92849683524,682.2739407352476,29,0.9022344228674588
1956.03,3883.413778954988,0.04783870967741936,1956.0,3.0,1955.0,6.0,116.59748787833153,0.03364850016631828,59.0,11.0,12.0,13.0,144.0,239.0,0.06362933800392748,3644.413778954988,1100.0,,4.0,275.0,275.0,275.0,275.0,2544.413778954988,41.0,7.0,13.0,66.12128455078293,2417.292494404205,100.0,18.0,25.0,79.12128455078293,2561.292494404205,1243.0,990.0,975.3594959229536,14.640504077046382,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.699314664528105,12.699314664528105,12.699314664528105,12.699314664528105,,0.8677734424530215,0.8677734424530215,0.8677734424530215,0.8677734424530215,29.823587420043175,29.823587420043175,29.823587420043175,29.823587420043175,0.607405039104749,0.607405039104749,0.607405039104749,0.607405039104749,0.9701365139571797,0.9701365139571797,0.9701365139571797,0.9701365139571797,28.934533628865683,28.934533628865683,28.934533628865683,28.934533628865683,115.73813451546273,0.03170398536170039,2.9226801645318873e-05,159.82599559532343,94.9287822706902,4,4,86109.17207950428,1978.3726578313008,31,0.6429896361970152
1956.04,4063.708859168862,0.03833333333333333,1956.0,4.0,1955.0,7.0,58.72054059173908,0.01389264353404387,70.0,14.0,18.0,25.0,168.0,295.0,0.07365599241325636,3768.708859168862,1100.0,,4.0,275.0,275.0,275.0,275.0,2668.708859168862,30.000000000000004,4.000000000000002,7.0,55.0,2572.708859168862,100.0,18.0,25.0,80.0,2740.708859168862,1243.0,990.0005292444205,975.7433904214139,14.257138823006615,0.9260917123376008,0.4799999999999999,988.5944375320828,0.5349,0.5349,0.5349,0.5349,12.316147110669048,12.316147110669048,12.316147110669048,12.316147110669048,,0.854980085369074,0.854980085369074,0.854980085369074,0.854980085369074,28.512361779757132,28.512361779757132,28.512361779757132,28.512361779757132,0.5806998325816116,0.5806998325816116,0.5806998325816116,0.5806998325816116,0.9691826979260761,0.9691826979260761,0.9691826979260761,0.9691826979260761,27.639110439967574,27.639110439967574,27.639110439967574,27.639110439967574,110.55644175987028,0.02800976578157365,2.791829337370462e-05,125.64981964958255,80.75299095158033,4,4,79600.63806710661,3201.366435549196,30,0.6142024542215017
1956.05,5181.780585946041,0.01567741935483871,1956.0,5.0,1955.0,8.0,72.90470388587168,0.0149665917981408,71.0,14.0,18.0,24.0,213.0,340.0,0.06639300174857947,4841.780585946041,532.258064516129,,1.935483870967742,275.0,275.0,275.0,275.0,4309.522521429912,596.741935483871,4.0,7.0,56.0,3645.780585946041,667.741935483871,18.0,25.0,80.0,3858.780585946041,1243.0,990.0327997295132,977.7419401489382,12.29085958057508,0.9140370160804857,0.48,988.6387627134326,0.5349,0.5349,0.5349,0.5349,10.361922564494586,10.361922564494586,10.361922564494586,10.361922564494586,1.0,0.38281812793437775,0.38281812793437775,0.38281812793437775,0.38281812793437775,11.44582774291352,11.44582774291352,11.44582774291352,11.44582774291352,0.23311258132206764,0.23311258132206764,0.23311258132206764,0.23311258132206764,0.9628060944118166,0.9628060944118166,0.9628060944118166,0.9628060944118166,11.06078162503375,11.06078162503375,11.06078162503375,11.06078162503375,44.243126500135,0.009531598894474426,2.3089847163370117e-05,113.70610754729726,0.0,4,0,32916.88611610044,3630.811432946144,31,0.24579514722297222
1956.06,2822.0060724694436,0.1066,1956.0,6.0,1955.0,9.0,68.30534001859519,0.02453774209134638,67.0,13.0,15.0,17.0,181.0,293.0,0.10873122812078315,2529.0060724694436,1100.0,,4.0,275.0,275.0,275.0,275.0,1429.0060724694438,32.99999999999999,5.0,10.0,56.61654462895533,1324.3895278404882,100.0,18.0,25.0,73.61654462895534,1505.3895278404884,1243.0,990.0,973.0427246979224,16.957275302077544,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.016085889559266,15.016085889559266,15.016085889559266,15.016085889559266,,0.9105751906983552,0.9105751906983552,0.9105751906983552,0.9105751906983552,36.935966424657785,36.935966424657785,36.935966424657785,36.935966424657785,0.7522600086488347,0.7522600086488347,0.7522600086488347,0.7522600086488347,0.9715231146433146,0.9715231146433146,0.9715231146433146,0.9715231146433146,35.89179688161933,35.89179688161933,35.89179688161933,35.89179688161933,143.5671875264773,0.054547749871568,3.625434028446397e-05,168.84347020878278,114.99006753764743,4,4,103368.37501906366,1628.651232388288,30,0.7975954862582073
1956.07,1321.461458243628,0.2667741935483871,1956.0,7.0,1955.0,10.0,32.74935659312617,0.024629912315263097,63.0,12.0,13.0,13.0,155.0,256.0,0.2029335652117473,1065.461458243628,953.6561740362671,,3.967741935483871,240.1624875359522,240.1624875359522,240.1624875359522,233.16871142841052,111.80528420736093,13.432892614785056,2.2410059348120717,3.838662599777418,5.677612088655048,86.61511096933134,76.43289261478506,14.24100593481207,16.838662599777418,18.677612088655046,241.6151109693313,1061.1687351856415,990.0,968.9141850640831,21.085814935916954,0.682767715482554,0.340758938081651,988.9764733464358,0.4170487098563108,0.4170487098563108,0.4170487098563108,0.4063207826708889,19.64523957249644,19.64523957249644,19.64523957249644,19.655967499681864,,0.9335543421136729,0.9335543421136729,0.9335543421136729,0.9033485241375137,42.791738533407674,42.791738533407674,42.791738533407674,41.399957417708286,0.8715221697231705,0.8715221697231705,0.8715221697231705,0.8431763221529183,0.9765416027476338,0.9765416027476338,0.9765416027476338,0.9759650825067375,41.80427896388594,41.80427896388594,41.80427896388594,40.4432950033075,165.85613189496533,0.12893271412251653,4.8773060317671534e-05,188.5992462374808,126.5715083337951,4,3,123396.9621298542,650.4211780013768,31,0.9214229549720296
1956.08,659.4689691948281,0.46209677419354844,1956.0,8.0,1955.0,11.0,12.719463161537533,0.018659849618129876,58.0,10.0,10.0,7.0,117.0,202.0,0.31543357762519303,457.4689691948281,457.4689691948281,,2.5806451612903225,178.09987986826786,178.09987986826786,84.64445500530051,16.624754452991848,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,535.4689691948282,990.0,966.5274711850846,23.47252881491541,0.2381635697624382,0.06707801689315304,989.6947584133444,0.22671460399956114,0.22671460399956114,0.10566189365654974,0.020216892291507395,22.94057262426025,22.94057262426025,23.06162533460326,23.147070335968305,,0.925562287827197,0.925562287827197,0.44701340448025767,0.08919089635075508,37.083971201247714,37.083971201247714,17.211294952655976,3.2811595560837694,0.7552743625508699,0.7552743625508699,0.3505355387506308,0.06682606020537209,0.9716110181289381,0.9716110181289381,0.9651077604753937,0.9609677419354838,36.04137654025722,36.04137654025722,16.70627314829689,3.182724769401257,91.97175099821258,0.1382457338326818,5.619974361341431e-05,134.3376193274318,64.24828773851787,4,2,68426.98274267017,310.1178199937132,31,0.5109541722122921
1956.09,427.3793178920563,0.6221333333333334,1956.0,9.0,1955.0,12.0,4.636923153708794,0.010648817959801904,48.0,8.0,7.0,4.0,79.0,146.0,0.3441339402534442,281.3793178920563,281.3793178920563,,2.0,140.68965894602815,140.68965894602815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,344.3793178920563,990.0,965.5208776036093,24.479122396390682,0.15707390911342534,0.026275863578411218,989.8166502273082,0.14247972701391112,0.14247972701391112,0.0,0.0,24.15329289668493,24.15329289668493,24.29577262369884,24.29577262369884,,0.9113735869998274,0.9113735869998274,0.0,0.0,30.370068138007518,30.370068138007518,0.0,0.0,0.6185349926274443,0.6185349926274443,0.0,0.0,0.9699913549955992,0.9699913549955992,0.9599999999999999,0.9599999999999999,29.45875495987202,29.45875495987202,0.0,0.0,58.91750991974404,0.13732874237019652,5.816183800595595e-05,72.87822693817427,47.36729058552727,2,2,42420.60714221571,227.01012538244936,30,0.3273194995541336
1956.1,329.8227989746632,0.7417096774193548,1956.0,10.0,1956.0,1.0,2.3056688630983406,0.006874948999578355,44.0,7.0,6.0,3.0,60.0,120.0,0.36501962921980013,209.82279897466321,209.82279897466321,,1.2903225806451613,175.48151824630295,34.341280728360246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,266.8227989746632,990.0,965.0491139948732,24.950886005126723,0.12970180725479993,0.0122509025401205,989.8580472902051,0.22774966263120724,0.02880639291197633,0.0,0.0,24.58118363270062,24.78012690241985,24.808933295331826,24.808933295331826,,0.924348493864842,0.26126099639203815,0.0,0.0,39.245011480628676,7.444467839462635,0.0,0.0,0.7992874028641278,0.15161848960209032,0.0,0.0,0.9765313137431483,0.9628389001776309,0.96,0.96,38.36265613646575,7.219592892248428,0.0,0.0,45.58224902871418,0.13810027871964992,6.0449762158440286e-05,52.77799594430595,41.61648420920936,2,1,33913.193277363345,189.0284073518941,31,0.25323471682618987
1956.11,376.0148172849278,0.6839,1956.0,11.0,1956.0,2.0,6.121374519851374,0.016173741703585886,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.3009919483309632,264.68148395159443,264.68148395159443,,1.7333333333333334,159.3568225596991,105.32466139189536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,318.0148172849278,990.0,965.2747465341123,24.72525346588768,0.14776905884237646,0.022979468359554587,989.8292514727981,0.18619164167776966,0.10863341984883951,0.0,0.0,24.368313297007987,24.445871518836913,24.554504938685753,24.554504938685753,,0.9190141121552362,0.6695613091100868,0.0,0.0,35.090791581134695,22.90252894002215,0.0,0.0,0.7146800729355334,0.4664466179230581,0.0,0.0,0.972578132793576,0.9673153499731311,0.9599999999999999,0.9599999999999999,34.15644825618053,22.21501634402885,0.0,0.0,56.37146460020938,0.14916326914930744,5.933878671344842e-05,73.31530252478854,42.39028291380118,2,1,40587.454512150754,192.02012187738305,30,0.31317480333449654
1956.12,541.6739456797777,0.5228064516129033,1956.0,12.0,1956.0,3.0,5.6892644555022445,0.0106055671042769,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,123.16129032258064,0.22779185143279462,418.5126553571971,418.5126553571971,,2.064516129032258,204.4515852247661,204.4515852247661,9.609484907664902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,475.0933005184874,990.0,966.0375327555589,23.962467244441033,0.20320692922238837,0.05370253107143937,989.7430905397061,0.29792716759853477,0.29792716759853477,0.01012966409181396,0.0,23.407630616548687,23.407630616548687,23.695428120055407,23.70555778414722,,0.9345539239945905,0.9345539239945905,0.05905185633725802,0.0,43.873667541155925,43.873667541155925,2.0210051507505273,0.0,0.8935573837302632,0.8935573837302632,0.04116100103361563,0.0,0.9786473464379756,0.9786473464379756,0.9606451612903225,0.96,42.94879824139376,42.94879824139376,1.9603749962280115,0.0,87.85797147901552,0.1621204210985182,5.8320378895620436e-05,92.06524175337944,71.62747138121257,3,2,65366.33078038756,341.1571483252964,31,0.4880998415500863
1957.01,641.8931470062718,0.4637096774193548,1957.0,1.0,1956.0,4.0,4.1310327485507665,0.006562035647700913,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,132.25806451612902,0.20678150419477584,509.63508249014274,509.63508249014274,,2.967741935483871,172.2057376689743,172.2057376689743,165.22360715219415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.225806451612904,6.645161290322581,5.290322580645161,3.6451612903225805,72.45161290322581,565.7963728127235,990.0,966.466775888744,23.533224111256022,0.248179058131144,0.07566354569349441,989.6761573961752,0.210984993928238,0.210984993928238,0.20029293516236166,0.0,22.99839651350314,22.99839651350314,23.00908857226901,23.209381507431377,,0.9239089022707558,0.9239089022707558,0.8936557734089382,0.0,35.8876991781332,35.8876991781332,34.39595241120897,0.0,0.7309103702267452,0.7309103702267452,0.7005285623464147,0.0,0.9703225806451612,0.9703225806451612,0.9696774193548386,0.96,34.825985670458444,34.825985670458444,33.36407383887269,0.0,103.01604517978957,0.16037133701336334,5.616619270417149e-05,113.07544506971875,90.2228767398783,3,2,76643.93761376344,432.8920920403683,31,0.572311362109942
1957.02,937.8378836195989,0.3680357142857143,1957.0,2.0,1956.0,5.0,67.33795031650672,0.04280469878400934,38.0,6.285714285714286,5.0,4.0,60.857142857142854,114.14285714285714,0.1293895754518194,823.6950264767418,758.8419737319934,,3.607142857142857,210.2436521911283,210.2436521911283,210.2436521911283,128.1110171586085,64.85305274474837,5.08823177574616,0.9512403887427304,1.3466032388145666,1.8935197881678352,55.57345755327709,43.088231775746166,7.236954674457016,6.346603238814566,5.893519788167835,116.43060041041996,815.5137634210112,990.0,967.5534508078338,22.4465491921662,0.4323575733950104,0.1967818113078194,989.3708606152971,0.31909705781941494,0.31909705781941494,0.31909705781941494,0.19743201307097163,21.49831274964396,21.49831274964396,21.49831274964396,21.61997779439241,,0.931797547269527,0.931797547269527,0.931797547269527,0.5644051350613093,40.98731498201901,40.98731498201901,40.98731498201901,24.091399893496373,0.8347721992264562,0.8347721992264562,0.8347721992264562,0.49065987563129065,0.9746886715821214,0.9746886715821214,0.9746886715821214,0.9678953779347629,39.965677643797626,39.965677643797626,39.965677643797626,23.45192779175655,143.34896072314942,0.16208783959254966,5.319177835710133e-05,190.5751171301982,116.78334924962483,4,3,96330.50160595641,579.6893499137433,28,0.7963831151286078
1957.03,7260.536636196876,0.005387096774193545,1957.0,3.0,1956.0,6.0,346.16521430463064,0.05440634662065429,65.09677419354838,13.03225806451613,15.387096774193548,18.419354838709676,178.5483870967742,290.48387096774195,0.042160725271419876,6970.052765229135,141.93548387096774,,0.5161290322580645,275.0,275.0,275.0,275.0,6828.117281358167,992.9677419354839,4.967741935483871,9.612903225806452,61.58064516129032,5758.988249100103,1058.0645161290322,18.0,25.0,80.0,5937.536636196876,1243.0,990.2694888181752,980.2244213776755,10.045067440499686,0.8497054298765445,0.48,988.9397833882986,0.5349,0.5349,0.5349,0.5349,8.18046201062313,8.18046201062313,8.18046201062313,8.18046201062313,1.0,0.09913075579087033,0.09913075579087033,0.09913075579087033,0.09913075579087033,2.8614321195082044,2.8614321195082044,2.8614321195082044,2.8614321195082044,0.05827763990851739,0.05827763990851739,0.05827763990851739,0.05827763990851739,0.9605577854724205,0.9605577854724205,0.9605577854724205,0.9605577854724205,2.7603895587871343,2.7603895587871343,2.7603895587871343,2.7603895587871343,11.041558235148537,0.002254418289948113,2.1609110182424534e-05,101.67285095268196,0.0,4,0,8214.919326950512,4176.415344009801,31,0.061341990195269654
1957.04,3647.908252998759,0.056,1957.0,4.0,1956.0,7.0,74.65150273870904,0.019998658203256588,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.08817255313225153,3329.908252998759,1100.0,,4.0,275.0,275.0,275.0,275.0,2229.908252998759,25.333333333333332,4.000000000000001,6.333333333333333,54.333333333333336,2139.908252998759,100.0,18.0,25.0,80.0,2324.908252998759,1243.0,990.0,974.8882186438494,15.111781356150633,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.170591943632356,13.170591943632356,13.170591943632356,13.170591943632356,,0.8799257287889496,0.8799257287889496,0.8799257287889496,0.8799257287889496,31.349605733548255,31.349605733548255,31.349605733548255,31.349605733548255,0.6384848418237934,0.6384848418237934,0.6384848418237934,0.6384848418237934,0.9698608999429196,0.9698608999429196,0.9698608999429196,0.9698608999429196,30.405878655789024,30.405878655789024,30.405878655789024,30.405878655789024,121.6235146231561,0.03476214112990637,3.071300874322124e-05,144.47964550046626,89.06650563790839,4,4,87568.93052867238,2474.1490746977324,30,0.6756861923508671
1957.05,2039.522784122931,0.1723548387096774,1957.0,5.0,1956.0,8.0,42.66002309011156,0.021186783440098604,55.0,13.0,13.0,17.0,178.0,276.0,0.13990004997202676,1763.522784122931,1100.0,,4.0,275.0,275.0,275.0,275.0,663.5227841229311,42.50799032184562,4.946113682299623,11.202739703502925,38.62379088512425,566.2421495301585,97.50799032184561,17.94611368229962,24.202739703502925,55.62379088512425,744.2421495301586,1239.6568437076482,990.0,971.0817500948829,18.918249905117204,0.9190850825235173,0.48,988.6009149174764,0.5349,0.5349,0.5349,0.5349,16.98426482259371,16.98426482259371,16.98426482259371,16.98426482259371,,0.9280931166860971,0.9280931166860971,0.9280931166860971,0.9280931166860971,42.527709372400516,42.527709372400516,42.527709372400516,42.527709372400516,0.8661447937352447,0.8661447937352447,0.8661447937352447,0.8661447937352447,0.975819375401341,0.975819375401341,0.975819375401341,0.975819375401341,41.51008908918876,41.51008908918876,41.51008908918876,41.51008908918876,166.04035635675504,0.08524763090133622,4.192938291837249e-05,186.38561901862224,145.92409416417135,4,4,123534.02512942575,1170.688358904274,31,0.9224464242041946
1957.06,1075.107526762353,0.31506666666666666,1957.0,6.0,1956.0,9.0,22.244065376394648,0.020905292450066428,53.0,12.0,12.0,13.0,120.0,210.0,0.20132967114530897,865.107526762353,855.8552696843094,,3.8333333333333335,222.3515008606835,222.3515008606835,222.3515008606835,188.80076710225902,9.252257078043629,2.335093453030059,0.4967092550153029,0.5287004044596358,0.5727587714979389,5.318995194040692,55.335093453030055,12.496709255015302,12.528700404459636,13.57275877149794,125.3189951940407,936.2157727968145,990.0,968.097257064683,21.902742935316937,0.5377105621962635,0.262507259239856,989.199782178564,0.35769556576847417,0.35769556576847417,0.35769556576847417,0.30983379781416776,20.744829548112342,20.744829548112342,20.744829548112342,20.792691316066644,,0.9335931945736916,0.9335931945736916,0.9335931945736916,0.7781510658752527,41.959254298852315,41.959254298852315,41.959254298852315,35.16820937488212,0.8545672973289677,0.8545672973289677,0.8545672973289677,0.7162568100790654,0.9752202440922485,0.9752202440922485,0.9752202440922485,0.9730115613467262,40.93772758257265,40.93772758257265,40.93772758257265,34.3276876911039,157.14087043882185,0.14648085528877444,5.1433914636904945e-05,190.6975891534169,112.40588205370508,4,3,113141.42671595173,569.3663976124346,30,0.8730048357712326
1957.07,591.6784710839495,0.49416129032258066,1957.0,7.0,1956.0,10.0,9.462624878100847,0.015382827979014913,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.3472265136155905,391.1300839871753,391.1300839871753,,2.2903225806451615,171.1972673842906,171.1972673842906,48.735549218594116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,464.0333097936269,990.0,966.2487399623094,23.751260037690532,0.20346072670332863,0.04925009128959471,989.7472891820071,0.2120117519478688,0.2120117519478688,0.05819012731423074,0.0,23.28653746774974,23.28653746774974,23.440359092383375,23.498549219697605,,0.923089164337637,0.923089164337637,0.2676641201045334,0.0,36.08670239828788,36.08670239828788,10.049825286046492,0.0,0.7349633889671667,0.7349633889671667,0.2046807593899489,0.0,0.9720392821119926,0.9720392821119926,0.9629032258064515,0.96,35.09365810513245,35.09365810513245,9.748330527465097,0.0,79.93564673773001,0.13362376804850637,5.6915805106884054e-05,111.63884060763,53.43569416871582,3,2,59472.12117287112,259.0250263913084,31,0.4440869263207222
1957.08,418.92156375603287,0.6315806451612903,1957.0,8.0,1956.0,11.0,3.9142744777677816,0.009322071976631499,54.0,9.0,8.0,6.0,107.0,184.0,0.4422753022522962,234.92156375603284,234.92156375603284,,1.6129032258064515,155.70231251200713,79.2192512440257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,305.92156375603287,990.0,965.4815353033838,24.518464696616213,0.1435009744567471,0.017226329138170782,989.839272696405,0.18024648348703232,0.0729883506435118,0.0,0.0,24.177490909534264,24.284749042377783,24.357737393021292,24.357737393021292,,0.9166628767175102,0.5552551475124111,0.0,0.0,33.97390512838074,16.975087617756532,0.0,0.0,0.6919328946717056,0.34572479873231227,0.0,0.0,0.9728756724533875,0.9660850008454522,0.96,0.96,33.083994823414294,16.464782262813028,0.0,0.0,49.548777086227325,0.11780236140622599,5.874255679592986e-05,61.48984713658066,39.03505727436098,2,1,36864.290152153124,180.68251758050712,31,0.27527098381237397
1957.09,320.6101777052247,0.7542333333333333,1957.0,9.0,1956.0,12.0,2.472019094241267,0.0076461279437686535,46.0,7.0,6.0,4.0,75.0,138.0,0.4321795785983508,182.6101777052247,182.6101777052247,,1.0666666666666667,175.19855101046602,7.411626694758696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,241.61017770522474,990.0,965.0037459322219,24.996254067777954,0.12080342970057419,0.008553052162492294,989.870643518137,0.2214791880098244,0.00583193604494724,0.0,0.0,24.64541839790507,24.861065649869943,24.86689758591489,24.86689758591489,,0.9256788144216295,0.059599572441213014,0.0,0.0,39.237407952450525,1.5960303636444166,0.0,0.0,0.7991325448564262,0.03250571005385777,0.0,0.0,0.9733039347203591,0.9605839043387191,0.9599999999999999,0.9599999999999999,38.211000407791964,1.5461680849095312,0.0,0.0,39.75716849270149,0.12364045251597684,6.048884845419645e-05,46.65089521555433,33.116299511784355,2,1,28625.161314745073,152.5219447532691,30,0.22087315829278606
1957.1,295.52416617977934,0.7905483870967742,1957.0,10.0,1957.0,1.0,1.3270370500056765,0.004426547134679814,41.0,6.0,4.0,3.0,56.0,110.0,0.3725925186576815,185.52416617977937,185.52416617977937,,1.0,185.52416617977937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,236.52416617977937,990.0,964.884897746737,25.115102253263103,0.1190084446689725,0.00856412997333186,989.8724274253577,0.2441549617813052,0.0,0.0,0.0,24.74337471683949,24.987529678620795,24.987529678620795,24.987529678620795,,0.9303428237148511,0.0,0.0,0.0,41.88352122419171,0.0,0.0,0.0,0.8530248721831304,0.0,0.0,0.0,0.9748801956842853,0.96,0.96,0.96,40.83922149084691,0.0,0.0,0.0,40.83922149084691,0.13809265656254574,6.11344366134947e-05,44.659750057961205,37.98716352052331,1,1,30384.380789190098,173.60796861598828,31,0.22688456383803837
1957.11,335.74093308181665,0.7338333333333333,1957.0,11.0,1957.0,2.0,5.317648329535505,0.015344642584037001,40.0,6.0,4.0,3.0,53.0,106.0,0.31733076129611676,229.74093308181668,229.74093308181668,,1.5666666666666667,160.58367203319506,69.1572610486216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,279.74093308181665,990.0,965.0787319917132,24.921268008286724,0.13426101758992354,0.015983236607232186,989.8497557458029,0.19699707418835688,0.06031361408491174,0.0,0.0,24.574026679901213,24.710710140004657,24.77102375408957,24.77102375408957,,0.9171999682951906,0.5108832046571555,0.0,0.0,35.68175885168721,15.034429812981582,0.0,0.0,0.7267160662258089,0.30620019985705865,0.0,0.0,0.9742349185434737,0.9656037308976633,0.9599999999999999,0.9599999999999999,34.78907345490422,14.581869582606588,0.0,0.0,49.370943037510806,0.14686681469082544,5.97901310001315e-05,61.72594270924149,42.74756785083413,2,1,35547.07898700778,193.18021087320443,30,0.27428301687506
1957.12,552.3859463130467,0.5427096774193549,1957.0,12.0,1957.0,3.0,20.25411107705649,0.03586922474106324,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,120.83870967741936,0.23627764424163167,431.5472366356273,431.5472366356273,,2.5483870967741935,165.48696641106912,165.48696641106912,88.80207413918119,11.771229674307888,0.0,0.0,0.0,0.0,0.0,0.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,486.96659147433695,990.0,966.0568548400458,23.943145159954067,0.22078961778533818,0.06314861877277528,989.716061763442,0.20016659205345047,0.20016659205345047,0.11626231558691098,0.015209930846295442,23.45904033134251,23.45904033134251,23.54294460780905,23.643996992549667,,0.9205089487236426,0.9205089487236426,0.44869565240527876,0.05972759747874692,34.92124907402435,34.92124907402435,18.30271319230166,2.341009017768567,0.7112270687174002,0.7112270687174002,0.37276401613649,0.04767839140058182,0.9712825346926033,0.9712825346926033,0.9655994733691845,0.9606451612903225,33.929103122218415,33.929103122218415,17.786313739644783,2.27077874723551,87.91529873131712,0.1567277739106462,5.711516104938934e-05,144.34398909914532,48.80936938221168,4,2,65408.98225609994,232.21920510084828,31,0.48841832628509513
1958.01,1646.2086023408594,0.22890322580645162,1958.0,1.0,1957.0,4.0,114.96919643161931,0.05825295759079787,49.0,8.0,7.0,5.0,81.0,150.0,0.1028362977298703,1496.2086023408594,1053.9259767271778,,4.0,263.48149418179446,263.48149418179446,263.48149418179446,263.48149418179446,442.28262561368143,38.26190770531427,7.2511580991903735,9.537689332319193,14.075751764903906,373.15611871195375,87.26190770531426,15.251158099190373,16.537689332319196,19.075751764903906,454.15611871195375,1172.9767318640015,990.0,969.8103389252553,20.18966107474462,0.8263867271373198,0.43507149555797237,988.7385417773047,0.4959516318687333,0.4959516318687333,0.4959516318687333,0.4959516318687333,18.432251220180593,18.432251220180593,18.432251220180593,18.432251220180593,,0.9302880757926765,0.9302880757926765,0.9302880757926765,0.9302880757926765,44.067183011828085,44.067183011828085,44.067183011828085,44.067183011828085,0.8974986356787797,0.8974986356787797,0.8974986356787797,0.8974986356787797,0.9774266816033886,0.9774266816033886,0.9774266816033886,0.9774266816033886,43.09201154118826,43.09201154118826,43.09201154118826,43.09201154118826,172.36804616475305,0.11935306584309455,4.572845193469504e-05,191.68769535762112,115.87104754726973,4,4,128241.82634657629,741.8619896951615,31,0.9576002564708505
