MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1958.02,8630.017567318964,0.0033214285714285715,1958.0,2.0,1957.0,5.0,260.22205880667696,0.03670947207666446,55.0,10.0,10.0,8.0,114.0,197.0,0.023961043626792078,8433.017567318964,78.57142857142857,,0.2857142857142857,275.0,275.0,275.0,275.0,8354.446138747535,1066.4285714285713,8.0,15.0,72.0,7193.017567318963,1121.4285714285713,18.0,25.0,80.0,7307.017567318963,1243.0,990.5265801625186,981.3835701187494,9.143010043769253,0.8133716756199411,0.48,989.2332084868987,0.5349,0.5349,0.5349,0.5349,7.314738368149308,7.314738368149308,7.314738368149308,7.314738368149308,1.0,0.05855887631191022,0.05855887631191022,0.05855887631191022,0.05855887631191022,1.8040200210523902,1.8040200210523902,1.8040200210523902,1.8040200210523902,0.03674175195626049,0.03674175195626049,0.03674175195626049,0.03674175195626049,0.9605694022922933,0.9605694022922933,0.9605694022922933,0.9605694022922933,1.7466311195105557,1.7466311195105557,1.7466311195105557,1.7466311195105557,6.986524478042223,0.001559533667143843,2.469983401328059e-05,108.46314135507224,0.0,4,0,4694.9444492443745,4009.742341804848,28,0.03881402487801235
1958.03,7995.326305791486,0.0025806451612903195,1958.0,3.0,1957.0,6.0,121.68364422513159,0.016071549416822782,68.0,14.0,17.0,21.0,195.0,315.0,0.04024554964164297,7680.326305791486,0.0,,0.0,275.0,275.0,275.0,275.0,7680.326305791486,1132.0,4.000000000000001,7.999999999999999,59.0,6477.326305791486,1200.0,18.0,25.0,80.0,6672.326305791486,1243.0,990.3672382911273,981.0311395424975,9.336098748629748,0.8291694535121519,0.48,989.058068837615,0.5349,0.5349,0.5349,0.5349,7.4920292951175735,7.4920292951175735,7.4920292951175735,7.4920292951175735,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,0.0,0,0,0.0,5609.638930711067,31,0.0
1958.04,4178.904069911736,0.040100000000000004,1958.0,4.0,1957.0,7.0,97.34583057352263,0.022936080429808325,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.07781019997843489,3860.9040699117363,953.3333333333334,,3.466666666666667,275.0,275.0,275.0,275.0,2907.570736578403,172.0,4.000000000000002,6.333333333333333,54.333333333333336,2670.9040699117363,246.66666666666666,18.0,25.0,80.0,2855.9040699117363,1243.0,990.0092948306044,975.9015718428889,14.107722987715613,0.9228173122577902,0.4799999999999999,988.6064775183465,0.5349,0.5349,0.5349,0.5349,12.17000567545784,12.17000567545784,12.17000567545784,12.17000567545784,1.0,0.7428082775397136,0.7428082775397136,0.7428082775397136,0.7428082775397136,25.285916069665962,25.285916069665962,25.285916069665962,25.285916069665962,0.5149881073251723,0.5149881073251723,0.5149881073251723,0.5149881073251723,0.9677172649251637,0.9677172649251637,0.9677172649251637,0.9677172649251637,24.507455924162972,24.507455924162972,24.507455924162972,24.507455924162972,98.02982369665189,0.026067739024342545,2.8563468443080388e-05,138.0963872925692,0.0,4,0,70581.47306158936,2709.2640135053875,30,0.544610131648066
1958.05,2192.289200723969,0.15729032258064518,1958.0,5.0,1957.0,8.0,46.874463041254074,0.0215826380769528,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.1355158321217082,1901.7730716917106,1100.0,,4.0,275.0,275.0,275.0,275.0,801.7730716917105,41.448522821114786,4.67741935483871,10.556425684268602,43.26843261382613,701.8222712176622,99.67432927272769,18.0,24.846748264913764,62.203916484793865,887.5642067015332,1242.5210775376413,990.0,971.4961442901447,18.503855709855245,0.9250488432306823,0.48,988.5949511567693,0.5349,0.5349,0.5349,0.5349,16.563906866624595,16.563906866624595,16.563906866624595,16.563906866624595,,0.9254650674962881,0.9254650674962881,0.9254650674962881,0.9254650674962881,41.36074919168538,41.36074919168538,41.36074919168538,41.36074919168538,0.8423777839447124,0.8423777839447124,0.8423777839447124,0.8423777839447124,0.9745611294595661,0.9745611294595661,0.9745611294595661,0.9745611294595661,40.319589748354545,40.319589748354545,40.319589748354545,40.319589748354545,161.27835899341818,0.07698915198659279,4.072685833167126e-05,182.3861491334198,140.5222007838071,4,4,119991.09909110313,1275.1556592265113,31,0.8959908832967677
1958.06,1108.2702949471438,0.3079,1958.0,6.0,1957.0,9.0,24.915545412841986,0.022192710607194296,53.0,12.0,12.0,13.0,120.0,210.0,0.196023363846176,898.270294947144,875.2053183287827,,3.8666666666666667,225.6435381637862,225.6435381637862,225.6435381637862,198.2747038374242,23.06497661836121,5.696276070287543,0.9110026999532856,1.317998663906355,1.4278318858985515,13.711867298315475,58.696276070287546,12.911002699953286,13.317998663906357,14.42783188589855,133.71186729831547,960.1305957629299,990.0,968.2085559913376,21.79144400866239,0.5655312172125513,0.27750715616072136,989.1569616266266,0.36886827323136895,0.36886827323136895,0.36886827323136895,0.3290895583521607,20.579537362057742,20.579537362057742,20.579537362057742,20.61931607693695,,0.9336492579778974,0.9336492579778974,0.9336492579778974,0.80913611325808,42.20571732430707,42.20571732430707,42.20571732430707,36.67586344958697,0.8595869108820174,0.8595869108820174,0.8595869108820174,0.7469625957146023,0.9755802216068221,0.9755802216068221,0.9755802216068221,0.973651123423414,41.19373235784303,41.19373235784303,41.19373235784303,35.8047963576105,159.38599343113958,0.14477487191636934,5.104541344786528e-05,190.6975891534169,116.98842557676332,4,3,114757.9152704205,593.6892968412517,30,0.8854777412841088
1958.07,656.7723751239247,0.45770967741935487,1958.0,7.0,1957.0,10.0,7.769716826875358,0.011588823429209492,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,213.7741935483871,0.33095828517193654,442.99818157553756,442.99818157553756,,2.3870967741935485,187.04924552348072,187.04924552348072,68.89969052857616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,519.4497944787634,990.0,966.524345633313,23.47565436668696,0.22731991892393377,0.061806433042934046,989.710873648033,0.2497338487990814,0.2497338487990814,0.08734496201572232,0.0,22.93679416592099,22.93679416592099,23.099183052704348,23.18652801472007,,0.9287126208786184,0.9287126208786184,0.3581771060024977,0.0,39.08510294318568,39.08510294318568,14.133067465897946,0.0,0.796030609840849,0.796030609840849,0.2878425145804062,0.0,0.9725852284904044,0.9725852284904044,0.9639602793907576,0.96,38.02610809244545,38.02610809244545,13.712659341930939,0.0,89.76487552682184,0.13576484626308327,5.6439003468393195e-05,117.51766431808797,69.14146937870748,3,2,66785.06739195544,335.8280752081156,31,0.4986937529267879
1958.08,509.5516996720249,0.5449354838709678,1958.0,8.0,1957.0,11.0,3.340891368108412,0.006605592234339642,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,190.38709677419354,0.37628083470227275,319.16460289783134,319.16460289783134,,2.0,159.58230144891567,159.58230144891567,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,392.64847386557324,990.0,965.8929826485241,24.107017351475914,0.17410959189522024,0.03383292057956621,989.7920574875252,0.1832811873575009,0.1832811873575009,0.0,0.0,23.71579365164363,23.71579365164363,23.89907483900113,23.89907483900113,,0.9193773698913513,0.9193773698913513,0.0,0.0,34.119116809746465,34.119116809746465,0.0,0.0,0.6948903627239605,0.6948903627239605,0.0,0.0,0.9701762202588333,0.9701762202588333,0.96,0.96,33.10264274160918,33.10264274160918,0.0,0.0,66.20528548321836,0.12938237217295262,5.762113875166225e-05,78.5582907071428,53.333019848910304,2,2,49256.73239951446,257.2604427967548,31,0.36780714157343536
1958.09,408.69006957052494,0.6434,1958.0,9.0,1957.0,12.0,2.875010580476849,0.006980920432474054,48.0,8.0,7.0,4.0,79.0,146.0,0.358864356350826,262.69006957052494,262.69006957052494,,2.0,131.34503478526247,131.34503478526247,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,325.69006957052494,990.0,965.4349615514456,24.56503844855452,0.15047789351268676,0.02253801391410494,989.8269840925732,0.1234725798583364,0.1234725798583364,0.0,0.0,24.268549961269407,24.268549961269407,24.392022541127744,24.392022541127744,,0.9068840089908247,0.9068840089908247,0.0,0.0,28.351657825825157,28.351657825825157,0.0,0.0,0.5774268396298402,0.5774268396298402,0.0,0.0,0.9699740649867977,0.9699740649867977,0.9599999999999999,0.9599999999999999,27.500474689064593,27.500474689064593,0.0,0.0,55.00094937812919,0.13422712850674293,5.815228222792092e-05,64.8672957974598,47.36729058552727,2,2,39600.68355225302,227.01012538244936,30,0.3055608298784955
1958.1,348.53095653054885,0.7136451612903226,1958.0,10.0,1958.0,1.0,3.332763595367125,0.009572071606947171,44.0,7.0,6.0,3.0,60.0,120.0,0.3448812244285847,228.53095653054885,228.53095653054885,,1.7096774193548387,144.7736550974429,83.75730143310595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,285.53095653054885,990.0,965.1426547826527,24.857345217347284,0.13630449651103563,0.01570619130610973,989.8479893121829,0.16087122555044506,0.07007628991962371,0.0,0.0,24.544463303979693,24.635258239610515,24.705334529530138,24.705334529530138,,0.9106356646733476,0.6384727922968831,0.0,0.0,31.894606069301293,18.154309909792374,0.0,0.0,0.649584644995953,0.36974154602428466,0.0,0.0,0.9727918009158418,0.9669853493029386,0.96,0.96,31.072507415270252,17.607017178951512,0.0,0.0,48.67952459422176,0.1396462173755666,5.92347744597602e-05,53.33352662923169,44.9603360465307,2,1,36217.56629810099,203.62655383883583,31,0.27044180330123196
1958.11,408.72446790518,0.6427999999999999,1958.0,11.0,1958.0,2.0,3.7519132743742527,0.008921797561951068,42.0,7.0,6.0,3.0,56.0,114.0,0.2798041880861675,294.72446790518,294.72446790518,,2.0,147.36223395259,147.36223395259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,349.72446790518,990.0,965.4368717622675,24.56312823773245,0.15896037839610022,0.028944893581035955,989.8120947280228,0.15466882524569978,0.15466882524569978,0.0,0.0,24.22055414050963,24.22055414050963,24.375222965755327,24.375222965755327,,0.9152378056849056,0.9152378056849056,0.0,0.0,32.033213028725314,32.033213028725314,0.0,0.0,0.6524075973263811,0.6524075973263811,0.0,0.0,0.97,0.97,0.9599999999999999,0.9599999999999999,31.072216637863555,31.072216637863555,0.0,0.0,62.14443327572711,0.15186500619354953,5.857499606399192e-05,73.31530252478854,55.527642421247165,2,2,44743.99195852352,263.11676084070143,30,0.3452468515318173
1958.12,678.8183470326584,0.454,1958.0,12.0,1958.0,3.0,20.973583936665438,0.02816503903693984,44.0,8.0,6.0,4.0,64.0,126.0,0.19238568346668725,552.8183470326584,552.8183470326584,,2.870967741935484,193.29404763900138,193.29404763900138,133.8703049193888,32.35994683526686,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,610.8183470326584,990.0,966.6054658299654,23.394534170034618,0.28044729792078016,0.09769314120933573,989.6218595608699,0.26641663587784387,0.26641663587784387,0.1799570951304194,0.046046037562399014,22.749977095026658,22.749977095026658,22.836436635774085,22.970347693342102,,0.9305662995017784,0.9305662995017784,0.6591829396818693,0.15025580110191566,40.12558424713905,40.12558424713905,27.359649089061104,6.341750459840099,0.8172216750944817,0.8172216750944817,0.5572229957038921,0.1291598871657861,0.9731886000063132,0.9731886000063132,0.9681224633044521,0.9618489979363222,39.06304438382118,39.06304438382118,26.58170921241012,6.161318658009493,110.86911663806197,0.16296724855506578,5.6127117065648286e-05,164.0737223962438,75.48133929649194,4,2,82486.62277871811,360.0250263913084,31,0.6159395368781221
1959.01,857.386245776188,0.3756129032258065,1959.0,1.0,1958.0,4.0,9.041403950107275,0.01036274845822233,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,146.09677419354838,0.17066643774361534,711.2894715826396,711.2894715826396,,4.0,177.8223678956599,177.8223678956599,177.8223678956599,177.8223678956599,0.0,0.0,0.0,0.0,0.0,0.0,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,773.5152780342526,990.0,967.3295449831047,22.670455016895293,0.3706099353418206,0.14756100732671942,989.4818290573314,0.22435023515912358,0.22435023515912358,0.22435023515912358,0.22435023515912358,21.92793383906763,21.92793383906763,21.92793383906763,21.92793383906763,,0.9240511282348877,0.9240511282348877,0.9240511282348877,0.9240511282348877,35.323273241632734,35.323273241632734,35.323273241632734,35.323273241632734,0.7194149336381411,0.7194149336381411,0.7194149336381411,0.7194149336381411,0.97,0.97,0.97,0.97,34.26357504438375,34.26357504438375,34.26357504438375,34.26357504438375,137.054300177535,0.15984484351112488,5.354103408392587e-05,147.528093506693,129.5297245443726,4,4,101968.39933208605,667.7246825595828,31,0.7614127787640834
1959.02,1025.2511770768824,0.3236428571428571,1959.0,2.0,1958.0,5.0,7.557680624572336,0.007426417205181761,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,154.85714285714286,0.15254571000033204,870.3940342197395,870.3940342197395,,4.0,217.59850855493488,217.59850855493488,217.59850855493488,217.59850855493488,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.714285714285714,6.428571428571429,4.714285714285714,88.71428571428571,931.822605648311,990.0,967.9560874933248,22.043912506675163,0.5079570454719519,0.25052292400600523,989.2415200305221,0.33835297696440186,0.33835297696440186,0.33835297696440186,0.33835297696440186,20.94707956023281,20.94707956023281,20.94707956023281,20.94707956023281,,0.9345456724700869,0.9345456724700869,0.9345456724700869,0.9345456724700869,41.69368322541836,41.69368322541836,41.69368322541836,41.69368322541836,0.8491585178292945,0.8491585178292945,0.8491585178292945,0.8491585178292945,0.9755439493927262,0.9755439493927262,0.9755439493927262,0.9755439493927262,40.68899688651264,40.68899688651264,40.68899688651264,40.68899688651264,162.75598754605056,0.15863548022559854,5.2013905704680414e-05,180.2865361058024,142.10333927199946,4,4,109372.02363094597,743.4211927358452,28,0.9041999308113919
1959.03,2694.395064406635,0.14274193548387096,1959.0,3.0,1958.0,6.0,117.30394595087041,0.045244272078119846,52.54838709677419,9.709677419354838,10.064516129032258,10.419354838709678,120.12903225806451,202.8709677419355,0.09351807903370357,2491.5240966646993,1078.4756806766763,,4.0,269.6189201691691,269.6189201691691,269.6189201691691,269.6189201691691,1413.0484159880232,34.48530540018969,6.026667067286917,10.337096057601501,39.92288389941831,1322.2764635635267,87.03369249696388,15.736344486641755,20.40161218663376,50.34223873812798,1442.4054958215913,1201.6473298469157,990.0,972.4122120680848,17.587787931915184,0.860501130964985,0.4538428078492271,988.6856560611857,0.5151115778487213,0.5151115778487213,0.5151115778487213,0.5151115778487213,15.758332415252273,15.758332415252273,15.758332415252273,15.758332415252273,,0.9016085987431862,0.9016085987431862,0.9016085987431862,0.9016085987431862,37.65512529717184,37.65512529717184,37.65512529717184,37.65512529717184,0.7669068288629702,0.7669068288629702,0.7669068288629702,0.7669068288629702,0.9745111842843212,0.9745111842843212,0.9745111842843212,0.9745111842843212,36.73317816705985,36.73317816705985,36.73317816705985,36.73317816705985,146.9327126682394,0.07914105826814793,3.809500437308058e-05,191.3451000505474,101.13540137819152,4,4,109317.9382251701,944.726717014242,31,0.8162928481568855
1959.04,3163.8000239623166,0.08086666666666666,1959.0,4.0,1958.0,7.0,57.53818047034521,0.01834478197690873,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.08572710239473012,2894.8000239623166,1100.0,,4.0,275.0,275.0,275.0,275.0,1794.8000239623168,35.333333333333336,4.333333333333335,8.333333333333332,57.0,1689.8000239623168,100.0,18.0,25.0,80.0,1840.8000239623168,1243.0,990.0,973.8398827504304,16.160117249569495,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.218927837051217,14.218927837051217,14.218927837051217,14.218927837051217,,0.9016793704812928,0.9016793704812928,0.9016793704812928,0.9016793704812928,34.62970879720361,34.62970879720361,34.62970879720361,34.62970879720361,0.7052893848717638,0.7052893848717638,0.7052893848717638,0.7052893848717638,0.9700777276463995,0.9700777276463995,0.9700777276463995,0.9700777276463995,33.59391179505693,33.59391179505693,33.59391179505693,33.59391179505693,134.37564718022773,0.04437564093071348,3.3933244237431246e-05,155.19922239386796,111.29909684112717,4,4,96750.46596976396,2167.832211470341,30,0.7465313732234873
1959.05,1886.9145573615472,0.18812903225806452,1959.0,5.0,1958.0,8.0,31.312458804917263,0.017027591449470615,55.0,13.0,13.0,17.0,178.0,276.0,0.14973317789336027,1610.9145573615472,1100.0,,4.0,275.0,275.0,275.0,275.0,510.9145573615471,40.48006554617239,4.818801249041095,10.635435489663449,31.469374909950368,423.5108801667198,95.48006554617238,17.818801249041098,23.635435489663447,48.46937490995037,601.5108801667197,1236.934302284877,990.0,970.6754061783738,19.32459382162613,0.913993568406267,0.48,988.6060064315936,0.5349,0.5349,0.5349,0.5349,17.395700253219882,17.395700253219882,17.395700253219882,17.395700253219882,,0.9305581812371726,0.9305581812371726,0.9305581812371726,0.9305581812371726,43.666504305961176,43.666504305961176,43.666504305961176,43.666504305961176,0.8893381732374985,0.8893381732374985,0.8893381732374985,0.8893381732374985,0.9773123125902426,0.9773123125902426,0.9773123125902426,0.9773123125902426,42.682045062778265,42.682045062778265,42.682045062778265,42.682045062778265,170.72818025111306,0.09343252925339579,4.311317683108915e-05,187.64029695357928,156.2780924142397,4,4,127021.7661068281,1138.1459885179058,31,0.9484898902839614
1959.06,1003.977949602479,0.3373333333333333,1959.0,6.0,1958.0,9.0,25.14013293006324,0.025829704857174687,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.2064545947944537,810.3112829358124,799.5569823387651,,3.6666666666666665,214.8269474320422,214.8269474320422,214.8269474320422,155.07614004263857,10.754300597047253,3.005860415323766,0.6631688373447621,0.6011720830647532,0.6011720830647532,5.882927178249218,53.339193748657095,11.996502170678095,11.601172083064752,12.26783874973142,115.21626051158255,876.4938503411651,990.0,967.8332200464306,22.166779953569343,0.49350198475130846,0.23697765217448097,989.2695203630742,0.33716012316940575,0.33716012316940575,0.33716012316940575,0.26048414798813074,21.099140193474152,21.099140193474152,21.099140193474152,21.175816168655427,,0.931795530582146,0.931795530582146,0.931795530582146,0.6233080427698534,41.04165946048059,41.04165946048059,41.04165946048059,28.84275783504992,0.8358790114150833,0.8358790114150833,0.8358790114150833,0.5874288764775951,0.9746468096586682,0.9746468096586682,0.9746468096586682,0.9708971715095258,40.023807455992966,40.023807455992966,40.023807455992966,28.173430742444044,148.24485311042292,0.1471127833658067,5.216952250453512e-05,192.0237378381964,90.16685438807504,4,3,106736.29423950451,449.9420006160087,30,0.8235825172801274
1959.07,520.8763415763846,0.5392258064516129,1959.0,7.0,1958.0,10.0,7.093835143533919,0.013205879778324063,50.0,10.0,9.0,9.0,108.0,186.0,0.3615452662768653,334.87634157638456,334.87634157638456,,2.064516129032258,162.53185480109394,162.53185480109394,9.81263197419666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,403.87634157638456,990.0,965.9421568362317,24.05784316376821,0.17833773156945548,0.036975268315276866,989.7846870001154,0.1913965608714872,0.1913965608714872,0.010563026999748655,0.0,23.651133603012,23.651133603012,23.831967136883737,23.842530163883485,,0.9202419381261363,0.9202419381261363,0.0591131201451545,0.0,34.67453924864405,34.67453924864405,2.0351116092780224,0.0,0.7062024286892882,0.7062024286892882,0.04144830161462367,0.0,0.9714025885965711,0.9714025885965711,0.9606451612903225,0.96,33.69564094192147,33.69564094192147,1.9740582609996817,0.0,69.36534014484262,0.13232576963844336,5.758813589784805e-05,92.82671776751536,52.83364240726888,3,2,51607.8130677629,254.0331111664572,31,0.38536300080468117
1959.08,381.31136344282703,0.675,1959.0,8.0,1958.0,11.0,3.497469158671643,0.009184381851489226,47.0,8.0,6.0,5.0,89.0,155.0,0.40947610713724736,226.31136344282706,226.31136344282706,,1.5806451612903225,153.78751296087216,72.52385048195488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,287.31136344282703,990.0,965.3033431322212,24.696656867778767,0.13693285735075547,0.015679152211969076,989.8473879904374,0.17648114251660518,0.06450117397777017,0.0,0.0,24.367563715699447,24.47954368423828,24.54404485821605,24.54404485821605,,0.9157369675769301,0.5246581660750217,0.0,0.0,33.79562310061597,15.621892982783045,0.0,0.0,0.6883018961428914,0.3181648265332595,0.0,0.0,0.9724844099700172,0.9656916897199668,0.96,0.96,32.895963543410566,15.150493223466137,0.0,0.0,48.0464567668767,0.12555157234178413,5.912030323548145e-05,58.70262180159137,38.3307118858454,2,1,35746.56383455626,176.6115672476363,31,0.2669247598159816
1959.09,283.3516707885111,0.8157333333333333,1959.0,9.0,1958.0,12.0,2.9443960344449893,0.010407271466296874,40.0,6.0,4.0,3.0,65.0,118.0,0.41940099191044716,165.35167078851111,165.35167078851111,,1.0,165.35167078851111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.35167078851111,990.0,964.8365612345427,25.163438765457194,0.1115358285608137,0.0065868417199252995,989.8818773297193,0.19751712233092425,0.0,0.0,0.0,24.847798972845546,25.045316095176467,25.045316095176467,25.045316095176467,,0.9226543915447711,0.0,0.0,0.0,37.18915401866704,0.0,0.0,0.0,0.7574165787915893,0.0,0.0,0.0,0.972655626820314,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.19049510301065,0.0,0.0,0.0,36.19049510301065,0.12700954891559615,6.0743150282818055e-05,45.86278651515721,27.146311274460164,1,1,26057.156474167667,125.27968621428656,30,0.20105830612783693
1959.1,210.46337073410066,0.9379677419354838,1959.0,10.0,1959.0,1.0,1.5772916650582656,0.007322260363962216,37.0,5.0,3.0,2.0,50.0,97.0,0.4630404051314316,113.46337073410068,113.46337073410068,,1.0,113.46337073410068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,158.46337073410066,990.0,964.4708815711134,25.52911842888657,0.09145795506820623,0.0013836849332315097,989.9071583599986,0.09266970859566052,0.0,0.0,0.0,25.328808118891864,25.373176418044558,25.373176418044558,25.373176418044558,,0.8953747920000731,0.0,0.0,0.0,25.26125736040244,0.0,0.0,0.0,0.5144858932872187,0.0,0.0,0.0,0.9678659876979532,0.96,0.96,0.96,24.45599184850635,0.0,0.0,0.0,24.45599184850635,0.11565363722966422,5.9794220361894656e-05,31.9663733749912,20.70453284246732,1,1,18195.257935288726,97.7956741845264,31,0.13586662138059086
1959.11,238.55505612966525,0.8912333333333334,1959.0,11.0,1959.0,2.0,7.91524050886631,0.031231738134585685,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.35321673691496636,154.2217227963319,154.2217227963319,,1.0,154.2217227963319,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,195.2217227963319,990.0,964.621688853519,25.37831114648094,0.104431209036924,0.005465572685891091,989.8901032182772,0.1705265133356758,0.0,0.0,0.0,25.097887851422453,25.25720513664429,25.25720513664429,25.25720513664429,,0.918762583459339,0.0,0.0,0.0,34.87830547495867,0.0,0.0,0.0,0.7103524536651461,0.0,0.0,0.0,0.9707656476502677,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.866154213316534,0.0,0.0,0.0,33.866154213316534,0.1420131458779226,6.097798617675204e-05,47.27392801194532,28.73885426125595,1,1,24383.631033587902,131.67104686473823,30,0.18814530118509185
1959.12,396.65378501786597,0.6634516129032259,1959.0,12.0,1959.0,3.0,9.168199188959964,0.02304425645374746,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,95.29032258064517,0.2435643914467096,301.36346243722085,301.36346243722085,,1.903225806451613,160.75354069229562,140.6099217449252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.74193548387097,5.0,3.6774193548387095,2.6774193548387095,48.193548387096776,345.7828172759305,990.0,965.3693899523782,24.630610047621712,0.1575692475921268,0.030272692487444127,989.8121580599204,0.19017681637615855,0.16050084974297787,0.0,0.0,24.25259129116598,24.28226725779916,24.44276810754214,24.44276810754214,,0.9190962819193406,0.8284090114518216,0.0,0.0,35.15703307419839,30.581088110372026,0.0,0.0,0.7160291868472177,0.6228327517387378,0.0,0.0,0.9721103331932393,0.9701748493222716,0.96,0.96,34.197727497233345,29.713301432683508,0.0,0.0,63.91102892991686,0.1606939291142064,5.902123384501652e-05,89.40776674081837,45.49304540149621,2,1,47549.805523858144,204.32227399922655,31,0.35506127183287145
1960.01,588.36292473961,0.4936129032258064,1960.0,1.0,1959.0,4.0,5.4478498419721655,0.008871988193049175,41.0,6.0,4.0,3.0,66.0,120.0,0.20518263760654057,468.3629247396099,468.3629247396099,,2.6129032258064515,183.62966044513908,183.62966044513908,101.10360384933179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,519.36292473961,990.0,966.2400273573986,23.759972642601305,0.22435087896037606,0.06565819163028257,989.7099909294093,0.24335519061201807,0.24335519061201807,0.11885663227708301,0.0,23.226608381398623,23.226608381398623,23.351106939733558,23.469963572010645,,0.9274445034441399,0.9274445034441399,0.5646545091754831,0.0,38.84851267580703,38.84851267580703,21.12953918371457,0.0,0.791212070790367,0.791212070790367,0.4303368469188304,0.0,0.9738709677419354,0.9738709677419354,0.9661290322580645,0.96,37.86024703045374,37.86024703045374,20.495653008203135,0.0,96.2161470691106,0.16348412328909648,5.715325849025479e-05,113.51245202108883,86.98944419613403,3,2,71584.8134194183,412.5192229643311,31,0.5345341503839478
1960.02,811.4818194830683,0.39313793103448275,1960.0,2.0,1959.0,5.0,11.024192557725149,0.01364839829006269,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,127.06896551724138,0.15894956891138842,684.4128539658269,684.4128539658269,,3.586206896551724,191.94418637929954,191.94418637929954,191.94418637929954,108.58029482792844,0.0,0.0,0.0,0.0,0.0,0.0,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,736.9300953451373,990.0,967.1459272779322,22.854072722067766,0.35090647065205965,0.14099691568657094,989.5080966136613,0.26223269370953284,0.26223269370953284,0.26223269370953284,0.14309053292886667,22.099936642019596,22.099936642019596,22.099936642019596,22.219078802800265,,0.929277327151314,0.929277327151314,0.929277327151314,0.5432077603369942,38.66869827130995,38.66869827130995,38.66869827130995,21.560413273138423,0.7875498629594694,0.7875498629594694,0.7875498629594694,0.4391122866219638,0.972125252130609,0.972125252130609,0.972125252130609,0.96609955689138,37.599014880808326,37.599014880808326,37.599014880808326,20.923290172789496,133.7203348152145,0.16457942324510272,5.438801745539474e-05,160.98721082385296,109.57104917571203,4,3,93069.35303138928,545.3088631722309,29,0.7428907489734138
1960.03,2441.384441943449,0.15880645161290322,1960.0,3.0,1959.0,6.0,100.76411457412249,0.045384385515770294,46.41935483870968,8.67741935483871,8.35483870967742,8.03225806451613,94.09677419354838,165.58064516129033,0.08079166406036482,2275.8037967821588,1064.4363079240388,,4.0,266.1090769810097,266.1090769810097,266.1090769810097,266.1090769810097,1211.3674888581197,37.288122221175335,6.583552728828354,11.215759114761305,41.608157694019994,1114.6718970993347,83.70747705988501,15.260972083667063,19.570597824438725,49.64041575853612,1208.7686712928833,1182.9753548920296,990.0,971.865348689372,18.134651310627984,0.8387287380691452,0.4411302980009067,988.7201409639299,0.503239062835485,0.503239062835485,0.503239062835485,0.503239062835485,16.351553211722464,16.351553211722464,16.351553211722464,16.351553211722464,,0.9137800817172962,0.9137800817172962,0.9137800817172962,0.9137800817172962,38.791063989202904,38.791063989202904,38.791063989202904,38.791063989202904,0.7900420364399776,0.7900420364399776,0.7900420364399776,0.7900420364399776,0.9739424953951316,0.9739424953951316,0.9739424953951316,0.9739424953951316,37.80532867079188,37.80532867079188,37.80532867079188,37.80532867079188,151.22131468316752,0.08558693720213094,3.986200940125785e-05,192.8,111.29909684112717,4,4,112508.65812427664,842.4321659369264,31,0.8401184149064863
1960.04,4072.115708215944,0.0383,1960.0,4.0,1959.0,7.0,73.60142226119369,0.01877542386937134,70.0,14.0,18.0,25.0,168.0,295.0,0.07349129834181621,3777.115708215944,1100.0,,4.0,275.0,275.0,275.0,275.0,2677.115708215944,30.000000000000004,4.000000000000001,7.0,55.0,2581.115708215944,100.0,18.0,25.0,80.0,2749.115708215944,1243.0,990.0,975.7624233061703,14.237576693829704,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.296387281311427,12.296387281311427,12.296387281311427,12.296387281311427,,0.8576198236422703,0.8576198236422703,0.8576198236422703,0.8576198236422703,28.516115809966163,28.516115809966163,28.516115809966163,28.516115809966163,0.5807762894086795,0.5807762894086795,0.5807762894086795,0.5807762894086795,0.9699945877176886,0.9699945877176886,0.9699945877176886,0.9699945877176886,27.660499895619374,27.660499895619374,27.660499895619374,27.660499895619374,110.6419995824775,0.027943912247686466,2.793989888446402e-05,136.04970883852687,94.9287822706902,4,4,79662.2396993838,2785.145690401829,30,0.6146777754582083
1960.05,2236.2951724192453,0.15306451612903227,1960.0,5.0,1959.0,8.0,44.26824174382486,0.019241573860681954,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.13210978418801358,1945.7790433869877,1100.0,,4.0,275.0,275.0,275.0,275.0,845.7790433869877,41.774193548387096,4.677419354838709,10.709677419354838,45.20017263286097,743.417580431546,100.0,18.0,25.0,64.13565650382871,929.1595159154169,1243.0,990.0,971.6294265331709,18.37057346682908,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.429384054310802,16.429384054310802,16.429384054310802,16.429384054310802,,0.9246439110271988,0.9246439110271988,0.9246439110271988,0.9246439110271988,40.98731245973901,40.98731245973901,40.98731245973901,40.98731245973901,0.8347721478561916,0.8347721478561916,0.8347721478561916,0.8347721478561916,0.9743870653727882,0.9743870653727882,0.9743870653727882,0.9743870653727882,39.94675558623992,39.94675558623992,39.94675558623992,39.94675558623992,159.78702234495967,0.0741323332600965,4.03502581679191e-05,176.6665928111514,138.0963872925692,4,4,118881.54462464998,1431.8301963432584,31,0.8877056796942203
1960.06,1287.2427867107026,0.2686,1960.0,6.0,1959.0,9.0,25.179837082011304,0.019728204853118953,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.1826924238139939,1061.5761200440359,977.1653409095262,,4.0,244.29133522738155,244.29133522738155,244.29133522738155,244.29133522738155,84.4107791345096,15.739387659109575,2.2967092550153025,4.018836627005593,5.225429184517261,57.13041640886186,71.73938765910957,14.296709255015303,16.68550329367226,19.225429184517264,188.13041640886186,1079.8869411173232,990.0,968.8067027724499,21.19329722755016,0.7007980741342619,0.358974716044605,988.9402272098212,0.43072192138524434,0.43072192138524434,0.43072192138524434,0.43072192138524434,19.702802515986058,19.702802515986058,19.702802515986058,19.702802515986058,,0.9346432424737523,0.9346432424737523,0.9346432424737523,0.9346432424737523,43.79970693657781,43.79970693657781,43.79970693657781,43.79970693657781,0.8920510577714423,0.8920510577714423,0.8920510577714423,0.8920510577714423,0.9769430311032294,0.9769430311032294,0.9769430311032294,0.9769430311032294,42.80807874413956,42.80807874413956,42.80807874413956,42.80807874413956,171.23231497655823,0.134810051360739,4.8993340454186114e-05,190.6975891534169,131.57607153150732,4,4,123287.26678312192,695.4350838829192,30,0.9512906387586567
1960.07,643.3177480381623,0.47241935483870967,1960.0,7.0,1959.0,10.0,15.482012112990734,0.022925143174870512,58.0,11.0,11.0,11.0,136.0,227.0,0.3673000483234055,416.3177480381622,416.3177480381622,,2.4516129032258065,168.04596464572296,168.04596464572296,68.99561512776354,11.230203618952794,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,496.3177480381622,990.0,966.4563740142498,23.543625985750182,0.2223042048458518,0.0581630168020238,989.7195327783521,0.20409051566257694,0.20409051566257694,0.08808506781942599,0.013841553054411811,23.059068248439726,23.059068248439726,23.175073696282876,23.24931721104789,,0.9216451139071645,0.9216451139071645,0.3579527760555504,0.059510227198244225,34.95962996384126,34.95962996384126,13.954445305998787,2.2025209655855145,0.7120087569010438,0.7120087569010438,0.28420458871687954,0.04485786080622228,0.9711253336389241,0.9711253336389241,0.9643201067265614,0.9606451612903225,33.95918797856668,33.95918797856668,13.554871037881599,2.1364453366179488,83.6096923316329,0.1277174220521861,5.621243026744913e-05,135.47271974621242,50.59822288905261,4,2,62205.611094734886,245.49270838020655,31,0.46449829073129395
1960.08,409.3548228938547,0.642741935483871,1960.0,8.0,1959.0,11.0,4.124943375837874,0.010251595363469606,54.0,9.0,8.0,6.0,107.0,184.0,0.4530031935420094,225.35482289385467,225.35482289385467,,1.5483870967741935,155.86657100812425,69.48825188573043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,296.3548228938547,990.0,965.4364648564957,24.563535143504296,0.14012457362866285,0.015621942590714397,989.8442534837807,0.18050609501267317,0.06267810497012592,0.0,0.0,24.22728253227224,24.34511052231479,24.407788627284916,24.407788627284916,,0.9167629042271044,0.4960746804123461,0.0,0.0,34.081668663521114,14.886928919988131,0.0,0.0,0.6941276713548089,0.3031961083500638,0.0,0.0,0.9726245320864487,0.9654388745270461,0.96,0.96,33.178141972012284,14.43924464871323,0.0,0.0,47.61738662072552,0.11574998519654894,5.885420803824205e-05,59.54953074213849,34.583859974788226,2,1,35427.33564581978,160.6194637292325,31,0.2645410367818084
1960.09,295.0831732225268,0.7966,1960.0,9.0,1959.0,12.0,3.1606761234467107,0.01082315056324945,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,131.33333333333334,0.44664082503656993,163.74983988919345,163.74983988919345,,1.0,163.74983988919345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,219.74983988919345,990.0,964.8907174402744,25.109282559725468,0.11308809314311227,0.006384705147554554,989.8805272017094,0.19303275626853572,0.0,0.0,0.0,24.796777005166273,24.989809761434806,24.989809761434806,24.989809761434806,,0.9221155527894973,0.0,0.0,0.0,36.7228233138708,0.0,0.0,0.0,0.7479190084291404,0.0,0.0,0.0,0.9722484106042586,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.71892381175869,0.0,0.0,0.0,35.71892381175869,0.12065977977837865,6.0557434872118265e-05,44.565463268540185,28.589561073290657,1,1,25717.625144466256,131.7991800258312,30,0.1984384656208816
1960.1,220.51657888336854,0.9219354838709677,1960.0,10.0,1960.0,1.0,2.2497351830235828,0.01021041345889393,37.0,5.0,3.0,2.0,50.0,97.0,0.4424893967184385,123.51657888336855,123.51657888336855,,1.0,123.51657888336855,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.51657888336854,990.0,964.5230994733001,25.476900526699776,0.09500605714377022,0.002351657888336823,989.9026422849679,0.11005225488912643,0.0,0.0,0.0,25.259958045285604,25.3404726436011,25.3404726436011,25.3404726436011,,0.9025554671079854,0.0,0.0,0.0,27.64169015020059,0.0,0.0,0.0,0.5629672128350426,0.0,0.0,0.0,0.968932836371276,0.96,0.96,0.96,26.787789546313014,0.0,0.0,0.0,26.787789546313014,0.12083479097876251,6.017472622067784e-05,33.40975780250413,22.304365644687,1,1,19930.11542245688,104.17011281861927,31,0.1488210530350723
1960.11,289.4535604197024,0.8068666666666666,1960.0,11.0,1960.0,2.0,4.602198818587412,0.0157921910944503,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3417570857945308,192.12022708636906,192.12022708636906,,1.2333333333333334,163.8010043881355,28.31922269823354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,238.12022708636906,990.0,964.8637067113334,25.136293288666632,0.11957162655013422,0.010569738844049704,989.8698586346059,0.19913597857136298,0.024377017951633655,0.0,0.0,24.807015944701092,24.981774905320822,25.006151923272455,25.006151923272455,,0.9206420999666035,0.2105107786043152,0.0,0.0,36.77775416405121,6.162785939611217,0.0,0.0,0.7490377630152996,0.1255149885867865,0.0,0.0,0.9735381342652865,0.9623333333333333,0.9599999999999999,0.9599999999999999,35.827998563092144,5.97790236142288,0.0,0.0,41.80590092451503,0.14345237828922247,6.055333252727345e-05,53.77977227359609,30.24739608737653,2,1,30100.24866565082,138.4334061521708,30,0.2322550051361946
1960.12,393.0486563793304,0.6612258064516129,1960.0,12.0,1960.0,3.0,2.9910907443498607,0.0073079113410267965,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.27792832547265534,284.5325273470723,284.5325273470723,,2.0,142.26626367353614,142.26626367353614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,333.7905918632013,990.0,965.3610302880596,24.638969711940298,0.15333681916327419,0.026906505469414404,989.8197566753672,0.1449102333386836,0.1449102333386836,0.0,0.0,24.31381615396893,24.31381615396893,24.458726387307614,24.458726387307614,,0.912811142508554,0.912811142508554,0.0,0.0,30.96461265849578,30.96461265849578,0.0,0.0,0.6306438423318896,0.6306438423318896,0.0,0.0,0.97,0.97,0.96,0.96,30.03567427874091,30.03567427874091,0.0,0.0,60.07134855748181,0.1524458893110072,5.8643526580164056e-05,73.56960580459567,51.03892329275824,2,2,44693.08332676647,242.34880084276085,31,0.33372971420823233
1961.01,595.5985025203678,0.49490322580645163,1961.0,1.0,1960.0,4.0,12.243700015617458,0.02022516490862905,41.0,6.0,4.0,3.0,66.0,120.0,0.2067921116175184,475.59850252036784,475.59850252036784,,2.6451612903225805,180.63210135740906,180.63210135740906,114.3342998055497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,526.5985025203678,990.0,966.2607901513226,23.739209848677362,0.23231778532922484,0.07104452322121839,989.6966376914495,0.2341661645399028,0.2341661645399028,0.14574795651540118,0.0,23.201681375586997,23.201681375586997,23.2900995836115,23.4358475401269,,0.9266891032124515,0.9266891032124515,0.5968829088999827,0.0,38.069447903614154,38.069447903614154,23.753598549727307,0.0,0.7753451711530377,0.7753451711530377,0.48378001119607555,0.0,0.9724015264464667,0.9724015264464667,0.9676780738087074,0.96,37.032039295384926,37.032039295384926,23.093039986871883,0.0,97.15711857764173,0.1625012635878436,5.695070064682305e-05,128.36306802107146,70.58941612036563,3,2,72284.89622176545,335.6551559623896,31,0.5397617698757874
1961.02,890.4299382666586,0.3662142857142857,1961.0,2.0,1960.0,5.0,13.114232346248286,0.013802353824320126,43.0,7.0,5.0,4.0,78.0,137.0,0.1554436373681356,753.4299382666586,753.4299382666586,,3.8214285714285716,197.87225216908055,197.87225216908055,197.87225216908055,159.81318175941706,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,808.4299382666586,990.0,967.4530014256062,22.546998574393704,0.40336724530716067,0.1757737046605299,989.4208590500323,0.27997801909089975,0.27997801909089975,0.27997801909089975,0.22257022816904873,21.687879605335098,21.687879605335098,21.687879605335098,21.74528739625695,,0.9301736959686177,0.9301736959686177,0.9301736959686177,0.7630118309660867,39.10424872358325,39.10424872358325,39.10424872358325,31.337420978446506,0.7964205442684978,0.7964205442684978,0.7964205442684978,0.6382366798054278,0.9730790785453195,0.9730790785453195,0.9730790785453195,0.9697876753092313,38.065660797297554,38.065660797297554,38.065660797297554,30.466208099061923,144.6631904909546,0.16251423582991803,5.3472008084755114e-05,181.6645797063553,124.64637197940334,4,3,97213.66400992149,623.52821131929,28,0.8036843916164144
1961.03,2621.744471555467,0.14893548387096775,1961.0,3.0,1960.0,6.0,133.88010850655226,0.04822431729140071,49.0,9.0,9.0,9.0,107.0,183.0,0.08998648122131876,2438.744471555467,1082.8736405027446,,4.0,270.71841012568615,270.71841012568615,270.71841012568615,270.71841012568615,1355.8708310527225,40.04012616593141,7.09361106010195,11.933918279192838,40.02692155824826,1256.776253989248,89.04012616593141,16.09361106010195,20.933918279192838,49.02692155824826,1363.776253989248,1208.9412960079708,990.0014521451047,972.2295065421089,17.77194560299592,0.8711677887768884,0.4596926114646319,988.6705917448631,0.5192477036118557,0.5192477036118557,0.5192477036118557,0.5192477036118557,15.92183749914256,15.92183749914256,15.92183749914256,15.92183749914256,,0.8971697548426605,0.8971697548426605,0.8971697548426605,0.8971697548426605,38.1868849380183,38.1868849380183,38.1868849380183,38.1868849380183,0.7777369641144256,0.7777369641144256,0.7777369641144256,0.7777369641144256,0.9740720633962979,0.9740720633962979,0.9740720633962979,0.9740720633962979,37.24663392258859,37.24663392258859,37.24663392258859,37.24663392258859,148.98653569035437,0.0807904626640923,3.841387747138576e-05,191.08456343239203,77.02169712378088,4,4,110845.98255362365,944.726717014242,31,0.8277029760575242
1961.04,5657.098145480774,0.009433333333333311,1961.0,4.0,1960.0,7.0,73.30379580547924,0.01346051078092953,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.060689405825739985,5316.098145480774,220.0,,0.8,275.0,275.0,275.0,275.0,5096.098145480774,900.6666666666666,4.000000000000001,5.666666666666663,53.666666666666664,4132.098145480774,980.0,18.0,25.0,80.0,4334.098145480774,1243.0,990.0606864742181,978.5149261653684,11.545760308849614,0.9036198737272845,0.4799999999999999,988.6770666004908,0.5349,0.5349,0.5349,0.5349,9.627240435122307,9.627240435122307,9.627240435122307,9.627240435122307,1.0,0.15230578155969116,0.15230578155969116,0.15230578155969116,0.15230578155969116,4.350183718941298,4.350183718941298,4.350183718941298,4.350183718941298,0.08859844641428305,0.08859844641428305,0.08859844641428305,0.08859844641428305,0.9608598446414283,0.9608598446414283,0.9608598446414283,0.9608598446414283,4.195643572257165,4.195643572257165,4.195643572257165,4.195643572257165,16.78257428902866,0.0033679540004290733,2.1190119051803862e-05,93.1029235694774,0.0,4,0,12083.453488100633,4321.510192210626,30,0.09323652382793698
1961.05,3373.529602943709,0.07025806451612902,1961.0,5.0,1960.0,8.0,73.36974890319469,0.021702627991243884,68.87096774193549,14.0,17.64516129032258,23.64516129032258,209.09677419354838,333.258064516129,0.10157459358471478,3040.27153842758,1100.0,,4.0,275.0,275.0,275.0,275.0,1940.2715384275798,31.129032258064523,3.9999999999999996,7.354838709677419,56.354838709677416,1841.4328287501605,100.0,18.0,25.0,80.0,2050.529602943709,1243.0,990.0,974.2916019587378,15.708398041262267,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.76720862874399,13.76720862874399,13.76720862874399,13.76720862874399,,0.892575820234351,0.892575820234351,0.892575820234351,0.892575820234351,33.22350365236116,33.22350365236116,33.22350365236116,33.22350365236116,0.6766497688871926,0.6766497688871926,0.6766497688871926,0.6766497688871926,0.9700373486241384,0.9700373486241384,0.9700373486241384,0.9700373486241384,32.22828149285072,32.22828149285072,32.22828149285072,32.22828149285072,128.91312597140288,0.040302161247316004,3.2553819689748204e-05,154.44405840042324,97.9701789927144,4,4,95911.36572272374,2090.0479762115906,31,0.7161840331744604
1961.06,1823.7838139829662,0.19566666666666668,1961.0,6.0,1960.0,9.0,37.327831411807466,0.021081380852328906,62.0,12.0,14.0,16.0,153.0,257.0,0.14521528338852613,1566.7838139829662,1097.2858386535363,,4.0,274.3214596633841,274.3214596633841,274.3214596633841,274.3214596633841,469.4979753294301,32.95620180597733,5.28319504575265,9.321058710612341,29.229445934906156,392.7080738321817,94.95620180597733,17.283195045752652,23.32105871061234,45.22944593490615,545.7080738321816,1232.8462942158783,990.0,970.4805979032681,19.519402096731874,0.9079742400799881,0.476471590249597,988.6155541696703,0.5323304792442335,0.5323304792442335,0.5323304792442335,0.5323304792442335,17.602625787158072,17.602625787158072,17.602625787158072,17.602625787158072,,0.9314062457651981,0.9314062457651981,0.9314062457651981,0.9314062457651981,44.106239360153005,44.106239360153005,44.106239360153005,44.106239360153005,0.8982940806548473,0.8982940806548473,0.8982940806548473,0.8982940806548473,0.9776804918918423,0.9776804918918423,0.9776804918918423,0.9776804918918423,43.12815296086184,43.12815296086184,43.12815296086184,43.12815296086184,172.51261184344736,0.0984529472122125,4.368447610257356e-05,188.2692836023501,155.77738411563126,4,4,124209.08052728212,1034.2130338573666,30,0.9584033991302633
1961.07,944.4462235004819,0.35219354838709677,1961.0,7.0,1960.0,10.0,20.142151937809583,0.021655163534195068,63.0,12.0,13.0,13.0,155.0,256.0,0.28128849971161685,688.4462235004819,688.4462235004819,,3.4516129032258065,198.44816171942963,198.44816171942963,177.91555230491082,113.63434775671175,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,776.4462235004819,990.0,967.6327809834153,22.367219016584713,0.3948883530495092,0.15823679957418577,989.4468748473763,0.2834106545885646,0.2834106545885646,0.25257050137222914,0.16893207688947956,21.530683209372462,21.530683209372462,21.561523362588797,21.645161787071547,,0.9298539173828518,0.9298539173828518,0.839235315017445,0.5108178669554998,38.838777551689994,38.838777551689994,34.54235327114868,21.55220738691258,0.7910137994234213,0.7910137994234213,0.7035102499215616,0.43894516062958416,0.9733124245233151,0.9733124245233151,0.9714504524265373,0.967225466531005,37.818251453986456,37.818251453986456,33.610921890363464,20.98151664703372,130.22894144537008,0.13691547788551386,5.3072316037572864e-05,177.62852387605977,84.2230051376467,4,2,96890.33243535535,410.8063237852695,31,0.723494119140945
1961.08,522.2217882611682,0.539258064516129,1961.0,8.0,1960.0,11.0,7.881822735954963,0.014897867204557167,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,195.61290322580646,0.3787006068858761,326.60888503536165,326.60888503536165,,2.032258064516129,160.9084802314537,160.9084802314537,4.791924572454274,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.58064516129032,9.64516129032258,9.290322580645162,6.645161290322581,113.45161290322581,402.12501406761976,990.0,965.9480694904421,24.05193050955787,0.17762237479357146,0.03532177700707229,989.7870558481993,0.18856195193265907,0.18856195193265907,0.005038170852640375,0.0,23.65042440582457,23.65042440582457,23.833948186904585,23.83898635775723,,0.9193834170908706,0.9193834170908706,0.02950867278034316,0.0,34.28277203337987,34.28277203337987,0.9917617599236347,0.0,0.6982234630016266,0.6982234630016266,0.020198813847731863,0.0,0.9715238102340849,0.9715238102340849,0.9603225806451613,0.96,33.320448316143136,33.320448316143136,0.9620089071259256,0.0,67.6029055394122,0.12866580555216356,5.753702619133924e-05,89.93294386541261,49.49846249592765,3,2,50296.56172132268,238.4698189706656,31,0.3755716974411789
