MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1961.09,367.33358506694054,0.6922333333333334,1961.0,9.0,1960.0,12.0,3.294775504394325,0.00898291462683941,46.0,7.0,6.0,4.0,75.0,138.0,0.3785022609273454,229.33358506694051,229.33358506694051,,1.5666666666666667,157.43456515303825,71.89901991390226,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,288.33358506694054,990.0,965.235174067244,24.764825932756036,0.13729363107819836,0.016099493641417616,989.8466068752804,0.18467009056457837,0.06492468907608492,0.0,0.0,24.426762717471835,24.54650811896033,24.61143280803641,24.61143280803641,,0.9175381965996525,0.5128612474967551,0.0,0.0,34.74876769832324,15.54814240905329,0.0,0.0,0.7077142097418174,0.316662778188458,0.0,0.0,0.9735053921190848,0.9656583999326612,0.9599999999999999,0.9599999999999999,33.863878120008955,15.081496195093726,0.0,0.0,48.945374315102676,0.1328626061155551,5.9444215237181216e-05,59.272839099878624,40.63784497358047,2,1,35240.66950687393,185.62655383883583,30,0.2719187461950149
1961.1,277.52962882693527,0.826258064516129,1961.0,10.0,1961.0,1.0,2.3762076460588077,0.008290162692119006,41.0,6.0,4.0,3.0,56.0,110.0,0.3973753101358867,167.5296288269353,167.5296288269353,,1.0,167.5296288269353,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,218.52962882693527,990.0,964.8111135071741,25.188886492825876,0.11265744263137609,0.006785914631879442,989.8805566427368,0.20010254266575353,0.0,0.0,0.0,24.869340592896865,25.06944313556262,25.06944313556262,25.06944313556262,,0.9238582988321024,0.0,0.0,0.0,37.7517930383551,0.0,0.0,0.0,0.7688756219624256,0.0,0.0,0.0,0.9714178894621072,0.96,0.96,0.96,36.68222796230558,0.0,0.0,0.0,36.68222796230558,0.131920299507682,6.079998809992197e-05,46.49365709343465,34.227109823093336,1,1,27291.57760395535,156.78604271350054,31,0.2037901553461421
1961.11,336.76604008838234,0.7368666666666666,1961.0,11.0,1961.0,2.0,7.066373467315177,0.02035917498114513,40.0,6.0,4.0,3.0,53.0,106.0,0.3216633715756666,230.76604008838237,230.76604008838237,,1.5,162.43021054102573,68.33582954735661,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,280.76604008838234,990.0,965.089075622573,24.910924377427026,0.1346227684798667,0.016985638517075106,989.848391593003,0.19372920124806997,0.06692974857631988,0.0,0.0,24.565586769182012,24.692386221853763,24.75931597043008,24.75931597043008,,0.9202030647947426,0.4548513469694823,0.0,0.0,36.11633458449555,14.874109377716401,0.0,0.0,0.7355668958145732,0.3029350178760978,0.0,0.0,0.9723224380157721,0.965,0.9599999999999999,0.9599999999999999,35.128543965685736,14.427886096384908,0.0,0.0,49.55643006207064,0.14602437791435455,5.98644108302094e-05,66.34529267832635,35.1462018694768,2,1,35680.62964469086,160.78604271350054,30,0.27531350034483687
1961.12,490.13200537497937,0.5620322580645161,1961.0,12.0,1961.0,3.0,5.449771134847972,0.010730690316583724,42.0,7.0,5.0,3.0,61.0,118.0,0.24275653922785576,372.13200537497937,372.13200537497937,,2.096774193548387,178.74348949231293,178.74348949231293,14.645026390353499,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,426.13200537497937,990.0,965.8055940241874,24.19440597581263,0.1860593215282607,0.04442640107499584,989.7695142773966,0.22896541932908154,0.22896541932908154,0.015696842600713374,0.0,23.73495483388029,23.73495483388029,23.94822341060866,23.963920253209373,,0.926628949934243,0.926628949934243,0.08866905350785614,0.0,38.55445826856521,38.55445826856521,3.077476487206408,0.0,0.7852231826591693,0.7852231826591693,0.06267772886367429,0.0,0.9726490462143433,0.9726490462143433,0.9609677419354838,0.96,37.51468531190774,37.51468531190774,2.985152192590216,0.0,78.01452281640569,0.15883270357617893,5.827272706321876e-05,95.87415292028976,63.6923216791245,3,2,58042.80497540584,302.28892993659525,31,0.4334140156466983
1962.01,876.7312960652222,0.377,1962.0,1.0,1961.0,4.0,21.224780681443175,0.02422175600967218,46.0,7.0,6.0,4.0,76.0,139.0,0.1668312706029908,737.7312960652222,737.7312960652222,,3.5806451612903225,203.27172675687174,203.27172675687174,203.27172675687174,127.91611579460685,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,796.7312960652222,990.0,967.3744441798152,22.62555582018483,0.4175895786655288,0.19162122311115107,989.3907891982234,0.30010310186965755,0.30010310186965755,0.30010310186965755,0.2033618538156405,21.716241916538483,21.716241916538483,21.716241916538483,21.812983164592502,,0.9306962292369126,0.9306962292369126,0.9306962292369126,0.5423198288900053,40.00970846315713,40.00970846315713,40.00970846315713,24.414558516068112,0.8148616794940353,0.8148616794940353,0.8148616794940353,0.4972415176388617,0.9736759277885996,0.9736759277885996,0.9736759277885996,0.9689661125447724,38.975694405883594,38.975694405883594,38.975694405883594,23.82654381330389,140.75362703095468,0.16042749031918188,5.35828312838549e-05,191.67982854140575,93.84546132506622,4,3,104720.69851103028,462.777842158206,31,0.7819645946164149
1962.02,1967.6261840462023,0.18160714285714286,1962.0,2.0,1961.0,5.0,61.24905033715549,0.03078386985858373,49.0,8.0,7.0,5.0,93.0,162.0,0.0867470125276367,1805.6261840462023,1100.0,,4.0,275.0,275.0,275.0,275.0,705.6261840462022,47.05768439726628,9.085875751801796,15.010525889752534,21.77858592735192,612.6935120800298,96.05768439726629,17.085875751801797,22.010525889752532,26.77858592735192,705.6935120800298,1235.1540860388207,990.0,970.8570479607642,19.142952039235706,0.9111412331238097,0.48,988.6088587668762,0.5349,0.5349,0.5349,0.5349,17.216910806111915,17.216910806111915,17.216910806111915,17.216910806111915,,0.9288064258249528,0.9288064258249528,0.9288064258249528,0.9288064258249528,43.1515058438934,43.1515058438934,43.1515058438934,43.1515058438934,0.878849406189275,0.878849406189275,0.878849406189275,0.878849406189275,0.9763740281355936,0.9763740281355936,0.9763740281355936,0.9763740281355936,42.14455215512662,42.14455215512662,42.14455215512662,42.14455215512662,168.57820862050647,0.0920176867584612,4.25702547021481e-05,192.03099686245943,140.06536216103612,4,4,113284.55619298035,1129.2130338573666,28,0.9365456034472582
1962.03,4357.5193382716325,0.030000000000000002,1962.0,3.0,1961.0,6.0,86.29111361270854,0.02099125829701329,59.0,11.0,12.0,13.0,144.0,239.0,0.055359507288097014,4118.5193382716325,1100.0,,4.0,275.0,275.0,275.0,275.0,3018.519338271633,41.0,7.0,13.0,67.0,2890.519338271633,100.0,18.0,25.0,80.0,3034.519338271633,1243.0,990.000933712203,976.3152226385557,13.68571107364733,0.925940622688636,0.48,988.5949930895143,0.5349,0.5349,0.5349,0.5349,11.744870450958725,11.744870450958725,11.744870450958725,11.744870450958725,,0.8360062216506445,0.8360062216506445,0.8360062216506445,0.8360062216506445,26.544793583786266,26.544793583786266,26.544793583786266,26.544793583786266,0.5406271605659118,0.5406271605659118,0.5406271605659118,0.5406271605659118,0.9693776040349411,0.9693776040349411,0.9693776040349411,0.9693776040349411,25.735072063567404,25.735072063567404,25.735072063567404,25.735072063567404,102.9402882542696,0.02409761470391951,2.599502228643172e-05,134.90950649396115,79.10170092908717,4,4,76587.5744611766,2883.545576863084,31,0.5718904903014979
1962.04,5234.808489985403,0.014133333333333333,1962.0,4.0,1961.0,7.0,54.949604308872495,0.010716868858525169,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.0656201885051087,4893.808489985403,550.0,,2.0,275.0,275.0,275.0,275.0,4343.808489985403,570.6666666666666,4.000000000000001,5.666666666666667,53.666666666666664,3709.808489985403,650.0,18.0,25.0,80.0,3911.808489985403,1243.0,990.0299432661627,977.8507699383134,12.179173327849348,0.9151040529707063,0.4799999999999999,988.634839213192,0.5349,0.5349,0.5349,0.5349,10.249169274878636,10.249169274878636,10.249169274878636,10.249169274878636,1.0,0.382330925880021,0.382330925880021,0.382330925880021,0.382330925880021,10.979578381200659,10.979578381200659,10.979578381200659,10.979578381200659,0.22361666764156124,0.22361666764156124,0.22361666764156124,0.22361666764156124,0.9622076278396042,0.9622076278396042,0.9622076278396042,0.9622076278396042,10.592960698499082,10.592960698499082,10.592960698499082,10.592960698499082,42.37184279399633,0.008577050034939554,2.139992060302845e-05,98.93800955820367,0.0,4,0,30507.726811677356,4137.386000873192,30,0.23539912663331292
1962.05,3461.2583281954135,0.06419354838709677,1962.0,5.0,1961.0,8.0,60.78991208174011,0.01769034603269718,71.0,14.0,18.0,24.0,213.0,340.0,0.10053195865259588,3121.2583281954135,1100.0,,4.0,275.0,275.0,275.0,275.0,2021.2583281954137,29.000000000000007,3.999999999999999,7.0,56.0,1925.2583281954137,100.0,18.0,25.0,80.0,2138.258328195414,1243.0,990.0,974.4976137505005,15.502386249499544,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.561196836981267,13.561196836981267,13.561196836981267,13.561196836981267,,0.8907811172894605,0.8907811172894605,0.8907811172894605,0.8907811172894605,32.639940400000896,32.639940400000896,32.639940400000896,32.639940400000896,0.664764570264784,0.664764570264784,0.664764570264784,0.664764570264784,0.97,0.97,0.97,0.97,31.660742188000867,31.660742188000867,31.660742188000867,31.660742188000867,126.64296875200347,0.038044977938998116,3.1980547664647345e-05,148.6290097772462,101.67285095268196,4,4,94222.36875149058,2276.898726339248,31,0.7035720486222414
1962.06,1877.7329987511005,0.19003333333333333,1962.0,6.0,1961.0,9.0,44.18952308272939,0.023915399588309284,67.0,13.0,15.0,17.0,181.0,293.0,0.16254636814257722,1584.7329987511005,1093.1836849479175,,4.0,273.2959212369794,273.2959212369794,273.2959212369794,273.2959212369794,491.54931380318317,26.85671252853068,4.135382032898987,7.888298137184483,28.39585722646995,424.2730638780991,93.85671252853068,17.135382032898985,22.888298137184485,45.39585722646995,605.273063878099,1227.0640776465314,990.0,970.6175969421535,19.382403057846446,0.898557810915111,0.4711685732013364,988.6302736158834,0.5285113768923219,0.5285113768923219,0.5285113768923219,0.5285113768923219,17.484165296837702,17.484165296837702,17.484165296837702,17.484165296837702,,0.9306043919021588,0.9306043919021588,0.9306043919021588,0.9306043919021588,43.59120330948033,43.59120330948033,43.59120330948033,43.59120330948033,0.8878045480545892,0.8878045480545892,0.8878045480545892,0.8878045480545892,0.9768953260391183,0.9768953260391183,0.9768953260391183,0.9768953260391183,42.59305788483542,42.59305788483542,42.59305788483542,42.59305788483542,170.37223153934167,0.09573041459505092,4.33267430621722e-05,188.0582459053915,150.65456697762733,4,4,122668.00670832601,998.2130338573666,30,0.9465123974407871
1962.07,949.4790279217797,0.35003225806451616,1962.0,7.0,1961.0,10.0,18.985710251337736,0.019953671477264106,63.0,12.0,13.0,13.0,155.0,256.0,0.2777818954497584,693.4790279217797,693.4790279217797,,3.5483870967741935,193.62745168206857,193.62745168206857,193.62745168206857,112.59667287557394,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,781.4790279217797,990.0,967.6565383728156,22.34346162718437,0.3950409509661387,0.15762851200838085,989.4473305370256,0.2698908742089103,0.2698908742089103,0.2698908742089103,0.16541815962917544,21.520901290000943,21.520901290000943,21.520901290000943,21.625374004580678,,0.9284651561071788,0.9284651561071788,0.9284651561071788,0.510716151019057,37.79757082356896,37.79757082356896,37.79757082356896,21.410342650608992,0.7698079597468218,0.7698079597468218,0.7698079597468218,0.4360558584645416,0.9721387013171175,0.9721387013171175,0.9721387013171175,0.9670052482409183,36.755027494485525,36.755027494485525,36.755027494485525,20.833301798203454,131.09838428166,0.13725188749440212,5.2899754891691586e-05,172.67747675246392,88.75661221344431,4,3,97537.19790555505,446.6560160658968,31,0.7283243571203334
1962.08,555.7420830003143,0.5143225806451613,1962.0,8.0,1961.0,11.0,7.4246228285706515,0.012987417271955855,58.0,10.0,10.0,7.0,117.0,202.0,0.36784240156482373,353.7420830003143,353.7420830003143,,2.129032258064516,166.97820302384503,166.97820302384503,19.785676952624257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,431.7420830003143,990.0,966.0958201085853,23.90417989141466,0.18883848830381025,0.040748416600062835,989.770413095096,0.2011482904892338,0.2011482904892338,0.021476288897033343,0.0,23.473444696021538,23.473444696021538,23.65311669761374,23.674592986510774,,0.921898271073056,0.921898271073056,0.1182767307065652,0.0,35.42990259131763,35.42990259131763,4.089265846245037,0.0,0.721586610821133,0.721586610821133,0.08328443678706794,0.0,0.9713894030147197,0.9713894030147197,0.9612903225806451,0.96,34.42715130963459,34.42715130963459,3.966587870857685,0.0,72.82089049012686,0.13025087623360815,5.7259693466834366e-05,93.14194787568456,56.08004172484815,3,2,54178.742524654386,270.4927083802066,31,0.40456050272292704
1962.09,410.9056934988295,0.6406666666666666,1962.0,9.0,1961.0,12.0,3.738130251248191,0.00918105667900994,48.0,8.0,7.0,4.0,79.0,146.0,0.3576098793463947,264.9056934988295,264.9056934988295,,1.8666666666666667,146.74276680559882,118.1629266932307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,327.9056934988295,990.0,965.4444230112335,24.555576988766386,0.1512598559407653,0.022981138699765855,989.8257590053595,0.15859111618801208,0.11525159585090775,0.0,0.0,24.222744877937828,24.266084398274934,24.38133599412584,24.38133599412584,,0.9134427647598815,0.788321113586822,0.0,0.0,31.914641026607267,25.516122872756124,0.0,0.0,0.6499926889329382,0.5196766369196767,0.0,0.0,0.9713333333333334,0.9686666666666667,0.9599999999999999,0.9599999999999999,31.021186977347558,24.75063918657344,0.0,0.0,55.771826163921,0.13533946065375732,5.854841268275485e-05,65.61276399871079,47.02910843080589,2,1,40155.71483802312,214.34880084276085,30,0.30984347868845
1962.1,312.93945960800175,0.765483870967742,1962.0,10.0,1962.0,1.0,3.0786340476421326,0.009875049560722533,44.0,7.0,6.0,3.0,60.0,120.0,0.38553820917226544,192.93945960800173,192.93945960800173,,1.2903225806451613,160.70164093359128,32.237818674410434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,249.93945960800173,990.0,964.9688384896159,25.031161510384056,0.12374311283024403,0.01002732183745323,989.8662295653323,0.19113404250904206,0.025339202437811018,0.0,0.0,24.706257033207294,24.872051873278526,24.897391075716335,24.897391075716335,,0.918545147534257,0.259538838317746,0.0,0.0,35.897730720503446,6.968140360735963,0.0,0.0,0.7311146786253248,0.1419173189559259,0.0,0.0,0.9723133554187953,0.9625264317121385,0.96,0.96,34.93091882082702,6.750115977779762,0.0,0.0,41.68103479860678,0.13288921503090365,6.011335751384499e-05,49.174216139165615,35.692771938388006,2,1,31010.689890163445,163.60796861598828,31,0.23156130443670433
1962.11,348.3271184360295,0.7184,1962.0,11.0,1962.0,2.0,5.68017261619623,0.01489098045284496,40.0,6.0,4.0,3.0,53.0,106.0,0.3083683786966402,242.3271184360295,242.3271184360295,,1.5333333333333334,169.8728344166594,72.4542840193701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,292.3271184360295,990.0,965.1397302150816,24.860269784918376,0.1387030729108179,0.018527010489437154,989.8427699165999,0.21514181771069277,0.07090705366789489,0.0,0.0,24.48789788380742,24.632132647850217,24.70303970151811,24.70303970151811,,0.9220755792084891,0.4847962317149203,0.0,0.0,37.76747847871901,15.765175995715854,0.0,0.0,0.7691950810329738,0.3210830141693657,0.0,0.0,0.9746429623808749,0.9653096290475417,0.9599999999999999,0.9599999999999999,36.85390348565761,15.29164705231451,0.0,0.0,52.14555053797212,0.14914855201350427,5.995707736793196e-05,71.01596687483458,43.484117683589375,2,1,37544.79638733993,196.30479186612183,30,0.28969750298873403
1962.12,741.9755989303653,0.43883870967741934,1962.0,12.0,1962.0,3.0,25.60375946300687,0.03421729583291498,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,123.41935483870968,0.18112387782655795,618.5562440916556,618.5562440916556,,3.0,203.3062606017351,203.3062606017351,128.08260872032596,83.86111416785947,0.0,0.0,0.0,0.0,0.0,0.0,43.354838709677416,7.67741935483871,5.67741935483871,3.6774193548387095,63.03225806451613,675.2659215110104,990.0,966.836882716456,23.16311728354396,0.3359262327282326,0.1387168480206329,989.5253569192511,0.29632437065800826,0.29632437065800826,0.1920371594737068,0.13031370366125236,22.39214983213707,22.39214983213707,22.49643704332137,22.558160499133827,,0.9325749209110608,0.9325749209110608,0.5718956397300573,0.36161697271380283,41.47300362552602,41.47300362552602,25.25462472359458,16.143866842041167,0.8446640249597969,0.8446640249597969,0.5143508090345129,0.3287956586973761,0.9753245454210464,0.9753245454210464,0.9692266888776827,0.9661070861842979,40.46501791626772,40.46501791626772,24.63365745522635,15.759093350287333,121.32278663804911,0.16304737951181997,5.547146934820132e-05,183.10633049068136,71.76343225105454,4,2,90264.15325870854,341.2604427967548,31,0.6740154813224951
1963.01,1688.1221917892606,0.21716129032258066,1963.0,1.0,1962.0,4.0,54.097448124273676,0.02870597494370191,49.0,8.0,7.0,5.0,81.0,150.0,0.09810981006201562,1538.1221917892606,1067.2788354383574,,4.0,266.81970885958935,266.81970885958935,266.81970885958935,266.81970885958935,470.8433563509031,29.287072182819582,5.689457378786624,9.450308358932501,15.694778545030102,410.7217398853343,78.28707218281959,13.689457378786624,16.450308358932503,20.694778545030104,491.7217398853343,1175.7056733588963,990.0,969.990481203639,20.0095187963611,0.8187332251085543,0.43841556013971533,988.7428512147517,0.5044717322293081,0.5044717322293081,0.5044717322293081,0.5044717322293081,18.24789827888354,18.24789827888354,18.24789827888354,18.24789827888354,,0.9325336567629656,0.9325336567629656,0.9325336567629656,0.9325336567629656,44.41250917422865,44.41250917422865,44.41250917422865,44.41250917422865,0.9045317550759399,0.9045317550759399,0.9045317550759399,0.9045317550759399,0.9773597729428146,0.9773597729428146,0.9773597729428146,0.9773597729428146,43.42022004652758,43.42022004652758,43.42022004652758,43.42022004652758,173.68088018611033,0.11609453384567728,4.5362472715768314e-05,191.68769535762112,143.56634606748196,4,4,129218.57485846608,982.2744617454024,31,0.964893778811724
1963.02,4062.3327942593837,0.040535714285714286,1963.0,2.0,1962.0,5.0,83.22534018244974,0.021264257002375806,55.0,10.0,10.0,8.0,114.0,197.0,0.04959772779761545,3865.3327942593837,1100.0,,4.0,275.0,275.0,275.0,275.0,2765.3327942593837,45.0,8.0,15.0,71.67556006239212,2625.657234196992,100.0,18.0,25.0,79.67556006239214,2739.657234196992,1243.0,990.0006199463314,975.7246923105948,14.275927635736577,0.9260578304798067,0.48,988.5945621158515,0.5349,0.5349,0.5349,0.5349,12.334969805256803,12.334969805256803,12.334969805256803,12.334969805256803,,0.8535785321405982,0.8535785321405982,0.8535785321405982,0.8535785321405982,28.52016445900831,28.52016445900831,28.52016445900831,28.52016445900831,0.5808587466193139,0.5808587466193139,0.5808587466193139,0.5808587466193139,0.9694541845427314,0.9694541845427314,0.9694541845427314,0.9694541845427314,27.652741162497055,27.652741162497055,27.652741162497055,27.652741162497055,110.61096464998822,0.028454220838208057,2.7932061780300056e-05,141.0447649137338,80.33135627267912,4,4,74330.56824479208,2698.457390346268,28,0.6145053591666012
1963.03,6540.320201288332,0.004935483870967739,1963.0,3.0,1962.0,6.0,90.63009121320371,0.014399589037047843,68.0,14.0,17.0,21.0,195.0,315.0,0.048439652031782174,6225.320201288332,35.483870967741936,,0.12903225806451613,275.0,275.0,275.0,275.0,6189.836330320591,1096.516129032258,4.0,8.0,59.0,5022.320201288332,1164.516129032258,18.0,25.0,80.0,5217.320201288332,1243.0,990.1317738146062,979.6977834686621,10.433990345944054,0.8770650731519963,0.48,988.7747087414541,0.5349,0.5349,0.5349,0.5349,8.542025272792044,8.542025272792044,8.542025272792044,8.542025272792044,1.0,0.02349280430956821,0.02349280430956821,0.02349280430956821,0.02349280430956821,0.6410745929199186,0.6410745929199186,0.6410745929199186,0.6410745929199186,0.013056509020772274,0.013056509020772274,0.013056509020772274,0.013056509020772274,0.960015328321432,0.960015328321432,0.960015328321432,0.960015328321432,0.6157362337232104,0.6157362337232104,0.6157362337232104,0.6157362337232104,2.4629449348928416,0.0004640254170020774,1.92806295408278e-05,76.35129298167809,0.0,4,0,1832.431031560274,4992.780230671744,31,0.013683027416071341
1963.04,5356.703797722431,0.014333333333333325,1963.0,4.0,1962.0,7.0,74.38755913422965,0.01476523067475315,84.0,14.0,20.0,27.0,219.0,364.0,0.06918847654360398,4992.703797722431,476.6666666666667,,1.7333333333333334,275.0,275.0,275.0,275.0,4516.037131055765,639.3333333333334,4.000000000000001,4.999999999999997,53.0,3814.7037977224313,723.3333333333334,18.0,25.0,80.0,4033.7037977224313,1243.0,990.0468600099598,977.9983851663869,12.048474843572826,0.9087847736804497,0.4799999999999999,988.6580752362793,0.5349,0.5349,0.5349,0.5349,10.124790069892372,10.124790069892372,10.124790069892372,10.124790069892372,1.0,0.34792764355746125,0.34792764355746125,0.34792764355746125,0.34792764355746125,10.528773399566994,10.528773399566994,10.528773399566994,10.528773399566994,0.21443530345350287,0.21443530345350287,0.21443530345350287,0.21443530345350287,0.9630899020621816,0.9630899020621816,0.9630899020621816,0.9630899020621816,10.186803208326378,10.186803208326378,10.186803208326378,10.186803208326378,40.74721283330551,0.008887413059758606,2.374546202407081e-05,111.72643409780962,0.0,4,0,29337.99323997997,3692.5448687282815,30,0.22637340462947508
1963.05,3023.979858118571,0.09112903225806453,1963.0,5.0,1962.0,8.0,61.333416498843775,0.020654467353207924,65.0,14.0,17.0,23.0,202.0,321.0,0.11015223857438812,2702.979858118571,1100.0,,4.0,275.0,275.0,275.0,275.0,1602.9798581185707,35.0,4.0,8.0,56.79195526201223,1499.1879028565586,100.0,18.0,25.0,79.79195526201224,1701.1879028565586,1243.0,990.0,973.5149219808732,16.4850780191269,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.54388860660862,14.54388860660862,14.54388860660862,14.54388860660862,,0.9054154136298386,0.9054154136298386,0.9054154136298386,0.9054154136298386,35.57417703068466,35.57417703068466,35.57417703068466,35.57417703068466,0.7245249904416426,0.7245249904416426,0.7245249904416426,0.7245249904416426,0.970590839644836,0.970590839644836,0.970590839644836,0.970590839644836,34.531075282870525,34.531075282870525,34.531075282870525,34.531075282870525,138.1243011314821,0.04839221383675376,3.487987402310154e-05,161.55324499205915,112.79942287216222,4,4,102764.4800418227,1834.2089572641244,31,0.767357228508234
1963.06,1532.0532868483901,0.23196666666666665,1963.0,6.0,1962.0,9.0,35.525096925965386,0.023124467078217005,62.0,12.0,14.0,16.0,153.0,257.0,0.1746631983633627,1275.0532868483901,1046.564562699066,,4.0,261.6411406747665,261.6411406747665,261.6411406747665,261.6411406747665,228.48872414932404,21.574047296073317,3.4973725272271547,5.865309491130044,14.224978935366478,183.32701589952705,83.57404729607332,15.497372527227155,19.865309491130045,30.22497893536648,336.32701589952705,1165.5012920134968,990.0,969.5847029893101,20.41529701068991,0.8100884612873577,0.42274793195204524,988.7671636067605,0.4875694707145439,0.4875694707145439,0.4875694707145439,0.4875694707145439,18.694891146735966,18.694891146735966,18.694891146735966,18.694891146735966,,0.9343062056322656,0.9343062056322656,0.9343062056322656,0.9343062056322656,44.61647751259955,44.61647751259955,44.61647751259955,44.61647751259955,0.9086858963869562,0.9086858963869562,0.9086858963869562,0.9086858963869562,0.9782570797284615,0.9782570797284615,0.9782570797284615,0.9782570797284615,43.651830958875635,43.651830958875635,43.651830958875635,43.651830958875635,174.60732383550254,0.11857565716025745,4.655509099734103e-05,188.6051025162256,153.82493950960418,4,4,125717.27316156182,832.4560494851628,30,0.9700406879750141
1963.07,831.6656713902785,0.3901612903225807,1963.0,7.0,1962.0,10.0,14.251840782158554,0.017025944358856012,58.0,11.0,11.0,11.0,136.0,227.0,0.28047933050330637,604.6656713902785,604.6656713902785,,3.193548387096774,190.42650091327323,190.42650091327323,155.6869425477403,68.12572701599179,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,684.6656713902785,990.0,967.2190363990243,22.780963600975685,0.3244442882384707,0.11481266077852821,989.5607430509831,0.25961436713953273,0.25961436713953273,0.20665691185172547,0.09315107122230572,22.08209228481915,22.08209228481915,22.135049740106957,22.24855558073638,,0.9285472401540787,0.9285472401540787,0.777383871309938,0.3294113564639569,38.281756084290976,38.281756084290976,30.980443885236085,13.177665242087013,0.7796691666861706,0.7796691666861706,0.6309662705750729,0.2683842208164361,0.9725011365102822,0.9725011365102822,0.9692753300586694,0.9637234105004727,37.24409883850625,37.24409883850625,30.088812883432443,12.78945176781534,117.36646232826027,0.14041949723843766,5.4322087661282726e-05,159.08514991299867,86.77799386500793,4,2,87320.64797222565,420.6489852382476,31,0.6520359018236682
1963.08,544.4496455209971,0.5200967741935484,1963.0,8.0,1962.0,11.0,5.6502024792916465,0.010337083471641816,58.0,10.0,10.0,7.0,117.0,202.0,0.3739277672971866,342.44964552099725,342.44964552099725,,2.0,171.22482276049863,171.22482276049863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,420.44964552099725,990.0,966.0489735851257,23.95102641487425,0.18396834947962937,0.0384899291041994,989.7775417214162,0.2114869476928967,0.2114869476928967,0.0,0.0,23.517081188597505,23.517081188597505,23.7285681362904,23.7285681362904,,0.9235212193782935,0.9235212193782935,0.0,0.0,36.44897237154088,36.44897237154088,0.0,0.0,0.7423415961617289,0.7423415961617289,0.0,0.0,0.9717142720126832,0.9717142720126832,0.96,0.96,35.429206201531066,35.429206201531066,0.0,0.0,70.85841240306212,0.1295547606982763,5.748437316007161e-05,89.93294386541261,56.08004172484815,2,2,52718.65882787822,270.4927083802066,31,0.3936578466836785
1963.09,421.2458819327402,0.6289,1963.0,9.0,1962.0,12.0,3.0551922007001737,0.007266729636616843,48.0,8.0,7.0,4.0,79.0,146.0,0.3480135092136178,275.2458819327402,275.2458819327402,,2.0,137.6229409663701,137.6229409663701,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,338.2458819327402,990.0,965.4939583748757,24.506041625124382,0.15490922926232767,0.02504917638654799,989.8200415943512,0.13535635660261913,0.13535635660261913,0.0,0.0,24.190726862872875,24.190726862872875,24.326083219475496,24.326083219475496,,0.9104218132071211,0.9104218132071211,0.0,0.0,29.72437436640389,29.72437436640389,0.0,0.0,0.605384406647737,0.605384406647737,0.0,0.0,0.97,0.97,0.9599999999999999,0.9599999999999999,28.83264313541177,28.83264313541177,0.0,0.0,57.66528627082354,0.13659176004661067,5.8194026497185345e-05,67.86813390582022,49.088111743014935,2,2,41519.00611499295,234.83694235920137,30,0.32036270150457524
1963.1,359.1927525074333,0.7001290322580646,1963.0,10.0,1963.0,1.0,2.590352457347427,0.0072309111828881,44.0,7.0,6.0,3.0,60.0,120.0,0.3342596304981932,239.19275250743326,239.19275250743326,,2.0,119.59637625371663,119.59637625371663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,296.1927525074333,990.0,965.1959637625371,24.804036237462874,0.14006737511297493,0.01783855050148659,989.8420940743855,0.10136552086186058,0.10136552086186058,0.0,0.0,24.544764790986516,24.544764790986516,24.64613031184838,24.64613031184838,,0.9008457442268234,0.9008457442268234,0.0,0.0,25.9347377798488,25.9347377798488,0.0,0.0,0.5282023987749247,0.5282023987749247,0.0,0.0,0.97,0.97,0.96,0.96,25.15669564645334,25.15669564645334,0.0,0.0,50.31339129290668,0.14003213180614574,5.842705351931984e-05,54.19584964843026,47.62711409366919,2,2,37433.16312192257,226.9384943839358,31,0.2795188405161482
1963.11,469.2701747726681,0.5876,1963.0,11.0,1963.0,2.0,9.576672813182892,0.019157276864918766,42.0,7.0,6.0,3.0,56.0,114.0,0.24905242766985344,355.2701747726681,355.2701747726681,,2.2,161.67083864919877,161.67083864919877,31.928497474270575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,410.2701747726681,990.0,965.7083824300008,24.291617569999143,0.18155772998303615,0.041289213347234885,989.7771530566697,0.18836756615810993,0.18836756615810993,0.036228612000608694,0.0,23.880403060510766,23.880403060510766,24.032542014668266,24.068770626668876,,0.9203156181287441,0.9203156181287441,0.18388504886486454,0.0,34.83102224606935,34.83102224606935,6.694280833344183,0.0,0.7093894551134289,0.7093894551134289,0.13633973184000373,0.0,0.9708193867057167,0.9708193867057167,0.962,0.9599999999999999,33.822977356498264,33.822977356498264,6.493452408343857,0.0,74.13940712134038,0.15702880512287345,5.8117944811027455e-05,107.85303278426883,51.96384154891231,3,2,53380.37312736508,246.34880084276085,30,0.4118855951185577
1963.12,803.0604363370672,0.39641935483870966,1963.0,12.0,1963.0,3.0,8.872167057602885,0.011300811563000036,44.0,8.0,6.0,4.0,64.0,126.0,0.15783655577588926,677.0604363370672,677.0604363370672,,3.6774193548387095,185.56095058743836,185.56095058743836,185.56095058743836,120.37758457475216,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,735.0604363370672,990.0,967.1122417453482,22.887758254651775,0.3465269915072187,0.13506583498235405,989.5184071735104,0.24530205244995035,0.24530205244995035,0.24530205244995035,0.15171665054312075,22.160863375712236,22.160863375712236,22.160863375712236,22.254448777619064,,0.9270166616347665,0.9270166616347665,0.9270166616347665,0.626021509465269,37.40550503617014,37.40550503617014,37.40550503617014,24.010676142000868,0.761822913160288,0.761822913160288,0.761822913160288,0.48901580737272643,0.9715936969982181,0.9715936969982181,0.9715936969982181,0.966774193548387,36.35271729034136,36.35271729034136,36.35271729034136,23.29035585774084,132.34850772876493,0.1648190416417617,5.4376403757900685e-05,150.40610719716065,110.12912276337384,4,3,98467.2897502011,547.1577568282033,31,0.7352694873820274
1964.01,1002.2320261862516,0.3316774193548387,1964.0,1.0,1963.0,4.0,5.724458147596663,0.00571986962677882,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,146.09677419354838,0.1463936281378215,856.1352519927032,856.1352519927032,,4.0,214.0338129981758,214.0338129981758,214.0338129981758,214.0338129981758,0.0,0.0,0.0,0.0,0.0,0.0,47.935483870967744,7.645161290322581,6.645161290322581,4.645161290322581,79.2258064516129,918.3610584443161,990.0,967.8878173453168,22.112182654683195,0.49560709734866293,0.23615192471949675,989.2682409779319,0.3255170112320002,0.3255170112320002,0.3255170112320002,0.3255170112320002,21.05490662138304,21.05490662138304,21.05490662138304,21.05490662138304,,0.9345823493438019,0.9345823493438019,0.9345823493438019,0.9345823493438019,41.26861379187197,41.26861379187197,41.26861379187197,41.26861379187197,0.8405012992234617,0.8405012992234617,0.8405012992234617,0.8405012992234617,0.9743906273487036,0.9743906273487036,0.9743906273487036,0.9743906273487036,40.22011324410947,40.22011324410947,40.22011324410947,40.22011324410947,160.88045297643788,0.16047544960925975,5.2227412082708e-05,175.10611288225186,144.55695918994368,4,4,119695.0570144698,756.4211780013768,31,0.8937802943135439
1964.02,1329.9079741279982,0.2573448275862069,1964.0,2.0,1963.0,5.0,21.066893509580183,0.015236012761596054,49.0,8.0,7.0,5.0,93.0,162.0,0.12375312811902996,1167.9079741279982,1058.0264049947568,,4.0,264.5066012486892,264.5066012486892,264.5066012486892,264.5066012486892,109.88156913324137,23.603019313174368,4.2489099300109,4.7252497625423215,3.3914064547296716,73.91298367278411,72.60301931317436,12.2489099300109,11.72524976254232,8.391406454729673,166.9129836727841,1154.6035840004845,990.0,968.9423492127125,21.05765078728741,0.7836037938491548,0.4298764810331216,988.7865197251177,0.4963852107806833,0.4963852107806833,0.4963852107806833,0.4963852107806833,19.347785301624448,19.347785301624448,19.347785301624448,19.347785301624448,,0.937508319497252,0.937508319497252,0.937508319497252,0.937508319497252,46.961808073893586,46.961808073893586,46.961808073893586,46.961808073893586,0.9564523029306229,0.9564523029306229,0.9564523029306229,0.9564523029306229,0.9799794068986469,0.9799794068986469,0.9799794068986469,0.9799794068986469,46.021667941682566,46.021667941682566,46.021667941682566,46.021667941682566,184.08667176673026,0.1404803183577063,4.8426856598768134e-05,191.7842458254276,171.9704967279071,4,4,128124.32354964428,927.4560494851628,29,1.0227037320373904
1964.03,2236.2545307739197,0.1502258064516129,1964.0,3.0,1963.0,6.0,30.494580834094112,0.014350917184271455,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.09152482950340028,2035.1900146448875,1100.0,,4.0,275.0,275.0,275.0,275.0,935.1900146448874,47.774193548387096,8.35483870967742,15.03225806451613,47.11960044986204,816.9091238724446,100.0,18.0,25.0,57.4099230305072,935.8446077434124,1243.0,990.0,971.6532800503301,18.34671994966988,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.4055305371516,16.4055305371516,16.4055305371516,16.4055305371516,,0.9257929210758558,0.9257929210758558,0.9257929210758558,0.9257929210758558,40.96477383578897,40.96477383578897,40.96477383578897,40.96477383578897,0.8343131127451927,0.8343131127451927,0.8343131127451927,0.8343131127451927,0.9733933220273393,0.9733933220273393,0.9733933220273393,0.9733933220273393,39.87833971412823,39.87833971412823,39.87833971412823,39.87833971412823,159.51335885651292,0.07213061520017892,4.028115122639215e-05,175.33181020268646,153.2751142000552,4,4,118677.93898924561,1506.9668486656192,31,0.8861853269806274
1964.04,2274.8554512347014,0.1463,1964.0,4.0,1963.0,7.0,6.859643439284839,0.00303391947916426,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08517865679644361,2080.855451234701,1100.0,,4.0,275.0,275.0,275.0,275.0,980.8554512347013,49.000000000000014,5.6666666666666705,12.333333333333332,63.11197433377434,850.7434769009268,100.0,18.0,25.0,79.11197433377433,952.7434769009268,1243.0,990.0,971.7634441926353,18.23655580736453,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.295366394846255,16.295366394846255,16.295366394846255,16.295366394846255,,0.9252759246463342,0.9252759246463342,0.9252759246463342,0.9252759246463342,40.663792880913356,40.663792880913356,40.663792880913356,40.663792880913356,0.8281831543974206,0.8281831543974206,0.8281831543974206,0.8281831543974206,0.9728183154397421,0.9728183154397421,0.9728183154397421,0.9728183154397421,39.55859755879637,39.55859755879637,39.55859755879637,39.55859755879637,158.2343902351855,0.06958302391108624,3.995817935231957e-05,160.6463757322684,156.78282741187695,4,4,113928.76096933355,2039.823512835168,30,0.8790799457510305
1964.05,1689.2003864796504,0.2113225806451613,1964.0,5.0,1963.0,8.0,32.29552955519162,0.019987161691545262,49.58064516129032,10.96774193548387,10.96774193548387,12.258064516129032,135.32258064516128,219.09677419354838,0.13344550440145084,1470.1036122861021,1091.1612453655869,,4.0,272.7903113413967,272.7903113413967,272.7903113413967,272.7903113413967,378.942366920515,38.53846037315276,5.555053280143328,10.087372992193217,20.75311169003986,304.0083685849858,88.11910553444308,16.522795215627198,21.05511492767709,33.01117620616889,439.3309492301471,1216.8582610433346,990.0,970.0817905772199,19.91820942278007,0.88165384716391,0.46859571419100143,988.6497504386451,0.5266701243716977,0.5266701243716977,0.5266701243716977,0.5266701243716977,18.04128973705347,18.04128973705347,18.04128973705347,18.04128973705347,,0.9331305257584523,0.9331305257584523,0.9331305257584523,0.9331305257584523,45.006824931444065,45.006824931444065,45.006824931444065,45.006824931444065,0.9166359456505918,0.9166359456505918,0.9166359456505918,0.9166359456505918,0.9786694583548298,0.9786694583548298,0.9786694583548298,0.9786694583548298,44.05064782499662,44.05064782499662,44.05064782499662,44.05064782499662,176.20259129998647,0.10878935463196546,4.4898654632805994e-05,192.05779738299407,161.55324499205915,4,4,131094.72792718993,994.6620966242278,31,0.9789032849999248
1964.06,833.9428296411136,0.39163333333333333,1964.0,6.0,1963.0,9.0,20.12195350939867,0.0240242954664053,45.0,10.0,9.0,9.0,88.0,161.0,0.20229602262552657,672.9428296411136,672.9428296411136,,3.4,196.2526891909708,196.2526891909708,181.97414664876266,98.46330461040927,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,736.9428296411136,990.0,967.2164590007832,22.783540999216847,0.3671005713995904,0.15277881021125453,989.4801206183892,0.277957423324482,0.277957423324482,0.2563155169496038,0.14907961718102225,21.98570419428153,21.98570419428153,22.007346100656413,22.114582000424992,,0.9297080207238476,0.9297080207238476,0.8672264127802964,0.4352877279858526,39.17806426637336,39.17806426637336,36.13882199295131,18.932629518868385,0.7979239158120848,0.7979239158120848,0.7360248878401489,0.3855932692233887,0.9734684293493572,0.9734684293493572,0.9721350960160239,0.9667086300636545,38.15620170483167,38.15620170483167,35.177744276878066,18.455062898017804,129.94521058455922,0.15530220810143772,5.418894823680733e-05,182.69949809816336,88.12218318873002,4,2,93560.55162088263,422.0034913422678,30,0.7219178365808845
1964.07,505.4605592269105,0.5482258064516129,1964.0,7.0,1963.0,10.0,4.191318626601976,0.008185562284339809,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,169.5483870967742,0.3404625007900373,335.9121721301363,335.9121721301363,,2.0,167.95608606506815,167.95608606506815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.41935483870968,9.67741935483871,8.67741935483871,8.03225806451613,95.74193548387096,401.6863656785234,990.0,965.8745725165211,24.125427483478937,0.17729934433311398,0.037182434426027214,989.7855182212409,0.2061743035207248,0.2061743035207248,0.0,0.0,23.704771401199068,23.704771401199068,23.910945704719794,23.910945704719794,,0.9219856242804463,0.9219856242804463,0.0,0.0,35.99171088260875,35.99171088260875,0.0,0.0,0.7330287348800153,0.7330287348800153,0.0,0.0,0.9730630637159342,0.9730630637159342,0.96,0.96,35.04984310448498,35.04984310448498,0.0,0.0,70.09968620896996,0.13759665149687275,5.792652362778827e-05,91.48863847078093,55.5499910264829,2,2,52154.16653947364,267.0726139176065,31,0.38944270116094415
1964.08,404.3485315963149,0.6478709677419354,1964.0,8.0,1963.0,11.0,3.196461393702352,0.00802325730207469,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,165.29032258064515,0.41254195889773737,239.0582090156697,239.0582090156697,,1.6451612903225807,153.2535083460914,85.8047006695783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.483870967741936,8.35483870967742,6.709677419354839,5.354838709677419,95.38709677419355,303.60659611244387,990.0,965.4147784479375,24.585221552062595,0.14268395054922448,0.01820531215966138,989.8391107372912,0.17209412994923318,0.0810484328370986,0.0,0.0,24.25223815940446,24.343283856516596,24.424332289353696,24.424332289353696,,0.9166430705764699,0.5861634151538526,0.0,0.0,33.49927211777762,18.506761224409935,0.0,0.0,0.6822662345779557,0.3769197805378805,0.0,0.0,0.9720358855024468,0.9664516129032258,0.96,0.96,32.58371460226452,17.951558387677636,0.0,0.0,50.53527298994216,0.12428956707213758,5.8870110387095634e-05,60.804895606400194,36.63077956500184,2,1,37598.243104516965,169.98231071283362,31,0.2807515166107898
1964.09,326.0121132941334,0.7456999999999999,1964.0,9.0,1963.0,12.0,2.1153455319854837,0.006628776799142097,46.0,7.0,6.0,4.0,75.0,138.0,0.424671410591449,188.01211329413343,188.01211329413343,,1.0,188.01211329413343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.01211329413346,990.0,965.0305797190581,24.969420280941826,0.12270996639161748,0.009111806925075445,989.8681782266833,0.2525221045380734,0.0,0.0,0.0,24.58507640308704,24.837598507625113,24.837598507625113,24.837598507625113,,0.9306475801943962,0.0,0.0,0.0,42.1866954914012,0.0,0.0,0.0,0.8591995008432016,0.0,0.0,0.0,0.9754061152548027,0.9599999999999999,0.9599999999999999,0.9599999999999999,41.16568114693777,0.0,0.0,0.0,41.16568114693777,0.1259391960074178,6.079423218895747e-05,47.4628453998012,33.116299511784355,1,1,29639.290425795196,152.5219447532691,30,0.22869822859409875
1964.1,273.99794238574066,0.8310322580645162,1964.0,10.0,1964.0,1.0,1.5967303328501796,0.005781446716534826,41.0,6.0,4.0,3.0,56.0,110.0,0.4018611242150373,163.99794238574066,163.99794238574066,,1.0,163.99794238574066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.99794238574066,990.0,964.7959917695431,25.204008230457017,0.11141098324236369,0.006399794238574019,989.8821892225192,0.1908591526000357,0.0,0.0,0.0,24.895338300376064,25.0861974529761,25.0861974529761,25.0861974529761,,0.9227207073513595,0.0,0.0,0.0,36.947841323944225,0.0,0.0,0.0,0.7525018599581308,0.0,0.0,0.0,0.9701895005395965,0.96,0.96,0.96,35.84705766792162,0.0,0.0,0.0,35.84705766792162,0.13073624517730276,6.0712424897589265e-05,39.652854361701,33.62741048754718,1,1,26670.210904933683,154.1051871975735,31,0.19915032037734232
1964.11,330.0806456564746,0.7440333333333332,1964.0,11.0,1964.0,2.0,6.131893590924983,0.017143277012248492,40.0,6.0,4.0,3.0,53.0,106.0,0.32545017956373007,224.08064565647462,224.08064565647462,,1.3,182.78173445090422,41.2989112055704,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,274.0806456564746,990.0,965.0523416267006,24.94765837329941,0.13226331948831588,0.01524322140105285,989.8524934591107,0.24427919239254836,0.04080864793538135,0.0,0.0,24.55587264001749,24.759343184474655,24.80015183241004,24.80015183241004,,0.9275913841646722,0.27300089589561094,0.0,0.0,40.94308279436181,8.987554641046005,0.0,0.0,0.8338713400073688,0.18304591936957237,0.0,0.0,0.9755735086685456,0.9629948242675267,0.9599999999999999,0.9599999999999999,39.963015312185675,8.717801332172685,0.0,0.0,48.680816644358366,0.1468494313857414,6.052389265153805e-05,66.34529267832635,38.97412187351998,2,1,35050.18798393802,177.60796861598828,30,0.27044898135754647
1964.12,467.09131379128786,0.5830967741935484,1964.0,12.0,1964.0,3.0,6.372292469250787,0.01351653449510174,42.0,7.0,5.0,3.0,61.0,118.0,0.2543225768595716,349.09131379128786,349.09131379128786,,2.0,174.54565689564393,174.54565689564393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,403.09131379128786,990.0,965.7019109120606,24.298089087939246,0.17779519411319025,0.039818262758257526,989.7823865431285,0.21830199734763064,0.21830199734763064,0.0,0.0,23.86217363372017,23.86217363372017,24.0804756310678,24.0804756310678,,0.9252901894551309,0.9252901894551309,0.0,0.0,37.77736047485673,37.77736047485673,0.0,0.0,0.7693963436834363,0.7693963436834363,0.0,0.0,0.9721674194833815,0.9721674194833815,0.96,0.96,36.73988037798185,36.73988037798185,0.0,0.0,73.4797607559637,0.1569569767948866,5.846931461275942e-05,92.06524175337944,62.3262445227991,2,2,54668.94200243699,295.7323824701425,31,0.4082208930886872
1965.01,689.9238257985673,0.44416129032258067,1965.0,1.0,1964.0,4.0,9.319885647973669,0.013557420892648036,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.19415618226971343,557.0528580566319,557.0528580566319,,3.032258064516129,184.78193090473596,184.78193090473596,170.79454610221597,16.694450144943996,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,613.4722128953415,990.0,966.6565926067763,23.343407393223785,0.27561513858511516,0.09341648855772128,989.6309683728572,0.24471625154290136,0.24471625154290136,0.22326091280275276,0.020383462539521616,22.72965951453804,22.72965951453804,22.751114853278185,22.95399230354142,,0.9275352726834515,0.9275352726834515,0.8670172312916086,0.08924695996103901,38.190601833096466,38.190601833096466,35.19083738198564,3.334385755254965,0.7778126646251826,0.7778126646251826,0.7167176656208887,0.06791009684836995,0.9724195340191772,0.9724195340191772,0.9711292114385321,0.9609677419354838,37.150893047577554,37.150893047577554,34.211123885488945,3.2343541825973157,111.74726416324138,0.16196655548325417,5.584508902715765e-05,134.664558973749,90.34420492193688,4,2,83139.96453745158,430.9983234585969,31,0.6208181342402298
1965.02,1052.7755104526907,0.31864285714285717,1965.0,2.0,1964.0,5.0,20.694729314684622,0.018527288793437572,45.142857142857146,7.357142857142857,5.714285714285714,4.357142857142857,83.35714285714286,145.92857142857142,0.14096190550828677,906.8469390241193,894.1244875191072,,4.0,223.5311218797768,223.5311218797768,223.5311218797768,223.5311218797768,12.72245150501195,3.9931782096022914,0.6500522666794427,0.4643230476281733,0.3714584381025387,7.243439542999504,49.13603535245943,8.0071951238223,6.178608761913887,4.7286012952453955,90.60058240014236,957.4463267573029,990.0,968.0389319491868,21.961068050813218,0.5464564294459354,0.27682659717638763,989.1767169733777,0.3597008720112558,0.3597008720112558,0.3597008720112558,0.3597008720112558,20.778084152179645,20.778084152179645,20.778084152179645,20.778084152179645,,0.9345462869075495,0.9345462869075495,0.9345462869075495,0.9345462869075495,42.36472374584067,42.36472374584067,42.36472374584067,42.36472374584067,0.8628253308725187,0.8628253308725187,0.8628253308725187,0.8628253308725187,0.9752252635635568,0.9752252635635568,0.9752252635635568,0.9752252635635568,41.3314054743687,41.3314054743687,41.3314054743687,41.3314054743687,165.3256218974748,0.15779574451456999,5.1572984545525625e-05,192.0176842348189,136.58657054328174,4,4,111098.81791510308,706.5265543863715,28,0.9184756772081935
1965.03,2318.3049107910324,0.1444516129032258,1965.0,3.0,1964.0,6.0,40.55673237443499,0.02011904863900837,49.0,9.0,9.0,9.0,107.0,183.0,0.08124910476666755,2135.3049107910324,1100.0,,4.0,275.0,275.0,275.0,275.0,1035.3049107910324,51.0,9.0,15.72684771498451,50.916634956936015,908.6614281191119,100.0,18.0,24.72684771498451,59.916634956936015,1015.6614281191119,1242.7268477149846,990.0,971.8222816255301,18.177718374469908,0.9255818567816955,0.48,988.5944181432181,0.5349,0.5349,0.5349,0.5349,16.237236517688242,16.237236517688242,16.237236517688242,16.237236517688242,,0.9234778921702236,0.9234778921702236,0.9234778921702236,0.9234778921702236,40.455128339547706,40.455128339547706,40.455128339547706,40.455128339547706,0.8239333674042303,0.8239333674042303,0.8239333674042303,0.8239333674042303,0.972895264733422,0.972895264733422,0.972895264733422,0.972895264733422,39.368255195416175,39.368255195416175,39.368255195416175,39.368255195416175,157.4730207816647,0.07081802556016015,3.976591433880422e-05,184.42565602438725,147.14006876725065,4,4,117159.92746155853,1301.853138961092,31,0.8748501154536927
1965.04,2552.420831476032,0.12093333333333334,1965.0,4.0,1964.0,7.0,18.416183999640165,0.007349709079300047,54.0,13.0,14.0,19.0,117.0,217.0,0.08534687942366573,2335.420831476032,1100.0,,4.0,275.0,275.0,275.0,275.0,1235.4208314760322,46.0,5.000000000000001,11.0,61.0,1112.4208314760322,100.0,18.0,25.0,80.0,1229.4208314760322,1243.0,990.0,972.4334295932181,17.566570406781988,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.625380994263711,15.625380994263711,15.625380994263711,15.625380994263711,,0.9195601700811782,0.9195601700811782,0.9195601700811782,0.9195601700811782,38.75454901810121,38.75454901810121,38.75454901810121,38.75454901810121,0.789298350674159,0.789298350674159,0.789298350674159,0.789298350674159,0.9705781008080432,0.9705781008080432,0.9705781008080432,0.9705781008080432,37.61526590077654,37.61526590077654,37.61526590077654,37.61526590077654,150.46106360310617,0.05928520922872479,3.799521808159247e-05,158.61394227605538,145.20377747235835,4,4,108331.96579423643,2044.108087620956,30,0.8358947977950342
