MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1965.05,1803.163544974057,0.19770967741935483,1965.0,5.0,1964.0,8.0,30.10967042456028,0.01735638201385434,55.0,13.0,13.0,17.0,178.0,276.0,0.15687907443600455,1527.163544974057,1098.1178674002947,,4.0,274.5294668500737,274.5294668500737,274.5294668500737,274.5294668500737,429.04567757376236,36.8470872363259,4.410218368849206,9.644766716133748,26.4267265172245,351.71687873522905,91.84708723632589,17.410218368849204,22.64476671613375,43.426726517224495,529.716878735229,1230.0199397216036,990.0,970.4318674752401,19.56813252475984,0.9022763504661675,0.47755322762038316,988.6201704219134,0.5331073442290786,0.5331073442290786,0.5331073442290786,0.5331073442290786,17.655195602444227,17.655195602444227,17.655195602444227,17.655195602444227,,0.9316807296332112,0.9316807296332112,0.9316807296332112,0.9316807296332112,44.2875065838001,44.2875065838001,44.2875065838001,44.2875065838001,0.9019858774704705,0.9019858774704705,0.9019858774704705,0.9019858774704705,0.9780325629180785,0.9780325629180785,0.9780325629180785,0.9780325629180785,43.319480692971545,43.319480692971545,43.319480692971545,43.319480692971545,173.27792277188618,0.09932926408776184,4.384008708712261e-05,188.48995873015883,159.82599559532343,4,4,128918.77454228332,1051.7083044595877,31,0.9626551265104788
1965.06,926.1073031626742,0.36046666666666666,1965.0,6.0,1964.0,9.0,23.02608386991819,0.024852907405347294,45.0,10.0,9.0,9.0,88.0,161.0,0.1822423342599498,765.1073031626742,764.1002020340952,,3.6333333333333333,207.74667325982307,207.74667325982307,207.74667325982307,140.86018225462604,1.0071011285788853,0.2814878930810548,0.06255286512912331,0.05629757861621097,0.05629757861621097,0.550465213136285,45.28148789308105,10.062552865129124,9.056297578616212,9.056297578616212,88.55046521313628,828.5005403709216,990.0,967.5574970320914,22.442502967908563,0.4434187597653188,0.20655659716142952,989.3500246430733,0.31330616628469715,0.31330616628469715,0.31330616628469715,0.22618265791486195,21.479221444697128,21.479221444697128,21.479221444697128,21.566344953066963,,0.9314554475733898,0.9314554475733898,0.9314554475733898,0.5915841313755988,40.47300723270283,40.47300723270283,40.47300723270283,26.70232017851467,0.8242974996477154,0.8242974996477154,0.8242974996477154,0.5438354415176103,0.9741271743714601,0.9741271743714601,0.9741271743714601,0.9699169016534676,39.44573617358675,39.44573617358675,39.44573617358675,26.06502439294795,144.40223291370822,0.15577472917276183,5.3066322143952766e-05,192.0237378381964,96.00722606998036,4,3,103969.60769786991,475.92578836204177,30,0.8022346272983789
1965.07,513.7096639730266,0.5439677419354838,1965.0,7.0,1964.0,10.0,6.351376683728534,0.012032117500867967,50.0,10.0,9.0,9.0,108.0,186.0,0.3659867724623424,327.70966397302664,327.70966397302664,,2.0,163.85483198651332,163.85483198651332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,396.70966397302664,990.0,965.9112221405269,24.08877785947304,0.17554291188998247,0.03554193279460528,989.7889151553153,0.19513902590687182,0.19513902590687182,0.0,0.0,23.682553988881565,23.682553988881565,23.877693014788438,23.877693014788438,,0.9206572523351274,0.9206572523351274,0.0,0.0,35.011097780089614,35.011097780089614,0.0,0.0,0.7130569812645542,0.7130569812645542,0.0,0.0,0.9716379452322674,0.9716379452322674,0.96,0.96,34.032287354295065,34.032287354295065,0.0,0.0,68.06457470859013,0.13169580224822508,5.7702732348554485e-05,89.76664963415476,52.83364240726888,2,2,50640.04358319105,254.0331111664572,31,0.37813652615883403
1965.08,390.4579661283953,0.6638387096774194,1965.0,8.0,1964.0,11.0,3.0778595947491842,0.007939673054793355,47.0,8.0,6.0,5.0,89.0,155.0,0.3988342984682607,235.45796612839533,235.45796612839533,,1.6774193548387097,150.64284022094162,84.81512590745369,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,296.4579661283953,990.0,965.3486097078492,24.65139029215088,0.14016097722854956,0.01715436655204675,989.8426846562194,0.17076340546791136,0.0755623434576594,0.0,0.0,24.323311542902374,24.418512604912625,24.494074948370287,24.494074948370287,,0.9141200044278741,0.6122912451209234,0.0,0.0,32.99180016459026,18.271904696025974,0.0,0.0,0.6719307569162986,0.37213655185388944,0.0,0.0,0.9729403913429817,0.9666868222204299,0.96,0.96,32.13870219636609,17.721648933107737,0.0,0.0,49.86035112947383,0.12744730943605684,5.893637366626655e-05,58.70262180159137,41.42348093398714,2,1,37096.10124032853,189.6194637292325,31,0.27700195071929906
1965.09,315.75933585373906,0.7605999999999999,1965.0,9.0,1964.0,12.0,1.9144131256333006,0.006119913511854397,46.0,7.0,6.0,4.0,75.0,138.0,0.4382741541551632,177.75933585373906,177.75933585373906,,1.0,177.75933585373906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.75933585373906,990.0,964.9806907350488,25.019309264951126,0.11909140708003418,0.007786724883019121,989.873121868037,0.22555039913203329,0.0,0.0,0.0,24.666880733856015,24.892431132988047,24.892431132988047,24.892431132988047,,0.9273527530488664,0.0,0.0,0.0,39.88022276971298,0.0,0.0,0.0,0.8122244963281666,0.0,0.0,0.0,0.9737484782192376,0.9599999999999999,0.9599999999999999,0.9599999999999999,38.84758338865518,0.0,0.0,0.0,38.84758338865518,0.12272817331867693,6.067773217335935e-05,44.565463268540185,32.37457724120097,1,1,27970.260039831734,149.1870699602335,30,0.21581990771475104
1965.1,268.6222498153718,0.8406774193548388,1965.0,10.0,1965.0,1.0,1.8905208510517284,0.007134971206655106,41.0,6.0,4.0,3.0,56.0,110.0,0.4097787751798294,158.62224981537184,158.62224981537184,,1.0,158.62224981537184,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.62224981537182,990.0,964.7744760431342,25.22552395686587,0.10951367814609292,0.005862224981537132,989.8846240968725,0.17839234777186935,0.0,0.0,0.0,24.931755705966378,25.110148053738246,25.110148053738246,25.110148053738246,,0.9206825236541714,0.0,0.0,0.0,35.70955666707981,0.0,0.0,0.0,0.7272822131788148,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.638269967067416,0.0,0.0,0.0,34.638269967067416,0.12888265997451145,6.065523209392399e-05,37.98716352052331,30.42281002981481,1,1,25770.872855498157,139.7991800258312,31,0.19243483315037452
1965.11,286.861199617931,0.8112333333333334,1965.0,11.0,1965.0,2.0,5.050553266285921,0.017287904500755413,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3450401344519077,189.52786628459768,189.52786628459768,,1.3,153.7048692184643,35.822997066133375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,235.52786628459768,990.0,964.8570908425413,25.142909157458625,0.11865669277976647,0.01020070531152995,989.8711426019087,0.17279717462335914,0.030336239709579507,0.0,0.0,24.84125458474396,24.98371551965774,25.01405175936732,25.01405175936732,,0.9170952214706162,0.2702588323123457,0.0,0.0,34.429451905966665,7.813516218073876,0.0,0.0,0.7012108331154108,0.1591347498589384,0.0,0.0,0.9713142888575133,0.963,0.9599999999999999,0.9599999999999999,33.44385701110287,7.579110731531659,0.0,0.0,41.02296774263453,0.14198827332589117,6.0269499740764255e-05,54.539012829136624,30.541229072545462,2,1,29536.536774696862,140.1954239432886,30,0.22790537634796962
1965.12,436.31955728707607,0.6138709677419355,1965.0,12.0,1965.0,3.0,5.781080000914852,0.013456093708204313,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.2629927926540351,323.28729922255997,323.28729922255997,,2.0,161.64364961127998,161.64364961127998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,374.803428254818,990.0,965.5608366205075,24.43916337949252,0.1678115216240458,0.03465745984451194,989.7975310185315,0.1892456511878573,0.1892456511878573,0.0,0.0,24.047448746836125,24.047448746836125,24.23669439802398,24.23669439802398,,0.9202522374285103,0.9202522374285103,0.0,0.0,35.069000906434965,35.069000906434965,0.0,0.0,0.7142362710068221,0.7142362710068221,0.0,0.0,0.9714263170483648,0.9714263170483648,0.96,0.96,34.07780867853806,34.07780867853806,0.0,0.0,68.15561735707612,0.1553658793424925,5.855532971370048e-05,87.31813656784612,51.03892329275824,2,2,50707.77931366464,242.34880084276085,31,0.37864231865042297
1966.01,620.5813035849071,0.47790322580645167,1966.0,1.0,1965.0,4.0,11.843503089405916,0.0182847828799084,41.0,6.0,4.0,3.0,66.0,120.0,0.19634505288128032,500.5813035849071,500.5813035849071,,2.7419354838709675,184.8293998192993,184.8293998192993,130.9225039463085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,551.5813035849071,990.0,966.370593559304,23.62940644069598,0.24237130998617573,0.07666943536866573,989.6809592546451,0.24614690604974876,0.24614690604974876,0.16641061628067372,0.0,23.06421878929139,23.06421878929139,23.143955079060465,23.31036569534114,,0.9277757866350478,0.9277757866350478,0.6861927981809781,0.0,38.79242776915458,38.79242776915458,27.204154635897297,0.0,0.7900698119990749,0.7900698119990749,0.5540561025640997,0.0,0.9738599568509776,0.9738599568509776,0.9688429556525524,0.96,37.79909270577147,37.79909270577147,26.448789198782674,0.0,102.04697461032559,0.16415754818804823,5.67673370587484e-05,131.80405433073014,83.58401060229035,3,2,75922.94911008225,396.77300272391335,31,0.5669276367240311
1966.02,991.8877746551765,0.33421428571428574,1966.0,2.0,1965.0,5.0,24.59928305660184,0.025162017030672983,43.0,7.0,5.0,4.0,78.0,137.0,0.14003767565014183,854.8877746551765,854.8877746551765,,4.0,213.72194366379418,213.72194366379418,213.72194366379418,213.72194366379418,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,909.8877746551765,990.0,967.8253409059723,22.174659094027643,0.49445535551457237,0.24444904832995545,989.2610955961554,0.3292700787587594,0.3292700787587594,0.3292700787587594,0.3292700787587594,21.10648461142436,21.10648461142436,21.10648461142436,21.10648461142436,,0.9329294604916869,0.9329294604916869,0.9329294604916869,0.9329294604916869,41.105779746906705,41.105779746906705,41.105779746906705,41.105779746906705,0.8371849235622547,0.8371849235622547,0.8371849235622547,0.8371849235622547,0.9743874442145196,0.9743874442145196,0.9743874442145196,0.9743874442145196,40.07244495344094,40.07244495344094,40.07244495344094,40.07244495344094,160.28977981376377,0.1616896298388364,5.225029553857574e-05,189.7205230031512,137.19683639411673,4,4,107714.73203484925,710.0875422650073,28,0.890498776743132
1966.03,2806.1085285907097,0.12958064516129034,1966.0,3.0,1965.0,6.0,134.9491084965815,0.04754274439768761,49.0,9.0,9.0,9.0,107.0,183.0,0.07838552404442914,2623.1085285907097,1100.0,,4.0,275.0,275.0,275.0,275.0,1523.10852859071,48.91337777126535,8.640442658448343,14.816382123213016,46.903405195573,1403.8349208422103,97.91337777126536,17.640442658448343,23.816382123213014,55.903405195573,1510.8349208422103,1239.3702025529267,990.0034499188761,972.7518730790018,17.25157683987428,0.918084852164984,0.48,988.6053650667111,0.5349,0.5349,0.5349,0.5349,15.318591987709317,15.318591987709317,15.318591987709317,15.318591987709317,,0.890529052851952,0.890529052851952,0.890529052851952,0.890529052851952,37.266331270719064,37.266331270719064,37.266331270719064,37.266331270719064,0.7589884169189218,0.7589884169189218,0.7589884169189218,0.7589884169189218,0.9728007047062918,0.9728007047062918,0.9728007047062918,0.9728007047062918,36.30415948828525,36.30415948828525,36.30415948828525,36.30415948828525,145.216637953141,0.067940487271581,3.66708681699851e-05,192.11661628319487,75.52108915537158,4,4,108041.17863713691,1108.2130338573666,31,0.8067590997396723
1966.04,4140.42392404375,0.04156666666666666,1966.0,4.0,1965.0,7.0,82.8085042438728,0.020559280109138864,70.0,14.0,18.0,25.0,168.0,295.0,0.07407683619778749,3845.42392404375,1026.6666666666667,,3.7333333333333334,275.0,275.0,275.0,275.0,2818.757257377083,103.33333333333333,3.999999999999999,6.999999999999998,55.0,2649.42392404375,173.33333333333334,18.0,25.0,80.0,2817.42392404375,1243.0,990.0072511839791,975.8299001124367,14.177351071542429,0.923580720035948,0.4799999999999999,988.6036704639431,0.5349,0.5349,0.5349,0.5349,12.2388703515065,12.2388703515065,12.2388703515065,12.2388703515065,1.0,0.790272740924438,0.790272740924438,0.790272740924438,0.790272740924438,26.653436131257852,26.653436131257852,26.653436131257852,26.653436131257852,0.5428398397404857,0.5428398397404857,0.5428398397404857,0.5428398397404857,0.9675472283850274,0.9675472283850274,0.9675472283850274,0.9675472283850274,25.81735639432903,25.81735639432903,25.81735639432903,25.81735639432903,103.26942557731611,0.027325769982463513,2.7940861898624493e-05,139.19765809689972,0.0,4,0,74353.9864156676,2668.5533446484865,30,0.5737190309850896
1966.05,2306.9030427603316,0.1457741935483871,1966.0,5.0,1965.0,8.0,39.09793285578058,0.01712993263087988,58.225806451612904,13.32258064516129,14.290322580645162,18.93548387096774,185.74193548387098,290.51612903225805,0.1275808221009234,2016.3869137280735,1100.0,,4.0,275.0,275.0,275.0,275.0,916.3869137280736,41.774193548387096,4.67741935483871,10.709677419354838,49.013275579839025,810.2123478256539,100.0,18.0,25.0,67.94875945080678,995.9542833095248,1243.0,990.0,971.8176759183132,18.182324081686787,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.24113466916851,16.24113466916851,16.24113466916851,16.24113466916851,,0.9235822357369953,0.9235822357369953,0.9235822357369953,0.9235822357369953,40.46814345583182,40.46814345583182,40.46814345583182,40.46814345583182,0.8241984410556379,0.8241984410556379,0.8241984410556379,0.8241984410556379,0.9734585783456766,0.9734585783456766,0.9734585783456766,0.9734585783456766,39.40171314246124,39.40171314246124,39.40171314246124,39.40171314246124,157.60685256984496,0.07041609585352496,3.9799710244910346e-05,175.13767742921408,139.75807395599486,4,4,117259.49831196466,1475.5174261192883,31,0.8755936253880277
1966.06,1258.5660740419742,0.2765,1966.0,6.0,1965.0,9.0,28.880265953052866,0.023048865777403782,53.0,12.0,12.0,13.0,120.0,210.0,0.17324888893965185,1048.5660740419742,963.5383366081625,,4.0,240.88458415204062,240.88458415204062,240.88458415204062,240.88458415204062,85.02773743381161,14.754310416648604,2.156302345911457,3.7958002702219766,5.263621841140719,59.05770255988885,67.75431041664861,14.156302345911456,15.795800270221976,18.26362184114072,179.05770255988884,1061.2447496409445,990.0,968.7094441326537,21.290555867346225,0.6791904657747889,0.34681088753594397,988.9739986466892,0.41942946173886014,0.41942946173886014,0.41942946173886014,0.41942946173886014,19.84512505229663,19.84512505229663,19.84512505229663,19.84512505229663,,0.9343316968320557,0.9343316968320557,0.9343316968320557,0.9343316968320557,43.4403264882126,43.4403264882126,43.4403264882126,43.4403264882126,0.8847317003709285,0.8847317003709285,0.8847317003709285,0.8847317003709285,0.976936413996423,0.976936413996423,0.976936413996423,0.976936413996423,42.45554993137963,42.45554993137963,42.45554993137963,42.45554993137963,169.8221997255185,0.13766905638040594,4.932856671750787e-05,190.1676052496373,129.29712812235582,4,4,122271.98380237332,675.1094475277025,30,0.9434566651417694
1966.07,633.816333651174,0.4737741935483871,1966.0,7.0,1965.0,10.0,12.594463365709318,0.019000500924407023,58.0,11.0,11.0,11.0,136.0,227.0,0.3672288060115361,406.816333651174,406.816333651174,,2.3225806451612905,174.5483768691023,174.5483768691023,57.719579912969344,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,486.8163336511739,990.0,966.4222601531635,23.577739846836458,0.21517026523534652,0.05418142264245537,989.7306483121222,0.21938018746085214,0.21938018746085214,0.07398507372152845,0.0,23.089007971497782,23.089007971497782,23.234403085237105,23.308388158958635,,0.9242618703142216,0.9242618703142216,0.29845395140323533,0.0,36.490248004351685,36.490248004351685,11.74668584660176,0.0,0.7431822404144944,0.7431822404144944,0.23924003760899717,0.0,0.9716922157123292,0.9716922157123292,0.9636117460820725,0.96,35.469030458258665,35.469030458258665,11.410414279708366,0.0,82.34847519622569,0.1284712977792718,5.6481624335250515e-05,123.82764341574764,55.2239338146278,3,2,61267.26554599192,267.6810831907137,31,0.45749152886792055
1966.08,436.5518913325031,0.6108064516129031,1966.0,8.0,1965.0,11.0,3.4047466715926458,0.00779058748481009,54.0,9.0,8.0,6.0,107.0,184.0,0.4231867666077659,252.5518913325031,252.5518913325031,,1.8387096774193548,143.3750865145269,109.17680481797618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,323.5518913325031,990.0,965.5641164844664,24.435883515533625,0.14972326407160305,0.020510378266500574,989.8297663576619,0.15272184696977703,0.10139361029026002,0.0,0.0,24.11292802622574,24.16425626290526,24.26564987319552,24.26564987319552,,0.9114448751376341,0.7602026162792456,0.0,0.0,30.991367732248115,23.39522206175198,0.0,0.0,0.6311887521842793,0.4764811010540118,0.0,0.0,0.9715267704567488,0.9683009640051359,0.96,0.96,30.135530058692915,22.691307301606706,0.0,0.0,52.82683736029962,0.12072677689780971,5.81678667431552e-05,62.818251735834544,44.67907804158725,2,1,39303.166996062915,205.1339363713416,31,0.29348242977944233
1966.09,346.6846388673465,0.7188666666666667,1966.0,9.0,1965.0,12.0,2.770460483131954,0.008066889665460254,46.0,7.0,6.0,4.0,75.0,138.0,0.4002250493494574,208.6846388673465,208.6846388673465,,1.3666666666666667,165.0067891639982,43.67784970334832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,267.6846388673465,990.0,965.1334231943366,24.866576805663307,0.1300059718338441,0.012436007724430943,989.8575580204417,0.2022224756105497,0.036871134200846895,0.0,0.0,24.521912350494464,24.687263691904164,24.72413482610501,24.72413482610501,,0.920414698368137,0.3301721371418215,0.0,0.0,36.666826182956775,9.435072338302705,0.0,0.0,0.746778537331095,0.19216033275565586,0.0,0.0,0.9738119945818252,0.9636252855026928,0.9599999999999999,0.9599999999999999,35.73902416958201,9.151029484240844,0.0,0.0,44.89005365382286,0.12918531734632244,5.987979319958168e-05,52.73547183723505,36.55741012859339,2,1,32320.83863075246,168.02012187738302,30,0.24938918696568255
1966.1,279.465030179087,0.8209032258064516,1966.0,10.0,1966.0,1.0,1.410340238414082,0.004994263584174536,41.0,6.0,4.0,3.0,56.0,110.0,0.3944109043305259,169.46503017908705,169.46503017908705,,1.0,169.46503017908705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,220.46503017908705,990.0,964.8182030144457,25.1817969855543,0.11334053510430445,0.006946503017908655,989.8797129618778,0.2043669884313301,0.0,0.0,0.0,24.85714295900074,25.06150994743207,25.06150994743207,25.06150994743207,,0.9246615848081915,0.0,0.0,0.0,38.202316888528635,0.0,0.0,0.0,0.7780512604588316,0.0,0.0,0.0,0.9717686578494945,0.96,0.96,0.96,37.131905567750636,0.0,0.0,0.0,37.131905567750636,0.13266607073044764,6.084528668687989e-05,43.38472248798873,34.227109823093336,1,1,27626.13774240647,156.78604271350054,31,0.2062883642652813
1966.11,287.78682706268825,0.8057,1966.0,11.0,1966.0,2.0,2.306138662676195,0.007619760778356926,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.35573811078550366,186.12016039602156,186.12016039602156,,1.1,174.47589309433684,11.644267301684692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,234.12016039602153,990.0,964.8549161807142,25.14508381928592,0.118159922314365,0.009201914878004971,989.8726381628076,0.22028216066653078,0.009609258387103078,0.0,0.0,24.797439821427012,25.008112723706443,25.017721982093544,25.017721982093544,,0.9254583855163253,0.08985686946591617,0.0,0.0,39.31994421462549,2.5371826332456777,0.0,0.0,0.8008135277927798,0.05167378071783458,0.0,0.0,0.9726950586461293,0.9609833212352072,0.9599999999999999,0.9599999999999999,38.266879454622305,2.4606617881816475,0.0,0.0,40.72754124280395,0.1410219268334719,6.0810228392591774e-05,51.343571566863545,36.151760586388406,2,1,29323.829694818847,165.2725109404546,30,0.22626411801557753
1966.12,372.0968974249987,0.6857741935483871,1966.0,12.0,1966.0,3.0,5.245557353085582,0.013909473909662204,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,94.41935483870968,0.25724446427035175,277.677542586289,277.677542586289,,2.0,138.8387712931445,138.8387712931445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.516129032258064,5.0,3.6451612903225805,2.6451612903225805,47.61290322580645,321.8388329088697,990.0,965.2583024377822,24.741697562217844,0.14911867260313585,0.02553550851725776,989.8253458188797,0.13924114303602025,0.13924114303602025,0.0,0.0,24.42780223806142,24.42780223806142,24.56704338109744,24.56704338109744,,0.9108798934057855,0.9108798934057855,0.0,0.0,30.300886768456593,30.300886768456593,0.0,0.0,0.6171260034308877,0.6171260034308877,0.0,0.0,0.9700215014393611,0.9700215014393611,0.96,0.96,29.392711778790346,29.392711778790346,0.0,0.0,58.78542355758069,0.15722801192367805,5.879346071765826e-05,76.89091044254018,49.42148506453949,2,2,43736.35512684003,234.3210417029997,31,0.32658568643100383
1967.01,544.0477684531617,0.5240322580645161,1967.0,1.0,1966.0,4.0,7.1209701532340395,0.012917078141077488,34.0,5.0,4.0,3.0,45.0,91.0,0.16973052760852872,453.04776845316167,453.04776845316167,,2.6129032258064515,175.69089120826297,175.69089120826297,101.66598603663569,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,496.04776845316167,990.0,966.0444503806367,23.95554961936319,0.2154278238618563,0.06255221730442789,989.7220199588337,0.22058822998269195,0.22058822998269195,0.12007257779901195,0.0,23.45698134821423,23.45698134821423,23.557497000397913,23.677569578196923,,0.925432919433735,0.925432919433735,0.564971329160062,0.0,37.434292336665514,37.434292336665514,21.363242652983413,0.0,0.7624092125593791,0.7624092125593791,0.4350965917104564,0.0,0.9715811477014484,0.9715811477014484,0.9661290322580645,0.96,36.38001967314456,36.38001967314456,20.722345373393907,0.0,93.48238471968303,0.17166751371363634,5.7458062657307177e-05,113.868839444774,74.88295408873361,3,2,69550.89423144417,354.541354005931,31,0.5193465817760168
1967.02,783.8503864519572,0.40385714285714286,1967.0,2.0,1966.0,5.0,13.426837183090887,0.017726881933820198,38.0,6.285714285714286,5.0,4.0,60.857142857142854,114.14285714285714,0.14569999625953928,669.7075293091001,669.7075293091001,,3.5,192.8122888664929,192.8122888664929,192.8122888664929,91.27066270962142,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.285714285714286,5.0,4.0,60.857142857142854,718.9932435948143,990.0,967.0354015458078,22.964598454192206,0.3372618258589945,0.13385881149034443,989.5288793626506,0.26432530993415543,0.26432530993415543,0.26432530993415543,0.11807177889837465,22.229152506908726,22.229152506908726,22.229152506908726,22.375406037944508,,0.9297361304413032,0.9297361304413032,0.9297361304413032,0.4629321742380487,39.109558705717525,39.109558705717525,39.109558705717525,18.160226641399948,0.7965286905441451,0.7965286905441451,0.7965286905441451,0.3698620497230131,0.9727413922303413,0.9727413922303413,0.9727413922303413,0.965,38.054074964818376,38.054074964818376,38.054074964818376,17.615419842157948,131.77764473661307,0.1684445310273734,5.477090745579153e-05,147.09251847354736,109.74239611454357,4,3,88554.57726300399,542.6489852382476,28,0.732098026314517
1967.03,1145.7854938496007,0.29809677419354835,1967.0,3.0,1966.0,6.0,24.88035888114082,0.01952324403918073,41.0,8.0,7.0,6.0,67.0,129.0,0.1155307566981909,1016.7854938496007,963.3565562839044,,4.0,240.8391390709761,240.8391390709761,240.8391390709761,240.8391390709761,53.42893756569622,10.91335290364586,1.9343127616869964,2.6446678707431635,2.4850668635207542,35.45153716609945,51.91335290364586,9.934312761686996,9.644667870743163,8.485066863520753,102.45153716609946,1034.8488898199805,990.0,968.3513018231421,21.64869817685794,0.6344970574456102,0.33559931002159166,989.0299036325329,0.41514280736419557,0.41514280736419557,0.41514280736419557,0.41514280736419557,20.26345900202655,20.26345900202655,20.26345900202655,20.26345900202655,,0.9368246197264521,0.9368246197264521,0.9368246197264521,0.9368246197264521,44.62477495763096,44.62477495763096,44.62477495763096,44.62477495763096,0.9088548871207935,0.9088548871207935,0.9088548871207935,0.9088548871207935,0.9777274945591719,0.9777274945591719,0.9777274945591719,0.9777274945591719,43.63780454223086,43.63780454223086,43.63780454223086,43.63780454223086,174.55121816892344,0.15501763598700533,5.055274397294744e-05,192.8,151.563476125605,4,4,129866.10631767903,795.6839937244496,31,0.9697289898273524
1967.04,2745.082932303213,0.11243333333333333,1967.0,4.0,1966.0,7.0,67.1987218034597,0.026049054401797934,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.06341676193461565,2574.082932303213,1100.0,,4.0,275.0,275.0,275.0,275.0,1474.0829323032128,52.00000000000001,6.333333333333333,13.666666666666666,61.787794591534904,1340.295137711678,100.0,18.0,25.0,74.7877945915349,1427.295137711678,1243.0,990.0,972.86123990062,17.138760099379855,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.197570686861578,15.197570686861578,15.197570686861578,15.197570686861578,,0.9127485225540367,0.9127485225540367,0.9127485225540367,0.9127485225540367,37.46260706150113,37.46260706150113,37.46260706150113,37.46260706150113,0.7629858871996157,0.7629858871996157,0.7629858871996157,0.7629858871996157,0.9720491603502558,0.9720491603502558,0.9720491603502558,0.9720491603502558,36.426043991193566,36.426043991193566,36.426043991193566,36.426043991193566,145.70417596477427,0.057142847620881614,3.6793983829488456e-05,175.13767742921408,126.73834982790392,4,4,104907.00669463747,1603.5174261192883,30,0.809467644248746
1967.05,2443.163470176668,0.13348387096774192,1967.0,5.0,1966.0,8.0,38.923540276518246,0.01535717576449585,61.45161290322581,13.64516129032258,15.580645161290322,20.870967741935484,193.48387096774192,305.03225806451616,0.12634508637904746,2138.1312121121514,1100.0,,4.0,275.0,275.0,275.0,275.0,1038.1312121121518,38.54838709677419,4.354838709677419,9.419354838709678,52.520615781022016,933.2880156859685,100.0,18.0,25.0,73.3915835229575,1126.7718866537105,1243.0,990.0,972.1696188107034,17.830381189296602,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.889191776778324,15.889191776778324,15.889191776778324,15.889191776778324,,0.9208720689395661,0.9208720689395661,0.9208720689395661,0.9208720689395661,39.478364933487725,39.478364933487725,39.478364933487725,39.478364933487725,0.80404001901197,0.80404001901197,0.80404001901197,0.80404001901197,0.9723484155238866,0.9723484155238866,0.9723484155238866,0.9723484155238866,38.391746257710565,38.391746257710565,38.391746257710565,38.391746257710565,153.56698503084226,0.06463572619685025,3.8779541674455116e-05,165.77131307422968,133.69117642056065,4,4,114253.83686294664,1728.1930578689712,31,0.8531499168380126
1967.06,1581.974287627302,0.2235,1967.0,6.0,1966.0,9.0,28.426021350569233,0.01870089314014339,62.0,12.0,14.0,16.0,153.0,257.0,0.16670629382839813,1324.974287627302,1073.2878879063348,,4.0,268.3219719765837,268.3219719765837,268.3219719765837,268.3219719765837,251.6863997209671,26.01606862483344,4.1826653626312105,7.257458134356226,15.669192200527135,198.56101539861908,88.01606862483344,16.18266536263121,21.257458134356227,31.66919220052713,351.5610153986191,1198.7440800281556,990.0,969.7516764972368,20.248323502763277,0.8560760501516571,0.45007832139675136,988.6938456284515,0.5108071894676043,0.5108071894676043,0.5108071894676043,0.5108071894676043,18.43136194174728,18.43136194174728,18.43136194174728,18.43136194174728,,0.9343640482784304,0.9343640482784304,0.9343640482784304,0.9343640482784304,45.21413704285215,45.21413704285215,45.21413704285215,45.21413704285215,0.9208581882454612,0.9208581882454612,0.9208581882454612,0.9208581882454612,0.9793301511308135,0.9793301511308135,0.9793301511308135,0.9793301511308135,44.28113856012049,44.28113856012049,44.28113856012049,44.28113856012049,177.12455424048193,0.11507651725868298,4.595172399460611e-05,189.5134281388844,163.80999685195255,4,4,127529.679053147,894.4124173518942,30,0.9840253013360108
1967.07,769.1864810464615,0.4194838709677419,1967.0,7.0,1966.0,10.0,20.131445788830582,0.02558848722807802,58.0,11.0,11.0,11.0,136.0,227.0,0.3137052745754424,542.1864810464615,542.1864810464615,,2.903225806451613,184.42512748108732,184.42512748108732,109.56791886026126,63.76830722402566,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,622.1864810464615,990.0,966.9587282365328,23.041271763467098,0.29688072423954515,0.10222941553691746,989.6008898602236,0.24396224203775338,0.24396224203775338,0.14823121731982822,0.09003828706059716,22.398199381652866,22.398199381652866,22.493930406370797,22.552123336630025,,0.9269468806869615,0.9269468806869615,0.5385511771974147,0.29990370493456553,37.44613010092685,37.44613010092685,21.599079043506215,12.27171817496028,0.7626503075545183,0.7626503075545183,0.4398997768534871,0.24993316038615646,0.9716129731987887,0.9716129731987887,0.9665082714980439,0.9637328968764473,36.39175159593805,36.39175159593805,20.98017863037085,11.924606482332667,105.6882883045796,0.13516181746902256,5.494418507315958e-05,165.43207041127195,61.94316090858069,4,2,78632.08649860723,300.3375978981461,31,0.5871571572476645
1967.08,441.76495708385283,0.6073870967741936,1967.0,8.0,1966.0,11.0,4.978305565022476,0.011249497785399513,54.0,9.0,8.0,6.0,107.0,184.0,0.41989772919309754,257.76495708385283,257.76495708385283,,1.7741935483870968,152.17967860309884,105.58527848075403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,328.76495708385283,990.0,965.5867587850854,24.41324121491456,0.15156311672014242,0.021610646622502304,989.8268262366574,0.17154527800958813,0.10332127517849096,0.0,0.0,24.06852217356232,24.13674617639342,24.24006745157191,24.24006745157191,,0.9153664966679749,0.7039919077636848,0.0,0.0,32.97763658380755,22.625888819713403,0.0,0.0,0.6716422929492374,0.460812399586831,0.0,0.0,0.9719893092893283,0.9676979040712587,0.96,0.96,32.081253185504515,21.946059428711195,0.0,0.0,54.02731261421571,0.121723945984212,5.833908539470567e-05,70.38046718902511,40.99932374166358,2,1,40196.320584976485,189.01012538244936,31,0.3001517367456428
1967.09,326.90441222738804,0.7459,1967.0,9.0,1966.0,12.0,3.0562617127740928,0.009464557801691682,46.0,7.0,6.0,4.0,75.0,138.0,0.42493363117563837,188.90441222738804,188.90441222738804,,1.1666666666666667,169.75822998743035,19.146182239957668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,247.90441222738804,990.0,965.0366373033053,24.963362696694734,0.12302485659816514,0.009509999966644561,989.8674651434352,0.21074715309535544,0.01557696453323978,0.0,0.0,24.62008068703455,24.81525087559667,24.83082784012991,24.83082784012991,,0.9229780285570041,0.14950471497636073,0.0,0.0,37.9137189205423,4.129092608540189,0.0,0.0,0.7721735014367066,0.08409557247536026,0.0,0.0,0.9737856252294181,0.9616170187686875,0.9599999999999999,0.9599999999999999,36.9462739110577,4.004027204683241,0.0,0.0,40.95030111574094,0.12474673700938822,6.028170063318624e-05,49.21189035430134,31.067970412700173,2,1,29484.216803333482,143.32227399922658,30,0.2275016728652275
1967.1,277.7307876941628,0.8248064516129032,1967.0,10.0,1967.0,1.0,2.886290162070415,0.010252517614612997,41.0,6.0,4.0,3.0,56.0,110.0,0.3975192186003081,167.7307876941628,167.7307876941628,,1.0,167.7307876941628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,218.7307876941628,990.0,964.8116544394659,25.188345560534163,0.11272844258056812,0.006773078769416236,989.8804984786501,0.20111079271041007,0.0,0.0,0.0,24.86773324647377,25.068844039184178,25.068844039184178,25.068844039184178,,0.9239033280652601,0.0,0.0,0.0,37.79931574025837,0.0,0.0,0.0,0.7698434977649362,0.0,0.0,0.0,0.9723514609870146,0.96,0.96,0.96,36.766792193207564,0.0,0.0,0.0,36.766792193207564,0.13202171797327683,6.0857066710615503e-05,43.38472248798873,31.968680338796304,1,1,27354.49339174643,146.68278898827032,31,0.20425995662893093
1967.11,378.43709485418486,0.6809,1967.0,11.0,1967.0,2.0,6.194284327172068,0.016525410936817243,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,108.66666666666667,0.29125408425204513,269.7704281875182,269.7704281875182,,1.8,154.94885359014137,114.82157459737684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.666666666666664,6.333333333333333,4.666666666666667,3.0,54.0,321.43709485418486,990.0,965.2870959242836,24.71290407571637,0.1489768866852382,0.024043268265834746,989.826979845049,0.1753269107415368,0.11819896972184689,0.0,0.0,24.36455701002376,24.42168495104345,24.539883920765295,24.539883920765295,,0.9173195428328628,0.7303442099003054,0.0,0.0,34.03871854025964,24.97232773798869,0.0,0.0,0.6932529234268766,0.5086013795924377,0.0,0.0,0.9717033106083075,0.9679762957142083,0.9599999999999999,0.9599999999999999,33.096163790267916,24.22258424231916,0.0,0.0,57.318748032587074,0.15084925662255885,5.916529329395206e-05,68.68034821551467,40.6568609498576,2,1,41269.49858346269,184.5219447532691,30,0.3184374890699282
1967.12,566.0483483392026,0.5105483870967742,1967.0,12.0,1967.0,3.0,8.575236699802405,0.015088200947637251,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.21789140302368235,445.46770317791226,445.46770317791226,,2.5483870967741935,176.3723939234478,176.3723939234478,92.72291533101671,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,500.75802575855744,990.0,966.1378507765817,23.862149223418257,0.21886293368198292,0.061685445762787214,989.7194516205552,0.22267468931526377,0.22267468931526377,0.11188722906389154,0.0,23.358926154658228,23.358926154658228,23.469713614909598,23.581600843973494,,0.9254925635399476,0.9254925635399476,0.5060051321940301,0.0,37.40427070233944,37.40427070233944,19.351593061992336,0.0,0.7617977739783999,0.7617977739783999,0.39412613160880516,0.0,0.9717528648501793,0.9717528648501793,0.9656278430323065,0.96,36.35959829464244,36.35959829464244,18.776859572642973,0.0,91.49605616192785,0.16101086816500634,5.7229069137108165e-05,118.0818778122353,66.60480317290401,3,2,68073.06578447433,316.799181369126,31,0.5083114231218214
1968.01,1700.0693043882789,0.2533870967741936,1968.0,1.0,1967.0,4.0,90.0161608609311,0.04967770871977236,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,142.90322580645162,0.11308461947551149,1557.1660785818272,915.9008489807621,,3.774193548387097,240.60601937587032,240.60601937587032,240.60601937587032,194.0827908531511,641.2652296010651,24.415330189009303,4.779191199870279,8.201901132234202,21.13827948725519,582.7305275926961,71.47984631804155,12.1340299095477,14.556739841911622,25.49311819693261,660.5047211410832,1014.071465050263,990.0,969.818092263329,20.181907736670958,0.6562445870052148,0.3263096241290849,989.0174457888656,0.41917535144188883,0.41917535144188883,0.41917535144188883,0.3512487161797242,18.78017817409478,18.78017817409478,18.78017817409478,18.848104809356943,,0.9249146831695567,0.9249146831695567,0.9249146831695567,0.7139531459919648,40.06802093400025,40.06802093400025,40.06802093400025,30.545166060402853,0.8160493061914511,0.8160493061914511,0.8160493061914511,0.6221011417597322,0.973896802229074,0.973896802229074,0.973896802229074,0.9703236234491147,39.038994398734175,39.038994398734175,39.038994398734175,29.7453497284457,146.86233292464823,0.11587423196596053,4.619628831198945e-05,189.95204661662396,116.28329796039968,4,3,109265.57569593829,581.3337222668207,31,0.8159018495813791
1968.02,4719.442808572629,0.022344827586206897,1968.0,2.0,1967.0,5.0,93.74992989310175,0.02061058180998096,55.0,10.0,10.0,8.0,114.0,197.0,0.042050387271380836,4522.442808572629,1100.0,,4.0,275.0,275.0,275.0,275.0,3422.4428085726286,45.0,8.0,15.0,72.0,3282.442808572628,100.0,18.0,25.0,80.0,3396.442808572628,1243.0,990.0069051736958,976.9768451146068,13.030060059088967,0.9237099727836381,0.48,988.6031952009121,0.5349,0.5349,0.5349,0.5349,11.091450086305352,11.091450086305352,11.091450086305352,11.091450086305352,,0.7958759316201719,0.7958759316201719,0.7958759316201719,0.7958759316201719,23.890888436829478,23.890888436829478,23.890888436829478,23.890888436829478,0.4865761392429628,0.4865761392429628,0.4865761392429628,0.4865761392429628,0.9668320805673913,0.9668320805673913,0.9668320805673913,0.9668320805673913,23.107932996296096,23.107932996296096,23.107932996296096,23.107932996296096,92.43173198518438,0.019941894636594154,2.3341346460905147e-05,119.78548452602988,77.02169712378088,4,4,64332.48546168833,3537.2590342319786,29,0.5135096221399132
1968.03,4205.116802040208,0.03364516129032258,1968.0,3.0,1967.0,6.0,74.35490459691226,0.01685586185282003,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.06304810269905084,3941.6006730079503,1100.0,,4.0,275.0,275.0,275.0,275.0,2841.6006730079503,38.096774193548384,6.032258064516129,11.387096774193548,64.41935483870968,2721.6651891369825,100.0,18.0,25.0,80.0,2882.1168020402083,1243.0,990.0018736852879,976.0354803405368,13.966393344751198,0.9255894940955518,0.48,988.5962841911924,0.5349,0.5349,0.5349,0.5349,12.025903850655675,12.025903850655675,12.025903850655675,12.025903850655675,,0.8502930378519892,0.8502930378519892,0.8502930378519892,0.8502930378519892,27.65672939415262,27.65672939415262,27.65672939415262,27.65672939415262,0.5632735110825381,0.5632735110825381,0.5632735110825381,0.5632735110825381,0.9691558635031118,0.9691558635031118,0.9691558635031118,0.9691558635031118,26.809389121217947,26.809389121217947,26.809389121217947,26.809389121217947,107.23755648487179,0.025948126535049968,2.7080191031533282e-05,118.7780649377316,77.02169712378088,4,4,79784.74202474461,3534.148259641381,31,0.5957642026937322
1968.04,4707.948894048818,0.024466666666666668,1968.0,4.0,1967.0,7.0,77.56441315168874,0.017270917707385355,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.06882332848135683,4389.948894048818,843.3333333333334,,3.066666666666667,275.0,275.0,275.0,275.0,3546.6155607154847,282.0,4.000000000000001,6.3333333333333295,54.333333333333336,3199.9488940488177,356.6666666666667,18.0,25.0,80.0,3384.9488940488177,1243.0,990.0160900690447,976.9124422809157,13.103647788129134,0.9202789390304278,0.4799999999999999,988.6158111300143,0.5349,0.5349,0.5349,0.5349,11.168468849098705,11.168468849098705,11.168468849098705,11.168468849098705,1.0,0.6255522704142614,0.6255522704142614,0.6255522704142614,0.6255522704142614,19.610483502108607,19.610483502108607,19.610483502108607,19.610483502108607,0.39939884933011416,0.39939884933011416,0.39939884933011416,0.39939884933011416,0.9653780348418679,0.9653780348418679,0.9653780348418679,0.9653780348418679,18.97567853951825,18.97567853951825,18.97567853951825,18.97567853951825,75.902714158073,0.017655582270879856,2.5000893991460146e-05,125.65514497944004,0.0,4,0,54649.954193812555,3201.150307110389,30,0.42168174532262775
1968.05,2634.409042136239,0.11758064516129033,1968.0,5.0,1967.0,8.0,46.919101012287385,0.01753857731353499,65.0,14.0,17.0,23.0,202.0,321.0,0.12479647307126437,2313.409042136239,1100.0,,4.0,275.0,275.0,275.0,275.0,1213.4090421362393,35.0,4.0,8.0,55.75851151094429,1110.6505306252948,100.0,18.0,25.0,78.75851151094429,1312.6505306252948,1243.0,990.0,972.6236426347449,17.376357365255114,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.435167952736837,15.435167952736837,15.435167952736837,15.435167952736837,,0.9165521031029525,0.9165521031029525,0.9165521031029525,0.9165521031029525,38.18039758400983,38.18039758400983,38.18039758400983,38.18039758400983,0.7776048387782042,0.7776048387782042,0.7776048387782042,0.7776048387782042,0.9713635053548697,0.9713635053548697,0.9713635053548697,0.9713635053548697,37.0913232638522,37.0913232638522,37.0913232638522,37.0913232638522,148.3652930554088,0.058339638849889866,3.74659830948002e-05,164.7219486299363,127.0162283773056,4,4,110383.77803322415,1720.65817572948,31,0.8242516280856045
1968.06,1426.5970263811191,0.24783333333333332,1968.0,6.0,1967.0,9.0,32.72201022217972,0.02229883055779099,62.0,12.0,14.0,16.0,153.0,257.0,0.18822940249500195,1169.5970263811191,998.3030906872594,,4.0,249.57577267181486,249.57577267181486,249.57577267181486,249.57577267181486,171.29393569385977,17.53064526487393,2.8059313415885025,4.936657512256435,10.664213895337575,135.35648767980334,79.53064526487393,14.8059313415885,18.936657512256435,26.664213895337575,288.35648767980337,1111.5763248059784,990.0,969.2560022023565,20.743997797643527,0.7397678752793792,0.37528562605181703,988.8849464986688,0.44629556521090746,0.44629556521090746,0.44629556521090746,0.44629556521090746,19.182648731101434,19.182648731101434,19.182648731101434,19.182648731101434,,0.9343137992901661,0.9343137992901661,0.9343137992901661,0.9343137992901661,43.544606874850835,43.544606874850835,43.544606874850835,43.544606874850835,0.8868555371660048,0.8868555371660048,0.8868555371660048,0.8868555371660048,0.9772024486310511,0.9772024486310511,0.9772024486310511,0.9772024486310511,42.560137137222256,42.560137137222256,42.560137137222256,42.560137137222256,170.24054854888902,0.12371555965580666,4.770823723544871e-05,189.5134281388844,149.16262543149824,4,4,122573.1949552001,802.9978690640885,30,0.9457808252716057
1968.07,781.3012777955917,0.407741935483871,1968.0,7.0,1967.0,10.0,14.554929195194504,0.01812003170121601,58.0,11.0,11.0,11.0,136.0,227.0,0.29820880723923027,554.3012777955917,554.3012777955917,,2.967741935483871,188.9292305900916,188.9292305900916,129.13565160440135,47.30716501100709,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,634.3012777955917,990.0,967.0245095236339,22.975490476366055,0.29115983573305365,0.09549431759068781,989.6133458466762,0.25510694985740506,0.25510694985740506,0.16771274408316736,0.061488455815778366,22.3337293731849,22.3337293731849,22.42112357895914,22.527347867226528,,0.928426069409087,0.928426069409087,0.65703770855267,0.23889073343950948,38.44677585689945,38.44677585689945,25.8519795961669,9.216277952506138,0.7830300581853248,0.7830300581853248,0.526516896052279,0.1877042352852574,0.9727244780315351,0.9727244780315351,0.967788428662589,0.9625806451612903,37.41305606595035,37.41305606595035,25.105929997299896,8.939789613930953,108.87183174313157,0.13854053199943647,5.4950371608669774e-05,149.12853639295358,78.47484313681944,4,2,81000.64281688987,381.7950640130589,31,0.6048435096840642
1968.08,516.4866379315617,0.5406774193548387,1968.0,8.0,1967.0,11.0,5.266248709907352,0.010152880134757672,56.70967741935484,9.67741935483871,9.35483870967742,6.67741935483871,113.7741935483871,196.19354838709677,0.38435480983340975,320.2930895444649,320.2930895444649,,2.0,160.14654477223246,160.14654477223246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.70967741935484,9.67741935483871,9.35483870967742,6.67741935483871,113.7741935483871,396.0350250283359,990.0,965.9240480148209,24.07595198517918,0.17530481087449545,0.03405861790889294,989.7906365712165,0.18689977748860745,0.18689977748860745,0.0,0.0,23.679688778907188,23.679688778907188,23.866588556395794,23.866588556395794,,0.9191065877176621,0.9191065877176621,0.0,0.0,34.16704017046777,34.16704017046777,0.0,0.0,0.6958663985838649,0.6958663985838649,0.0,0.0,0.971435070058385,0.971435070058385,0.96,0.96,33.20370356365107,33.20370356365107,0.0,0.0,66.40740712730214,0.1276370022365309,5.758700329299901e-05,88.26624171008197,50.42226976707008,2,2,49407.11090271279,243.541354005931,31,0.36893003959612297
1968.09,397.67356056499574,0.6553333333333333,1968.0,9.0,1967.0,12.0,3.1774049635027573,0.008082724848974593,48.0,8.0,7.0,4.0,79.0,146.0,0.368874923965604,251.67356056499574,251.67356056499574,,1.8333333333333333,143.39036603166093,108.28319453333482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,314.67356056499574,990.0,965.3831051749047,24.616894825095226,0.14658982567731899,0.020334712112999104,989.8330754622096,0.15266306924837714,0.10031002023983938,0.0,0.0,24.29730721805653,24.34966026706507,24.449970287304907,24.449970287304907,,0.9116802555586365,0.755433405760792,0.0,0.0,31.242210940355882,23.380072606662043,0.0,0.0,0.6362975751599975,0.4761725581804896,0.0,0.0,0.9716291974393241,0.9682958641059908,0.9599999999999999,0.9599999999999999,30.3826594650254,22.677763898005438,0.0,0.0,53.06042336303084,0.1331569433622478,5.863447628796337e-05,62.20556137701517,44.84269623309604,2,1,38203.50482138221,204.21920510084828,30,0.2947801297946158
1968.1,305.4121785216676,0.7771935483870968,1968.0,10.0,1968.0,1.0,2.22248164843941,0.007114779488877207,41.96774193548387,6.32258064516129,4.645161290322581,3.0,57.29032258064516,113.2258064516129,0.37149175187882644,192.1863720700547,192.1863720700547,,1.064516129032258,184.90317919726166,7.283192872793037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.96774193548387,6.32258064516129,4.645161290322581,3.0,57.29032258064516,245.12185594102243,990.0,964.9330469790439,25.0669530209562,0.12204283508124444,0.00962884906711168,989.8683283158517,0.24585465242796842,0.005820850531952728,0.0,0.0,24.68942668437989,24.929460486275904,24.935281336807854,24.935281336807854,,0.9291932172317012,0.05777379511035813,0.0,0.0,41.6409841156974,1.5754147186639453,0.0,0.0,0.8480852162056497,0.032085839483990734,0.0,0.0,0.975234340511067,0.960627934923291,0.96,0.96,40.628167799277485,1.527733886590465,0.0,0.0,42.15590168586795,0.1378960057236382,6.094815011347991e-05,48.14860087750719,37.47707948153021,2,1,31363.990854285756,171.32227399922658,31,0.23419945381037752
1968.11,356.3888941080487,0.7111,1968.0,11.0,1968.0,2.0,7.234944504235512,0.01977784210413053,40.0,6.0,4.0,3.0,53.0,106.0,0.305442734376762,250.38889410804873,250.38889410804873,,1.5666666666666667,167.53381650785084,82.85507760019792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,300.3888941080487,990.0,965.1797169488988,24.82028305110122,0.14154830668865656,0.0205041879033227,989.837947505408,0.2055612059786441,0.08762588202197251,0.0,0.0,24.452669350530606,24.570604674487278,24.65823055650925,24.65823055650925,,0.922173930184625,0.5178250551491653,0.0,0.0,37.14847536845669,18.023106155419747,0.0,0.0,0.7565880930439242,0.36706937180080956,0.0,0.0,0.9727698703898037,0.9656666666666667,0.9599999999999999,0.9599999999999999,36.150282434349805,17.482412970757157,0.0,0.0,53.63269540510696,0.1491977194182415,5.974425387568529e-05,75.07406996447318,38.42024149596771,2,1,38615.540691677015,175.32227399922658,30,0.2979594189172609
1968.12,553.9859627841905,0.5153225806451612,1968.0,12.0,1968.0,3.0,6.182290913833571,0.011093041179119358,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,120.58064516129032,0.22049133933785203,433.40531762290027,433.40531762290027,,2.4838709677419355,177.45074171022122,177.45074171022122,78.50383420245777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.645161290322584,7.32258064516129,5.32258064516129,3.3225806451612905,61.96774193548387,488.6956402035454,990.0,966.0889611935911,23.91103880640888,0.2117528479704395,0.057461060209167504,989.7307860918204,0.2254441628235381,0.2254441628235381,0.0905145990506764,0.0,23.41638073540574,23.41638073540574,23.5513102991786,23.641824898229277,,0.9259330042180002,0.9259330042180002,0.44535238937370375,0.0,37.772101303622044,37.772101303622044,16.432936928699846,0.0,0.7692892322529947,0.7692892322529947,0.3346830331710763,0.0,0.9722480452841009,0.9722480452841009,0.9648387096774194,0.96,36.73789157504452,36.73789157504452,15.939948820838849,0.0,89.4157319709279,0.1610748566747465,5.7429298749536315e-05,108.2576178187679,71.62747138121257,3,2,66525.30458637036,341.1571483252964,31,0.496754066505155
