MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1969.01,790.1844157638759,0.40219354838709676,1969.0,1.0,1968.0,4.0,10.232776785788591,0.012609942232072454,46.0,7.0,6.0,4.0,76.0,139.0,0.1780765666289247,651.1844157638759,651.1844157638759,,3.4193548387096775,191.07147428498348,191.07147428498348,191.07147428498348,77.96999290892542,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,710.1844157638759,990.0,967.0607376630554,22.93926233694452,0.3345403945397433,0.12820356765777915,989.5372560378024,0.2594649807505109,0.2594649807505109,0.2594649807505109,0.10295532505431723,22.217053393996473,22.217053393996473,22.217053393996473,22.373563049692667,,0.9292631987044924,0.9292631987044924,0.9292631987044924,0.38868198733499776,38.68697090063171,38.68697090063171,38.68697090063171,15.418182304968472,0.7879220142694849,0.7879220142694849,0.7879220142694849,0.31401593289141494,0.9717514713037823,0.9717514713037823,0.9717514713037823,0.9642983697054364,37.60081811741743,37.60081811741743,37.60081811741743,14.95985601976902,127.7623103720213,0.161638204948664,5.465371275773306e-05,157.33041564771435,106.2558214615113,4,3,95055.15891678385,527.8063237852695,31,0.7097906131778962
1969.02,1755.2358927380342,0.22885714285714287,1969.0,2.0,1968.0,5.0,126.56219373381055,0.05240799131568157,49.0,8.0,7.0,5.0,93.0,162.0,0.11422137796636798,1593.2358927380342,1014.8885612828817,,4.0,253.72214032072043,253.72214032072043,253.72214032072043,253.72214032072043,578.3473314551524,22.47276793937203,4.309135755333677,6.967503725080624,16.562527774252384,528.0353962611136,71.47276793937203,12.309135755333676,13.967503725080624,21.562527774252384,621.0353962611136,1112.637968702668,990.0,970.0227800025111,19.977219997488863,0.7383863371721355,0.3885634163974573,988.8730502464304,0.4596826485119892,0.4596826485119892,0.4596826485119892,0.4596826485119892,18.390587595407283,18.390587595407283,18.390587595407283,18.390587595407283,,0.9253665064647193,0.9253665064647193,0.9253665064647193,0.9253665064647193,42.014532914442874,42.014532914442874,42.014532914442874,42.014532914442874,0.855693134713704,0.855693134713704,0.855693134713704,0.855693134713704,0.9762175250582672,0.9762175250582672,0.9762175250582672,0.9762175250582672,41.03630731210376,41.03630731210376,41.03630731210376,41.03630731210376,164.14522924841503,0.11974226575119452,4.54464896863831e-05,192.8,98.50287718043096,4,4,110305.59405493492,809.4321659369264,28,0.9119179402689725
1969.03,6893.057191295984,0.004483870967741936,1969.0,3.0,1968.0,6.0,131.63680851804628,0.020630445843004754,68.0,14.0,17.0,21.0,195.0,315.0,0.04627593859995275,6578.057191295984,35.483870967741936,,0.12903225806451613,275.0,275.0,275.0,275.0,6542.573320328242,1096.516129032258,3.9999999999999982,8.0,59.0,5375.057191295985,1164.516129032258,18.0,25.0,80.0,5570.057191295985,1243.0,990.1714049791874,980.0631536650653,10.108251314121972,0.8645093388907259,0.48,988.8268956402966,0.5349,0.5349,0.5349,0.5349,8.228841975231237,8.228841975231237,8.228841975231237,8.228841975231237,1.0,0.02448467361393047,0.02448467361393047,0.02448467361393047,0.02448467361393047,0.6963498419086471,0.6963498419086471,0.6963498419086471,0.6963498419086471,0.014182277839279984,0.014182277839279984,0.014182277839279984,0.014182277839279984,0.9601279052032828,0.9601279052032828,0.9601279052032828,0.9601279052032828,0.6712569180429455,0.6712569180429455,0.6712569180429455,0.6712569180429455,2.685027672171782,0.000536073393200671,2.1019156019526576e-05,83.23585783732524,0.0,4,0,1997.660588095806,4693.694156859004,31,0.014916820400954345
1969.04,7422.717086858804,0.00363333333333333,1969.0,4.0,1968.0,7.0,110.10602670492017,0.015755485254531527,84.0,14.0,20.0,27.0,219.0,364.0,0.04999255055865049,7058.717086858804,0.0,,0.0,275.0,275.0,275.0,275.0,7058.717086858804,1116.0,4.000000000000001,4.999999999999999,52.99999999999999,5880.717086858804,1200.0,18.0,25.0,80.0,6099.717086858804,1243.0,990.2600397868047,980.5487370056194,9.711302781185262,0.8439414767581858,0.4799999999999999,988.9360983100464,0.5349,0.5349,0.5349,0.5349,7.852461304427054,7.852461304427054,7.852461304427054,7.852461304427054,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9599999999999999,0.9599999999999999,0.9599999999999999,0.9599999999999999,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,0.0,0,0,0.0,5187.009983023717,30,0.0
1969.05,3738.769493864071,0.05783870967741935,1969.0,5.0,1968.0,8.0,96.23350035449349,0.025232313495802527,71.0,14.0,18.0,24.0,213.0,340.0,0.09560336182442264,3398.769493864071,1100.0,,4.0,275.0,275.0,275.0,275.0,2298.769493864071,29.0,3.999999999999999,7.0,56.0,2202.769493864071,100.0,18.0,25.0,80.0,2415.769493864071,1243.0,990.002788332376,975.0137142789206,14.989074053455486,0.925247826072969,0.48,988.5975405063031,0.5349,0.5349,0.5349,0.5349,13.048926227382543,13.048926227382543,13.048926227382543,13.048926227382543,,0.86410348592434,0.86410348592434,0.86410348592434,0.86410348592434,30.664702404303082,30.664702404303082,30.664702404303082,30.664702404303082,0.6245356905153376,0.6245356905153376,0.6245356905153376,0.6245356905153376,0.9687363737105352,0.9687363737105352,0.9687363737105352,0.9687363737105352,29.718460803943618,29.718460803943618,29.718460803943618,29.718460803943618,118.87384321577447,0.03479618519336575,3.0018647276710725e-05,149.97432615612982,75.20964144756157,4,4,88442.13935253621,2227.771472034419,31,0.6604102400876359
1969.06,1862.8727230109096,0.19126666666666664,1969.0,6.0,1968.0,9.0,41.33543891916104,0.022258321203557013,67.0,13.0,15.0,17.0,181.0,293.0,0.16290192217839794,1569.8727230109096,1096.8924119627677,,4.0,274.2231029906919,274.2231029906919,274.2231029906919,274.2231029906919,472.9803110481417,27.60504430192092,4.272625604915509,8.11927823125145,27.424941592426872,405.55842131762694,94.60504430192093,17.27262560491551,23.11927823125145,44.42494159242687,586.5584213176269,1231.8893601008558,990.0,970.5817483578996,19.41825164210028,0.905912107011796,0.4759601355515981,988.6181277574365,0.5319546999800052,0.5319546999800052,0.5319546999800052,0.5319546999800052,17.504424699556907,17.504424699556907,17.504424699556907,17.504424699556907,,0.9308701188041062,0.9308701188041062,0.9308701188041062,0.9308701188041062,43.8201676246606,43.8201676246606,43.8201676246606,43.8201676246606,0.8924677723963462,0.8924677723963462,0.8924677723963462,0.8924677723963462,0.9771930792541696,0.9771930792541696,0.9771930792541696,0.9771930792541696,42.829253475678904,42.829253475678904,42.829253475678904,42.829253475678904,171.31701390271562,0.0963763387998263,4.339900147335912e-05,188.23236597773464,152.167558842198,4,4,123348.25000995524,1034.7083044595877,30,0.95176118834842
1969.07,1015.4908820472141,0.32819354838709675,1969.0,7.0,1968.0,10.0,17.20817640214549,0.01676953261229862,63.0,12.0,13.0,13.0,155.0,256.0,0.25681095407678245,759.4908820472141,759.4908820472141,,3.7096774193548385,204.20012624554803,204.20012624554803,204.20012624554803,146.89050331056987,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,847.4908820472141,990.0,967.9040116900135,22.09598830998656,0.4433349635252425,0.18834469458290973,989.3683203418918,0.2985431570964139,0.2985431570964139,0.2985431570964139,0.21821850397400913,21.165765494782004,21.165765494782004,21.165765494782004,21.246090147904408,,0.9312900557557613,0.9312900557557613,0.9312900557557613,0.6609797387651166,39.37395027846506,39.37395027846506,39.37395027846506,27.859485853925964,0.8019134476265796,0.8019134476265796,0.8019134476265796,0.5674029705483902,0.9728672430451986,0.9728672430451986,0.9728672430451986,0.9693263252258019,38.316894800861256,38.316894800861256,38.316894800861256,27.120917276441727,142.0716016790255,0.13955222838601944,5.223006330086427e-05,180.4454560183556,105.79304487641632,4,3,105701.27164919497,538.2548359930772,31,0.7892866759945861
1969.08,637.8180839284263,0.4685161290322581,1969.0,8.0,1968.0,11.0,8.274913023193607,0.012710995233078429,58.0,10.0,10.0,7.0,117.0,202.0,0.3207525187275094,435.81808392842635,435.81808392842635,,2.4838709677419355,177.46294211308467,177.46294211308467,80.892199702257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,513.8180839284263,990.0,966.4441648560322,23.555835143967773,0.22451776075071062,0.05895661173117995,989.7165256275181,0.22487867550029933,0.22487867550029933,0.09634557971233407,0.0,23.047482095985576,23.047482095985576,23.17601519177354,23.272360771485875,,0.9255909600467596,0.9255909600467596,0.4459014898815224,0.0,37.15028317230345,37.15028317230345,16.6287960112693,0.0,0.7566249118595406,0.7566249118595406,0.3386720165227963,0.0,0.9715032180765815,0.9715032180765815,0.9648387096774194,0.96,36.100666055725526,36.100666055725526,16.12993213093122,0.0,88.33126424238228,0.13793706965824853,5.645922733605385e-05,114.01422547371492,69.46359203320449,3,2,65718.46059633241,335.7325322740754,31,0.4907292457910126
1969.09,469.0805647914076,0.5788,1969.0,9.0,1968.0,12.0,3.703321709437694,0.007758971168731473,48.0,8.0,7.0,4.0,79.0,146.0,0.31260294165075514,323.0805647914076,323.0805647914076,,2.0,161.5402823957038,161.5402823957038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,386.0805647914076,990.0,965.7108625415614,24.289137458438706,0.17179157300157008,0.03461611295828148,989.7935923140401,0.18639977646601544,0.18639977646601544,0.0,0.0,23.89632999601284,23.89632999601284,24.082729772478856,24.082729772478856,,0.9206322256789068,0.9206322256789068,0.0,0.0,34.84467024728751,34.84467024728751,0.0,0.0,0.7096674184783608,0.7096674184783608,0.0,0.0,0.9703969302981338,0.9703969302981338,0.9599999999999999,0.9599999999999999,33.8155767233536,33.8155767233536,0.0,0.0,67.6311534467072,0.14390494810661744,5.815403149714149e-05,80.87676942548603,58.83098528428883,2,2,48694.430481629184,280.6328809909446,30,0.37572863025948444
1969.1,437.0948595110257,0.6103870967741936,1969.0,10.0,1969.0,1.0,1.9708479518250654,0.0044584818025668,44.0,7.0,6.0,3.0,60.0,120.0,0.27492306710063413,317.0948595110257,317.0948595110257,,2.0,158.54742975551284,158.54742975551284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,374.0948595110257,990.0,965.5669268677996,24.43307313220042,0.16756144572972184,0.033418971902205094,989.7990195823681,0.1783549448202537,0.1783549448202537,0.0,0.0,24.053737769748242,24.053737769748242,24.232092714568495,24.232092714568495,,0.919805732335193,0.919805732335193,0.0,0.0,34.399548483041336,34.399548483041336,0.0,0.0,0.7006018020986013,0.7006018020986013,0.0,0.0,0.97,0.97,0.96,0.96,33.36756202855009,33.36756202855009,0.0,0.0,66.73512405710018,0.1526026773877422,5.846289724742777e-05,73.55856165783462,62.74242952722701,2,2,49650.932298482534,297.8577719356288,31,0.3707506892061121
1969.11,525.8289967107775,0.5331333333333333,1969.0,11.0,1969.0,2.0,5.91566786171193,0.010533153400568394,42.0,7.0,6.0,3.0,56.0,114.0,0.2187050914699886,411.82899671077746,411.82899671077746,,2.2333333333333334,186.74233450754224,186.74233450754224,38.34432769569294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,466.82899671077746,990.0,965.9641217383279,24.035878261672146,0.20241746348727777,0.052835964757063085,989.7447465717556,0.24872197758056389,0.24872197758056389,0.04476847746485655,0.0,23.531902855847232,23.531902855847232,23.735856355962937,23.780624833427794,,0.9293324608506424,0.9293324608506424,0.21494639698769735,0.0,40.07869007313569,40.07869007313569,8.026713340620606,0.0,0.8162666002675293,0.8162666002675293,0.16347685011447263,0.0,0.9734463498509471,0.9734463498509471,0.9623333333333333,0.9599999999999999,39.02649431566757,39.02649431566757,7.785911940401987,0.0,85.83890057173714,0.16306720385401807,5.799506465059827e-05,107.85303278426883,74.8737383947457,3,2,61804.008411650735,356.1789493868897,30,0.4768827809540952
1969.12,775.5322509913278,0.4075161290322581,1969.0,12.0,1969.0,3.0,8.315232499922503,0.010676880397150609,44.0,8.0,6.0,4.0,64.0,126.0,0.16439337794642284,649.5322509913278,649.5322509913278,,3.4193548387096775,190.8591126058708,190.8591126058708,190.8591126058708,76.95491317371552,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,707.5322509913278,990.0,967.0021290039653,22.997870996034724,0.33160935318037454,0.12633390343073614,989.5420567433889,0.2592761382064119,0.2592761382064119,0.2592761382064119,0.10015337412733617,22.2806516012172,22.2806516012172,22.2806516012172,22.439774365296277,,0.9291591962754906,0.9291591962754906,0.9291591962754906,0.388378458777196,38.75372358778434,38.75372358778434,38.75372358778434,15.287706172357547,0.7892815394660763,0.7892815394660763,0.7892815394660763,0.3113585778484225,0.9722714096598929,0.9722714096598929,0.9722714096598929,0.9641935483870968,37.68973512925586,37.68973512925586,37.68973512925586,14.82907498718682,127.8982803749544,0.16488265855890175,5.4833603295574015e-05,149.00775797808723,105.35791511598694,4,3,95156.32059896606,521.6489852382476,31,0.7105460020830799
1970.01,1226.3171529364288,0.2850645161290323,1970.0,1.0,1969.0,4.0,27.81304165720225,0.02119953750636009,49.0,8.0,7.0,5.0,81.0,150.0,0.12794479234070422,1076.3171529364288,969.405651576541,,4.0,242.35141289413525,242.35141289413525,242.35141289413525,242.35141289413525,106.91150135988782,18.05188662858559,3.3389309198262143,4.516094213176281,3.5637167119962605,77.44087288630348,67.05188662858559,11.338930919826215,11.516094213176283,8.56371671199626,158.44087288630348,1059.3125633381292,990.0,968.6027237760719,21.397276223928067,0.6756745716730745,0.3490515857734014,988.9752738425535,0.4231552789587312,0.4231552789587312,0.4231552789587312,0.4231552789587312,19.94939478752286,19.94939478752286,19.94939478752286,19.94939478752286,,0.9351038771355803,0.9351038771355803,0.9351038771355803,0.9351038771355803,43.98591742718711,43.98591742718711,43.98591742718711,43.98591742718711,0.895843532121937,0.895843532121937,0.895843532121937,0.895843532121937,0.977039581181914,0.977039581181914,0.977039581181914,0.977039581181914,42.99105639794661,42.99105639794661,42.99105639794661,42.99105639794661,171.96422559178643,0.14454932182555308,4.963786732141098e-05,191.71363422812703,144.39336936404052,4,4,127941.38384028913,755.4211927358452,31,0.9553568088432581
1970.02,2996.835834804859,0.10367857142857143,1970.0,2.0,1969.0,5.0,98.48347318884859,0.03285114502585214,52.857142857142854,9.285714285714286,8.928571428571429,6.928571428571429,106.5,184.5,0.06810261434533696,2812.335834804859,1100.0,,4.0,275.0,275.0,275.0,275.0,1712.335834804859,47.142857142857146,8.714285714285714,16.071428571428573,49.98730237550749,1590.4199610007802,100.0,18.0,25.0,56.91587380407891,1696.9199610007802,1243.0,990.0,973.3685613267359,16.631438673264228,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.690249260745949,14.690249260745949,14.690249260745949,14.690249260745949,,0.8993707230012763,0.8993707230012763,0.8993707230012763,0.8993707230012763,35.81332080200211,35.81332080200211,35.81332080200211,35.81332080200211,0.729395535682324,0.729395535682324,0.729395535682324,0.729395535682324,0.9723736864280808,0.9723736864280808,0.9723736864280808,0.9723736864280808,34.84005615052001,34.84005615052001,34.84005615052001,34.84005615052001,139.36022460208005,0.05394623216301624,3.519197590961617e-05,173.16645589993016,98.1882217653803,4,4,93650.0709325978,1610.794012387604,28,0.7742234700115559
1970.03,4635.776387997992,0.022677419354838708,1970.0,3.0,1969.0,6.0,42.063098205409155,0.009248101627546086,68.0,14.0,17.0,21.0,195.0,315.0,0.06809403697900776,4320.776387997992,1100.0,,4.0,275.0,275.0,275.0,275.0,3220.776387997992,32.0,3.9999999999999996,8.0,59.0,3117.776387997992,100.0,18.0,25.0,80.0,3312.776387997992,1243.0,990.0,976.8434707900363,13.156529209963695,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.215339797445418,11.215339797445418,11.215339797445418,11.215339797445418,,0.8068278071364071,0.8068278071364071,0.8068278071364071,0.8068278071364071,24.431387252940933,24.431387252940933,24.431387252940933,24.431387252940933,0.49758426177069104,0.49758426177069104,0.49758426177069104,0.49758426177069104,0.9685080042278058,0.9685080042278058,0.9685080042278058,0.9685080042278058,23.664114328324946,23.664114328324946,23.664114328324946,23.664114328324946,94.65645731329978,0.020528573454812557,2.3903145786186818e-05,110.53976024640532,87.15954403011003,4,4,70424.40424109505,3795.977625580697,31,0.52586920729611
1970.04,3484.1920661983454,0.06146666666666666,1970.0,4.0,1969.0,7.0,46.498479230706366,0.013948978581483966,70.0,14.0,18.0,25.0,168.0,295.0,0.08599520341867647,3189.1920661983454,1100.0,,4.0,275.0,275.0,275.0,275.0,2089.1920661983454,30.0,4.000000000000001,7.0,55.0,1993.1920661983454,100.0,18.0,25.0,80.0,2161.1920661983454,1243.0,990.0,974.5660964934835,15.43390350651642,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.492714093998142,13.492714093998142,13.492714093998142,13.492714093998142,,0.8917109673493272,0.8917109673493272,0.8917109673493272,0.8917109673493272,32.48483077266578,32.48483077266578,32.48483077266578,32.48483077266578,0.6616055147182439,0.6616055147182439,0.6616055147182439,0.6616055147182439,0.97,0.97,0.97,0.97,31.510285849485804,31.510285849485804,31.510285849485804,31.510285849485804,126.04114339794322,0.037140241039233836,3.182857156513717e-05,145.92409416417135,111.72643409780962,4,4,90749.62324651911,2421.0232486595064,30,0.7002285744330179
1970.05,1987.7631274715807,0.17780645161290323,1970.0,5.0,1969.0,8.0,41.426706296813926,0.020888137952337488,55.0,13.0,13.0,17.0,178.0,276.0,0.14378206607844266,1711.7631274715807,1100.0,,4.0,275.0,275.0,275.0,275.0,611.7631274715808,41.04643602899029,4.869598908451746,10.769304876511317,36.13646115809848,518.9413264995288,96.0464360289903,17.869598908451746,23.769304876511317,53.13646115809848,696.9413264995288,1237.6853398139533,990.0,970.934062527723,19.065937472276975,0.915276017495939,0.48,988.6047239825041,0.5349,0.5349,0.5349,0.5349,17.135761454781054,17.135761454781054,17.135761454781054,17.135761454781054,,0.9289323156252799,0.9289323156252799,0.9289323156252799,0.9289323156252799,42.94547867617432,42.94547867617432,42.94547867617432,42.94547867617432,0.8746533335269718,0.8746533335269718,0.8746533335269718,0.8746533335269718,0.9761899192594267,0.9761899192594267,0.9761899192594267,0.9761899192594267,41.93356300069227,41.93356300069227,41.93356300069227,41.93356300069227,167.73425200276907,0.08854064268522649,4.2357134344133604e-05,186.9597046638858,147.14006876725065,4,4,124794.2834900602,1155.7953534582748,31,0.9318569555709394
1970.06,1056.5601896474432,0.31966666666666665,1970.0,6.0,1969.0,9.0,21.747631861528006,0.02056226054228099,53.0,12.0,12.0,13.0,120.0,210.0,0.20444477844219502,846.5601896474432,840.8767029642685,,3.8333333333333335,218.57391851652645,218.57391851652645,218.57391851652645,185.15494741468922,5.683486683174647,1.4344037819440776,0.3247706676099798,0.3247706676099798,0.3518348899108115,3.247706676099798,54.43440378194408,12.32477066760998,12.32477066760998,13.351834889910812,123.2477066760998,919.9606480814326,990.0,968.0355040336242,21.964495966375804,0.5198676235218735,0.2504245202896215,989.2297078561885,0.3458139428518779,0.3458139428518779,0.3458139428518779,0.29833209328556143,20.848389879712435,20.848389879712435,20.848389879712435,20.89587172927875,,0.9330036929364083,0.9330036929364083,0.9330036929364083,0.7775978421558079,41.43907554247017,41.43907554247017,41.43907554247017,34.67198515494752,0.8439730253048914,0.8439730253048914,0.8439730253048914,0.7061504104877295,0.9747542604091657,0.9747542604091657,0.9747542604091657,0.9725943649069174,40.4112496594659,40.4112496594659,40.4112496594659,33.8265528365,155.0603018148977,0.1469145962818466,5.163339937151153e-05,191.3433162810389,112.40588205370508,4,3,111643.41730672636,569.3663976124346,30,0.8614461211938762
1970.07,619.453917078259,0.47703225806451616,1970.0,7.0,1969.0,10.0,7.794640817366426,0.012083504766737944,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.3295886338532041,418.9055299814848,418.9055299814848,,2.3870967741935485,176.81622015018556,176.81622015018556,65.27308968111367,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,491.80875578793643,990.0,966.3689066609132,23.631093339086735,0.21483671004179017,0.05513888997047459,989.7300243999878,0.22393562911513878,0.22393562911513878,0.07824762028355722,0.0,23.137182109959312,23.137182109959312,23.282870118790893,23.361117739074448,,0.9253435597014635,0.9253435597014635,0.35699912541013457,0.0,37.13878100790902,37.13878100790902,13.457290576545097,0.0,0.7563906518922406,0.7563906518922406,0.27407923781150906,0.0,0.9720702058490938,0.9720702058490938,0.9638709677419355,0.96,36.1161094437617,36.1161094437617,13.053571859248743,0.0,85.28579074677215,0.1366988721929149,5.669543155334572e-05,112.26160606387882,64.05895210158671,3,2,63452.62831559847,310.7325322740754,31,0.47380994859317854
1970.08,470.84308277146835,0.5769677419354838,1970.0,8.0,1969.0,11.0,3.7181520420454786,0.00782510127522487,54.0,9.0,8.0,6.0,107.0,184.0,0.3923982774053095,286.84308277146835,286.84308277146835,,2.0,143.42154138573417,143.42154138573417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,357.84308277146835,990.0,965.7187938724716,24.28120612752843,0.1618256894772704,0.027368616554293613,989.8108056939684,0.14723538390817256,0.14723538390817256,0.0,0.0,23.94477643758871,23.94477643758871,24.09201182149688,24.09201182149688,,0.9129368027018747,0.9129368027018747,0.0,0.0,30.743799215311558,30.743799215311558,0.0,0.0,0.6261466235297669,0.6261466235297669,0.0,0.0,0.97,0.97,0.96,0.96,29.821485238852212,29.821485238852212,0.0,0.0,59.642970477704424,0.12634224466328695,5.776102871486891e-05,72.30011675273022,49.49846249592765,2,2,44374.37003541209,238.4698189706656,31,0.33134983598724677
1970.09,374.87646823882795,0.6826000000000001,1970.0,9.0,1969.0,12.0,2.899900039425292,0.00773248530753341,46.0,7.0,6.0,4.0,75.0,138.0,0.36995075811464523,236.87646823882793,236.87646823882793,,1.6666666666666667,152.82235574622638,84.05411249260159,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,295.87646823882795,990.0,965.2730382781945,24.726961721805488,0.13995574858128695,0.01738371758847252,989.8426605338302,0.17587672781892952,0.07540157967991117,0.0,0.0,24.39374552781679,24.49422067595581,24.569622255635718,24.569622255635718,,0.9151588628137558,0.6030440049609038,0.0,0.0,33.60559458893051,18.174535165254614,0.0,0.0,0.6844316616890123,0.3701534656874667,0.0,0.0,0.9732836854353543,0.9666170187686876,0.9599999999999999,0.9599999999999999,32.750544719898606,17.628106484696232,0.0,0.0,50.37865120459484,0.13416346274508717,5.919545030993604e-05,59.272839099878624,43.44526473907718,2,1,36272.62886730828,197.4728177879068,30,0.27988139558108244
1970.1,326.17468245291496,0.7464516129032257,1970.0,10.0,1970.0,1.0,0.9172328953397808,0.0027986937999059775,43.03225806451613,6.67741935483871,5.354838709677419,3.0,58.70967741935484,116.7741935483871,0.35824903682777054,209.4004889045279,209.4004889045279,,1.1935483870967742,187.59687793513658,21.80361096939134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.03225806451613,6.67741935483871,5.354838709677419,3.0,58.70967741935484,264.46500503356015,990.0,965.0308734122647,24.969126587735445,0.1288696686181205,0.011880097780905511,989.859250233601,0.2586733060368825,0.017389003357477752,0.0,0.0,24.569703515299583,24.810987817978987,24.828376821336466,24.828376821336466,,0.9283560737428118,0.17329355052790493,0.0,0.0,42.08740613543614,4.726108566498466,0.0,0.0,0.8571773143673349,0.09625475695516224,0.0,0.0,0.9779987538781866,0.961869721620122,0.96,0.96,41.18890905759373,4.5827340717900364,0.0,0.0,45.771643129383776,0.14031492311394025,6.0761302858049216e-05,48.2,44.21211683262764,2,1,34054.102488261524,200.2150422476492,31,0.2542869062743543
1970.11,378.66823828223914,0.6781666666666666,1970.0,11.0,1970.0,2.0,3.894750868633546,0.01024625176314864,42.0,7.0,6.0,3.0,56.0,114.0,0.303593720910719,264.66823828223914,264.66823828223914,,1.9,143.11551798663723,121.5527202956019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,319.66823828223914,990.0,965.2905497606473,24.709450239352698,0.14835260241273446,0.022933647656447786,989.8287137499308,0.15072138033151244,0.11781905889975239,0.0,0.0,24.387442608952014,24.42034493038377,24.538163989283525,24.538163989283525,,0.9116488138535753,0.8177649098553313,0.0,0.0,31.26616624250772,26.406336796153933,0.0,0.0,0.6367854631875299,0.5378072667241127,0.0,0.0,0.9709401588834722,0.9689401588834722,0.9599999999999999,0.9599999999999999,30.3753386388662,25.61270578143949,0.0,0.0,55.98804442030569,0.14739109294947947,5.8804664182663114e-05,66.79414822647512,46.43046546594808,2,1,40311.391982620094,211.66079623578744,30,0.3110446912239205
1970.12,549.9875597655343,0.5213870967741936,1970.0,12.0,1970.0,3.0,8.47562184685245,0.015424971364167832,42.0,7.0,5.0,3.0,61.0,118.0,0.21858428288204143,431.9875597655344,431.9875597655344,,2.4838709677419355,175.90680596312848,175.90680596312848,80.1739478392774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,485.9875597655344,990.0,966.0681507581166,23.931849241883366,0.21184813647480705,0.05820108871235723,989.7299507748129,0.22166262061897946,0.22166262061897946,0.09470618303971352,0.0,23.44013739607723,23.44013739607723,23.567093833656493,23.66180001669621,,0.9253744545465767,0.9253744545465767,0.44590520920470006,0.0,37.43833266088398,37.43833266088398,16.75636181999084,0.0,0.7624915002216697,0.7624915002216697,0.3412700981668196,0.0,0.9719769158078219,0.9719769158078219,0.9648387096774194,0.96,36.40312972517257,36.40312972517257,16.253670965391116,0.0,89.05993041573625,0.16146832027776664,5.7434681320860934e-05,111.79351176496378,67.79839621288187,3,2,66260.58822930776,322.0331111664572,31,0.49477739119853464
1971.01,850.4922096432363,0.38009677419354837,1971.0,1.0,1970.0,4.0,13.24846109872002,0.016009064204470944,46.0,7.0,6.0,4.0,76.0,139.0,0.16529139861394365,711.4922096432363,711.4922096432363,,3.7419354838709675,190.63687535110657,190.63687535110657,190.63687535110657,139.58158358991665,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,770.4922096432363,990.0,967.3019688385729,22.698031161427096,0.37577211154298795,0.1537427046590262,989.470485183798,0.2587179660452502,0.2587179660452502,0.2587179660452502,0.18707202047620097,21.90979837917982,21.90979837917982,21.90979837917982,21.981444324748868,,0.9286493793771992,0.9286493793771992,0.9286493793771992,0.6881428648038169,38.02404458052227,38.02404458052227,38.02404458052227,27.532770024078907,0.7744204598884372,0.7744204598884372,0.7744204598884372,0.5607488803274726,0.971317823005989,0.971317823005989,0.971317823005989,0.9678903568859142,36.93829450715892,36.93829450715892,36.93829450715892,26.725888999777446,137.5407725212542,0.16170354397084447,5.383603018295919e-05,160.23870856585782,109.58991576497309,4,3,102330.33475581314,545.6893499137433,31,0.7641154028958568
1971.02,1385.3666143469275,0.2585,1971.0,2.0,1970.0,5.0,39.73495813722765,0.026409364076082013,49.0,8.0,7.0,5.0,93.0,162.0,0.1240029956427212,1223.3666143469275,1013.6880798440818,,4.0,253.42201996102045,253.42201996102045,253.42201996102045,253.42201996102045,209.67853450284562,21.879226472331258,4.171872857429006,6.439144054838274,6.47155970687795,170.71673141136912,70.87922647233127,12.171872857429006,13.439144054838275,11.471559706877951,263.7167314113691,1110.1783232286805,990.0,969.1224882774776,20.87751172252245,0.7331400572716685,0.3863796760622279,988.8804802666662,0.4581601303190307,0.4581601303190307,0.4581601303190307,0.4581601303190307,19.299831858869535,19.299831858869535,19.299831858869535,19.299831858869535,,0.9354030979725795,0.9354030979725795,0.9354030979725795,0.9354030979725795,44.60165319432161,44.60165319432161,44.60165319432161,44.60165319432161,0.9083839754444317,0.9083839754444317,0.9083839754444317,0.9083839754444317,0.9783816318420543,0.9783816318420543,0.9783816318420543,0.9783816318420543,43.64176414071329,43.64176414071329,43.64176414071329,43.64176414071329,174.56705656285317,0.13345900287402415,4.812705887590521e-05,191.2506289257504,157.058357607687,4,4,117309.06201023734,835.6786758623872,28,0.9698169809047399
1971.03,2781.0665634015,0.10425806451612904,1971.0,3.0,1970.0,6.0,35.36915223821389,0.013421995497167905,59.0,11.0,12.0,13.0,144.0,239.0,0.08732222496559287,2542.0665634014995,1100.0,,4.0,275.0,275.0,275.0,275.0,1442.0665634014997,41.0,7.0,13.0,63.028194902467376,1318.0383684990322,100.0,18.0,25.0,76.02819490246738,1462.0383684990322,1243.0,990.0,972.9853330840726,17.014666915927428,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.07347750340915,15.07347750340915,15.07347750340915,15.07347750340915,,0.9133591748245548,0.9133591748245548,0.9133591748245548,0.9133591748245548,37.147655190023244,37.147655190023244,37.147655190023244,37.147655190023244,0.756571388798844,0.756571388798844,0.756571388798844,0.756571388798844,0.9706750839254875,0.9706750839254875,0.9706750839254875,0.9706750839254875,36.060914712398755,36.060914712398755,36.060914712398755,36.060914712398755,144.24365884959502,0.05314483508469502,3.642516637616036e-05,161.99844653927602,134.45901186847416,4,4,107317.28218409869,1900.216866369918,31,0.8013536602755278
1971.04,2570.3181354737944,0.1211,1971.0,4.0,1970.0,7.0,33.023442963362825,0.012919986105969328,54.0,13.0,14.0,19.0,117.0,217.0,0.08554568153350336,2353.3181354737944,1100.0,,4.0,275.0,275.0,275.0,275.0,1253.3181354737944,46.0,5.000000000000001,11.0,61.0,1130.3181354737944,100.0,18.0,25.0,80.0,1247.3181354737944,1243.0,990.0,972.4766299821781,17.523370017821872,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.582180605303593,15.582180605303593,15.582180605303593,15.582180605303593,,0.9185653331658439,0.9185653331658439,0.9185653331658439,0.9185653331658439,38.61478508614335,38.61478508614335,38.61478508614335,38.61478508614335,0.786451834748337,0.786451834748337,0.786451834748337,0.786451834748337,0.9711944744071322,0.9711944744071322,0.9711944744071322,0.9711944744071322,37.50531729127738,37.50531729127738,37.50531729127738,37.50531729127738,150.02126916510952,0.05950871049219477,3.788415888007815e-05,162.7373757822039,137.33468130371665,4,4,108015.31379887885,1895.7014560687376,30,0.8334514953617196
1971.05,1688.2304414879711,0.2097741935483871,1971.0,5.0,1970.0,8.0,24.088899068360924,0.01418949512444497,47.0,10.0,10.0,10.0,115.0,192.0,0.11556729948734319,1496.2304414879711,1100.0,,4.0,275.0,275.0,275.0,275.0,396.23044148797123,47.77782421291261,7.604814240411798,12.677795510301928,20.637002160831834,307.5330053635131,94.7778242129126,17.604814240411798,22.67779551030193,30.637002160831834,422.5330053635131,1235.0604339636263,990.0,970.0884201573164,19.911579842683675,0.909948341545443,0.48,988.6100516584545,0.5349,0.5349,0.5349,0.5349,17.98673150113825,17.98673150113825,17.98673150113825,17.98673150113825,,0.9332620244066633,0.9332620244066633,0.9332620244066633,0.9332620244066633,45.27737624846982,45.27737624846982,45.27737624846982,45.27737624846982,0.922146155773316,0.922146155773316,0.922146155773316,0.922146155773316,0.9792065374228791,0.9792065374228791,0.9792065374228791,0.9792065374228791,44.33804579982684,44.33804579982684,44.33804579982684,44.33804579982684,177.35218319930735,0.10733333296890911,4.478590484830993e-05,189.2717642694053,163.73990721813587,4,4,131950.02430028468,1173.945584949549,31,0.9852899066628187
1971.06,1038.6752782500846,0.3232,1971.0,6.0,1970.0,9.0,20.475999893119074,0.02016822754827036,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.19405133260022478,845.008611583418,840.5614521894573,,3.8333333333333335,218.27287713633046,218.27287713633046,218.27287713633046,185.74282078046593,4.447159393960571,1.2429948616659978,0.27622108037022175,0.24859897233319958,0.24859897233319958,2.430745507257952,51.57632819499933,11.609554413703556,11.2485989723332,11.915265638999866,111.76407884059128,914.9959337704935,990.0,967.9763850296265,22.023614970373465,0.5157214301241577,0.2520417662843509,989.2322368035915,0.3456586092689678,0.3456586092689678,0.3456586092689678,0.30062664626706914,20.91019316469598,20.91019316469598,20.91019316469598,20.955225127697876,,0.9328503317902066,0.9328503317902066,0.9328503317902066,0.7777163631839953,41.49858297416946,41.49858297416946,41.49858297416946,34.89573078041965,0.8451849892906202,0.8451849892906202,0.8451849892906202,0.710707347870054,0.9745518952694165,0.9745518952694165,0.9745518952694165,0.9725646292990043,40.46366847583864,40.46366847583864,40.46366847583864,34.045594927579664,155.43660035509558,0.14926819182635664,5.1765487481941725e-05,192.0237378381964,107.36644972511164,4,3,111914.35225566883,541.6655881559767,30,0.8635366686394199
1971.07,589.4764401060723,0.49512903225806454,1971.0,7.0,1970.0,10.0,8.461998833653047,0.01402947362936079,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,200.5483870967742,0.3475102843230169,388.9280530092982,388.9280530092982,,2.2580645161290325,172.6439585936794,172.6439585936794,43.64013582193941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.83870967741935,10.35483870967742,9.709677419354838,9.709677419354838,117.93548387096774,461.8312788157498,990.0,966.2400485845147,23.759951415485244,0.20242865169393817,0.048482107741765555,989.7490892405643,0.2147372455726699,0.2147372455726699,0.05234545287572487,0.0,23.29430341047685,23.29430341047685,23.456695203173798,23.50904065604952,,0.923815960462981,0.923815960462981,0.2380645060408125,0.0,36.436263185065194,36.436263185065194,8.998483658672871,0.0,0.7420827532599836,0.7420827532599836,0.18326850628661653,0.0,0.9719916085740826,0.9719916085740826,0.9625806451612903,0.96,35.42970398962529,35.42970398962529,8.728529148912687,0.0,79.58793712816325,0.13372520308069635,5.69781447715061e-05,109.00986401631856,54.12124361118115,3,2,59213.425223353464,262.3436243127323,31,0.44215520626757365
1971.08,436.53092088098435,0.6112903225806451,1971.0,8.0,1970.0,11.0,4.3995411671363245,0.009932758138976951,54.0,9.0,8.0,6.0,107.0,184.0,0.42306511434897154,252.53092088098433,252.53092088098433,,1.8387096774193548,143.36460128876755,109.16631959221681,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,323.53092088098435,990.0,965.5640221174345,24.435977882565457,0.14971586294861552,0.02050618417619683,989.8297779528752,0.152579505579325,0.10125126889980798,0.0,0.0,24.113176329861318,24.16450456654084,24.265755835440647,24.265755835440647,,0.9114929289867385,0.76025067012835,0.0,0.0,30.990833333689693,23.394687663193558,0.0,0.0,0.6311778683032524,0.47647021717298493,0.0,0.0,0.9715688718131941,0.9683430653615812,0.96,0.96,30.136017063973153,22.691794306886944,0.0,0.0,52.8278113708601,0.12076491969178088,5.817429724936035e-05,61.03431725025309,44.67907804158725,2,1,39303.891659919915,205.1339363713416,31,0.29348784094922276
1971.09,353.09213246564235,0.7087333333333333,1971.0,9.0,1970.0,12.0,2.1835794177501935,0.00617921353024447,46.0,7.0,6.0,4.0,75.0,138.0,0.39192532028487964,215.09213246564238,215.09213246564238,,1.3666666666666667,171.75960459756988,43.33252786807248,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,274.09213246564235,990.0,965.1654606623282,24.834539337671814,0.13226738058811743,0.013214412879952897,989.8545182065319,0.22099981648465353,0.036299930530568666,0.0,0.0,24.468057727719074,24.652757613673156,24.689057544203724,24.689057544203724,,0.9222806655342881,0.3298970011618065,0.0,0.0,38.17838334779204,9.357366183218714,0.0,0.0,0.7775638156373124,0.19057772267247888,0.0,0.0,0.975661622604361,0.9636087520346822,0.9599999999999999,0.9599999999999999,37.29400458798702,9.075250630433443,0.0,0.0,46.369255218420456,0.13122303415491773,5.9983145735478994e-05,52.175737465500966,40.63784497358047,2,1,33385.863757262734,185.62655383883583,30,0.25760697343566924
1971.1,292.302261019273,0.7972903225806452,1971.0,10.0,1971.0,1.0,2.2890904196370143,0.007769564069257823,41.0,6.0,4.0,3.0,56.0,110.0,0.37696841169846307,182.30226101927295,182.30226101927295,,1.0,182.30226101927295,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,233.30226101927295,990.0,964.8717162030313,25.128283796968717,0.11787130137916471,0.008295931284136152,989.8738327673367,0.23621942272107918,0.0,0.0,0.0,24.765897141584336,25.002116564305414,25.002116564305414,25.002116564305414,,0.9291912755873354,0.0,0.0,0.0,41.143277573224985,0.0,0.0,0.0,0.8379486267459263,0.0,0.0,0.0,0.9737990926984846,0.96,0.96,0.96,40.075887188359104,0.0,0.0,0.0,40.075887188359104,0.1369365952661938,6.104624589348851e-05,46.49365709343465,36.27240934511074,1,1,29816.460068139175,165.9224808516464,31,0.22264381771310615
1971.11,344.2704740975327,0.7209666666666668,1971.0,11.0,1971.0,2.0,4.859917309734298,0.013886713790558647,40.0,6.0,4.0,3.0,53.0,106.0,0.30933530097541584,238.27047409753277,238.27047409753277,,1.7666666666666666,144.36717729040313,93.90329680712964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,288.2704740975327,990.0,965.1213039975303,24.87869600246976,0.13727135725896125,0.017654094819506493,989.8450745479215,0.15946820965143152,0.08217960532338335,0.0,0.0,24.564302340739854,24.6415909450679,24.723770550391286,24.723770550391286,,0.9104754504522335,0.6913754170252836,0.0,0.0,31.80694440588926,20.414888863051935,0.0,0.0,0.6477992750690277,0.41578185057132244,0.0,0.0,0.9722415175460649,0.9675748508793982,0.9599999999999999,0.9599999999999999,30.913170341482353,19.800214528003025,0.0,0.0,50.71338486948538,0.1470852304555427,5.91716211340935e-05,62.71735567307953,44.30253101172437,2,1,36513.63710602948,200.02012187738305,30,0.2817410270526966
1971.12,448.04861267582515,0.600774193548387,1971.0,12.0,1971.0,3.0,7.0884201315493724,0.01571881808129705,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.2552287449684146,335.016354611309,335.016354611309,,2.0,167.5081773056545,167.5081773056545,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,386.53248364356705,990.0,965.6160568806774,24.383943119322527,0.1719510691861051,0.037003270922261765,989.7910456598916,0.20215229431045814,0.20215229431045814,0.0,0.0,23.972836484903713,23.972836484903713,24.174988779214168,24.174988779214168,,0.9226619139184814,0.9226619139184814,0.0,0.0,36.32203728090254,36.32203728090254,0.0,0.0,0.739756360099848,0.739756360099848,0.0,0.0,0.9718117183046745,0.9718117183046745,0.96,0.96,35.311734006211125,35.311734006211125,0.0,0.0,70.62346801242225,0.15699200222582582,5.855142007201889e-05,90.42864838845291,57.72717080690524,2,2,52543.86020124216,273.8169121240828,31,0.39235260006901257
1972.01,718.7505002908882,0.43148387096774193,1972.0,1.0,1971.0,4.0,18.8704990638026,0.02679337314389376,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.18616629318969674,585.8795325489527,585.8795325489527,,3.161290322580645,186.52101273651536,186.52101273651536,179.6149134474065,33.22259362851554,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,642.2988873876625,990.0,966.773584351162,23.226415648838056,0.291799112538718,0.10275278826690336,989.6054480991944,0.24874112402362583,0.24874112402362583,0.23828089067242827,0.04037011840921606,22.583122624008816,22.583122624008816,22.593582857360012,22.791493629623222,,0.9279693683961614,0.9279693683961614,0.8977301709721073,0.17843888446164768,38.32795916026242,38.32795916026242,36.845559906137815,6.638913493907,0.7806101661967905,0.7806101661967905,0.7504187353592223,0.13521208745228105,0.9725033827793865,0.9725033827793865,0.971858221489064,0.9619354838709677,37.28687037926359,37.28687037926359,35.83411911022149,6.439746089089789,116.84760595783847,0.16261396948522602,5.5517238606967806e-05,136.1787167416415,90.07057868061042,4,2,86934.61883263182,428.17815592474926,31,0.6491533664324359
1972.02,829.4807846671255,0.385448275862069,1972.0,2.0,1971.0,5.0,2.3405358823660176,0.0028319305033280757,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,127.06896551724138,0.1532803672217126,702.4118191498841,702.4118191498841,,4.0,175.60295478747102,175.60295478747102,175.60295478747102,175.60295478747102,0.0,0.0,0.0,0.0,0.0,0.0,40.827586206896555,6.689655172413793,5.0,4.0,70.55172413793103,754.9290605291944,990.0,967.2179231386683,22.782076861331568,0.35553997168644585,0.1425665947750385,989.5018934335385,0.2183696053306576,0.2183696053306576,0.2183696053306576,0.2183696053306576,22.06560068953943,22.06560068953943,22.06560068953943,22.06560068953943,,0.9233707773703692,0.9233707773703692,0.9233707773703692,0.9233707773703692,35.08768112470423,35.08768112470423,35.08768112470423,35.08768112470423,0.7146167235173979,0.7146167235173979,0.7146167235173979,0.7146167235173979,0.97,0.97,0.97,0.97,34.035050690963104,34.035050690963104,34.035050690963104,34.035050690963104,136.14020276385241,0.16411122872656256,5.383910693998298e-05,141.4097092111015,132.1422273535367,4,4,94753.58112364128,680.7246825595828,29,0.7563344597991801
1972.03,990.0362782972172,0.3344193548387097,1972.0,3.0,1971.0,6.0,9.599383678666648,0.009693092660495138,41.0,8.0,7.0,6.0,67.0,129.0,0.1313357590291043,861.0362782972172,861.0362782972172,,4.0,215.2590695743043,215.2590695743043,215.2590695743043,215.2590695743043,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,917.0362782972172,990.0,967.8329464957022,22.167053504297694,0.49620402169448474,0.2430134722539564,989.2607825060516,0.33114153999231666,0.33114153999231666,0.33114153999231666,0.33114153999231666,21.09669447035694,21.09669447035694,21.09669447035694,21.09669447035694,,0.9342868014154653,0.9342868014154653,0.9342868014154653,0.9342868014154653,41.521840476438044,41.521840476438044,41.521840476438044,41.521840476438044,0.8456586655079031,0.8456586655079031,0.8456586655079031,0.8456586655079031,0.9750150289067192,0.9750150289067192,0.9750150289067192,0.9750150289067192,40.497438891966915,40.497438891966915,40.497438891966915,40.497438891966915,161.98975556786766,0.1636495539860888,5.234232454376249e-05,183.47225476921224,136.64943330354154,4,4,120520.37814249353,705.6935677067364,31,0.8999430864881536
1972.04,1573.5445801769492,0.22443333333333332,1972.0,4.0,1971.0,7.0,24.95897448294701,0.016700839033028107,45.0,11.0,10.0,10.0,72.0,148.0,0.09649666531354413,1425.5445801769492,1088.8977619531167,,4.0,272.2244404882792,272.2244404882792,272.2244404882792,272.2244404882792,336.64681822383244,42.72466380974001,5.651847540754725,11.386310483780678,22.746406636745437,254.1375897528116,87.72466380974,16.651847540754723,21.386310483780676,32.746406636745434,326.1375897528116,1214.6605837873924,990.0,969.7249519631223,20.275048036877656,0.879523280788596,0.46567164071930567,988.654805078492,0.5244852414313693,0.5244852414313693,0.5244852414313693,0.5244852414313693,18.40536787393841,18.40536787393841,18.40536787393841,18.40536787393841,,0.9347871955058995,0.9347871955058995,0.9347871955058995,0.9347871955058995,45.8959214441619,45.8959214441619,45.8959214441619,45.8959214441619,0.9347438176000387,0.9347438176000387,0.9347438176000387,0.9347438176000387,0.9797891315693419,0.9797891315693419,0.9797891315693419,0.9797891315693419,44.968802871336464,44.968802871336464,44.968802871336464,44.968802871336464,179.87521148534586,0.11789894994343245,4.5930224761498566e-05,192.7409456305737,170.3815265044382,4,4,129510.15226944901,993.7269891847708,30,0.9993067304741436
1972.05,1698.9877381573926,0.20738709677419356,1972.0,5.0,1971.0,8.0,13.376553550204203,0.008089163019227425,47.0,10.0,10.0,10.0,115.0,192.0,0.1136920820072366,1506.9877381573926,1100.0,,4.0,275.0,275.0,275.0,275.0,406.98773815739287,52.21139499013399,7.999999999999999,14.205384989530843,21.197278029030876,311.3736801486972,99.21139499013398,18.0,24.205384989530845,31.197278029030876,426.3736801486972,1241.4167799796649,990.0,970.1274988463547,19.872501153645338,0.9221889052371741,0.48,988.5978110947627,0.5349,0.5349,0.5349,0.5349,17.935412248408188,17.935412248408188,17.935412248408188,17.935412248408188,,0.9332788848555016,0.9332788848555016,0.9332788848555016,0.9332788848555016,45.145444401185806,45.145444401185806,45.145444401185806,45.145444401185806,0.9194591527736415,0.9194591527736415,0.9194591527736415,0.9194591527736415,0.9797502008939385,0.9797502008939385,0.9797502008939385,0.9797502008939385,44.231641284499275,44.231641284499275,44.231641284499275,44.231641284499275,176.9265651379971,0.10498079311747104,4.4678425539898256e-05,185.33048463522647,170.3815265044382,4,4,131633.36446266982,1274.3705361774826,31,0.9829253618777615
1972.06,1154.2874315037348,0.2950666666666667,1972.0,6.0,1971.0,9.0,21.569886514741164,0.019661184664673623,53.0,12.0,12.0,13.0,120.0,210.0,0.18660517420508854,944.2874315037349,924.2781472254502,,3.933333333333333,234.5316520369188,234.5316520369188,234.5316520369188,220.68319111469376,20.009284278284635,5.0499622226146945,1.0510377447352195,1.1433876730448362,1.238669979131906,11.526226658757981,58.049962222614695,13.05103774473522,13.143387673044836,14.238669979131906,131.526226658758,1008.5225348658449,990.0,968.3682961058332,21.631703894166698,0.6119631135580298,0.31289649702785033,989.0751403894141,0.39705555015976673,0.39705555015976673,0.39705555015976673,0.3766912601897908,20.309788733421055,20.309788733421055,20.309788733421055,20.330153023391027,,0.934993597587873,0.934993597587873,0.934993597587873,0.8726908315527329,43.40027117988883,43.40027117988883,43.40027117988883,40.605550229516204,0.8839159099773694,0.8839159099773694,0.8839159099773694,0.8269969496846478,0.9765087984034829,0.9765087984034829,0.9765087984034829,0.9754835690408774,42.397997866345726,42.397997866345726,42.397997866345726,39.671993630136576,166.86598722917375,0.14520945974913865,5.049956579691917e-05,190.6975891534169,120.0269699702317,4,3,120143.5108050051,609.2739407352476,30,0.9270332623842986
1972.07,582.8560708229339,0.5006129032258064,1972.0,7.0,1971.0,10.0,11.261128753172835,0.018137351779662927,50.0,10.0,9.0,9.0,108.0,186.0,0.32592382055450086,396.8560708229339,396.8560708229339,,2.2580645161290325,175.8768285123117,175.8768285123117,45.10241379831043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,465.8560708229339,990.0,966.2080635057761,23.791936494223922,0.20479387038850905,0.05103893814019862,989.7441671914713,0.22199585555563076,0.22199585555563076,0.05622663428297742,0.0,23.314107830139584,23.314107830139584,23.479877051412235,23.536103685695213,,0.9251492996379738,0.9251492996379738,0.23852434389373153,0.0,37.18346454728849,37.18346454728849,9.272872536705203,0.0,0.7573007036107634,0.7573007036107634,0.1888568744746477,0.0,0.9718244648617281,0.9718244648617281,0.9627080114376916,0.96,36.147274430505895,36.147274430505895,8.99993622556576,0.0,81.29448508657755,0.13842011175649105,5.709780949468831e-05,120.43448593237144,59.11192899948056,3,2,60483.0969044137,284.1789493868897,31,0.4516360282587642
