MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1972.08,415.4321874600811,0.635483870967742,1972.0,8.0,1971.0,11.0,3.542908017552544,0.008637292937093392,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,174.6451612903226,0.4247059056842722,240.78702616975855,240.78702616975855,,1.5806451612903225,162.392546948897,78.3944792208615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.74193548387097,8.67741935483871,7.354838709677419,5.67741935483871,101.19354838709677,308.5612197181456,990.0,965.4660599297748,24.533940070225142,0.14443259094592495,0.01840785719426943,989.8371595518597,0.1955295388495661,0.075917129842039,0.0,0.0,24.175570083235378,24.29518249224291,24.371099622084945,24.371099622084945,,0.9193149692992272,0.5274986617964268,0.0,0.0,35.519021608122294,16.854138806446624,0.0,0.0,0.7234016620798838,0.3432614828196869,0.0,0.0,0.9731297690721349,0.9657633852283745,0.96,0.96,34.59756100366411,16.34748559310687,0.0,0.0,50.94504659677098,0.12185744657624227,5.892188233332971e-05,65.27335690647038,38.01823339090468,2,1,37903.11466799761,176.34880084276085,31,0.28302803664872767
1972.09,325.32205455624467,0.7465666666666666,1972.0,9.0,1971.0,12.0,2.2472583985130408,0.006943337241457666,46.0,7.0,6.0,4.0,75.0,138.0,0.4256136017255964,187.32205455624464,187.32205455624464,,1.0333333333333334,183.6162412088653,3.705813347379348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.32205455624464,990.0,965.0266922516938,24.973307748306137,0.12246641594921363,0.009006566509920346,989.8685270175408,0.24202118139734138,0.00291596802247362,0.0,0.0,24.599813584449652,24.838918797824522,24.841834765846997,24.841834765846997,,0.928852967792826,0.029799786220606507,0.0,0.0,41.167817035176945,0.7980151818222083,0.0,0.0,0.8384484121217299,0.016252855026928886,0.0,0.0,0.9751407392604144,0.9602919521693596,0.9599999999999999,0.9599999999999999,40.16506409241144,0.7730840424547656,0.0,0.0,40.93814813486621,0.12551970721294642,6.069771647475909e-05,47.4628453998012,35.04461576473703,2,1,29475.466657103672,161.18021087320443,30,0.22743415630481228
1972.1,285.37649905661834,0.8077419354838711,1972.0,10.0,1972.0,1.0,1.7170377242536923,0.006048374813810293,41.0,6.0,4.0,3.0,56.0,110.0,0.3856217662620476,175.37649905661837,175.37649905661837,,1.0,175.37649905661837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,226.37649905661834,990.0,964.8415059962266,25.15849400377351,0.11542695525803824,0.007537649905661797,989.8770353948362,0.21788314209793846,0.0,0.0,0.0,24.817646256511875,25.03552939860981,25.03552939860981,25.03552939860981,,0.9269867271621984,0.0,0.0,0.0,39.56871838719947,0.0,0.0,0.0,0.8058802115519239,0.0,0.0,0.0,0.9714607376452762,0.96,0.96,0.96,38.44183837232967,0.0,0.0,0.0,38.44183837232967,0.13466241585152003,6.0882767634260164e-05,41.749724176852745,36.27240934511074,1,1,28600.727749013276,165.9224808516464,31,0.21356576873516483
1972.11,310.07179236599046,0.7701333333333333,1972.0,11.0,1972.0,2.0,2.4632238057764444,0.00784967330821947,40.0,6.0,4.0,3.0,53.0,106.0,0.3423679198328083,204.07179236599046,204.07179236599046,,1.0333333333333334,200.3516957825962,3.72009658339428,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,254.07179236599046,990.0,964.9520291373549,25.04797086264522,0.12520158102435655,0.01115369338613012,989.8636447255897,0.2868373498017308,0.0029388212000975135,0.0,0.0,24.624778238433013,24.908676767034645,24.911615588234742,24.911615588234742,,0.9342403082648906,0.02981675269241091,0.0,0.0,45.22737984526173,0.8066945290096063,0.0,0.0,0.9211278990888336,0.016429623808749617,0.0,0.0,0.9786882475230698,0.9603096290475416,0.9599999999999999,0.9599999999999999,44.274039765126446,0.7819200296094506,0.0,0.0,45.0559597947359,0.1452049283843054,6.133509841293552e-05,48.14307169632772,40.6568609498576,2,1,32440.291052209843,184.5219447532691,30,0.2503108877485327
1972.12,387.17787378958,0.668258064516129,1972.0,12.0,1972.0,3.0,8.889667110316568,0.02136017341370141,38.0,5.0,4.0,3.0,54.0,104.0,0.27150017907783075,283.17787378958,283.17787378958,,2.0,141.58893689479,141.58893689479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,330.17787378958,990.0,965.3299486672374,24.670051332762473,0.15206177886391536,0.026635574757915965,989.8213026463782,0.14489093662218525,0.14489093662218525,0.0,0.0,24.34646304251844,24.34646304251844,24.491353979140627,24.491353979140627,,0.9120073724479596,0.9120073724479596,0.0,0.0,30.82436167916858,30.82436167916858,0.0,0.0,0.6277874069077104,0.6277874069077104,0.0,0.0,0.9702670667236222,0.9702670667236222,0.96,0.96,29.911206841964702,29.911206841964702,0.0,0.0,59.822413683929405,0.15390180661682534,5.8683306089046125e-05,84.80705666110546,48.79300618930412,2,2,44507.87578084348,231.4728177879068,31,0.33234674268849673
1973.01,527.0069640158495,0.5349354838709677,1973.0,1.0,1972.0,4.0,5.6216192156798535,0.010726058471744593,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.1956794788053852,426.65212530617214,426.65212530617214,,2.4838709677419355,173.35065900461763,173.35065900461763,79.95080729693679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,472.23277046746244,990.0,965.9712189514554,24.028781048544598,0.2057360708704876,0.05562957325597193,989.7386343558735,0.2144748899533032,0.2144748899533032,0.0936107835799798,0.0,23.552940514464854,23.552940514464854,23.673804620838176,23.767415404418156,,0.9247523173097758,0.9247523173097758,0.44601801592896145,0.0,37.05020725107301,37.05020725107301,16.812588882634454,0.0,0.7545867057245011,0.7545867057245011,0.34241525219214763,0.0,0.9715883089254681,0.9715883089254681,0.9648387096774194,0.96,36.00925423419252,36.00925423419252,16.308211216155417,0.0,88.32671968454045,0.16680846764936205,5.765024032579972e-05,105.32731454332836,67.36031258047504,3,2,65715.0794452981,320.0331111664572,31,0.49070399824744704
1973.02,703.8769556093288,0.4372142857142857,1973.0,2.0,1972.0,5.0,6.560911938494306,0.009410243356015507,36.0,6.0,5.0,4.0,54.0,105.0,0.1501049672167389,598.8769556093288,598.8769556093288,,3.2142857142857144,187.58339476955422,187.58339476955422,187.58339476955422,36.12677130066614,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,645.8769556093288,990.0,966.7155078224372,23.284492177562726,0.2935667343693912,0.10715972825584227,989.5992735373748,0.2508306486645586,0.2508306486645586,0.2508306486645586,0.04310314426701399,22.632935066272918,22.632935066272918,22.632935066272918,22.840662570670457,,0.9286122767778651,0.9286122767778651,0.9286122767778651,0.19740941215635627,38.67169720673167,38.67169720673167,38.67169720673167,7.282707324238975,0.7876109410739648,0.7876109410739648,0.7876109410739648,0.14832397809040682,0.9725671720406732,0.9725671720406732,0.9725671720406732,0.9621428571428571,37.62139468633989,37.62139468633989,37.62139468633989,7.064226104511805,119.92841016353147,0.1703445109097174,5.5683357102471625e-05,131.86555395088703,102.39387267584736,4,3,80591.89162989314,503.7950640130589,28,0.6662689453529526
1973.03,894.995192259205,0.3646451612903226,1973.0,3.0,1972.0,6.0,8.747826959011938,0.009523162875254272,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,114.09677419354838,0.1294557985422968,780.8984180656566,780.8984180656566,,3.870967741935484,202.21779158751562,202.21779158751562,202.21779158751562,174.24504330310984,0.0,0.0,0.0,0.0,0.0,0.0,37.61290322580645,8.0,6.32258064516129,4.645161290322581,57.516129032258064,832.8339019366244,990.0,967.4755857440156,22.524414255984308,0.42319653793519585,0.19154127383334915,989.3852621882315,0.29222754222600333,0.29222754222600333,0.29222754222600333,0.2493230904132593,21.61744890198976,21.61744890198976,21.61744890198976,21.660353353802503,,0.9315266632332719,0.9315266632332719,0.9315266632332719,0.8106330622515568,39.886864069354964,39.886864069354964,39.886864069354964,34.18164137556291,0.8123597570133394,0.8123597570133394,0.8123597570133394,0.6961637754697129,0.9737761653909028,0.9737761653909028,0.9737761653909028,0.9711955202296125,38.85465177735344,38.85465177735344,38.85465177735344,33.263533537437226,149.82748886949756,0.16731581450473582,5.3412691075021186e-05,176.02356723257907,129.64581645887915,4,3,111471.65171890617,650.3663976124346,31,0.8323749381638752
1973.04,1145.3332508926562,0.28876666666666667,1973.0,4.0,1972.0,7.0,5.25295072962471,0.004629929598620936,40.0,10.0,8.0,5.0,62.0,125.0,0.10932103988857853,1020.333250892656,1020.333250892656,,4.0,255.083312723164,255.083312723164,255.083312723164,255.083312723164,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1078.333250892656,990.0,968.3567616456626,21.64323835433738,0.6695594234345705,0.3823004442152932,988.9481401323501,0.46120897355022356,0.46120897355022356,0.46120897355022356,0.46120897355022356,20.130169513137275,20.130169513137275,20.130169513137275,20.130169513137275,,0.9395651825023932,0.9395651825023932,0.9395651825023932,0.9395651825023932,47.28249629232213,47.28249629232213,47.28249629232213,47.28249629232213,0.96298363120819,0.96298363120819,0.96298363120819,0.96298363120819,0.98,0.98,0.98,0.98,46.33684636647569,46.33684636647569,46.33684636647569,46.33684636647569,185.34738546590276,0.1618922931053873,5.049342624521508e-05,192.74136351167388,174.22667827939526,4,4,133450.11753545,934.9978690640884,30,1.0297076970327932
1973.05,1110.4948564033534,0.2988387096774193,1973.0,5.0,1972.0,8.0,10.02618924811259,0.009627906927308413,42.0,9.0,8.0,6.0,82.0,147.0,0.13332268897660493,963.4948564033534,963.4948564033534,,4.0,240.87371410083836,240.87371410083836,240.87371410083836,240.87371410083836,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1022.4948564033534,990.0,968.2391664953323,21.760833504667676,0.6077778886742379,0.33016426951411343,989.0620578418117,0.4140098911851782,0.4140098911851782,0.4140098911851782,0.4140098911851782,20.408881455294136,20.408881455294136,20.408881455294136,20.408881455294136,,0.9378307351638453,0.9378307351638453,0.9378307351638453,0.9378307351638453,45.1108103174546,45.1108103174546,45.1108103174546,45.1108103174546,0.9187537742862444,0.9187537742862444,0.9187537742862444,0.9187537742862444,0.9781416546854688,0.9781416546854688,0.9781416546854688,0.9781416546854688,44.13532083316254,44.13532083316254,44.13532083316254,44.13532083316254,176.54128333265015,0.159057885591688,5.099320585384306e-05,189.65914403932416,145.1604774260828,4,4,131346.71479949172,759.4211780013768,31,0.980784907403612
1973.06,631.4979595236114,0.47946666666666665,1973.0,6.0,1972.0,9.0,14.642134322536009,0.02239548805564582,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,133.0,0.22528925304148198,498.4979595236114,498.4979595236114,,2.8,177.2692840958729,177.2692840958729,108.3006055717051,35.65878576016051,0.0,0.0,0.0,0.0,0.0,0.0,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,556.4979595236114,990.0,966.4048760338738,23.59512396612609,0.25193302532772316,0.08092688261007448,989.6671400920623,0.22488587900007725,0.22488587900007725,0.13961533292101674,0.04509386414717075,23.037378179188217,23.037378179188217,23.122648725267275,23.21717019404112,,0.9253358571537653,0.9253358571537653,0.5555877849262469,0.18488347626058232,37.022916434427906,37.022916434427906,22.19282359053959,7.119891918426106,0.7540308846115663,0.7540308846115663,0.4519923338195435,0.14500798204533819,0.9714394268981069,0.9714394268981069,0.9667727602314403,0.962,35.97563292528032,35.97563292528032,21.55999233609673,6.906295160873323,100.41755334753068,0.15694781750157735,5.640931393622849e-05,147.04926639684447,63.95745228079798,4,2,72300.6384102221,306.1571483252964,30,0.5578752963751705
1973.07,403.5025404175206,0.6492903225806451,1973.0,7.0,1972.0,10.0,3.6508012133052516,0.009012144921894253,42.0,9.0,8.0,6.0,70.0,135.0,0.3368306175198768,268.5025404175206,268.5025404175206,,1.935483870967742,141.3152157156259,127.18732470189471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,327.5025404175206,990.0,965.4093524355045,24.590647564495526,0.15111757070981052,0.023700508083504077,989.8251819212066,0.145949332237163,0.1240612343664838,0.0,0.0,24.26988015346505,24.29176825133573,24.415829485702215,24.415829485702215,,0.9112904580605449,0.8506705245700599,0.0,0.0,30.691251888720632,27.522091807728604,0.0,0.0,0.6250764132122328,0.5605314013794012,0.0,0.0,0.9706114318438558,0.9693211092632105,0.96,0.96,29.801386533238013,26.695609653865823,0.0,0.0,56.49699618710384,0.13958501223025635,5.8477707204183204e-05,68.71650578543131,47.103604583910055,2,1,42033.76516320525,218.9823107128336,31,0.3138722010394657
1973.08,316.6216694444527,0.7599677419354839,1973.0,8.0,1972.0,11.0,2.587673330837491,0.008346815203637187,39.0,7.0,5.0,4.0,60.0,115.0,0.3651105572456788,201.62166944445278,201.62166944445278,,1.2903225806451613,168.70750844331323,32.91416100113956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,252.62166944445278,990.0,964.9868479727106,25.01315202728947,0.12468974907907109,0.011225800685972983,989.8640844502349,0.21197930733233605,0.026424423117453716,0.0,0.0,24.66525717019208,24.85081205440697,24.87723647752442,24.87723647752442,,0.9213630674141888,0.26010469179380113,0.0,0.0,37.74277214390902,7.1291269952877245,0.0,0.0,0.7686918970246238,0.14519606915046282,0.0,0.0,0.9742952777258168,0.962782336192018,0.96,0.96,36.80994779957074,6.912340083296555,0.0,0.0,43.7222878828673,0.1378003911394522,6.0319739984782905e-05,49.50251137792571,34.64141067524919,2,1,32529.38218485327,158.7644374568714,31,0.24290159934926278
1973.09,249.03428145037944,0.8751333333333334,1973.0,9.0,1972.0,12.0,1.479978399973018,0.005958746888694176,36.0,6.0,4.0,3.0,51.0,100.0,0.4059751553374838,149.03428145037944,149.03428145037944,,1.0,149.03428145037944,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,195.03428145037944,990.0,964.6807622750773,25.319237724922694,0.10436509387704772,0.004903428145037887,989.8907314779779,0.16252745099199611,0.0,0.0,0.0,25.047441751908618,25.209969202900613,25.209969202900613,25.209969202900613,,0.9146489905697988,0.0,0.0,0.0,33.537666169583495,0.0,0.0,0.0,0.6830481908265477,0.0,0.0,0.0,0.9707514080497933,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.56247485772101,0.0,0.0,0.0,32.56247485772101,0.1297158339990111,6.057971761066221e-05,40.34091076937303,23.931980866051727,1,1,23444.981897559122,111.36508545768088,30,0.18090263809845003
1973.1,232.89322707493358,0.9020967741935484,1973.0,10.0,1973.0,1.0,3.463942033447063,0.014881676583311694,37.0,5.0,3.0,2.0,50.0,97.0,0.41752303983949296,135.89322707493358,135.89322707493358,,1.0,135.89322707493358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,180.89322707493358,990.0,964.5964970670964,25.40350293290369,0.09937417933832265,0.0035893227074933164,989.8970364979542,0.13165608933659426,0.0,0.0,0.0,25.168883341521287,25.297239769031275,25.297239769031275,25.297239769031275,,0.9107851787069355,0.0,0.0,0.0,30.556433420798466,0.0,0.0,0.0,0.6223306195681968,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.639740418174508,0.0,0.0,0.0,29.639740418174508,0.1270282306255439,6.0572770171211646e-05,34.953172694468215,24.268046379240676,1,1,22051.966871121836,112.2745177174335,31,0.16466522454541396
1973.11,278.6791831376299,0.8246333333333333,1973.0,11.0,1973.0,2.0,3.574809160777918,0.01274584339069851,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.35071113013442395,181.34584980429656,181.34584980429656,,1.0,181.34584980429656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,227.34584980429656,990.0,964.8180750172783,25.181924982721693,0.11576899262509235,0.008367836218779049,989.8758631711561,0.23609067740851758,0.0,0.0,0.0,24.82169747646932,25.05778815387784,25.05778815387784,25.05778815387784,,0.9284206451152078,0.0,0.0,0.0,40.98476615868415,0.0,0.0,0.0,0.8347202883642394,0.0,0.0,0.0,0.974481549850572,0.9599999999999999,0.9599999999999999,0.9599999999999999,39.96193871397407,0.0,0.0,0.0,39.96193871397407,0.14300892294682072,6.117338894829808e-05,47.40239875004053,33.53065106776394,1,1,28772.59587406133,153.1954239432886,30,0.22201077063318927
1973.12,525.4433156442147,0.5615161290322581,1973.0,12.0,1973.0,3.0,17.85696267113123,0.03147313230306448,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.2316847052051739,411.95944467647286,411.95944467647286,,2.5161290322580645,160.39321446532446,160.39321446532446,73.33802206908894,17.834993676734978,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,463.70138016034383,990.0,965.9404949238807,24.059505076119397,0.20994543744246413,0.05848045440451017,989.731574108153,0.18667532154830407,0.18667532154830407,0.09160858670243878,0.023256872499865768,23.604403862724098,23.604403862724098,23.699470597569963,23.767822311772534,,0.9190240282993694,0.9190240282993694,0.3876008227141577,0.08966012249105845,34.0189491015141,34.0189491015141,15.114306993724092,3.5489792444447232,0.6928502871998797,0.6928502871998797,0.3078270263487595,0.07228063634306972,0.9708257295182386,0.9708257295182386,0.9644180086263381,0.9609677419354838,33.03441551722493,33.03441551722493,14.670056561141124,3.4425098671113816,84.18139746270236,0.1583492389795809,5.7355240142576745e-05,143.68146313163072,47.40051065705903,4,2,62630.95971225055,225.2057950036568,31,0.4676744303483464
1974.01,909.1538701944951,0.35893548387096774,1974.0,1.0,1973.0,4.0,22.01633468965807,0.02384898805495555,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.15787419728822255,766.6054830977208,766.6054830977208,,4.0,191.6513707744302,191.6513707744302,191.6513707744302,191.6513707744302,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,827.2183863235273,990.0,967.5325496414501,22.46745035854985,0.41554364179792835,0.17819340675664194,989.4062629514455,0.26204745225149595,0.26204745225149595,0.26204745225149595,0.26204745225149595,21.61166585774378,21.61166585774378,21.61166585774378,21.61166585774378,,0.9284535013176382,0.9284535013176382,0.9284535013176382,0.9284535013176382,37.66459989577429,37.66459989577429,37.66459989577429,37.66459989577429,0.767099794211289,0.767099794211289,0.767099794211289,0.767099794211289,0.9708767129588578,0.9708767129588578,0.9708767129588578,0.9708767129588578,36.572384828295114,36.572384828295114,36.572384828295114,36.572384828295114,146.28953931318046,0.16083648982013768,5.3063099013633355e-05,177.04276539324903,129.7987404220548,4,4,108839.41724900626,669.2739407352476,31,0.8127196628510026
1974.02,1768.8926254126368,0.2062142857142857,1974.0,2.0,1973.0,5.0,58.159546448084356,0.032110285328266076,49.0,8.0,7.0,5.0,93.0,162.0,0.0992573637749409,1606.8926254126368,1077.0787219113313,,4.0,269.2696804778328,269.2696804778328,269.2696804778328,269.2696804778328,529.8139035013056,39.94676089379526,7.60009119664831,11.566480063707031,16.352280972262516,454.34829037489243,88.94676089379526,15.600091196648311,18.56648006370703,21.352280972262516,547.3482903748925,1200.1920540654821,990.0,970.2491356696837,19.750864330316222,0.85860198941508,0.45389122880640814,988.6875067817784,0.514127566778784,0.514127566778784,0.514127566778784,0.514127566778784,17.924243545315964,17.924243545315964,17.924243545315964,17.924243545315964,,0.9313794181757757,0.9313794181757757,0.9313794181757757,0.9313794181757757,43.97488442982315,43.97488442982315,43.97488442982315,43.97488442982315,0.8956188274913065,0.8956188274913065,0.8956188274913065,0.8956188274913065,0.9770943801911256,0.9770943801911256,0.9770943801911256,0.9770943801911256,42.979882765919676,42.979882765919676,42.979882765919676,42.979882765919676,171.9195310636787,0.10714036211270614,4.448070787993104e-05,191.7842458254276,146.22923831499426,4,4,115529.92487479208,924.4244972913413,28,0.955108505909326
1974.03,2613.9530434991443,0.11596774193548388,1974.0,3.0,1973.0,6.0,26.20297518811876,0.010217623235011662,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.08359427587721782,2394.82401124108,1100.0,,4.0,275.0,275.0,275.0,275.0,1294.8240112410797,44.54838709677419,7.709677419354839,14.064516129032258,62.2777718801208,1166.2236587157977,100.0,18.0,25.0,73.85841704141112,1297.0946264577333,1243.0,990.0,972.5819556222393,17.418044377760683,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.476854965242406,15.476854965242406,15.476854965242406,15.476854965242406,,0.9180541870707196,0.9180541870707196,0.9180541870707196,0.9180541870707196,38.32557087803054,38.32557087803054,38.32557087803054,38.32557087803054,0.7805615250108053,0.7805615250108053,0.7805615250108053,0.7805615250108053,0.9704905698513164,0.9704905698513164,0.9704905698513164,0.9704905698513164,37.19551628930189,37.19551628930189,37.19551628930189,37.19551628930189,148.78206515720757,0.05738851908977602,3.7571228575052416e-05,157.25149676076066,142.54522639578963,4,4,110693.85647696244,2127.3827547648234,31,0.8265670286511532
1974.04,2300.7635696787033,0.1434,1974.0,4.0,1973.0,7.0,12.415380381368186,0.0053558124671493935,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.08465952831192707,2106.7635696787033,1100.0,,4.0,275.0,275.0,275.0,275.0,1006.7635696787034,49.000000000000014,5.666666666666671,12.333333333333334,63.948441638785944,875.8151280399176,100.0,18.0,25.0,79.94844163878594,977.8151280399176,1243.0,990.0,971.825981030259,18.174018969741077,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.232829557222797,16.232829557222797,16.232829557222797,16.232829557222797,,0.9249045728181583,0.9249045728181583,0.9249045728181583,0.9249045728181583,40.49171340733519,40.49171340733519,40.49171340733519,40.49171340733519,0.824678480801124,0.824678480801124,0.824678480801124,0.824678480801124,0.9724678480801124,0.9724678480801124,0.9724678480801124,0.9724678480801124,39.3772150945184,39.3772150945184,39.3772150945184,39.3772150945184,157.5088603780736,0.06852339804069169,3.977496474193778e-05,159.4261835315652,153.2751142000552,4,4,113406.379472213,2014.7889891539896,30,0.8750492243226311
1974.05,2288.7968809829604,0.1458064516129032,1974.0,5.0,1973.0,8.0,25.807917514495088,0.011804148502240687,55.0,13.0,13.0,17.0,178.0,276.0,0.12170747995554242,2012.7968809829601,1100.0,,4.0,275.0,275.0,275.0,275.0,912.7968809829603,45.0,4.999999999999999,11.999999999999998,53.86439756297138,796.9324834199889,100.0,18.0,25.0,70.86439756297138,974.9324834199889,1243.0,990.0,971.7875093428461,18.21249065715391,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.271301244635634,16.271301244635634,16.271301244635634,16.271301244635634,,0.9246283597020354,0.9246283597020354,0.9246283597020354,0.9246283597020354,40.57984774829654,40.57984774829654,40.57984774829654,40.57984774829654,0.8264734775620476,0.8264734775620476,0.8264734775620476,0.8264734775620476,0.9728093189914478,0.9728093189914478,0.9728093189914478,0.9728093189914478,39.48059969483697,39.48059969483697,39.48059969483697,39.48059969483697,157.9223987793479,0.06990983637060044,3.9879393631148465e-05,172.10107862157486,150.65456697762733,4,4,117494.26469183483,1559.7736825262568,31,0.8773466598852661
1974.06,1301.4391849843425,0.27166666666666667,1974.0,6.0,1973.0,9.0,35.50489760303211,0.0290788174352845,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.19863079369815562,1060.105851651009,943.3259389546805,,3.9,240.72405501299048,240.72405501299048,240.72405501299048,221.1537739157091,116.7799126963287,17.26568576649119,2.328006266173782,4.565387003090281,7.231705753843087,85.38912790673035,76.2656857664912,14.328006266173782,17.898720336423615,22.231705753843087,227.38912790673035,1051.818351323769,990.0,968.8397701708462,21.160229829153742,0.6813180675253568,0.3404163222360597,988.9782656102385,0.4196589837310977,0.4196589837310977,0.4196589837310977,0.3924748224659453,19.71883645566124,19.71883645566124,19.71883645566124,19.74602061692639,,0.9335616045295839,0.9335616045295839,0.9335616045295839,0.8405009229732159,43.015422900530936,43.015422900530936,43.015422900530936,39.08058358640643,0.8760778594812817,0.8760778594812817,0.8760778594812817,0.7959385659145913,0.9765680820983281,0.9765680820983281,0.9765680820983281,0.975390876855116,42.0243101319072,42.0243101319072,42.0243101319072,38.20011046432761,164.2730408600492,0.12903511730981948,4.89527715961604e-05,189.5134281388844,107.30609341645533,4,3,118276.58941923543,546.6892968412517,30,0.9126280047780512
1974.07,551.5393219650833,0.5222258064516129,1974.0,7.0,1973.0,10.0,11.641616628133088,0.019495864056160352,50.0,10.0,9.0,9.0,108.0,186.0,0.34571162172924863,365.5393219650834,365.5393219650834,,2.225806451612903,163.70585374176412,163.70585374176412,38.12761448155513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,434.5393219650834,990.0,966.0712254017387,23.92877459826121,0.1922677115165031,0.044103086690567346,989.7636292017929,0.193536831948837,0.193536831948837,0.04589888341015734,0.0,23.498866968105304,23.498866968105304,23.646504916643984,23.692403800054144,,0.9206296164329097,0.9206296164329097,0.20824630872517563,0.0,34.70174010949569,34.70174010949569,7.85721380812009,0.0,0.7067564177086697,0.7067564177086697,0.16002472114297533,0.0,0.9709623143785379,0.9709623143785379,0.9622580645161289,0.96,33.70242921618327,33.70242921618327,7.621497393876487,0.0,75.02635582624303,0.13462408985342503,5.7215433941267787e-05,113.8672043341876,53.40995159222274,3,2,55819.60873472482,256.799181369126,31,0.4168130879235724
1974.08,381.6592845067552,0.6747419354838711,1974.0,8.0,1973.0,11.0,3.7217638472429333,0.009792608550942555,47.0,8.0,6.0,5.0,89.0,155.0,0.40899607058565124,226.6592845067552,226.6592845067552,,1.5483870967741935,157.86012833653197,68.79915617022324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,287.65928450675517,990.0,965.3049212151814,24.695078784818683,0.13705564948910232,0.015699127175965208,989.847245223335,0.18640512890804345,0.061505138215132885,0.0,0.0,24.35591887924558,24.480818869938492,24.542324008153624,24.542324008153624,,0.9172882429517325,0.4956635976083904,0.0,0.0,34.73629854097792,14.820347058325995,0.0,0.0,0.7074602554170654,0.30184006228769844,0.0,0.0,0.9729882048955555,0.9653217249221667,0.96,0.96,33.83297104064568,14.371864570866341,0.0,0.0,48.204835611512024,0.12587441260063237,5.922292136137912e-05,59.6526096504755,39.250090439502,2,1,35864.397694964944,180.4728177879068,31,0.2678046422861779
1974.09,298.9540290661404,0.7888,1974.0,9.0,1973.0,12.0,2.4696631078589935,0.008406163205029377,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,131.33333333333334,0.4440652834001054,167.62069573280706,167.62069573280706,,1.0,167.62069573280706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,6.666666666666667,5.333333333333333,3.6666666666666665,71.66666666666667,223.62069573280706,990.0,964.9058949078179,25.094105092182076,0.11445426392160422,0.007022246030122177,989.8785234900482,0.2058965071775147,0.0,0.0,0.0,24.766732075052836,24.97262858223035,24.97262858223035,24.97262858223035,,0.9227932745495312,0.0,0.0,0.0,37.59916909903297,0.0,0.0,0.0,0.7657671914263332,0.0,0.0,0.0,0.9733002477688756,0.9599999999999999,0.9599999999999999,0.9599999999999999,36.62538134899238,0.0,0.0,0.0,36.62538134899238,0.12139180195414802,6.0592919931215357e-05,47.1536525738092,26.598310754988827,1,1,26370.274571274513,123.382924552137,30,0.20347434082773544
1974.1,234.0746207263438,0.8997741935483872,1974.0,10.0,1974.0,1.0,2.0516651323626682,0.008698327730126494,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,101.19354838709677,0.4323997579220492,132.88107233924703,132.88107233924703,,1.0,132.88107233924703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.29032258064516,5.32258064516129,3.3225806451612905,2.3225806451612905,51.935483870967744,179.81655621021477,990.0,964.6032821944523,25.39671780554774,0.09899418512975725,0.003288107233924674,989.8977177076364,0.12542387661450413,0.0,0.0,0.0,25.169011636569568,25.294435513184073,25.294435513184073,25.294435513184073,,0.9098390937214781,0.0,0.0,0.0,29.844515946028782,0.0,0.0,0.0,0.6078312819965129,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.949180467647917,0.0,0.0,0.0,28.949180467647917,0.12365479584995723,6.051103027560782e-05,33.01879356281164,26.88245444116747,1,1,21538.19026793005,123.53049583159049,31,0.16082878037582177
1974.11,283.9362455669937,0.8134666666666667,1974.0,11.0,1974.0,2.0,3.1342229877635464,0.010816348230046654,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.35885552429213835,182.26957890032708,182.26957890032708,,1.0,182.26957890032708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,230.26957890032708,990.0,964.8373932359194,25.162606764080543,0.11680092019842264,0.00832555597713938,989.8748735238245,0.2372787134392604,0.0,0.0,0.0,24.800201574465742,25.037480287905,25.037480287905,25.037480287905,,0.9289672048109344,0.0,0.0,0.0,41.18176203013549,0.0,0.0,0.0,0.838732424239012,0.0,0.0,0.0,0.9746329612962491,0.9599999999999999,0.9599999999999999,0.9599999999999999,40.153708566326124,0.0,0.0,0.0,40.153708566326124,0.14119354587614508,6.116696306344391e-05,48.14307169632772,33.53065106776394,1,1,28910.670167754808,153.1954239432886,30,0.2230761587018118
1974.12,510.7959898652401,0.5495483870967742,1974.0,12.0,1974.0,3.0,11.235203977000543,0.023868350760280307,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.22520529421620333,397.3121188974981,397.3121188974981,,2.2903225806451615,175.79977024769235,175.79977024769235,45.71257840211345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,449.0540543813691,990.0,965.8968709365499,24.10312906345009,0.19527878753820524,0.049462423779499574,989.7552587886822,0.22267512464732292,0.22267512464732292,0.05097063935791049,0.0,23.635712727485053,23.635712727485053,23.807417212774464,23.858387852132378,,0.9251783857457014,0.9251783857457014,0.2667096670069078,0.0,37.719370510969945,37.719370510969945,9.58688188965259,0.0,0.7682152853558034,0.7682152853558034,0.19525217697866779,0.0,0.9729127133276916,0.9729127133276916,0.9629032258064515,0.96,36.715312137943855,36.715312137943855,9.29927543296301,0.0,82.72989970885072,0.1615963134627097,5.795426315023853e-05,100.96537107387982,47.40051065705903,3,2,61551.04538338494,225.2057950036568,31,0.45961055393805955
1975.01,911.5506393676467,0.3676129032258065,1975.0,1.0,1974.0,4.0,25.054933094705458,0.02566343017053315,46.0,7.0,6.0,4.0,76.0,139.0,0.1617332831751537,772.5506393676467,765.3333193841345,,3.6129032258064515,208.89011419707293,208.89011419707293,208.89011419707293,138.66297679291563,7.217319983512132,2.3884656060543743,0.36346215744305704,0.31153899209404884,0.2076926613960326,3.946160566524619,48.388465606054375,7.363462157443057,6.311538992094049,4.207692661396033,79.94616056652463,827.3967861397259,990.0,967.4953813578232,22.50461864217675,0.44838621472780493,0.21252904512867585,989.3390847401434,0.3181714794582638,0.3181714794582638,0.3181714794582638,0.2272301254989756,21.525531902862014,21.525531902862014,21.525531902862014,21.616473256821305,,0.9312835727347245,0.9312835727347245,0.9312835727347245,0.5725484443466937,40.70492996147807,40.70492996147807,40.70492996147807,26.17981363580486,0.8290209768121807,0.8290209768121807,0.8290209768121807,0.5331937604033576,0.9744729115848995,0.9744729115848995,0.9744729115848995,0.9700185368474075,39.680607883755755,39.680607883755755,39.680607883755755,25.56579953149632,144.6076231827636,0.1592170045652941,5.317835036717343e-05,192.8,97.114962169638,4,3,107588.07164797612,479.6506296297572,31,0.8033756843486867
1975.02,2641.836843544861,0.12089285714285715,1975.0,2.0,1974.0,5.0,82.71608116550426,0.035831203733060125,52.857142857142854,9.285714285714286,8.928571428571429,6.928571428571429,106.5,184.5,0.07302580677768462,2457.336843544861,1100.0,,4.0,275.0,275.0,275.0,275.0,1357.336843544861,46.6347726372716,8.57156637809682,15.357704001780277,49.85312541926845,1236.919675108444,99.49191549441446,17.857280663811107,24.286275430351704,56.78169684783988,1343.419675108444,1241.6354715885773,990.0,972.5821280162247,17.417871983775303,0.9233471205101919,0.48,988.5966528794897,0.5349,0.5349,0.5349,0.5349,15.479624863265139,15.479624863265139,15.479624863265139,15.479624863265139,,0.9151238984914701,0.9151238984914701,0.9151238984914701,0.9151238984914701,38.257188807433245,38.257188807433245,38.257188807433245,38.257188807433245,0.779168814815341,0.779168814815341,0.779168814815341,0.779168814815341,0.9723589619156512,0.9723589619156512,0.9723589619156512,0.9723589619156512,37.21502444686621,37.21502444686621,37.21502444686621,37.21502444686621,148.86009778746484,0.062233117742948485,3.759093378471334e-05,188.37460005107872,129.12544939112027,4,4,100033.98571317637,1221.5781363808978,28,0.8270005432636935
1975.03,4019.2090046603707,0.044580645161290317,1975.0,3.0,1974.0,6.0,74.18553243557538,0.017809614389466297,59.0,11.0,12.0,13.0,144.0,239.0,0.06154737121797301,3780.2090046603707,1100.0,,4.0,275.0,275.0,275.0,275.0,2680.2090046603707,41.0,7.0,13.0,67.0,2552.2090046603707,100.0,18.0,25.0,80.0,2696.2090046603707,1243.0,990.004984140038,975.6064683069714,14.398515833066591,0.9244275782729254,0.48,988.600556561765,0.5349,0.5349,0.5349,0.5349,12.45918825479369,12.45918825479369,12.45918825479369,12.45918825479369,,0.8481164758853023,0.8481164758853023,0.8481164758853023,0.8481164758853023,28.74568794280363,28.74568794280363,28.74568794280363,28.74568794280363,0.5854518929287909,0.5854518929287909,0.5854518929287909,0.5854518929287909,0.9680643544203074,0.9680643544203074,0.9680643544203074,0.9680643544203074,27.843639345506805,27.843639345506805,27.843639345506805,27.843639345506805,111.37455738202719,0.029627689658328824,2.812488822778465e-05,133.69117642056065,75.20964144756157,4,4,82862.67069222825,2930.057429979481,31,0.6187475410112623
1975.04,4807.345841336363,0.022133333333333335,1975.0,4.0,1974.0,7.0,54.69641031183581,0.012062683662441277,84.0,14.0,20.0,27.0,219.0,364.0,0.07700423120865373,4443.345841336363,843.3333333333334,,3.066666666666667,275.0,275.0,275.0,275.0,3600.012508003029,272.6666666666667,4.000000000000001,5.0,53.0,3265.3458413363624,356.6666666666667,18.0,25.0,80.0,3484.3458413363624,1243.0,990.0174788251213,977.103321333546,12.914157491575573,0.9197601667643447,0.4799999999999999,988.617718658357,0.5349,0.5349,0.5349,0.5349,10.979497324811234,10.979497324811234,10.979497324811234,10.979497324811234,1.0,0.6163330681035466,0.6163330681035466,0.6163330681035466,0.6163330681035466,18.88709769125187,18.88709769125187,18.88709769125187,18.88709769125187,0.3846659407586939,0.3846659407586939,0.3846659407586939,0.3846659407586939,0.9647348688202008,0.9647348688202008,0.9647348688202008,0.9647348688202008,18.26089454700537,18.26089454700537,18.26089454700537,18.26089454700537,73.04357818802148,0.016385849516200094,2.4059149600797592e-05,117.29156071783537,0.0,4,0,52591.37629537547,3466.753970392087,30,0.40579765660011935
1975.05,2846.2781666269507,0.1019032258064516,1975.0,5.0,1974.0,8.0,55.76443983595985,0.019610964914125877,65.0,14.0,17.0,23.0,202.0,321.0,0.11608465701869793,2525.2781666269507,1100.0,,4.0,275.0,275.0,275.0,275.0,1425.278166626951,35.0,3.9999999999999996,8.000000000000002,56.53563280286613,1321.7425338240846,100.0,18.0,25.0,79.53563280286613,1523.7425338240846,1243.0,990.0,973.1175643037351,16.882435696264885,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.941246283746606,14.941246283746606,14.941246283746606,14.941246283746606,,0.9110437308663007,0.9110437308663007,0.9110437308663007,0.9110437308663007,36.749465551890424,36.749465551890424,36.749465551890424,36.749465551890424,0.7484616202014344,0.7484616202014344,0.7484616202014344,0.7484616202014344,0.9708274251929873,0.9708274251929873,0.9708274251929873,0.9708274251929873,35.68090995206225,35.68090995206225,35.68090995206225,35.68090995206225,142.723639808249,0.05239925846017514,3.604132318390126e-05,163.03430371325427,119.78548452602988,4,4,106186.38801733726,1781.056335477332,31,0.7929091100458278
1975.06,1467.250106993038,0.24066666666666667,1975.0,6.0,1974.0,9.0,34.735282213774774,0.02321067020370988,62.0,12.0,14.0,16.0,153.0,257.0,0.18157513279836573,1210.250106993038,1029.6896685632955,,4.0,257.4224171408239,257.4224171408239,257.4224171408239,257.4224171408239,180.56043842974248,19.66872006489234,3.179952738126481,5.435074309895629,11.24111678940031,141.0355745274277,81.66872006489234,15.179952738126481,19.43507430989563,27.241116789400312,294.0355745274277,1145.97341567621,990.0,969.3847388779869,20.615261122013035,0.7848027181643954,0.40580914784015554,988.8093881339954,0.4732939240971957,0.4732939240971957,0.4732939240971957,0.4732939240971957,18.9513553319113,18.9513553319113,18.9513553319113,18.9513553319113,,0.9347001691602873,0.9347001691602873,0.9347001691602873,0.9347001691602873,44.471973902315064,44.471973902315064,44.471973902315064,44.471973902315064,0.9057428493343188,0.9057428493343188,0.9057428493343188,0.9057428493343188,0.9782033134411571,0.9782033134411571,0.9782033134411571,0.9782033134411571,43.50988083951815,43.50988083951815,43.50988083951815,43.50988083951815,174.0395233580726,0.12228893927059706,4.720220954519659e-05,189.5134281388844,149.16262543149824,4,4,125308.45681781229,802.9978690640885,30,0.9668862408781812
1975.07,735.4074393412537,0.42751612903225805,1975.0,7.0,1974.0,10.0,16.002268551168097,0.020672180296472675,58.0,11.0,11.0,11.0,136.0,227.0,0.31899091255468726,508.40743934125385,508.40743934125385,,2.774193548387097,184.32294818497954,184.32294818497954,103.84973695785881,35.91180601343593,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,588.4074393412537,990.0,966.8381390473952,23.16186095260482,0.2677970252258813,0.08284925400415452,989.64935372077,0.24275198983652113,0.24275198983652113,0.13256678424754317,0.04732141552056704,22.56846268353825,22.56846268353825,22.678647889127227,22.763893257854207,,0.9272591290208746,0.9272591290208746,0.5370223299042605,0.17930914631245745,37.829428167216584,37.829428167216584,20.832577896999517,6.983547899317711,0.7704567854830262,0.7704567854830262,0.42428875553970496,0.14223111811237701,0.9718502434956077,0.9718502434956077,0.9660584334841209,0.9619354838709677,36.776410161160904,36.776410161160904,20.218231567333564,6.774041462338179,100.54509335199357,0.13549423719421347,5.54048513682326e-05,149.55706744898626,69.36199653858273,4,2,74805.54945388321,336.92754397787746,31,0.5585838519555199
1975.08,472.0216549033074,0.5817096774193549,1975.0,8.0,1974.0,11.0,5.722466024113797,0.012383393753326975,54.0,9.0,8.0,6.0,107.0,184.0,0.395992670378842,288.0216549033074,288.0216549033074,,1.8387096774193548,160.61658482490955,127.40507007839787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,359.0216549033074,990.0,965.7232838495993,24.2767161504006,0.16224164414994982,0.027604330980661434,989.8101540248693,0.18915445705418135,0.14074352815542662,0.0,0.0,23.897715718215817,23.946126647114575,24.086870175269997,24.086870175269997,,0.9187372805726234,0.767754114199774,0.0,0.0,34.6397885904005,27.25966103498216,0.0,0.0,0.7054946759755701,0.5551865791238729,0.0,0.0,0.971715798372116,0.968489991920503,0.96,0.96,33.680003726195345,26.447478721885368,0.0,0.0,60.12748244808071,0.12624995872818928,5.811753126744075e-05,78.79490332360365,44.11601992091874,2,1,44734.84694137205,202.53109723034976,31,0.33404156915600397
1975.09,335.6955936917399,0.7328666666666667,1975.0,9.0,1974.0,12.0,2.9116962119048444,0.008616228234196166,46.0,7.0,6.0,4.0,75.0,138.0,0.4131178912186206,197.69559369173984,197.69559369173984,,1.1666666666666667,177.82616842111608,19.869425270623747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,256.6955936917399,990.0,965.0785052947629,24.921494705237105,0.12612758226910115,0.01066024005837596,989.8632121776725,0.23026533679928807,0.01677414446219328,0.0,0.0,24.554441546110322,24.76793273844742,24.784706882909614,24.784706882909614,,0.9260998250708856,0.15009511214698143,0.0,0.0,39.739152066561815,4.292256472242968,0.0,0.0,0.8093513659177558,0.08741866542246371,0.0,0.0,0.9747807328679189,0.9616666666666666,0.9599999999999999,0.9599999999999999,38.762698073473985,4.163488778075679,0.0,0.0,42.926186851549666,0.12752736826527913,6.038686151709517e-05,50.92656808232636,35.04461576473703,2,1,30906.85453311576,161.18021087320443,30,0.23847881584194258
1975.1,265.53542468061636,0.8451612903225806,1975.0,10.0,1975.0,1.0,2.458590231861028,0.009427629165008364,41.0,6.0,4.0,3.0,56.0,110.0,0.4157650628895165,155.5354246806164,155.5354246806164,,1.0,155.5354246806164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,206.5354246806164,990.0,964.7593767406281,25.240623259371947,0.1084242409319843,0.005553542468061587,989.8860222166,0.17300125882509584,0.0,0.0,0.0,24.95364421714681,25.126645475971905,25.126645475971905,25.126645475971905,,0.9192605292165275,0.0,0.0,0.0,34.997702129413945,0.0,0.0,0.0,0.7127841574218725,0.0,0.0,0.0,0.9704002457096714,0.96,0.96,0.96,33.964201794223854,0.0,0.0,0.0,33.964201794223854,0.12755458466889372,6.063830040239911e-05,40.67591920722664,28.16642598456349,1,1,25269.366134902553,129.64129376144416,31,0.18869000996791035
1975.11,262.82763106573486,0.8503666666666666,1975.0,11.0,1975.0,2.0,3.129770501423863,0.011731301760439636,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.3895923031661071,161.1609643990682,161.1609643990682,,1.0,161.1609643990682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,209.1609643990682,990.0,964.7479572029981,25.25204279700193,0.10935089237518447,0.0061160964399067765,989.8845330111849,0.18726511268996196,0.0,0.0,0.0,24.949310695496845,25.13657580818681,25.13657580818681,25.13657580818681,,0.9212079419518472,0.0,0.0,0.0,36.34256954637679,0.0,0.0,0.0,0.7401745325127654,0.0,0.0,0.0,0.9725746170781535,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.364552604888175,0.0,0.0,0.0,35.364552604888175,0.13388227005973638,6.089207818881056e-05,43.8569033553128,29.083129063473105,1,1,25462.477875519486,133.64129376144416,30,0.1964697366938232
1975.12,400.40026483594045,0.6532903225806451,1975.0,12.0,1975.0,3.0,11.569041380818815,0.029681798439000887,38.0,5.0,4.0,3.0,54.0,104.0,0.26285043960003873,296.4002648359404,296.4002648359404,,1.967741935483871,151.55199645151635,144.84826838442407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,343.40026483594045,990.0,965.392986252375,24.607013747625054,0.15672837091301248,0.029280052967188046,989.8139915761197,0.16605870153915725,0.15620135392513174,0.0,0.0,24.25494662220569,24.264803969819713,24.421005323744843,24.421005323744843,,0.9162051862981353,0.8859813903901331,0.0,0.0,33.03829987291921,31.523095596387034,0.0,0.0,0.6728777978191286,0.6420182402522817,0.0,0.0,0.9704092506085247,0.969764089318202,0.96,0.96,32.06594998713367,30.581049796132127,0.0,0.0,62.64699978326579,0.15586107361255555,5.874223585906081e-05,79.21506235038204,46.03190592104764,2,1,46609.36783874975,207.8155700798613,31,0.34803888768480995
1976.01,602.4685896621454,0.4886451612903226,1976.0,1.0,1975.0,4.0,8.030128149117221,0.013272356972647942,41.0,6.0,4.0,3.0,66.0,120.0,0.2021761028107278,482.4685896621454,482.4685896621454,,2.6451612903225805,184.88429979727692,184.88429979727692,112.69999006759157,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,533.4685896621454,990.0,966.2941038093805,23.705896190619477,0.23360075009301087,0.07173229043997302,989.694666959467,0.24522449430212134,0.24522449430212134,0.1411574367025914,0.0,23.155338655784362,23.155338655784362,23.25940571338389,23.400563150086484,,0.9280706029390201,0.9280706029390201,0.5964227987214945,0.0,38.98751225173084,38.98751225173084,23.448745188529582,0.0,0.7940430193835202,0.7940430193835202,0.4775711851024355,0.0,0.9735005955604433,0.9735005955604433,0.9671425233574634,0.96,37.9705124591582,37.9705124591582,22.773840879544498,0.0,98.71486579786088,0.16359970985120084,5.699215204846393e-05,122.13957088191482,82.56517793633168,3,2,73443.8601536085,392.1178199937132,31,0.5484159210992272
1976.02,877.8237691391598,0.371551724137931,1976.0,2.0,1975.0,5.0,15.798794013527488,0.01657224061200793,43.0,7.0,5.0,4.0,78.0,137.0,0.15902092769868903,740.8237691391598,740.8237691391598,,3.689655172413793,201.2164514655876,201.2164514655876,201.2164514655876,137.17441474239706,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,795.8237691391598,990.0,967.395583678366,22.604416321633867,0.40004644647899784,0.17685463292228712,989.4230989205987,0.29063854358120084,0.29063854358120084,0.29063854358120084,0.1970575183633384,21.73687669865138,21.73687669865138,21.73687669865138,21.830457723869245,,0.930996650533724,0.930996650533724,0.930996650533724,0.6409843247953778,39.8458849695697,39.8458849695697,39.8458849695697,26.73030653980931,0.8115251521297291,0.8115251521297291,0.8115251521297291,0.5444054285093546,0.9737356463859386,0.9737356463859386,0.9737356463859386,0.9687738647096297,38.814382833249134,38.814382833249134,38.814382833249134,26.01304170411458,142.45619020386198,0.16238276129924434,5.367329378431546e-05,188.7353977077593,120.55563243730931,4,3,99149.50838188794,602.6475434553279,29,0.7914232789103444
1976.03,3622.028396529179,0.07987096774193549,1976.0,3.0,1975.0,6.0,135.79570011418252,0.046775379769312224,55.774193548387096,10.35483870967742,11.03225806451613,11.709677419354838,132.06451612903226,220.93548387096774,0.07010471415241452,3401.0929126582114,1062.1342169538648,,3.870967741935484,274.4045219804017,274.4045219804017,274.4045219804017,274.4045219804017,2338.958695704347,76.18803623943407,7.033878940620213,12.679040230942794,56.680827559462195,2186.376912733888,131.96222978782117,17.388717650297632,23.711298295458924,68.39050497881702,2318.44142886292,1235.1964626874424,990.0043818407486,974.5852901236761,15.419091717072474,0.9114561139176378,0.47690351429808875,988.6160222125328,0.5326232866343055,0.5326232866343055,0.5326232866343055,0.5326232866343055,13.498108802222458,13.498108802222458,13.498108802222458,13.498108802222458,1.0,0.8323122690732762,0.8323122690732762,0.8323122690732762,0.8323122690732762,30.912160062276364,30.912160062276364,30.912160062276364,30.912160062276364,0.6295755613498241,0.6295755613498241,0.6295755613498241,0.6295755613498241,0.9700159224144685,0.9700159224144685,0.9700159224144685,0.9700159224144685,30.038113395037563,30.038113395037563,30.038113395037563,30.038113395037563,120.15245358015025,0.04643644815395979,3.146318065542254e-05,188.60073015204716,0.0,4,0,89393.42546363178,1063.0803627849048,31,0.6675136310008347
