MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1976.04,4745.836610380034,0.021833333333333333,1976.0,4.0,1975.0,7.0,39.949385099545424,0.008294709052426701,70.0,14.0,18.0,25.0,168.0,295.0,0.06255253379497396,4450.836610380034,1026.6666666666667,,3.7333333333333334,275.0,275.0,275.0,275.0,3424.1699437133666,103.33333333333333,4.0,7.0,55.0,3254.8366103800336,173.33333333333334,18.0,25.0,80.0,3422.8366103800336,1243.0,990.008764653663,977.0213893800917,12.987375273571217,0.9230153607833531,0.4799999999999999,988.6057492928795,0.5349,0.5349,0.5349,0.5349,11.049459912787878,11.049459912787878,11.049459912787878,11.049459912787878,1.0,0.747621312633668,0.747621312633668,0.747621312633668,0.747621312633668,22.504151075771258,22.504151075771258,22.504151075771258,22.504151075771258,0.45833301579982194,0.45833301579982194,0.45833301579982194,0.45833301579982194,0.9667651597137273,0.9667651597137273,0.9667651597137273,0.9667651597137273,21.775794556676896,21.775794556676896,21.775794556676896,21.775794556676896,87.10317822670758,0.018788327721026666,2.3566877225840797e-05,103.69068347223045,0.0,4,0,62714.28832322946,4057.723084314373,30,0.48390654570393105
1976.05,3830.294280684424,0.047677419354838706,1976.0,5.0,1975.0,8.0,52.50598579888385,0.014375685165787171,71.0,14.0,18.0,24.0,213.0,340.0,0.09047246402389254,3490.294280684424,1100.0,,4.0,275.0,275.0,275.0,275.0,2390.2942806844244,29.0,3.9999999999999987,7.000000000000001,56.0,2294.294280684424,100.0,18.0,25.0,80.0,2507.294280684424,1243.0,990.0,975.2738344217579,14.726165578242078,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.7849761657238,12.7849761657238,12.7849761657238,12.7849761657238,,0.8722804149456362,0.8722804149456362,0.8722804149456362,0.8722804149456362,30.15341548730446,30.15341548730446,30.15341548730446,30.15341548730446,0.614122515016384,0.614122515016384,0.614122515016384,0.614122515016384,0.97,0.97,0.97,0.97,29.24881302268533,29.24881302268533,29.24881302268533,29.24881302268533,116.9952520907413,0.0316267295559637,2.9544255578470026e-05,139.75807395599486,98.93800955820367,4,4,87044.46755551152,2602.868341840209,31,0.6499736227263405
1976.06,2140.2640141215866,0.16283333333333333,1976.0,6.0,1975.0,9.0,48.60050676263723,0.023079959873790305,67.0,13.0,15.0,17.0,181.0,293.0,0.14218501685704296,1847.2640141215863,1100.0,,4.0,275.0,275.0,275.0,275.0,747.2640141215865,32.52919547471891,4.969179841466916,9.671496007017392,40.14340197409315,659.95074082429,99.52919547471892,17.969179841466918,24.67149600701739,57.14340197409315,840.95074082429,1242.1698713232033,990.0,971.3478913908367,18.652108609163246,0.9242138032945987,0.4799999999999999,988.5957861967054,0.5349,0.5349,0.5349,0.5349,16.71299480586868,16.71299480586868,16.71299480586868,16.71299480586868,,0.926214917710769,0.926214917710769,0.926214917710769,0.926214917710769,41.768896442327346,41.768896442327346,41.768896442327346,41.768896442327346,0.8506903552408829,0.8506903552408829,0.8506903552408829,0.8506903552408829,0.9750273918452271,0.9750273918452271,0.9750273918452271,0.9750273918452271,40.73788363460527,40.73788363460527,40.73788363460527,40.73788363460527,162.95153453842107,0.08027526011202803,4.114937740869219e-05,184.73294189446463,141.0447649137338,4,4,117325.10486766318,1191.853138961092,30,0.9052863029912283
1976.07,1034.3214641000047,0.32887096774193547,1976.0,7.0,1975.0,10.0,25.57892071672336,0.02499235570436002,63.0,12.0,13.0,13.0,155.0,256.0,0.2592487657116476,778.3214641000048,772.6307388160346,,3.6129032258064515,211.40671365715554,211.40671365715554,204.37596209678995,145.44134940493362,5.69072528397025,1.4004519253520538,0.26675274768610546,0.2889821433266142,0.2889821433266142,3.4455563242788623,64.40045192535206,12.266752747686105,13.288982143326614,13.288982143326614,158.44555632427887,862.5869256323994,990.0,967.942004312171,22.057995687829084,0.4792604057138615,0.21705453712342807,989.3036850571627,0.3253992202160466,0.3253992202160466,0.314557408635927,0.23728676979850344,21.036281524775745,21.036281524775745,21.047123336355867,21.124393975193286,,0.9312164527255327,0.9312164527255327,0.9009690235960509,0.6022170398264306,40.289791388508135,40.289791388508135,38.82120205105768,26.917475780490072,0.8205660160592289,0.8205660160592289,0.7906558462537205,0.5482174293378832,0.9741191170309034,0.9741191170309034,0.9734739557405807,0.969731451582941,39.267065266316024,39.267065266316024,37.827847715614574,26.2594247648435,142.62140301309012,0.1373823847984263,5.196007301570619e-05,189.64475396269188,89.23148814348993,4,2,106110.32384173905,435.9065967426677,31,0.7923411278505007
1976.08,541.2366510259319,0.5250967741935484,1976.0,8.0,1975.0,11.0,7.704322026614877,0.013786359587522397,58.0,10.0,10.0,7.0,117.0,202.0,0.37866803890429146,339.236651025932,339.236651025932,,2.096774193548387,162.10579178965966,162.10579178965966,15.025067446612693,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,417.236651025932,990.0,966.0310250636685,23.968974936331517,0.18361794694949365,0.03784733020518635,989.7785347228453,0.19073620030586852,0.19073620030586852,0.016515900962577094,0.0,23.55677345887097,23.55677345887097,23.73099375821426,23.747509659176835,,0.9199002341612664,0.9199002341612664,0.0887782712569152,0.0,34.43218381098137,34.43218381098137,3.1034936513575127,0.0,0.7012664727287448,0.7012664727287448,0.06320761000728133,0.0,0.9712677117236269,0.9712677117236269,0.9609677419354838,0.96,33.45503211095962,33.45503211095962,3.0103888418167877,0.0,69.92045306373603,0.12817526479055558,5.7328554036912686e-05,96.09387328406537,52.04793831896148,3,2,52020.81707941961,251.07261391760647,31,0.3884469614652002
1976.09,403.01424231575834,0.6496999999999999,1976.0,9.0,1975.0,12.0,2.6687496178385723,0.006528346261117377,48.0,8.0,7.0,4.0,79.0,146.0,0.3634704278099408,257.01424231575834,257.01424231575834,,2.0,128.50712115787917,128.50712115787917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,320.01424231575834,990.0,965.409504362561,24.590495637438917,0.1484747179715706,0.021402848463151623,989.8301224335653,0.11787653802894199,0.11787653802894199,0.0,0.0,24.302741532975237,24.302741532975237,24.420618071004178,24.420618071004178,,0.9056615866732316,0.9056615866732316,0.0,0.0,27.740599925000186,27.740599925000186,0.0,0.0,0.5649816685336086,0.5649816685336086,0.0,0.0,0.9699913549955992,0.9699913549955992,0.9599999999999999,0.9599999999999999,26.90817079325491,26.90817079325491,0.0,0.0,53.81634158650982,0.13327401345673415,5.815763262753063e-05,64.33294099807486,47.36729058552727,2,2,38747.76594228707,227.01012538244936,30,0.2989796754806101
1976.1,379.42073163836506,0.6777096774193548,1976.0,10.0,1976.0,1.0,1.451473740199377,0.003802010849125748,44.0,7.0,6.0,3.0,60.0,120.0,0.3163108354818518,259.42073163836506,259.42073163836506,,2.0,129.71036581918253,129.71036581918253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,316.42073163836506,990.0,965.2971036581918,24.702896341808213,0.14720645655828524,0.021884146327672934,989.830909397114,0.11913192474994842,0.11913192474994842,0.0,0.0,24.41467381417228,24.41467381417228,24.533805738922226,24.533805738922226,,0.907525733470585,0.907525733470585,0.0,0.0,28.185274975591756,28.185274975591756,0.0,0.0,0.5740381868755958,0.5740381868755958,0.0,0.0,0.97,0.97,0.96,0.96,27.339716726324003,27.339716726324003,0.0,0.0,54.679433452648006,0.14410476587376028,5.8548705102804624e-05,56.71787283463379,53.33352662923169,2,2,40681.498488770114,253.01012538244936,31,0.3037746302924889
1976.11,378.4588888330689,0.6792333333333335,1976.0,11.0,1976.0,2.0,2.6209736493333273,0.006847276101392367,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.2945370499844469,267.1255554997356,267.1255554997356,,2.0,133.5627777498678,133.5627777498678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,320.4588888330689,990.0,965.2922944441652,24.707705555834703,0.1486316475235,0.023425111099947053,989.8279432413766,0.12656321586434485,0.12656321586434485,0.0,0.0,24.409085581346922,24.409085581346922,24.535648797211266,24.535648797211266,,0.9093316598715556,0.9093316598715556,0.0,0.0,29.073917252130524,29.073917252130524,0.0,0.0,0.5921368075790331,0.5921368075790331,0.0,0.0,0.97,0.97,0.9599999999999999,0.9599999999999999,28.20169973456661,28.20169973456661,0.0,0.0,56.40339946913321,0.14895676239779088,5.8651357106002495e-05,61.72594270924149,52.91369874483732,2,2,40610.44761777591,250.68251758050712,30,0.3133522192729623
1976.12,470.47174068596337,0.5812580645161289,1976.0,12.0,1976.0,3.0,4.930695810705369,0.010386435915243736,42.0,7.0,5.0,3.0,61.0,118.0,0.25341223615253317,352.47174068596337,352.47174068596337,,2.0,176.23587034298168,176.23587034298168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,406.47174068596337,990.0,965.7171228330868,24.282877166913195,0.17898825164824095,0.04049434813719263,989.7805174002145,0.22384291851315527,0.22384291851315527,0.0,0.0,23.83955164861461,23.83955164861461,24.063394567127762,24.063394567127762,,0.9256400576050549,0.9256400576050549,0.0,0.0,38.114434325695775,38.114434325695775,0.0,0.0,0.776261391562032,0.776261391562032,0.0,0.0,0.9731115235370925,0.9731115235370925,0.96,0.96,37.107900782814056,37.107900782814056,0.0,0.0,74.21580156562811,0.15720384044105384,5.849031106757245e-05,91.04574555693796,60.05579768149099,2,2,55216.55636482731,284.90237744418727,31,0.4123100086979339
1977.01,691.5144205949543,0.44419354838709674,1977.0,1.0,1976.0,4.0,19.66598723812716,0.02679300048677021,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,126.12903225806451,0.18742868515849756,565.3853883368898,565.3853883368898,,3.096774193548387,183.32770778739692,183.32770778739692,162.96814182288074,35.76183093921527,0.0,0.0,0.0,0.0,0.0,0.0,42.61290322580645,6.32258064516129,4.645161290322581,3.3225806451612905,69.2258064516129,618.9660334981802,990.0,966.663836659495,23.336163340505014,0.2803835471090875,0.09757719839846399,989.6220392544925,0.2408418470322921,0.2408418470322921,0.21053196114061,0.04691270805922551,22.717360747965163,22.717360747965163,22.747670633856846,22.911289886938228,,0.9270608725250333,0.9270608725250333,0.8364341105195743,0.17934643302685346,37.84919700442289,37.84919700442289,33.4908636078637,7.106297569553542,0.7708594094587147,0.7708594094587147,0.682094981830218,0.14473111139620248,0.9723890895323432,0.9723890895323432,0.9704536056613755,0.9619354838709677,36.818426899271856,36.818426899271856,32.547260170643845,6.893108642466935,113.07722261165449,0.16304051686293114,5.578608359662811e-05,151.5924766108297,87.57748173199379,4,2,84129.45362307095,417.2195342976412,31,0.6282067922869694
1977.02,1043.6919082991394,0.32335714285714284,1977.0,2.0,1976.0,5.0,25.849094113015575,0.022845411062001417,45.142857142857146,7.357142857142857,5.714285714285714,4.357142857142857,83.35714285714286,145.92857142857142,0.14514248660110304,897.7633368705681,875.4947353051457,,4.0,218.87368382628642,218.87368382628642,218.87368382628642,218.87368382628642,22.268601565422387,6.008471452307377,1.0636556783246742,0.8127226848694301,0.6501781478955441,13.73357360202536,51.151328595164514,8.420798535467531,6.527008399155144,5.007321005038401,97.09071645916822,941.5938708349329,990.0,967.9935299581837,22.00647004181632,0.5407429937362546,0.2720170061521688,989.1872400001115,0.3493062057908671,0.3493062057908671,0.3493062057908671,0.3493062057908671,20.844403836137012,20.844403836137012,20.844403836137012,20.844403836137012,,0.9321853651729024,0.9321853651729024,0.9321853651729024,0.9321853651729024,41.3798697776812,41.3798697776812,41.3798697776812,41.3798697776812,0.8427672052480897,0.8427672052480897,0.8427672052480897,0.8427672052480897,0.9743746693349692,0.9743746693349692,0.9743746693349692,0.9743746693349692,40.335441214126554,40.335441214126554,40.335441214126554,40.335441214126554,161.34176485650622,0.1557558300071415,5.154520353967162e-05,192.8,132.23231164909745,4,4,108421.66598357218,685.0875422650073,28,0.8963431380917012
1977.03,2081.421528365594,0.1673548387096774,1977.0,3.0,1976.0,6.0,29.123095221896207,0.015011321952061575,49.0,9.0,9.0,9.0,107.0,183.0,0.08881310483848409,1898.421528365594,1100.0,,4.0,275.0,275.0,275.0,275.0,798.421528365594,51.0,9.0,15.922744374485683,39.2666325425702,683.2321514485382,100.0,18.0,24.922744374485685,48.2666325425702,790.2321514485382,1242.9227443744855,990.0,971.2585187306441,18.74148126935577,0.9260892946206506,0.48,988.5939107053792,0.5349,0.5349,0.5349,0.5349,16.800491974735152,16.800491974735152,16.800491974735152,16.800491974735152,,0.9277818917413438,0.9277818917413438,0.9277818917413438,0.9277818917413438,42.04185760231429,42.04185760231429,42.04185760231429,42.04185760231429,0.8562496456683152,0.8562496456683152,0.8562496456683152,0.8562496456683152,0.9753219697432282,0.9753219697432282,0.9753219697432282,0.9753219697432282,41.007943905544316,41.007943905544316,41.007943905544316,41.007943905544316,164.03177562217726,0.07993522758596319,4.142216556115587e-05,181.7869751058157,154.89919141005737,4,4,122039.64106289987,1376.6365373841434,31,0.9112876423454291
1977.04,2609.7195387338306,0.1158,1977.0,4.0,1976.0,7.0,11.412481314247453,0.004451684614117277,54.0,13.0,14.0,19.0,117.0,217.0,0.08319323936529845,2392.7195387338306,1100.0,,4.0,275.0,275.0,275.0,275.0,1292.7195387338309,46.0,5.0,11.0,61.0,1169.7195387338309,100.0,18.0,25.0,80.0,1286.7195387338309,1243.0,990.0,972.5717368176333,17.428263182366596,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.487073769848317,15.487073769848317,15.487073769848317,15.487073769848317,,0.9183423356488846,0.9183423356488846,0.9183423356488846,0.9183423356488846,38.35762445443001,38.35762445443001,38.35762445443001,38.35762445443001,0.7812143473407335,0.7812143473407335,0.7812143473407335,0.7812143473407335,0.9700326426325511,0.9700326426325511,0.9700326426325511,0.9700326426325511,37.20818910216325,37.20818910216325,37.20818910216325,37.20818910216325,148.832756408653,0.05707352901382824,3.75840293961245e-05,154.07526752640155,146.88727017973451,4,4,107159.58461423017,2206.365591149523,30,0.826848646714739
1977.05,2665.1028499292265,0.1120967741935484,1977.0,5.0,1976.0,8.0,23.264365017006522,0.00907335480212853,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.11581240136055893,2358.6189789614846,1100.0,,4.0,275.0,275.0,275.0,275.0,1258.6189789614848,38.225806451612904,4.32258064516129,9.290322580645162,58.935483870967744,1147.8447854130975,100.0,18.0,25.0,80.0,1342.1028499292265,1243.0,990.0,972.7054206722429,17.294579327757035,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.35338991523876,15.35338991523876,15.35338991523876,15.35338991523876,,0.916754423564972,0.916754423564972,0.916754423564972,0.916754423564972,37.96527999368556,37.96527999368556,37.96527999368556,37.96527999368556,0.7732236251259789,0.7732236251259789,0.7732236251259789,0.7732236251259789,0.9703603108717531,0.9703603108717531,0.9703603108717531,0.9703603108717531,36.84087649466607,36.84087649466607,36.84087649466607,36.84087649466607,147.36350597866428,0.05570466415347356,3.7213006560268765e-05,158.61394227605538,142.78567091983956,4,4,109638.44844812623,1940.108087620956,31,0.8186861443259127
1977.06,1634.4916720668507,0.21936666666666668,1977.0,6.0,1976.0,9.0,38.44654227303394,0.024109742446723214,62.0,12.0,14.0,16.0,153.0,257.0,0.1645142961422893,1377.4916720668507,1059.01172449967,,4.0,264.7529311249175,264.7529311249175,264.7529311249175,264.7529311249175,318.4799475671806,25.587726444819847,4.128006266173783,7.173338467770328,19.82754537383226,261.7633310145844,87.58772644481984,16.12800626617378,21.17333846777033,35.82754537383225,414.7633310145844,1183.900795678434,990.0,969.9042191129579,20.09578088704201,0.8370505513313838,0.43572940873242677,988.7272200399361,0.4984746320422782,0.4984746320422782,0.4984746320422782,0.4984746320422782,18.324526294935936,18.324526294935936,18.324526294935936,18.324526294935936,,0.9331988008640865,0.9331988008640865,0.9331988008640865,0.9331988008640865,44.216206813053184,44.216206813053184,44.216206813053184,44.216206813053184,0.9005337436467044,0.9005337436467044,0.9005337436467044,0.9005337436467044,0.9780252349281461,0.9780252349281461,0.9780252349281461,0.9780252349281461,43.24953847601298,43.24953847601298,43.24953847601298,43.24953847601298,172.99815390405192,0.11097601534562813,4.557371760254343e-05,188.6051025162256,156.7917211516106,4,4,124558.67081091738,850.711819429938,30,0.9611008550225106
1977.07,781.1817534183938,0.4103225806451613,1977.0,7.0,1976.0,10.0,17.28450733514741,0.0215890294048677,58.0,11.0,11.0,11.0,136.0,227.0,0.30251009670780216,554.1817534183938,554.1817534183938,,2.967741935483871,186.847522574354,186.847522574354,124.94737572667547,55.53933254301037,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,634.1817534183938,990.0,967.0169607110029,22.983039288997198,0.29683802504300993,0.10033023339375871,989.6028317415633,0.24949308022924757,0.24949308022924757,0.1649621578415787,0.0757441540072862,22.33637795033119,22.33637795033119,22.42090887271886,22.51012687655315,,0.9278505846842755,0.9278505846842755,0.6276163013232261,0.2694235031304607,37.945955595255576,37.945955595255576,24.868098045609464,10.745877522016071,0.7728300528565291,0.7728300528565291,0.5064785752669952,0.21885697600847392,0.971892659729784,0.971892659729784,0.967451672893694,0.9630909256270113,36.88858767452598,36.88858767452598,24.150043926161313,10.431118054886834,108.35833733010011,0.13736828969559203,5.4869765874387184e-05,159.08514991299867,70.95770382703367,4,2,80618.60297359448,344.8920920403683,31,0.6019907629450005
1977.08,492.42986946255246,0.5598387096774193,1977.0,8.0,1976.0,11.0,4.546266463788375,0.00919248619804838,54.0,9.0,8.0,6.0,107.0,184.0,0.3764985733024697,308.42986946255246,308.42986946255246,,2.0,154.21493473127623,154.21493473127623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,379.42986946255246,990.0,965.8159344125814,24.184065587418548,0.16944433627004524,0.03168597389251045,989.7988696898375,0.17162889541009133,0.17162889541009133,0.0,0.0,23.81130638184591,23.81130638184591,23.982935277256,23.982935277256,,0.9172355313325051,0.9172355313325051,0.0,0.0,33.019252084070935,33.019252084070935,0.0,0.0,0.6724898591460475,0.6724898591460475,0.0,0.0,0.9703177624989697,0.9703177624989697,0.96,0.96,32.04162507153419,32.04162507153419,0.0,0.0,64.08325014306838,0.12956213729726718,5.772555383826772e-05,80.50892044901966,51.34806136988368,2,2,47677.938106442874,246.9578316629287,31,0.35601805635037986
1977.09,373.65573176822886,0.6837,1977.0,9.0,1976.0,12.0,3.1828337958340627,0.00840457401373505,46.0,7.0,6.0,4.0,75.0,138.0,0.3714698351085526,235.6557317682289,235.6557317682289,,1.6,158.98986025095203,76.66587151727683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,294.65573176822886,990.0,965.266703622916,24.73329637708405,0.13952491280523355,0.017147994235059683,989.8433270929597,0.189697841944879,0.06972023346828059,0.0,0.0,24.386925628098865,24.50690323657546,24.576623470043742,24.576623470043742,,0.9178422542973301,0.5433548875947828,0.0,0.0,35.05480018826873,16.58118049954157,0.0,0.0,0.7139470506775709,0.3377022504998283,0.0,0.0,0.9739586188360262,0.9659586188360262,0.9599999999999999,0.9599999999999999,34.18690169559516,16.082754400642546,0.0,0.0,50.26965609623771,0.1342731811421288,5.9394545313980936e-05,60.605771979762274,43.44526473907718,2,1,36194.15238929116,197.4728177879068,30,0.27927586720132064
1977.1,309.02660061336064,0.7717096774193548,1977.0,10.0,1977.0,1.0,1.9606044330179386,0.006421860315084019,43.03225806451613,6.67741935483871,5.354838709677419,3.0,58.70967741935484,116.7741935483871,0.3796754914847706,192.25240706497357,192.25240706497357,,1.096774193548387,181.52926671428148,10.723140350692079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.03225806451613,6.67741935483871,5.354838709677419,3.0,58.70967741935484,247.31692319400582,990.0,964.9487191252953,25.05128087470477,0.12281754636872802,0.009834977554414984,989.8673474760769,0.23936830115100702,0.00840863746433313,0.0,0.0,24.67926004963064,24.91021971331731,24.918628350781642,24.918628350781642,,0.927416672364675,0.0864990171228368,0.0,0.0,40.80815860032646,2.322561488790333,0.0,0.0,0.8311233930820053,0.04730267797943652,0.0,0.0,0.9744521698761306,0.9608593000560082,0.96,0.96,39.77657163335927,2.250282060485186,0.0,0.0,42.02685369384445,0.1356187318116885,6.073728503142205e-05,48.2,35.692771938388006,2,1,31267.979148220275,163.60796861598828,31,0.2334825205213581
1977.11,303.7400168197126,0.7800333333333334,1977.0,11.0,1977.0,2.0,3.5114067218327096,0.011505724575103364,40.0,6.0,4.0,3.0,53.0,106.0,0.35145444565112016,197.7400168197126,197.7400168197126,,1.3666666666666667,155.77031375609678,41.96970306361577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,247.7400168197126,990.0,964.9288387126277,25.07116128737227,0.12296683873121718,0.01087418357730653,989.8661589776915,0.1793699496968023,0.03401177458270913,0.0,0.0,24.757950315366973,24.903308490481063,24.93732026506377,24.93732026506377,,0.9167742099362813,0.3288508325528681,0.0,0.0,34.80728954404267,9.111723065784467,0.0,0.0,0.7089061006933334,0.18557480785711744,0.0,0.0,0.9716834853887993,0.9636326109159282,0.9599999999999999,0.9599999999999999,33.83857296334431,8.837544370997191,0.0,0.0,42.676117334341505,0.1401765277139905,6.008446610294255e-05,49.459114785851945,36.70797275601027,2,1,30726.804480725885,167.7644374568714,30,0.2370895407463417
1977.12,529.0828102699618,0.550258064516129,1977.0,12.0,1977.0,3.0,13.260331686077423,0.024980559611253162,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,120.83870967741936,0.24076660757892768,408.2441005925424,408.2441005925424,,2.5161290322580645,159.8637340169927,159.8637340169927,88.51663255855689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.70967741935484,7.354838709677419,5.354838709677419,3.3548387096774195,62.064516129032256,463.66345543125203,990.0,965.9666163546852,24.03338364531477,0.20645708498789767,0.05395287236410123,989.739590042648,0.18511689429478495,0.18511689429478495,0.10828379781531995,0.0,23.58785679366799,23.58785679366799,23.66468989014745,23.77297368796277,,0.9188421930507208,0.9188421930507208,0.47669842710848903,0.0,33.90565798688,33.90565798688,18.437318867918663,0.0,0.6905429325230144,0.6905429325230144,0.3755054759250237,0.0,0.9707633744477888,0.9707633744477888,0.9655460078099669,0.96,32.921429719047374,32.921429719047374,17.900476604102845,0.0,83.74333604219758,0.15641868702619077,5.7301402466962e-05,125.32165692240496,47.57659334636563,3,2,62305.042015395,226.6194637292325,31,0.4652407557899866
1978.01,983.228188947521,0.3364516129032258,1978.0,1.0,1977.0,4.0,29.15512840287172,0.030650948272550757,46.0,7.0,6.0,4.0,76.0,139.0,0.14255765406135498,844.228188947521,844.228188947521,,4.0,211.05704723688024,211.05704723688024,211.05704723688024,211.05704723688024,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,903.228188947521,990.0,967.805462282745,22.194537717254995,0.4825994261948969,0.2310910036023109,989.2863095702028,0.31867925616406606,0.31867925616406606,0.31867925616406606,0.31867925616406606,21.16216803129374,21.16216803129374,21.16216803129374,21.16216803129374,,0.9332165402563342,0.9332165402563342,0.9332165402563342,0.9332165402563342,40.78540338194722,40.78540338194722,40.78540338194722,40.78540338194722,0.8306599466791695,0.8306599466791695,0.8306599466791695,0.8306599466791695,0.9741952927379751,0.9741952927379751,0.9741952927379751,0.9741952927379751,39.74759013630691,39.74759013630691,39.74759013630691,39.74759013630691,158.99036054522765,0.16170794870426175,5.239947006213662e-05,179.90638837147284,131.73080069456915,4,4,118288.82824564938,678.7246825595828,31,0.8832797808068203
1978.02,1475.1787264779164,0.23782142857142857,1978.0,2.0,1977.0,5.0,33.47175316505503,0.02166084783627375,49.0,8.0,7.0,5.0,93.0,162.0,0.11322842377424071,1313.1787264779164,1076.0327960208385,,4.0,269.00819900520963,269.00819900520963,269.00819900520963,269.00819900520963,237.14593045707775,31.575326759050824,5.985829142586125,8.537563901234735,7.319318841267831,183.72789181293822,80.57532675905084,13.985829142586125,15.537563901234735,12.319318841267831,276.72789181293825,1186.1315158237103,990.0,969.4083628542767,20.591637145723375,0.8325477666822965,0.45034748897093996,988.7171047443468,0.5126807349467319,0.5126807349467319,0.5126807349467319,0.5126807349467319,18.796061155123404,18.796061155123404,18.796061155123404,18.796061155123404,,0.9359000364310096,0.9359000364310096,0.9359000364310096,0.9359000364310096,46.338565871716746,46.338565871716746,46.338565871716746,46.338565871716746,0.9437589790573675,0.9437589790573675,0.9437589790573675,0.9437589790573675,0.9796540228558103,0.9796540228558103,0.9796540228558103,0.9796540228558103,45.39706565942765,45.39706565942765,45.39706565942765,45.39706565942765,181.5882626377106,0.12747892983528505,4.69569931208629e-05,191.7842458254276,165.09177411311418,4,4,122027.31249254152,965.726717014242,28,1.0088236813206144
1978.03,3519.4385384466163,0.077,1978.0,3.0,1977.0,6.0,108.64136245425463,0.030949900804724036,59.0,11.0,12.0,13.0,144.0,239.0,0.07501923401874497,3280.4385384466163,1064.516129032258,,3.870967741935484,275.0,275.0,275.0,275.0,2215.9224094143583,76.48387096774194,6.999999999999999,12.999999999999998,62.95489475534067,2056.483643691276,135.48387096774192,18.0,25.0,75.95489475534066,2200.483643691276,1243.0,990.0043721725581,974.4681537292666,15.536218443291443,0.9246561797974763,0.48,988.5997159927605,0.5349,0.5349,0.5349,0.5349,13.596662263493991,13.596662263493991,13.596662263493991,13.596662263493991,1.0,0.8416024802155665,0.8416024802155665,0.8416024802155665,0.8416024802155665,31.508890635245546,31.508890635245546,31.508890635245546,31.508890635245546,0.6417289335080559,0.6417289335080559,0.6417289335080559,0.6417289335080559,0.9689082431323832,0.9689082431323832,0.9689082431323832,0.9689082431323832,30.56146247369367,30.56146247369367,30.56146247369367,30.56146247369367,122.24584989477468,0.041500598754074546,3.189916958533683e-05,163.03430371325427,0.0,4,0,90950.91232171236,1863.056335477332,31,0.6791436105265259
1978.04,6021.073301795039,0.00656666666666665,1978.0,4.0,1977.0,7.0,58.264375856184536,0.009750922463984794,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.05656261130117754,5680.073301795039,0.0,,0.0,275.0,275.0,275.0,275.0,5680.073301795039,1120.6666666666667,4.0,5.666666666666666,53.666666666666664,4496.073301795039,1200.0,18.0,25.0,80.0,4698.073301795039,1243.0,990.0895554069491,979.0416146350368,11.047940771912197,0.892835833315765,0.4799999999999999,988.7167195736332,0.5349,0.5349,0.5349,0.5349,9.140204938596419,9.140204938596419,9.140204938596419,9.140204938596419,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.9599999999999999,0.9599999999999999,0.9599999999999999,0.9599999999999999,0.0,0.0,0.0,0.0,0.0,0.0,,0.0,0.0,0,0,0.0,5157.641164881446,30,0.0
1978.05,4600.235144433515,0.027580645161290322,1978.0,5.0,1977.0,8.0,74.44152685521418,0.0167455337658996,71.0,14.0,18.0,24.0,213.0,340.0,0.07592234441056772,4260.2351444335145,887.0967741935484,,3.225806451612903,275.0,275.0,275.0,275.0,3373.1383702399667,241.90322580645162,3.9999999999999987,7.000000000000001,56.0,3064.2351444335154,312.9032258064516,18.0,25.0,80.0,3277.2351444335154,1243.0,990.014711744371,976.7078881930997,13.306823551271295,0.9207938146276767,0.48,988.6139179297433,0.5349,0.5349,0.5349,0.5349,11.371129736643628,11.371129736643628,11.371129736643628,11.371129736643628,1.0,0.6660515461899671,0.6660515461899671,0.6660515461899671,0.6660515461899671,21.26829895912799,21.26829895912799,21.26829895912799,21.26829895912799,0.43316291159120146,0.43316291159120146,0.43316291159120146,0.43316291159120146,0.9661580784537961,0.9661580784537961,0.9661580784537961,0.9661580784537961,20.590801296274055,20.590801296274055,20.590801296274055,20.590801296274055,82.36320518509622,0.019724620367858065,2.5790498593312957e-05,127.0162283773056,0.0,4,0,61278.22465771158,3101.005216005948,31,0.4575733621394234
1978.06,2476.3303730360367,0.1323,1978.0,6.0,1977.0,9.0,56.50127891134428,0.02289139520364442,67.0,13.0,15.0,17.0,181.0,293.0,0.12281070122276184,2183.330373036037,1100.0,,4.0,275.0,275.0,275.0,275.0,1083.3303730360371,33.0,5.0,10.0,50.970996040084266,984.3593769959529,100.0,18.0,25.0,67.97099604008426,1165.3593769959527,1243.0,990.0,972.2224213991752,17.77757860082483,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.836389188306555,15.836389188306555,15.836389188306555,15.836389188306555,,0.919497018483316,0.919497018483316,0.919497018483316,0.919497018483316,39.30375356330514,39.30375356330514,39.30375356330514,39.30375356330514,0.8004837792933838,0.8004837792933838,0.8004837792933838,0.8004837792933838,0.9729126906237725,0.9729126906237725,0.9729126906237725,0.9729126906237725,38.2494809666105,38.2494809666105,38.2494809666105,38.2494809666105,152.997923866442,0.06520911065474772,3.8635839360212626e-05,175.33181020268646,127.90489072984576,4,4,110158.50518383825,1452.9668486656192,30,0.8499884659246778
1978.07,1217.9503038428643,0.2850967741935484,1978.0,7.0,1977.0,10.0,28.627070400903275,0.023196299288585957,63.0,12.0,13.0,13.0,155.0,256.0,0.21856460011641785,961.9503038428642,907.7725748348272,,3.903225806451613,231.97778825408557,231.97778825408557,231.97778825408557,211.83921007257047,54.177729008037026,8.805449675858716,1.494764883465119,2.381047851229487,2.7512128011893804,38.74525379629433,71.80544967585871,13.49476488346512,15.381047851229487,15.75121280118938,193.74525379629432,1008.4538372453804,990.0,968.5753616629707,21.42463833702918,0.6222196478583077,0.304765450896462,989.0730149012452,0.39001134519337266,0.39001134519337266,0.39001134519337266,0.3603317021818257,20.10764189308104,20.10764189308104,20.10764189308104,20.137321536092593,,0.9335163573116145,0.9335163573116145,0.9335163573116145,0.8430937023891348,42.33126452444624,42.33126452444624,42.33126452444624,38.30447164833501,0.862143880334954,0.862143880334954,0.862143880334954,0.7801318054650714,0.9757723810200944,0.9757723810200944,0.9757723810200944,0.9743453670814933,41.323787174180694,41.323787174180694,41.323787174180694,37.39843214499132,161.36979366753337,0.13430167109799065,4.987737947955215e-05,189.29315898324904,117.576173592543,4,3,120059.12648864483,602.5276662376176,31,0.8964988537085188
1978.08,676.4636750567804,0.45012903225806455,1978.0,8.0,1977.0,11.0,9.751875223870208,0.014128450075808823,58.0,10.0,10.0,7.0,117.0,202.0,0.3037143218383025,474.4636750567804,474.4636750567804,,2.5483870967741935,187.55795092990834,187.55795092990834,99.34777319696373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,552.4636750567804,990.0,966.6022572822357,23.397742717764366,0.24417838344614326,0.07015284855531465,989.6856687679985,0.25124628087122813,0.25124628087122813,0.12879250921846785,0.0,22.832165204891673,22.832165204891673,22.954618976544435,23.083411485762902,,0.9287425711549085,0.9287425711549085,0.5078833880328727,0.0,39.00938980421568,39.00938980421568,20.2968099382745,0.0,0.7944885907172234,0.7944885907172234,0.4133769844862423,0.0,0.9727962133381864,0.9727962133381864,0.9662631387684938,0.96,37.960495996018324,37.960495996018324,19.720812600348648,0.0,95.64180459238528,0.14070886236815847,5.619498465312234e-05,127.01969666175358,73.18367345302758,3,2,71157.50261673465,354.2195342976412,31,0.5313433588465849
1978.09,490.5120764542389,0.5609000000000001,1978.0,9.0,1977.0,12.0,4.024088305964648,0.008204351697489632,48.0,8.0,7.0,4.0,79.0,146.0,0.2992495146173649,344.5120764542389,344.5120764542389,,2.0,172.25603822711946,172.25603822711946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,407.5120764542389,990.0,965.807304344044,24.19269565595596,0.17935541841918304,0.038902415290847744,989.78174216629,0.21226394520502487,0.21226394520502487,0.0,0.0,23.762173877040905,23.762173877040905,23.974437822245932,23.974437822245932,,0.92447278995372,0.92447278995372,0.0,0.0,37.09713655969745,37.09713655969745,0.0,0.0,0.7555424961241842,0.7555424961241842,0.0,0.0,0.9716581810967937,0.9716581810967937,0.9599999999999999,0.9599999999999999,36.05429797892657,36.05429797892657,0.0,0.0,72.10859595785314,0.14667576060635254,5.8143159221671996e-05,84.89444651767946,60.69046764498643,2,2,51918.18908965427,289.4968851187017,30,0.40060331087696194
1978.1,416.85737116445785,0.6332580645161291,1978.0,10.0,1978.0,1.0,3.3768766779264863,0.008112272726893426,44.0,7.0,6.0,3.0,60.0,120.0,0.28814189240167015,296.85737116445785,296.85737116445785,,2.0,148.42868558222892,148.42868558222892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,353.85737116445785,990.0,965.4755344175127,24.52446558248736,0.16041900818717286,0.029371474232891534,989.8102095175799,0.1562148247712353,0.1562148247712353,0.0,0.0,24.17846027529607,24.17846027529607,24.334675100067308,24.334675100067308,,0.9157769687480438,0.9157769687480438,0.0,0.0,32.23029294668138,32.23029294668138,0.0,0.0,0.6564214449425944,0.6564214449425944,0.0,0.0,0.97,0.97,0.96,0.96,31.263384158280946,31.263384158280946,0.0,0.0,62.526768316561885,0.14993956472198716,5.850893448031515e-05,67.3542364970662,57.28063785330324,2,2,46519.915627522045,271.8169121240828,31,0.3473709350920105
1978.11,519.0877341724616,0.5385666666666666,1978.0,11.0,1978.0,2.0,5.319596815062203,0.010326045152306593,42.0,7.0,6.0,3.0,56.0,114.0,0.22103955516765808,405.08773417246164,405.08773417246164,,2.2333333333333334,184.73517920456916,184.73517920456916,35.61737576332332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,460.08773417246164,990.0,965.935894803776,24.06410519622396,0.19825955521811447,0.05101754683449227,989.7507228979474,0.24516683097525646,0.24516683097525646,0.03848708394420927,0.0,23.569661263196117,23.569661263196117,23.776341010227164,23.814828094171375,,0.9283615852446633,0.9283615852446633,0.21391603959569652,0.0,39.674723605622134,39.674723605622134,7.487463532991773,0.0,0.8080391773039131,0.8080391773039131,0.15249416564138027,0.0,0.9742056483731178,0.9742056483731178,0.9623333333333333,0.9599999999999999,38.67109912250405,38.67109912250405,7.26283962700202,0.0,84.60503787201012,0.16281361789847398,5.807125261574213e-05,96.71794725040482,68.68034821551467,3,2,60915.62726784729,326.0331111664572,30,0.47002798817783403
1978.12,698.825835023996,0.4380322580645161,1978.0,12.0,1978.0,3.0,7.274707189691423,0.010502565622301903,44.0,8.0,6.0,4.0,64.0,126.0,0.18096904911289144,572.825835023996,572.825835023996,,3.0,190.94194500799864,190.94194500799864,190.94194500799864,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,630.825835023996,990.0,966.695303340096,23.304696659904057,0.28501333075918245,0.0986022077624,989.6163844614784,0.25934895976368566,0.25934895976368566,0.25934895976368566,0.0,22.661732161618797,22.661732161618797,22.661732161618797,22.921081121382482,,0.929900091496399,0.929900091496399,0.929900091496399,0.0,39.44091496905728,39.44091496905728,39.44091496905728,0.0,0.8032772906121646,0.8032772906121646,0.8032772906121646,0.0,0.9721825352259782,0.9721825352259782,0.9721825352259782,0.96,38.351191228066014,38.351191228066014,38.351191228066014,0.0,115.05357368419803,0.16453793515354337,5.580636140793204e-05,131.3504195307913,96.5895125052821,3,3,85599.85882104334,475.777842158206,31,0.6391865204677668
1979.01,939.3467259689967,0.35080645161290325,1979.0,1.0,1978.0,4.0,11.90852245481436,0.012558712121671816,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.15401753992566983,796.7983388722225,796.7983388722225,,3.870967741935484,206.0959005548328,206.0959005548328,206.0959005548328,178.51063720772405,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,857.4112420980288,990.0,967.6397822582143,22.360217741785767,0.44498782791654823,0.20342720241474202,989.3515849696688,0.3039435412116814,0.3039435412116814,0.3039435412116814,0.26221253457092175,21.407859170242794,21.407859170242794,21.407859170242794,21.449590176883557,,0.9322094305556509,0.9322094305556509,0.9322094305556509,0.8114099725282418,40.26311813188249,40.26311813188249,40.26311813188249,34.650443402976755,0.8200227725434316,0.8200227725434316,0.8200227725434316,0.7057116782683657,0.9741104093047739,0.9741104093047739,0.9741104093047739,0.9717143397139935,39.235322981620975,39.235322981620975,39.235322981620975,33.742868032412865,151.4488369772758,0.16117121544232035,5.2949577950928724e-05,181.0455780007256,126.24886247544796,4,3,112677.93471109318,633.7426792233937,31,0.8413824276515321
1979.02,1466.3020458329863,0.2390357142857143,1979.0,2.0,1978.0,5.0,29.52664280064621,0.01939793082062063,49.0,8.0,7.0,5.0,93.0,162.0,0.11404442112977652,1304.3020458329863,1073.9222011708057,,4.0,268.4805502927014,268.4805502927014,268.4805502927014,268.4805502927014,230.37984466218066,29.31855631632102,5.546349018042549,8.169680321794251,7.110489032783354,180.2347699732395,78.31855631632102,13.54634901804255,15.169680321794251,12.110489032783354,273.2347699732395,1180.9567868269637,990.0,969.3808984548314,20.619101545168633,0.8245249573235348,0.4472619664586384,988.7282130762178,0.51064862516988,0.51064862516988,0.51064862516988,0.51064862516988,18.836665996216585,18.836665996216585,18.836665996216585,18.836665996216585,,0.9360275433709997,0.9360275433709997,0.9360275433709997,0.9360275433709997,46.35231583735696,46.35231583735696,46.35231583735696,46.35231583735696,0.9440390190907729,0.9440390190907729,0.9440390190907729,0.9440390190907729,0.9797820176725273,0.9797820176725273,0.9797820176725273,0.9797820176725273,45.415175833284756,45.415175833284756,45.415175833284756,45.415175833284756,181.66070333313903,0.1284771857038758,4.7069779118841843e-05,192.8,167.67650973515995,4,4,122075.99263986942,965.726717014242,28,1.00922612962855
1979.03,2786.3467008594926,0.10725806451612903,1979.0,3.0,1978.0,6.0,52.28172979203281,0.019282093565333502,59.0,11.0,12.0,13.0,144.0,239.0,0.08883275378529129,2547.346700859492,1100.0,,4.0,275.0,275.0,275.0,275.0,1447.3467008594923,41.0,7.0,13.0,59.91083756806439,1326.4358632914282,100.0,18.0,25.0,72.9108375680644,1470.4358632914282,1243.0,990.0,972.9749485764992,17.025051423500862,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.083862010982587,15.083862010982587,15.083862010982587,15.083862010982587,,0.9122845229814457,0.9122845229814457,0.9122845229814457,0.9122845229814457,37.153302549901284,37.153302549901284,37.153302549901284,37.153302549901284,0.7566864063116351,0.7566864063116351,0.7566864063116351,0.7566864063116351,0.9713066082451688,0.9713066082451688,0.9713066082451688,0.9713066082451688,36.09303075306651,36.09303075306651,36.09303075306651,36.09303075306651,144.37212301226603,0.054623560400498435,3.64576068212793e-05,166.5109657415315,123.7595107559316,4,4,107412.85952112592,1744.4436828176408,31,0.8020673500681446
1979.04,4659.034428229059,0.0245,1979.0,4.0,1978.0,7.0,98.94521832915656,0.021837633056548796,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.06916201778759377,4341.034428229059,1100.0,,4.0,275.0,275.0,275.0,275.0,3241.034428229059,25.333333333333332,3.9999999999999996,6.333333333333334,54.333333333333336,3151.034428229059,100.0,18.0,25.0,80.0,3336.034428229059,1243.0,990.0092163530145,976.8527484957206,13.156467857293963,0.9228466276990334,0.4799999999999999,988.6063697253154,0.5349,0.5349,0.5349,0.5349,11.218721229594944,11.218721229594944,11.218721229594944,11.218721229594944,,0.7997792709942192,0.7997792709942192,0.7997792709942192,0.7997792709942192,24.34837734592174,24.34837734592174,24.34837734592174,24.34837734592174,0.49589363229983174,0.49589363229983174,0.49589363229983174,0.49589363229983174,0.966259287888068,0.966259287888068,0.966259287888068,0.966259287888068,23.540845133461815,23.540845133461815,23.540845133461815,23.540845133461815,94.16338053384726,0.020908926672685745,2.377863144794123e-05,120.93293949206394,75.9358623514167,4,4,67797.63398437003,3393.949790985967,30,0.523129891854707
1979.05,3071.08919584486,0.08832258064516128,1979.0,5.0,1978.0,8.0,62.63726716140714,0.02087653695320318,66.93548387096774,14.0,17.322580645161292,23.322580645161292,205.5483870967742,327.1290322580645,0.11013143614860645,2743.9601635867957,1100.0,,4.0,275.0,275.0,275.0,275.0,1643.9601635867955,33.064516129032256,3.9999999999999996,7.67741935483871,56.56809505600169,1542.650133046923,100.0,18.0,25.0,79.89067570116296,1748.1985201436971,1243.0,990.0,973.6215110468577,16.3784889531423,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.43729954062402,14.43729954062402,14.43729954062402,14.43729954062402,,0.9039350518954111,0.9039350518954111,0.9039350518954111,0.9039350518954111,35.259106346119516,35.259106346119516,35.259106346119516,35.259106346119516,0.7181080722223933,0.7181080722223933,0.7181080722223933,0.7181080722223933,0.9705202352643112,0.9705202352643112,0.9705202352643112,0.9705202352643112,34.22255006016026,34.22255006016026,34.22255006016026,34.22255006016026,136.89020024064104,0.04727059676120356,3.456823238400026e-05,161.16341556539547,112.15306501902782,4,4,101846.30897903693,1848.222343577076,31,0.7605011124480058
1979.06,1526.736993641319,0.23386666666666667,1979.0,6.0,1978.0,9.0,36.530878361886316,0.023768621280728344,62.0,12.0,14.0,16.0,153.0,257.0,0.176286387666392,1269.736993641319,1034.6758454633975,,4.0,258.6689613658494,258.6689613658494,258.6689613658494,258.6689613658494,235.0611481779213,20.849440843281716,3.363318050072812,5.822856275537508,14.634157085006771,190.39137592402247,82.84944084328171,15.363318050072811,19.822856275537507,30.634157085006773,343.39137592402244,1152.7114606322896,990.0,969.569742522368,20.430257477632015,0.7943997205991232,0.41148826919156106,988.7941120102092,0.4776206772576768,0.4776206772576768,0.4776206772576768,0.4776206772576768,18.746748810583668,18.746748810583668,18.746748810583668,18.746748810583668,,0.9339547078431717,0.9339547078431717,0.9339547078431717,0.9339547078431717,44.15750009959661,44.15750009959661,44.15750009959661,44.15750009959661,0.899338087568159,0.899338087568159,0.899338087568159,0.899338087568159,0.9777671623688742,0.9777671623688742,0.9777671623688742,0.9777671623688742,43.18273533548361,43.18273533548361,43.18273533548361,43.18273533548361,172.73094134193445,0.11813729492700605,4.664112279675536e-05,189.2986533894244,151.25573368881135,4,4,124366.27776619281,816.2959927204863,30,0.9596163407885248
1979.07,787.9115741628179,0.4060967741935484,1979.0,7.0,1978.0,10.0,15.210262921363888,0.01887735485573061,58.0,11.0,11.0,11.0,136.0,227.0,0.29646081326867213,560.9115741628179,560.9115741628179,,3.0,188.3094152129356,188.3094152129356,135.806377220649,48.48636651629769,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,640.9115741628179,990.0,967.0481073321147,22.951892667885296,0.29704141523096217,0.09926154840817213,989.6036970363608,0.2535774092327124,0.2535774092327124,0.1777957455093709,0.06484501258846094,22.302012295013444,22.302012295013444,22.377793958736785,22.490744691657696,,0.9282359813535277,0.9282359813535277,0.6871624831436834,0.2392551563728802,38.23246723535367,38.23246723535367,27.165691695422495,9.408451108038197,0.7786653204756347,0.7786653204756347,0.5532727432876272,0.1916181488398818,0.9724202710316794,0.9724202710316794,0.968165094177966,0.9626175768175174,37.190522223625806,37.190522223625806,26.382182495229493,9.127669010894463,109.89089595337556,0.13859366672356796,5.4841088005564335e-05,154.7699486250748,76.96824392806897,4,2,81758.82658931141,374.777842158206,31,0.6105049775187531
1979.08,520.9652729419885,0.536741935483871,1979.0,8.0,1978.0,11.0,4.713635038574725,0.009033439024360558,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,190.38709677419354,0.36895431353443736,330.578176167795,330.578176167795,,2.0,165.2890880838975,165.2890880838975,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,9.35483870967742,8.709677419354838,6.354838709677419,110.54838709677419,404.06204713553694,990.0,965.9443437282389,24.05565627176108,0.1781377960291511,0.03611563523355895,989.7857465687373,0.19756282608494954,0.19756282608494954,0.0,0.0,23.64384001441343,23.64384001441343,23.841402840498382,23.841402840498382,,0.9213503519640038,0.9213503519640038,0.0,0.0,35.30237955621888,35.30237955621888,0.0,0.0,0.7189894003303234,0.7189894003303234,0.0,0.0,0.9711057891036723,0.9711057891036723,0.96,0.96,34.290067783751056,34.290067783751056,0.0,0.0,68.5801355675021,0.13090932344959838,5.7622739962991514e-05,85.63186358401323,52.584260429251295,2,2,51023.62086222156,253.65515596238956,31,0.3810007531527895
1979.09,401.16471966121827,0.6519999999999999,1979.0,9.0,1978.0,12.0,3.9111371419796606,0.01000387479290179,48.0,8.0,7.0,4.0,79.0,146.0,0.367015986236481,255.1647196612183,255.1647196612183,,1.8,147.56067854979239,107.6040411114259,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,318.16471966121827,990.0,965.3977385632081,24.602261436791927,0.14782196404196443,0.02109917354155233,989.8310788624165,0.1599359615415418,0.10337731070757061,0.0,0.0,24.273404337666868,24.32996298850084,24.43334029920841,24.43334029920841,,0.9138994835585259,0.7270003024234971,0.0,0.0,32.189817217363746,23.236782108062883,0.0,0.0,0.6555970920033349,0.47325421808682044,0.0,0.0,0.9718106950013846,0.9679625307726575,0.9599999999999999,0.9599999999999999,31.306161747035773,22.538772114364253,0.0,0.0,53.84493386140003,0.13372828321332794,5.873165845752161e-05,64.8672957974598,42.14893989725463,2,1,38768.352380208016,192.3210417029997,30,0.29913852145222236
1979.1,339.1476218091889,0.7260645161290322,1979.0,10.0,1979.0,1.0,4.062953281066105,0.01171351697862819,44.0,7.0,6.0,3.0,60.0,120.0,0.35415340251587185,219.1476218091889,219.1476218091889,,1.3548387096774193,178.27251041100388,40.87511139818502,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,276.1476218091889,990.0,965.0957381090459,24.904261890954082,0.13299282655276679,0.013829524361837731,989.8531776490854,0.24047501426737783,0.033384152088805456,0.0,0.0,24.516964525772106,24.72405538795068,24.757439540039485,24.757439540039485,,0.9236853223233965,0.318422737597562,0.0,0.0,39.784187762281455,8.850115813560757,0.0,0.0,0.8102685898631661,0.18024675791366104,0.0,0.0,0.9763229616455844,0.9634197358391328,0.96,0.96,38.896921024839564,8.58153051509328,0.0,0.0,47.47845153993285,0.14000288435762062,6.0233263733166115e-05,52.77799594430595,45.40497508725591,2,1,35323.967945710036,205.66079623578744,31,0.2637691752218491
1979.11,441.61101306360257,0.6125,1979.0,11.0,1979.0,2.0,6.9518463952590235,0.014883294037223634,42.0,7.0,6.0,3.0,56.0,114.0,0.26233479323784903,327.61101306360257,327.61101306360257,,2.033333333333333,161.3059090652575,161.3059090652575,4.999194933087527,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,382.61101306360257,990.0,965.584553677829,24.415446322170997,0.17056706054764728,0.03552220261272047,989.7939107368396,0.18920350763123095,0.18920350763123095,0.005304992127488723,0.0,24.020153551379416,24.020153551379416,24.20405206688316,24.20935705901065,,0.9200110640770222,0.9200110640770222,0.030524269308363428,0.0,34.93433380344152,34.93433380344152,1.0518831008778387,0.0,0.7114935601515584,0.7114935601515584,0.021423281076941723,0.0,0.9718574047439036,0.9718574047439036,0.9603333333333333,0.9599999999999999,33.96960600362145,33.96960600362145,1.0203266078515034,0.0,68.95953861509442,0.15532997443283217,5.8497976172825495e-05,91.8986641849868,54.66462474274282,3,2,49650.86780286797,259.01012538244936,30,0.38310854786163556
