MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1979.12,709.6044851996052,0.43506451612903224,1979.0,12.0,1979.0,3.0,11.918779655840426,0.01651796530026728,44.0,8.0,6.0,4.0,64.0,126.0,0.1803140139963316,583.6044851996052,583.6044851996052,,3.2903225806451615,177.82476298662488,177.82476298662488,177.82476298662488,50.13019623973054,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,641.6044851996052,990.0,966.7374475614386,23.26255243856146,0.2911546276920808,0.10180964973444968,989.6070357225734,0.22613140557829092,0.22613140557829092,0.22613140557829092,0.06130992472176014,22.643456755556638,22.643456755556638,22.643456755556638,22.80827823641317,,0.9250413353509229,0.9250413353509229,0.9250413353509229,0.26779584563030273,36.50858715323868,36.50858715323868,36.50858715323868,10.035156668317589,0.743555746501806,0.743555746501806,0.743555746501806,0.2043820095380364,0.9713980965978547,0.9713980965978547,0.9713980965978547,0.9629032258064515,35.47408293972402,35.47408293972402,35.47408293972402,9.73410196826806,116.15635078744012,0.163480736417435,5.542537903287747e-05,139.3507956733376,90.82363697488032,4,3,86420.32498585545,445.8920920403683,31,0.6453130599302229
1980.01,1379.7009392431014,0.27187096774193553,1980.0,1.0,1979.0,4.0,44.667788609322024,0.030368863336655793,49.0,8.0,7.0,5.0,81.0,150.0,0.12289520554410611,1229.7009392431014,950.533274286906,,4.0,237.6333185717265,237.6333185717265,237.6333185717265,237.6333185717265,279.16766495619544,19.950024734859,3.864762552713513,6.501785273703613,9.305588831873182,239.5455035630461,68.95002473485901,11.864762552713513,13.501785273703613,14.30558883187318,320.5455035630461,1044.849846848182,990.0,969.0556624325496,20.94433756745044,0.6685342960991969,0.33805404113386106,988.9934116627669,0.41007875094078866,0.41007875094078866,0.41007875094078866,0.41007875094078866,19.527670479276615,19.527670479276615,19.527670479276615,19.527670479276615,,0.9312846547506172,0.9312846547506172,0.9312846547506172,0.9312846547506172,41.746955866621036,41.746955866621036,41.746955866621036,41.746955866621036,0.850243500338514,0.850243500338514,0.850243500338514,0.850243500338514,0.9750352533161779,0.9750352533161779,0.9750352533161779,0.9750352533161779,40.720331981523415,40.720331981523415,40.720331981523415,40.720331981523415,162.88132792609366,0.1313553500842119,4.830162564324497e-05,192.791598617446,136.56777155849676,4,4,121183.70797701368,708.5276662376176,31,0.9048962662560759
1980.02,2260.3691973135883,0.1480344827586207,1980.0,2.0,1979.0,5.0,19.338913518945322,0.008540125121846431,53.13793103448276,9.379310344827585,9.068965517241379,7.068965517241379,107.48275862068965,186.13793103448276,0.08233266345462636,2074.2312662791055,1100.0,,4.0,275.0,275.0,275.0,275.0,974.2312662791056,46.86206896551724,8.620689655172415,15.931034482758621,36.5886357811951,866.2288373944622,100.0,18.0,25.0,43.65760129843649,973.7115960151518,1243.0,990.0,971.7284773728259,18.27152262717409,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.330333214655813,16.330333214655813,16.330333214655813,16.330333214655813,,0.925450059408986,0.925450059408986,0.925450059408986,0.925450059408986,40.758692289825085,40.758692289825085,40.758692289825085,40.758692289825085,0.8301159325829958,0.8301159325829958,0.8301159325829958,0.8301159325829958,0.9730115932582997,0.9730115932582997,0.9730115932582997,0.9730115932582997,39.658765542507126,39.658765542507126,39.658765542507126,39.658765542507126,158.6350621700285,0.07019973944628964,4.005935913384558e-05,160.44096432257226,156.56764750075695,4,4,110410.00327033983,1998.2181702718217,29,0.8813059009446027
1980.03,2590.9176378469724,0.11819354838709678,1980.0,3.0,1979.0,6.0,22.572464907484882,0.008742300005501422,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.08581248139497068,2371.788605588908,1100.0,,4.0,275.0,275.0,275.0,275.0,1271.7886055889078,44.54838709677419,7.70967741935484,14.064516129032258,63.848877361641364,1141.617147582105,100.0,18.0,25.0,75.42952252293168,1272.4881153240406,1243.0,990.0,972.5263529189409,17.47364708105902,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.532457668540745,15.532457668540745,15.532457668540745,15.532457668540745,,0.9184964296773869,0.9184964296773869,0.9184964296773869,0.9184964296773869,38.48277582520577,38.48277582520577,38.48277582520577,38.48277582520577,0.7837632550958404,0.7837632550958404,0.7837632550958404,0.7837632550958404,0.9706777302763284,0.9706777302763284,0.9706777302763284,0.9706777302763284,37.355702928575504,37.355702928575504,37.355702928575504,37.355702928575504,149.42281171430201,0.05825251347270997,3.7733033261187376e-05,159.4261835315652,140.06536216103612,4,4,111170.5719154407,1992.7889891539896,31,0.8301267317461223
1980.04,2941.274054176072,0.09096666666666665,1980.0,4.0,1979.0,7.0,16.901742081036478,0.005825391559195187,54.0,13.0,14.0,19.0,117.0,217.0,0.07387829207939355,2724.274054176072,1100.0,,4.0,275.0,275.0,275.0,275.0,1624.274054176072,46.0,5.0,11.0,61.0,1501.274054176072,100.0,18.0,25.0,80.0,1618.274054176072,1243.0,990.0,973.3720408204249,16.627959179575022,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.686769767056743,14.686769767056743,14.686769767056743,14.686769767056743,,0.9096526051962043,0.9096526051962043,0.9096526051962043,0.9096526051962043,36.032723021204774,36.032723021204774,36.032723021204774,36.032723021204774,0.7338640126518283,0.7338640126518283,0.7338640126518283,0.7338640126518283,0.97,0.97,0.97,0.97,34.95174133056863,34.95174133056863,34.95174133056863,34.95174133056863,139.80696532227452,0.04763474712773749,3.530478922279659e-05,146.44047092463805,136.38146913693805,4,4,100661.01503203766,2480.0639055583683,30,0.7767053629015251
1980.05,2278.0709202970725,0.14729032258064514,1980.0,5.0,1979.0,8.0,27.89573459581831,0.012562214159668315,55.0,13.0,13.0,17.0,178.0,276.0,0.12254645113300154,2002.0709202970727,1100.0,,4.0,275.0,275.0,275.0,275.0,902.0709202970726,45.0,5.0,12.0,52.48598616855924,787.5849341285134,100.0,18.0,25.0,69.48598616855924,965.5849341285134,1243.0,990.0,971.7591383515421,18.24086164845792,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.299672235939642,16.299672235939642,16.299672235939642,16.299672235939642,,0.9246123903528871,0.9246123903528871,0.9246123903528871,0.9246123903528871,40.651549525125795,40.651549525125795,40.651549525125795,40.651549525125795,0.8279337988823989,0.8279337988823989,0.8279337988823989,0.8279337988823989,0.9731729272949864,0.9731729272949864,0.9731729272949864,0.9731729272949864,39.56575248587658,39.56575248587658,39.56575248587658,39.56575248587658,158.26300994350632,0.07060439573157054,3.996540655139048e-05,172.23338502943403,146.88727017973451,4,4,117747.67939796869,1556.2961330880007,31,0.8792389441305906
1980.06,1277.4902924929822,0.2748,1980.0,6.0,1979.0,9.0,32.45894889501277,0.025650530035880432,53.0,12.0,12.0,13.0,120.0,210.0,0.17225109743153327,1067.4902924929822,961.2994226014816,,3.966666666666667,242.12632138991935,242.12632138991935,242.12632138991935,234.9204584317236,106.19086989150072,16.299251509283838,2.3129125424196375,4.268986813616207,6.5737205170929025,76.73599850908813,69.29925150928383,14.312912542419637,16.268986813616205,19.5737205170929,196.73599850908812,1061.1805734668012,990.0,968.7675891788284,21.232410821171477,0.6834664908900744,0.34784741316228657,988.9686860959476,0.4236045079061508,0.4236045079061508,0.4236045079061508,0.4125837833282412,19.777492409212968,19.777492409212968,19.777492409212968,19.788513133790875,,0.9342192199044811,0.9342192199044811,0.9342192199044811,0.903003870619186,43.483589789520764,43.483589789520764,43.483589789520764,42.03615094586011,0.8856128266704838,0.8856128266704838,0.8856128266704838,0.8561334204859493,0.9771444854819026,0.9771444854819026,0.9771444854819026,0.9765298781967824,42.505787128764744,42.505787128764744,42.505787128764744,41.08955764510814,168.60691903140238,0.13549988559767093,4.916655989597185e-05,191.3433162810389,127.4606535290952,4,3,121396.98170260972,648.5276662376176,30,0.9367051057300132
1980.07,652.7252380285204,0.4625806451612903,1980.0,7.0,1979.0,10.0,10.3482301278562,0.015261927342749771,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,213.7741935483871,0.33756323996295473,438.9510444801333,438.9510444801333,,2.3870967741935485,183.08772297796443,183.08772297796443,72.77559852420447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.41935483870968,10.67741935483871,10.35483870967742,10.35483870967742,126.96774193548387,515.4026573833592,990.0,966.503610140572,23.496389859427946,0.22820637298973778,0.06286418634933047,989.7089294406609,0.24021903237290873,0.24021903237290873,0.09823430120284588,0.0,22.96510026771596,22.96510026771596,23.107084998886027,23.20531930008887,,0.9273151143470437,0.9273151143470437,0.35930545128841623,0.0,38.1979632095309,38.1979632095309,14.847486508297777,0.0,0.7779625908254767,0.7779625908254767,0.3023928005763295,0.0,0.9724780276092048,0.9724780276092048,0.9649970443038784,0.96,37.159036559472376,37.159036559472376,14.450395155147818,0.0,88.76846827409257,0.13429053644258235,5.6410225077217305e-05,129.81084282265698,64.05895210158671,3,2,66043.74039592488,310.7325322740754,31,0.4931581570782921
1980.08,466.2912641848902,0.5819354838709677,1980.0,8.0,1979.0,11.0,4.000004832384933,0.00850182143010602,54.0,9.0,8.0,6.0,107.0,184.0,0.3966389473914353,282.2912641848902,282.2912641848902,,2.0,141.1456320924451,141.1456320924451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,353.2912641848902,990.0,965.698310688832,24.30168931116803,0.16021921146958024,0.026458252836978002,989.8133225356935,0.1430187142689653,0.1430187142689653,0.0,0.0,23.971993132592516,23.971993132592516,24.11501184686148,24.11501184686148,,0.9116299164098014,0.9116299164098014,0.0,0.0,30.247994751395588,30.247994751395588,0.0,0.0,0.616048772940847,0.616048772940847,0.0,0.0,0.9699990349719164,0.9699990349719164,0.96,0.96,29.34053123158927,29.34053123158927,0.0,0.0,58.68106246317854,0.12542377509963928,5.774289757390493e-05,72.30011675273022,47.59703594623336,2,2,43658.710472604835,229.7323824701425,31,0.3260059025732141
1980.09,360.8321899339698,0.6996333333333333,1980.0,9.0,1979.0,12.0,3.397227079676041,0.009495784447686777,46.0,7.0,6.0,4.0,75.0,138.0,0.3845720735619961,222.8321899339698,222.8321899339698,,1.5333333333333334,157.53273952078814,65.29945041318167,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,281.8321899339698,990.0,965.2039791676082,24.796020832391818,0.13499908627951512,0.014840679500716613,989.8501602342197,0.1862040148028888,0.05676332988843105,0.0,0.0,24.459977051808686,24.589417736723146,24.646181066611575,24.646181066611575,,0.9172135934459843,0.4814296695745288,0.0,0.0,34.81721276145408,14.116287675645191,0.0,0.0,0.7091082028809382,0.2875007673247493,0.0,0.0,0.9736914991804044,0.9652754187013488,0.9599999999999999,0.9599999999999999,33.94122556284103,13.691404478087126,0.0,0.0,47.632630040928156,0.13173954255132533,5.9514757806460256e-05,56.69100603509203,37.83437253169799,2,1,34295.49362946828,173.8155700798613,30,0.2646257224496009
1980.1,302.8097524007448,0.7806451612903226,1980.0,10.0,1980.0,1.0,2.762799228765353,0.008997278376720765,41.0,6.0,4.0,3.0,56.0,110.0,0.36398083165590156,192.8097524007448,192.8097524007448,,1.064516129032258,185.5364356979091,7.273316702835703,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.8097524007448,990.0,964.9181376575614,25.08186234243862,0.12157976953734258,0.009540301485908094,989.8688799289768,0.24694285305140123,0.005805048660020994,0.0,0.0,24.70379941836396,24.94493722275534,24.95074227141536,24.95074227141536,,0.9295424541447729,0.057769048023079424,0.0,0.0,41.8254212843802,1.5766004956297484,0.0,0.0,0.8518415740199633,0.032109989727693446,0.0,0.0,0.9760735772574958,0.960630353811479,0.96,0.96,40.84016666858632,1.5289406258443572,0.0,0.0,42.369107294430684,0.13979296093755536,6.105978977897297e-05,47.67613529358314,37.98716352052331,2,1,31522.615827056426,173.60796861598828,31,0.23538392941350378
1980.11,374.7731124693755,0.6824333333333333,1980.0,11.0,1980.0,2.0,4.6721720895958,0.012429424974577509,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,111.33333333333333,0.29929102844080707,263.4397791360422,263.4397791360422,,1.9333333333333333,138.97360847627564,124.46617065976656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.333333333333336,6.666666666666667,5.333333333333333,3.0,55.0,316.7731124693755,990.0,965.2726009986674,24.72739900133268,0.14733082268680783,0.022687955827208395,989.829981221486,0.1412349092664168,0.11889866745823549,0.0,0.0,24.416145313552267,24.43848155536045,24.557380222818683,24.557380222818683,,0.9101534505427842,0.8475312897661147,0.0,0.0,30.332842365816465,27.063697676410175,0.0,0.0,0.6177768302610278,0.5511954720246471,0.0,0.0,0.9705893401477947,0.9692560068144614,0.9599999999999999,0.9599999999999999,29.45368312432651,26.249921328708343,0.0,0.0,55.70360445303485,0.14819591681142827,5.87557845787761e-05,66.7997657730824,46.43046546594808,2,1,40106.59520618509,217.6115672476363,30,0.30946446918352694
1980.12,515.1372711509063,0.5424516129032257,1980.0,12.0,1980.0,3.0,5.5743747828839805,0.01106153664548293,42.0,7.0,5.0,3.0,61.0,118.0,0.23097654403208148,397.13727115090626,397.13727115090626,,2.225806451612903,181.36603268934897,181.36603268934897,34.40520577220826,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,451.13727115090626,990.0,965.918117720179,24.081882279820963,0.19509338902295092,0.049427454230181196,989.7554791567468,0.23642095104429067,0.23642095104429067,0.03711526196855317,0.0,23.60094048552354,23.60094048552354,23.800246174599277,23.83736143656783,,0.9272588830184543,0.9272588830184543,0.20698656609847965,0.0,38.95023435403614,38.95023435403614,7.227629205302702,0.0,0.7932837953978846,0.7932837953978846,0.14720222414058456,0.0,0.97360857153891,0.97360857153891,0.9622580645161289,0.96,37.94245127987591,37.94245127987591,7.0108003291436205,0.0,82.89570288889544,0.16065286044561283,5.8042692527682265e-05,95.87415292028976,65.91245864396313,3,2,61674.40294933821,312.9578316629287,31,0.4605316827160858
1981.01,743.9896971576902,0.4210645161290323,1981.0,1.0,1980.0,4.0,16.33407795923087,0.021659145223930937,46.0,7.0,6.0,4.0,76.0,139.0,0.19010121885924744,604.9896971576902,604.9896971576902,,3.3548387096774195,180.34417029033173,180.34417029033173,180.34417029033173,63.95718628669503,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,663.9896971576902,990.0,966.8758895799402,23.124110420059743,0.30583255870684106,0.10991064747499407,989.5842567938182,0.23180810927307308,0.23180810927307308,0.23180810927307308,0.08178380720576482,22.47655910460484,22.47655910460484,22.47655910460484,22.626583406672147,,0.9258689947658858,0.9258689947658858,0.9258689947658858,0.32820038027109216,36.78221029684713,36.78221029684713,36.78221029684713,12.702151252843294,0.7491285192840557,0.7491285192840557,0.7491285192840557,0.25869961818418113,0.9708665243072292,0.9708665243072292,0.9708665243072292,0.9635483870967742,35.71589642776786,35.71589642776786,35.71589642776786,12.321086715257994,119.46877599856158,0.16036904245341296,5.503676530285045e-05,147.92741185534356,92.6749696228158,4,3,88884.76934292981,456.7090611902229,31,0.663715422214231
1981.02,1071.4302554080468,0.314,1981.0,2.0,1980.0,5.0,19.344834287732038,0.017256401281490773,46.857142857142854,7.642857142857143,6.285714285714286,4.642857142857143,87.64285714285714,153.07142857142858,0.14573704402206977,918.3588268366183,907.6245291020094,,4.0,226.90613227550236,226.90613227550236,226.90613227550236,226.90613227550236,10.73429773460886,3.2467937592335443,0.5300887770177215,0.46382767989050633,0.33130548563607587,6.162282032831013,50.1039366163764,8.172945919874865,6.7495419656047915,4.974162628493219,93.80513917568815,972.6509536038656,990.0,968.0963301167785,21.903669883221454,0.567827035360315,0.29358607762884914,989.1385868870109,0.37277121760224236,0.37277121760224236,0.37277121760224236,0.37277121760224236,20.669485552630032,20.669485552630032,20.669485552630032,20.669485552630032,,0.9341897817649094,0.9341897817649094,0.9341897817649094,0.9341897817649094,42.701718952101196,42.701718952101196,42.701718952101196,42.701718952101196,0.8696887770285375,0.8696887770285375,0.8696887770285375,0.8696887770285375,0.975286503637481,0.975286503637481,0.975286503637481,0.975286503637481,41.668353441747406,41.668353441747406,41.668353441747406,41.668353441747406,166.67341376698963,0.15617129871254226,5.1283067583743855e-05,191.7842458254276,142.10333927199946,4,4,112004.53405141702,743.4211927358452,28,0.925963409816609
1981.03,2109.0538481486647,0.16899999999999998,1981.0,3.0,1980.0,6.0,54.70767463589172,0.02625588248805141,49.0,9.0,9.0,9.0,107.0,183.0,0.09400712375934984,1926.0538481486647,1100.0,,4.0,275.0,275.0,275.0,275.0,826.0538481486645,47.42567206200088,8.438289996904704,13.358034426765304,38.70024804716127,718.1316036158323,96.42567206200088,17.438289996904704,22.358034426765304,47.70024804716127,825.1316036158323,1236.2219964856708,990.0,971.1880241640138,18.811975835986207,0.9114557237291829,0.48,988.6085442762708,0.5349,0.5349,0.5349,0.5349,16.885620112257037,16.885620112257037,16.885620112257037,16.885620112257037,,0.9258503467867124,0.9258503467867124,0.9258503467867124,0.9258503467867124,42.2064749541996,42.2064749541996,42.2064749541996,42.2064749541996,0.859602341226061,0.859602341226061,0.859602341226061,0.859602341226061,0.9751610500400549,0.9751610500400549,0.9751610500400549,0.9751610500400549,41.17794959632301,41.17794959632301,41.17794959632301,41.17794959632301,164.71179838529204,0.08723864514022006,4.159388848113435e-05,188.50130423299836,138.0963872925692,4,4,122545.57799865726,1200.5781363808978,31,0.9150655465849556
1981.04,3166.4035062304542,0.07613333333333332,1981.0,4.0,1980.0,7.0,15.776603772197678,0.004892610440147069,54.0,13.0,14.0,19.0,117.0,217.0,0.06867694096484489,2949.4035062304542,1100.0,,4.0,275.0,275.0,275.0,275.0,1849.4035062304542,46.0,5.0000000000000036,11.0,61.0,1726.4035062304542,100.0,18.0,25.0,80.0,1843.4035062304542,1243.0,990.0,973.8958825576598,16.104117442340208,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.162928029821929,14.162928029821929,14.162928029821929,14.162928029821929,,0.9033634394359729,0.9033634394359729,0.9033634394359729,0.9033634394359729,34.509318396952466,34.509318396952466,34.509318396952466,34.509318396952466,0.7028374418931256,0.7028374418931256,0.7028374418931256,0.7028374418931256,0.97,0.97,0.97,0.97,33.47403884504389,33.47403884504389,33.47403884504389,33.47403884504389,133.89615538017557,0.042429157531603076,3.381216044953929e-05,137.6485982143186,127.0162283773056,4,4,96405.23187372641,2803.841272673107,30,0.7438675298898643
1981.05,2733.749215968104,0.11048387096774193,1981.0,5.0,1980.0,8.0,46.569554153533986,0.01759514317880946,65.0,14.0,17.0,23.0,202.0,321.0,0.1208223089477545,2412.749215968104,1100.0,,4.0,275.0,275.0,275.0,275.0,1312.7492159681044,35.0,4.000000000000001,8.0,55.49143396533813,1210.2577820027661,100.0,18.0,25.0,78.49143396533815,1412.2577820027661,1243.0,990.0,972.8568416473695,17.143158352630458,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.20196894011218,15.20196894011218,15.20196894011218,15.20196894011218,,0.9138815645817729,0.9138815645817729,0.9138815645817729,0.9138815645817729,37.50028984165766,37.50028984165766,37.50028984165766,37.50028984165766,0.7637533572639036,0.7637533572639036,0.7637533572639036,0.7637533572639036,0.9712424195137034,0.9712424195137034,0.9712424195137034,0.9712424195137034,36.42688990703325,36.42688990703325,36.42688990703325,36.42688990703325,145.707559628133,0.05562894596113038,3.6794838289932574e-05,165.3329515912392,126.73834982790392,4,4,108406.42436333095,1698.8353690960687,31,0.8094864423785166
1981.06,1366.5209547995098,0.26053333333333334,1981.0,6.0,1980.0,9.0,37.59911264669691,0.027671015169766926,62.0,12.0,14.0,16.0,153.0,257.0,0.198393185819335,1109.5209547995098,968.0952805502451,,3.966666666666667,243.78732566449224,243.78732566449224,243.78732566449224,236.73330355676825,141.42567424926463,15.642776358888607,2.5644675398645105,4.324577198416486,8.804711237308302,110.0891419147867,77.64277635888861,14.564467539864511,18.324577198416485,24.804711237308304,263.0891419147867,1078.6271016474145,990.0,969.0573996626227,20.942600337377296,0.7083440707162031,0.35675263520007566,988.9349032940837,0.4299974516607371,0.4299974516607371,0.4299974516607371,0.4194353853375651,19.44750617980029,19.44750617980029,19.44750617980029,19.45806824612346,,0.933177047316396,0.933177047316396,0.933177047316396,0.9020006488216121,42.950998110542464,42.950998110542464,42.950998110542464,41.54320126396031,0.8747657456322293,0.8747657456322293,0.8747657456322293,0.8460937120969513,0.9767496969201617,0.9767496969201617,0.9767496969201617,0.9762158268999672,41.9684862568604,41.9684862568604,41.9684862568604,40.59445386821411,166.4999126387953,0.12583731661295236,4.827272460326282e-05,188.6051025162256,123.66291497816668,4,3,119879.93709993262,634.8619896951615,30,0.9249995146599739
1981.07,648.1880649967491,0.4655161290322581,1981.0,7.0,1980.0,10.0,11.59170215260743,0.016815775301519502,58.0,11.0,11.0,11.0,136.0,227.0,0.3579020566918039,421.18806499674906,421.18806499674906,,2.3548387096774195,178.77550623625947,178.77550623625947,63.63705252423009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,501.18806499674906,990.0,966.4836048340827,23.516395165917363,0.22110493670660797,0.05733508411335354,989.72155997918,0.22903070394253047,0.22903070394253047,0.08161559618234353,0.0,23.00892444115485,23.00892444115485,23.15633954891504,23.237955145097384,,0.9258421561575126,0.9258421561575126,0.3283619386904331,0.0,37.32312977718857,37.32312977718857,12.951470093364135,0.0,0.7601452093113762,0.7601452093113762,0.26377739497686625,0.0,0.9718483320649172,0.9718483320649172,0.9639042088622795,0.96,36.2841180541177,36.2841180541177,12.577799952691477,0.0,85.14603606092686,0.130175024589578,5.6394010610969916e-05,124.7563720829323,62.99814752906287,3,2,63348.65082932959,305.5192229643311,31,0.47303353367181594
1981.08,450.86033728765835,0.5985483870967742,1981.0,8.0,1980.0,11.0,4.334595794761309,0.009488718752278047,54.0,9.0,8.0,6.0,107.0,184.0,0.41123881921754857,266.86033728765835,266.86033728765835,,1.935483870967742,140.3381284285624,126.52220885909593,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,337.86033728765835,990.0,965.6288117356437,24.371188264356334,0.15477315859485138,0.023372067457531634,989.8218547739476,0.14453778710687898,0.12360615743073758,0.0,0.0,24.04850525119706,24.0694368808732,24.193043038303937,24.193043038303937,,0.9100529925889282,0.8495217818444155,0.0,0.0,30.160773593909777,27.092516464850885,0.0,0.0,0.6142723746213803,0.5517824127260873,0.0,0.0,0.9703436965986211,0.9690533740179759,0.96,0.96,29.27942961335857,26.272537626880858,0.0,0.0,55.55196724023943,0.12258937901737989,5.7847916602734994e-05,71.25353905668112,46.291502881435335,2,1,41330.66362673813,214.1467533267305,31,0.3086220402235524
1981.09,345.5992816014718,0.7204,1981.0,9.0,1980.0,12.0,3.5874936191153797,0.010610938161856499,46.0,7.0,6.0,4.0,75.0,138.0,0.4025449491866021,207.59928160147177,207.59928160147177,,1.3666666666666667,163.29921719710327,44.300064404368484,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,266.5992816014718,990.0,965.1284882342906,24.871511765709354,0.12962289420982534,0.012520300324976787,989.8578568054652,0.19791501783213766,0.03792948152905003,0.0,0.0,24.5314535533424,24.69143908964549,24.729368571174536,24.729368571174536,,0.9199938959477831,0.33065560135835553,0.0,0.0,36.27345721305021,9.574934260731391,0.0,0.0,0.7387669493492913,0.19500884441408126,0.0,0.0,0.9732911717882885,0.9636583999326613,0.9599999999999999,0.9599999999999999,35.33616378650766,9.287484291221483,0.0,0.0,44.62364807772914,0.12859998564590458,5.984296204016516e-05,53.296733666921135,33.116299511784355,2,1,32129.026615964984,152.5219447532691,30,0.24790915598738414
1981.1,268.30493237158396,0.8409354838709677,1981.0,10.0,1981.0,1.0,1.5445473359976878,0.005725230010502394,41.0,6.0,4.0,3.0,56.0,110.0,0.4106224424662054,158.304932371584,158.304932371584,,1.0,158.304932371584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.304932371584,990.0,964.7731679049768,25.22683209502312,0.10940169238616376,0.005830493237158342,989.8847678143767,0.1781193883488257,0.0,0.0,0.0,24.933480521050974,25.1115999093998,25.1115999093998,25.1115999093998,,0.9204939721217577,0.0,0.0,0.0,35.63526037213511,0.0,0.0,0.0,0.7257690503489839,0.0,0.0,0.0,0.9700463574069162,0.96,0.96,0.96,34.5680561899834,0.0,0.0,0.0,34.5680561899834,0.12868986247254025,6.064947745461225e-05,38.84350040733489,30.42281002981481,1,1,25718.633805347647,139.7991800258312,31,0.19204475661101886
1981.11,281.20912148912134,0.8178333333333333,1981.0,11.0,1981.0,2.0,3.570331892414463,0.01281063910094873,40.0,6.0,4.0,3.0,53.0,106.0,0.37863880522336435,175.20912148912132,175.20912148912132,,1.0,175.20912148912132,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.20912148912132,990.0,964.8260373563279,25.173962643672144,0.11501490597551754,0.007561357986528624,989.8774237360379,0.2196857874084693,0.0,0.0,0.0,24.83170059230164,25.051386379710113,25.051386379710113,25.051386379710113,,0.9265344674903502,0.0,0.0,0.0,39.53951035431676,0.0,0.0,0.0,0.805285343265107,0.0,0.0,0.0,0.9734029920906696,0.9599999999999999,0.9599999999999999,0.9599999999999999,38.50305717892037,0.0,0.0,0.0,38.50305717892037,0.1364978729579531,6.100746003779942e-05,44.96424248040381,30.541229072545462,1,1,27722.201168822667,140.1954239432886,30,0.21390587321622428
1981.12,373.81514370889903,0.6854516129032258,1981.0,12.0,1981.0,3.0,3.4365694354060823,0.009478083172228455,38.0,5.0,4.0,3.0,54.0,104.0,0.2799372545277142,269.81514370889903,269.81514370889903,,1.935483870967742,141.8777166595499,127.93742704934914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.81514370889903,990.0,965.2689820934656,24.731017906534376,0.14734565681533168,0.023963028741779767,989.828691314443,0.14624626294354443,0.1249295836514226,0.0,0.0,24.41346295803371,24.43477963732583,24.55970922097725,24.55970922097725,,0.9118469155915421,0.8512672632264323,0.0,0.0,31.014968089882725,27.86633702446509,0.0,0.0,0.6316694111992408,0.5675425055899203,0.0,0.0,0.9706305697640087,0.9693402471833636,0.96,0.96,30.102768195748798,27.02999031213178,0.0,0.0,57.13275850788058,0.15251902922160104,5.884557519673513e-05,63.162108025190136,47.05611439212754,2,1,42506.77232986315,212.52242407738737,31,0.31740421393266993
1982.01,484.4713319054971,0.5685483870967742,1982.0,1.0,1981.0,4.0,5.1943602107641995,0.010761800415544129,34.0,5.0,4.0,3.0,45.0,91.0,0.1898183744727527,393.4713319054971,393.4713319054971,,2.2580645161290325,177.07479169968553,177.07479169968553,39.321748506126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,436.4713319054971,990.0,965.7801209935747,24.219879006425302,0.1897179968065123,0.048694266381099374,989.7615877368123,0.2251891330311717,0.2251891330311717,0.042433007213584825,0.0,23.756277610206524,23.756277610206524,23.93903373602411,23.981466743237693,,0.9259712229626862,0.9259712229626862,0.23658952575124967,0.0,38.22765525199269,38.22765525199269,8.306129344237762,0.0,0.7785673167411953,0.7785673167411953,0.16916760375229659,0.0,0.9727071957171184,0.9727071957171184,0.9625806451612903,0.96,37.20151406191851,37.20151406191851,8.056945463910628,0.0,82.45997358774765,0.169971743984732,5.828998285193101e-05,96.74144741720754,66.04342860080783,3,2,61350.220349284245,311.90237744418727,31,0.4581109643763758
1982.02,631.6092633251459,0.46867857142857144,1982.0,2.0,1981.0,5.0,5.069210888659081,0.00792586702762885,31.0,6.0,4.0,3.0,41.0,85.0,0.13513809901275045,546.6092633251459,546.6092633251459,,3.0,182.20308777504866,182.20308777504866,182.20308777504866,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,587.6092633251459,990.0,966.4234467989411,23.57655320105892,0.2604537786451686,0.08892756399645788,989.6506186573585,0.23619091369229817,0.23619091369229817,0.23619091369229817,0.0,22.990980944725,22.990980944725,22.990980944725,23.227171858417297,,0.9274519069794319,0.9274519069794319,0.9274519069794319,0.0,38.08344883212332,38.08344883212332,38.08344883212332,0.0,0.7756303224465034,0.7756303224465034,0.7756303224465034,0.0,0.9712042423026055,0.9712042423026055,0.9712042423026055,0.96,36.99111141345823,36.99111141345823,36.99111141345823,0.0,110.9733342403747,0.17563100477334556,5.6411793225636236e-05,125.46944456842942,98.5888902788036,3,3,74574.08060953178,481.8540212047202,28,0.616518523557637
1982.03,811.7603541669112,0.39348387096774196,1982.0,3.0,1981.0,6.0,9.148776089504057,0.010800432694361097,36.0,8.0,6.0,4.0,53.0,107.0,0.1329369047497015,704.7603541669112,704.7603541669112,,3.6451612903225805,194.7788510400535,194.7788510400535,194.7788510400535,120.4238010467506,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,754.7603541669112,990.0,967.1470414166677,22.852958583332384,0.362998817984212,0.15000943766391833,989.4869917443518,0.2704992884428566,0.2704992884428566,0.2704992884428566,0.16018650592225045,22.0694510392414,22.0694510392414,22.0694510392414,22.17976382176201,,0.9300347259102147,0.9300347259102147,0.9300347259102147,0.5981316840789207,39.21646722787223,39.21646722787223,39.21646722787223,23.928586403404626,0.7987060535208194,0.7987060535208194,0.7987060535208194,0.4873439186029455,0.9732604022490056,0.9732604022490056,0.9732604022490056,0.9669892374354055,38.18038760446658,38.18038760446658,38.18038760446658,23.23312720969913,137.77429002309887,0.16982402151950632,5.4421146169551404e-05,166.51846060911492,120.53913840619164,4,3,102504.07177718556,598.8654488603318,31,0.7654127223505492
1982.04,1277.8733344060138,0.2665666666666667,1982.0,4.0,1981.0,7.0,20.49232534199746,0.016481891061509747,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.10461658375589164,1145.2066677393473,1063.685418549861,,4.0,265.92135463746524,265.92135463746524,265.92135463746524,265.92135463746524,81.5212491894863,25.27491256378414,4.332158086885221,5.324050860802785,4.085279747345932,42.50484793066822,66.9415792304508,14.665491420218554,13.990717527469453,10.751946414012597,107.83818126400155,1159.2832067279999,990.0,968.7748940201361,21.225105979863923,0.7920466044301256,0.4384123929378932,988.769541002632,0.5019746614312148,0.5019746614312148,0.5019746614312148,0.5019746614312148,19.49267232106468,19.49267232106468,19.49267232106468,19.49267232106468,,0.9378627984547415,0.9378627984547415,0.9378627984547415,0.9378627984547415,47.58729015381347,47.58729015381347,47.58729015381347,47.58729015381347,0.9691912454951827,0.9691912454951827,0.9691912454951827,0.9691912454951827,0.9798970231949549,0.9798970231949549,0.9798970231949549,0.9798970231949549,46.62401369512281,46.62401369512281,46.62401369512281,46.62401369512281,186.49605478049125,0.14712804829059306,4.8794467186929416e-05,192.8,168.37059707914966,4,4,134277.1594419537,897.729174239858,30,1.0360891932249514
1982.05,1132.3762013071316,0.2945161290322581,1982.0,5.0,1981.0,8.0,9.274894821536273,0.008044963323404012,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,161.51612903225808,0.14226301695575466,970.8600722748736,970.8600722748736,,4.0,242.7150180687184,242.7150180687184,242.7150180687184,242.7150180687184,0.0,0.0,0.0,0.0,0.0,0.0,43.61290322580645,9.32258064516129,8.64516129032258,7.290322580645161,92.64516129032258,1032.4407174361638,990.0,968.3160394898224,21.683960510177602,0.6133196616117343,0.33288148051018634,989.0537988578782,0.41835244450100595,0.41835244450100595,0.41835244450100595,0.41835244450100595,20.319406923554684,20.319406923554684,20.319406923554684,20.319406923554684,,0.9384813441508005,0.9384813441508005,0.9384813441508005,0.9384813441508005,45.333002196031956,45.333002196031956,45.333002196031956,45.333002196031956,0.9232790671289604,0.9232790671289604,0.9232790671289604,0.9232790671289604,0.9793392621815389,0.9793392621815389,0.9793392621815389,0.9793392621815389,44.398321842165444,44.398321842165444,44.398321842165444,44.398321842165444,177.59328736866178,0.15710875616204598,5.087360347739531e-05,192.05779738299407,164.53053357551596,4,4,132129.40580228437,878.1570830002852,31,0.9866293742703433
1982.06,729.6288043007842,0.43196666666666667,1982.0,6.0,1981.0,9.0,16.421262001198468,0.022122472242832637,45.0,10.0,9.0,9.0,88.0,161.0,0.2299878187898541,568.6288043007842,568.6288043007842,,3.033333333333333,188.10068530549853,188.10068530549853,135.49283703416674,56.93459665562042,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,632.6288043007842,990.0,966.8125897321411,23.18741026785889,0.29368663774494164,0.10321201083738643,989.6031013514178,0.2528273395692261,0.2528273395692261,0.17927916641435152,0.07677830024863058,22.53768427970734,22.53768427970734,22.611232452862218,22.713733319027938,,0.9285217923521963,0.9285217923521963,0.6797697803401266,0.2784126407476536,38.5879974401106,38.5879974401106,27.33797103965801,11.17535847143944,0.7859062615093808,0.7859062615093808,0.5567814875694096,0.22760404218817595,0.9725938499609207,0.9725938499609207,0.9684003337037375,0.9631014798387894,37.54169884312583,37.54169884312583,26.563491485996828,10.844181824297044,112.49107099654553,0.153388226960316,5.544634085475589e-05,157.25199779244085,77.37156720724404,4,2,80993.57111751278,371.5192229643311,30,0.6249503944252529
1982.07,450.67368433786083,0.5974193548387097,1982.0,7.0,1981.0,10.0,4.538784220653171,0.009977584262383928,42.0,9.0,8.0,6.0,70.0,135.0,0.3013217882503742,315.67368433786083,315.67368433786083,,2.0,157.83684216893042,157.83684216893042,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,374.67368433786083,990.0,965.6278697031566,24.37213029684335,0.1677657309702096,0.03313473686757213,989.7990995321622,0.1784501325748276,0.1784501325748276,0.0,0.0,23.99277969643075,23.99277969643075,24.171229829005576,24.171229829005576,,0.919147960700232,0.919147960700232,0.0,0.0,34.12734339388382,34.12734339388382,0.0,0.0,0.6950579102623995,0.6950579102623995,0.0,0.0,0.9703692636476686,0.9703692636476686,0.96,0.96,33.11876129501621,33.11876129501621,0.0,0.0,66.23752259003243,0.14661407027804008,5.829213570597796e-05,81.39824377895053,53.958766284684216,2,2,49280.71680698413,256.8169121240828,31,0.36798623661129126
1982.08,350.9070471136951,0.7126451612903225,1982.0,8.0,1981.0,11.0,2.309737737949472,0.0065536270530755746,47.0,8.0,6.0,5.0,89.0,155.0,0.4435256532600129,195.90704711369509,195.90704711369509,,1.1935483870967742,173.61726088537208,22.28978622832301,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.9070471136951,990.0,965.1545352355685,24.845464764431554,0.1262022158500205,0.010391940390853534,989.8634058437592,0.22066915191191908,0.018180444781080808,0.0,0.0,24.488201456278766,24.690690163409606,24.708870608190686,24.708870608190686,,0.9240695195866694,0.17364544677618288,0.0,0.0,38.62768165064311,4.790280582615065,0.0,0.0,0.7867144939031184,0.09756172266018462,0.0,0.0,0.973992262120702,0.9618681061306699,0.96,0.96,37.649582739091244,4.644958301179656,0.0,0.0,42.29454104027089,0.12022460596975765,6.004334534691106e-05,49.42793421350164,35.81209203179409,2,1,31467.138533961544,165.2150422476492,31,0.2349696724459494
1982.09,281.2494019697253,0.8180999999999999,1982.0,9.0,1981.0,12.0,2.564511867778753,0.009254271877027693,40.0,6.0,4.0,3.0,65.0,118.0,0.4219367176092609,163.24940196972526,163.24940196972526,,1.0,163.24940196972526,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.24940196972526,990.0,964.8273598434878,25.17264015651224,0.11079385202093321,0.006339707145290144,989.8828664408338,0.19181206754913452,0.0,0.0,0.0,24.86369452979688,25.055506597346017,25.055506597346017,25.055506597346017,,0.921970350156837,0.0,0.0,0.0,36.71040730082917,0.0,0.0,0.0,0.747666136473099,0.0,0.0,0.0,0.9721200519460039,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.702557220164074,0.0,0.0,0.0,35.702557220164074,0.1263661251534857,6.0704225945504446e-05,44.67392746824308,27.146311274460164,1,1,25705.841198518134,125.27968621428656,30,0.19834754011202263
1982.1,269.35745595651537,0.8391612903225806,1982.0,10.0,1982.0,1.0,2.765214266636603,0.010321006782160493,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,105.80645161290323,0.3932424825945773,163.55100434361216,163.55100434361216,,1.0,163.55100434361216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.70967741935484,5.67741935483871,3.6774193548387095,2.6774193548387095,54.064516129032256,212.6155204726444,990.0,964.7774298238261,25.222570176173914,0.11057012669864678,0.0063551004343611675,989.8830747728671,0.19012902143685112,0.0,0.0,0.0,24.91551592760407,25.10564494904092,25.10564494904092,25.10564494904092,,0.9225488922830628,0.0,0.0,0.0,36.87274247005443,0.0,0.0,0.0,0.7509723517322695,0.0,0.0,0.0,0.9704463748986495,0.96,0.96,0.96,35.784554629625596,0.0,0.0,0.0,35.784554629625596,0.1327489285486499,6.076628251293147e-05,39.652854361701,31.968680338796304,1,1,26623.708644441445,146.68278898827032,31,0.19880308127569776
1982.11,338.8017160560619,0.7320333333333333,1982.0,11.0,1982.0,2.0,4.903521216524362,0.013763326130708582,40.0,6.0,4.0,3.0,53.0,106.0,0.31856793432848546,232.80171605606182,232.80171605606182,,1.4666666666666666,168.20177507595923,64.5999409801026,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,282.8017160560619,990.0,965.0952271084694,24.90477289153067,0.13534125969116034,0.01701636943396724,989.8476423708748,0.20692863301290107,0.06404187571410162,0.0,0.0,24.54548662939265,24.68837338669145,24.752415262405552,24.752415262405552,,0.9227156402918003,0.4250853129522683,0.0,0.0,37.475774563911365,14.065737301712485,0.0,0.0,0.7632540644381133,0.2864712281407838,0.0,0.0,0.973907207501794,0.9646666666666666,0.9599999999999999,0.9599999999999999,36.51348498158993,13.64376518266111,0.0,0.0,50.157250164251046,0.14720803398835308,6.0079252477188806e-05,68.56707700954365,39.8438909825669,2,1,36113.22011826075,181.1870699602335,30,0.2786513898013947
1982.12,525.1535098645219,0.5338709677419355,1982.0,12.0,1982.0,3.0,5.510322919202493,0.010679289155919413,42.0,7.0,5.0,3.0,61.0,118.0,0.22629285431825713,407.1535098645218,407.1535098645218,,2.2903225806451615,181.30261878111352,181.30261878111352,44.54827230229476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,461.1535098645218,990.0,965.9631621195168,24.0368378804832,0.19889412067417198,0.05143070197290431,989.749675177353,0.2361444873785281,0.2361444873785281,0.048413111853291856,0.0,23.550368570457586,23.550368570457586,23.738099945982825,23.786513057836114,,0.9272056234585352,0.9272056234585352,0.2662497488331781,0.0,38.863824751180275,38.863824751180275,9.354855483472834,0.0,0.7915239256859524,0.7915239256859524,0.19052658825810254,0.0,0.9734196185558015,0.9734196185558015,0.9629032258064515,0.96,37.84966158929826,37.84966158929826,9.074209818968649,0.0,84.77353299756517,0.1612446952981168,5.790545533613659e-05,98.28878465153352,68.94173477591276,3,2,63071.50855018848,327.541354005931,31,0.47096407220869535
1983.01,701.8821866872518,0.43670967741935485,1983.0,1.0,1982.0,4.0,6.074096536179904,0.008722125683570281,46.0,7.0,6.0,4.0,76.0,139.0,0.19912743527485424,562.8821866872518,562.8821866872518,,3.0,187.62739556241723,187.62739556241723,187.62739556241723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,621.8821866872518,990.0,966.707528746749,23.29247125325103,0.2799307434834886,0.09533818011165132,989.6247310764048,0.25112980857805806,0.25112980857805806,0.25112980857805806,0.0,22.666072521077822,22.666072521077822,22.666072521077822,22.91720232965588,,0.9287375436469305,0.9287375436469305,0.9287375436469305,0.0,38.70701685182602,38.70701685182602,38.70701685182602,0.0,0.7883302821145829,0.7883302821145829,0.7883302821145829,0.0,0.9722760358043508,0.9722760358043508,0.9722760358043508,0.96,37.640916759547736,37.640916759547736,37.640916759547736,0.0,112.92275027864322,0.16072383785018243,5.5751271036988306e-05,127.81531583982346,95.20674326032916,3,3,84014.52620731054,469.7950640130589,31,0.6273486126591289
1983.02,842.5001136612574,0.38100000000000006,1983.0,2.0,1982.0,5.0,5.4442704239030935,0.006355824478161978,43.0,7.0,5.0,4.0,78.0,137.0,0.16284559064744158,705.5001136612574,705.5001136612574,,3.9285714285714284,180.25597340107765,180.25597340107765,180.25597340107765,164.73219345802445,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,760.5001136612574,990.0,967.270000454645,22.729999545355007,0.36072101101250553,0.14471250623172474,989.4945664827558,0.2310261255348325,0.2310261255348325,0.2310261255348325,0.2071557404530857,21.993539902575947,21.993539902575947,21.993539902575947,22.017410287657693,,0.9248847613601215,0.9248847613601215,0.9248847613601215,0.8579551858438392,35.96358412815608,35.96358412815608,35.96358412815608,32.80299304554306,0.7324558885571503,0.7324558885571503,0.7324558885571503,0.6680853980762335,0.9706957801235871,0.9706957801235871,0.9706957801235871,0.9692857142857143,34.91546946118184,34.91546946118184,34.91546946118184,31.81890325417677,136.5653116377223,0.1621005755429054,5.3790170470576374e-05,150.05279641383416,129.1023237766066,4,3,91771.88942054939,646.7426792233937,28,0.7586961757651239
1983.03,1040.5705130563715,0.31929032258064516,1983.0,3.0,1982.0,6.0,6.867409173417044,0.006647282757755184,41.0,8.0,7.0,6.0,67.0,129.0,0.12440669822250018,911.5705130563715,911.5705130563715,,4.0,227.89262826409288,227.89262826409288,227.89262826409288,227.89262826409288,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,967.5705130563715,990.0,968.0158753049703,21.984124695029653,0.5408235324867394,0.27925641044509714,989.1799200570681,0.3689995191072355,0.3689995191072355,0.3689995191072355,0.3689995191072355,20.795045232990567,20.795045232990567,20.795045232990567,20.795045232990567,,0.9371266476197134,0.9371266476197134,0.9371266476197134,0.9371266476197134,43.51004739628941,43.51004739628941,43.51004739628941,43.51004739628941,0.8861516781321673,0.8861516781321673,0.8861516781321673,0.8861516781321673,0.9773987930777472,0.9773987930777472,0.9773987930777472,0.9773987930777472,42.53491426829588,42.53491426829588,42.53491426829588,42.53491426829588,170.1396570731835,0.16352616853535834,5.1882691665423357e-05,181.53966639122467,152.39926384639438,4,4,126583.90486244854,800.9006238828885,31,0.9452203170732418
1983.04,1084.2699676391398,0.3072,1983.0,4.0,1982.0,7.0,2.748369348497484,0.0025217910472448866,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,132.66666666666666,0.12232928462645982,951.6033009724731,951.6033009724731,,4.0,237.90082524311828,237.90082524311828,237.90082524311828,237.90082524311828,0.0,0.0,0.0,0.0,0.0,0.0,41.666666666666664,10.333333333333334,8.666666666666666,6.666666666666667,65.33333333333333,1012.2699676391398,990.0,968.1648484697231,21.835151530277017,0.5815350250384672,0.31128264077797846,989.1071823341834,0.40037541452669456,0.40037541452669456,0.40037541452669456,0.40037541452669456,20.54195844993387,20.54195844993387,20.54195844993387,20.54195844993387,,0.9387802086011967,0.9387802086011967,0.9387802086011967,0.9387802086011967,44.99205301083128,44.99205301083128,44.99205301083128,44.99205301083128,0.9163350918702908,0.9163350918702908,0.9163350918702908,0.9163350918702908,0.9799957767957085,0.9799957767957085,0.9799957767957085,0.9799957767957085,44.09202545857514,44.09202545857514,44.09202545857514,44.09202545857514,176.36810183430055,0.16266722524114063,5.1483251726682225e-05,179.42301233245806,173.0916831911692,4,4,126985.0333206964,932.0406798008228,30,0.9798227879683364
1983.05,968.2474867331359,0.34274193548387094,1983.0,5.0,1982.0,8.0,10.398425290066188,0.01150954586328672,42.0,9.0,8.0,6.0,82.0,147.0,0.1535156487197858,821.2474867331359,821.2474867331359,,3.903225806451613,210.41918284634957,210.41918284634957,210.41918284634957,189.98993819408722,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,880.2474867331359,990.0,967.7504435590531,22.24955644094686,0.46486737953880775,0.2184281816985059,989.3167044387627,0.3158498247560965,0.3158498247560965,0.3158498247560965,0.28531662776798067,21.250411054953442,21.250411054953442,21.250411054953442,21.28094425194156,,0.9334588763366493,0.9334588763366493,0.9334588763366493,0.8429158133182896,40.869862057081164,40.869862057081164,40.869862057081164,36.70444725869218,0.8323800826289443,0.8323800826289443,0.8323800826289443,0.7475447506861951,0.9747791473525241,0.9747791473525241,0.9747791473525241,0.9730758926921103,39.850913521621955,39.850913521621955,39.850913521621955,35.77861631219877,155.33135687706462,0.1604293722462483,5.2667212056334897e-05,173.33030742502615,122.45351000172384,4,3,115566.52951653607,613.52821131929,31,0.862951982650359
1983.06,555.4489798869279,0.5199333333333334,1983.0,6.0,1982.0,9.0,10.4995619104453,0.018030327206198717,39.0,9.0,7.0,5.0,59.0,119.0,0.21978629405319453,436.44897988692793,436.44897988692793,,2.433333333333333,180.1812778818061,180.1812778818061,76.08642412331577,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,491.44897988692793,990.0,966.0878885102308,23.912111489769178,0.216108554320079,0.06079059582443583,989.7231008498554,0.23211684969974214,0.23211684969974214,0.09582241843254771,0.0,23.403095489924922,23.403095489924922,23.539389921192118,23.635212339624665,,0.9269043555666496,0.9269043555666496,0.40072298135402473,0.0,38.32478929160917,38.32478929160917,15.825597199221582,0.0,0.780545606753751,0.780545606753751,0.32231358857885095,0.0,0.9722300695162999,0.9722300695162999,0.9648799791133632,0.9599999999999999,37.271835308634216,37.271835308634216,15.37385345486321,0.0,89.91752407213166,0.1612381686440254,5.745085202337078e-05,126.19655791139112,68.71999914048378,3,2,64740.61733193479,326.541354005931,30,0.4995418004007314
1983.07,391.81237941896546,0.6626129032258065,1983.0,7.0,1982.0,10.0,3.3853563909146573,0.008723116148084648,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,126.29032258064517,0.3261262171290594,265.52205683832034,265.52205683832034,,1.8709677419354838,146.34347062677182,119.1785862115485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.38709677419355,8.67741935483871,7.354838709677419,5.354838709677419,64.51612903225806,321.94141167703,990.0,965.3544064054454,24.645593594554544,0.1491548758331133,0.023104411367664023,989.8277407127993,0.15803105789730376,0.11754133535645585,0.0,0.0,24.315303249456473,24.355792971997317,24.473334307353774,24.473334307353774,,0.9130836182470311,0.7921159928790737,0.0,0.0,31.936822885761565,25.83890077148502,0.0,0.0,0.650444457958484,0.5262505248774952,0.0,0.0,0.9712565931341783,0.9686759479728879,0.96,0.96,31.03887802070056,25.062914348709548,0.0,0.0,56.10179236941011,0.14245309907288864,5.87432487321396e-05,70.57620559806807,45.24793525162272,2,1,41739.733522841125,205.5953058875766,31,0.31167662427450066
