MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1983.08,314.94290811242195,0.7626129032258064,1983.0,8.0,1982.0,11.0,1.838301202309301,0.005954232931508213,39.0,7.0,5.0,4.0,60.0,115.0,0.3663702826043296,199.94290811242197,199.94290811242197,,1.2258064516129032,174.9589375907198,24.98397052170215,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.94290811242197,990.0,964.9772895534886,25.02271044651143,0.12409727547168978,0.010772031128349433,989.8651306934,0.22647868002663893,0.019561449608916984,0.0,0.0,24.661362459884746,24.868279690302465,24.887841139911384,24.887841139911384,,0.9238297480110552,0.20179539328353588,0.0,0.0,39.22331786248109,5.405392691762177,0.0,0.0,0.7988455776472728,0.1100894641906757,0.0,0.0,0.9748470315439388,0.9619766883545514,0.96,0.96,38.27455003642756,5.236505023666773,0.0,0.0,43.511055060094336,0.13797180585523555,6.0505409868332915e-05,47.83264918619358,36.84106455653104,2,1,32372.224964710185,168.60796861598828,31,0.24172808366719076
1983.09,250.4434432477278,0.8713333333333334,1983.0,9.0,1982.0,12.0,2.0441710776949926,0.00820131606522858,36.0,6.0,4.0,3.0,51.0,100.0,0.4016326094811996,150.4434432477278,150.4434432477278,,1.0,150.4434432477278,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,196.4434432477278,990.0,964.6845565510278,25.31544344897235,0.1048624365102762,0.0050443443247727305,989.8900932191649,0.16404195270286223,0.0,0.0,0.0,25.041494715434442,25.205536668137302,25.205536668137302,25.205536668137302,,0.9167951485066156,0.0,0.0,0.0,33.89640026056378,0.0,0.0,0.0,0.6903543841255353,0.0,0.0,0.0,0.9712946410593298,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.93347489832293,0.0,0.0,0.0,32.93347489832293,0.1309415184885036,6.0743362094687056e-05,42.17476718414903,25.505206308461847,1,1,23712.101926792504,118.19433422910612,30,0.18296374943512733
1983.1,224.64020647417055,0.9170967741935484,1983.0,10.0,1983.0,1.0,1.587490190315393,0.007033893513201003,37.0,5.0,3.0,2.0,50.0,97.0,0.43234182276225913,127.64020647417055,127.64020647417055,,1.0,127.64020647417055,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.64020647417055,990.0,964.547841238845,25.452158761154944,0.09646141859620798,0.002764020647417003,989.9007745607564,0.11579426913573915,0.0,0.0,0.0,25.2371390527756,25.349109519133,25.349109519133,25.349109519133,,0.9069583336867334,0.0,0.0,0.0,28.65547859818598,0.0,0.0,0.0,0.5836146354009365,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.7958142402404,0.0,0.0,0.0,27.7958142402404,0.12360752121349304,6.0482517344047316e-05,31.9663733749912,24.91016310646372,1,1,20680.085794738858,115.05144921368183,31,0.15442119022355777
1983.11,270.2202361810899,0.8387666666666667,1983.0,11.0,1983.0,2.0,2.5502551195991554,0.009387668415815814,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.36227014944802766,172.88690284775655,172.88690284775655,,1.0,172.88690284775655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,218.88690284775655,990.0,964.7812793689073,25.2187206310927,0.11278352209642063,0.007461395921419097,989.8797550819821,0.2147095065518155,0.0,0.0,0.0,24.88376620652305,25.098475713074865,25.098475713074865,25.098475713074865,,0.9255505982978013,0.0,0.0,0.0,39.058388469327255,0.0,0.0,0.0,0.7954865268702088,0.0,0.0,0.0,0.9729396496610602,0.9599999999999999,0.9599999999999999,0.9599999999999999,38.02187745846816,0.0,0.0,0.0,38.02187745846816,0.14019207790412125,6.104131738008333e-05,47.27392801194532,31.343795186820536,1,1,27375.75177009708,143.7991800258312,30,0.21123265254704535
1983.12,391.8886525466679,0.6660967741935484,1983.0,12.0,1983.0,3.0,8.694976005937042,0.02160761993359454,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.28310982582015565,282.92091061118407,282.92091061118407,,1.7419354838709677,168.68059431792372,114.24031629326034,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,332.40478157892596,990.0,965.3476400731407,24.65235992685935,0.1528477237166578,0.026584182122236774,989.8205680941611,0.20800836677977166,0.126714186857807,0.0,0.0,24.26491965424067,24.346213834162636,24.472928021020444,24.472928021020444,,0.9224092756213521,0.6804220626756551,0.0,0.0,37.117497034762046,24.81623083016468,0.0,0.0,0.7559571697507546,0.505422216500299,0.0,0.0,0.972611420136868,0.9674501298142874,0.96,0.96,36.1283162678321,24.07307538732668,0.0,0.0,60.20139165515878,0.1529284239380892,5.930687677404134e-05,77.14696604212004,44.76298290824644,2,1,44789.83539143813,202.02012187738305,31,0.3344521758619932
1984.01,540.0811646942373,0.5235806451612903,1984.0,1.0,1983.0,4.0,5.437754179087271,0.009898040057665834,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18891675068101293,439.7263259845599,439.7263259845599,,2.4516129032258065,182.58050716770563,182.58050716770563,74.5653116491486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,485.3069711458502,990.0,966.0286889297909,23.971311070209076,0.21007454822554308,0.0589641768269304,989.7309612749476,0.2388608966925884,0.2388608966925884,0.08743455515531749,0.0,23.46341144846401,23.46341144846401,23.61483779000128,23.702272345156597,,0.9276743440835852,0.9276743440835852,0.4162065169656138,0.0,39.01559478696958,39.01559478696958,15.676916917682545,0.0,0.7946149651113967,0.7946149651113967,0.3192854769385447,0.0,0.972859514640602,0.972859514640602,0.964516129032258,0.96,37.97423545649263,37.97423545649263,15.206609410152069,0.0,91.15508032313731,0.16835626149563976,5.768925776868371e-05,109.36958375595869,73.56523877612828,3,2,67819.37976041417,350.1789493868897,31,0.5064171129063185
1984.02,737.9116982230288,0.42244827586206896,1984.0,2.0,1983.0,5.0,7.876381639777445,0.010579990323654049,36.0,6.0,5.0,4.0,54.0,105.0,0.14326310794105962,632.9116982230288,632.9116982230288,,3.310344827586207,192.63392727532047,192.63392727532047,192.63392727532047,55.0099163970674,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,679.9116982230288,990.0,966.851646792892,23.148353207107913,0.3131658685313507,0.11963041144559039,989.567203720023,0.26412280091098267,0.26412280091098267,0.26412280091098267,0.06907643405555154,22.451434126220004,22.451434126220004,22.451434126220004,22.646480493075437,,0.9299538118598818,0.9299538118598818,0.9299538118598818,0.2868035484386883,39.46201076074978,39.46201076074978,39.46201076074978,11.025876624138737,0.80370694013747,0.80370694013747,0.80370694013747,0.2245596053796077,0.973075335118816,0.973075335118816,0.973075335118816,0.963103448275862,38.41095353958147,38.41095353958147,38.41095353958147,10.695100325414577,125.927960944159,0.170672581998304,5.534772271625717e-05,145.40825728205422,107.72977952717632,4,3,87645.86081713467,531.9257883620418,29,0.6995997830231057
1984.03,1313.1222855684262,0.2725483870967742,1984.0,3.0,1983.0,6.0,30.42458724772195,0.02347843131008939,41.0,8.0,7.0,6.0,67.0,129.0,0.10472144192170564,1184.1222855684262,996.3863022356505,,4.0,249.09657555891263,249.09657555891263,249.09657555891263,249.09657555891263,187.73598333277556,25.564582971513058,4.403822017643269,7.058766782165712,8.731906201524446,141.9769053599291,66.56458297151306,12.403822017643268,14.058766782165712,14.731906201524446,208.9769053599291,1089.4134740069726,990.0,968.8789427641324,21.121057235867635,0.71728289466075,0.37639724953904685,988.9063198558001,0.44637382311715246,0.44637382311715246,0.44637382311715246,0.44637382311715246,19.581003268550695,19.581003268550695,19.581003268550695,19.581003268550695,,0.9347151053561717,0.9347151053561717,0.9347151053561717,0.9347151053561717,44.321873951668366,44.321873951668366,44.321873951668366,44.321873951668366,0.9026858238628995,0.9026858238628995,0.9026858238628995,0.9026858238628995,0.977756678029924,0.977756678029924,0.977756678029924,0.977756678029924,43.3412530593378,43.3412530593378,43.3412530593378,43.3412530593378,173.3650122373512,0.13889976307001678,4.873182053319904e-05,192.8,143.78020200466588,4,4,128983.5691045893,747.9389119074414,31,0.9631389568741734
1984.04,1677.95399784235,0.20946666666666666,1984.0,4.0,1983.0,7.0,10.671711870548393,0.006461762011657187,45.0,11.0,10.0,10.0,72.0,148.0,0.08847788820074648,1529.95399784235,1100.0,,4.0,275.0,275.0,275.0,275.0,429.95399784234996,55.0,7.0,15.0,29.050945800158782,323.90305204219123,100.0,18.0,25.0,39.05094580015878,395.90305204219123,1243.0,990.0,970.0595436853368,19.94045631466317,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.999266902144893,17.999266902144893,17.999266902144893,17.999266902144893,,0.9336621702342515,0.9336621702342515,0.9336621702342515,0.9336621702342515,45.32366686634145,45.32366686634145,45.32366686634145,45.32366686634145,0.9230889382146934,0.9230889382146934,0.9230889382146934,0.9230889382146934,0.9799981490627555,0.9799981490627555,0.9799981490627555,0.9799981490627555,44.41711176133005,44.41711176133005,44.41711176133005,44.41711176133005,177.6684470453202,0.10632150305870576,4.4865769455888936e-05,183.3698776902256,173.16645589993016,4,4,127921.28187263054,1363.0711996298642,30,0.9870469280295566
1984.05,1224.550417548312,0.27754838709677415,1984.0,5.0,1983.0,8.0,18.385391729534284,0.015439703837176898,47.0,10.0,10.0,10.0,115.0,192.0,0.1594345697210328,1032.550417548312,994.0606696565771,,4.0,248.51516741414432,248.51516741414432,248.51516741414432,248.51516741414432,38.48974789173475,9.421969535997567,1.9019995809827426,2.004674369361185,2.004674369361185,23.156430036032067,56.42196953599757,11.901999580982743,12.004674369361185,12.004674369361185,138.15643003603208,1074.3893131429188,990.0,968.6046612065044,21.395338793495554,0.6816811972235775,0.3689892519145824,988.9493295508619,0.4423957098495743,0.4423957098495743,0.4423957098495743,0.4423957098495743,19.902272634507803,19.902272634507803,19.902272634507803,19.902272634507803,,0.9366695652092365,0.9366695652092365,0.9366695652092365,0.9366695652092365,45.2287220372406,45.2287220372406,45.2287220372406,45.2287220372406,0.9211552349743501,0.9211552349743501,0.9211552349743501,0.9211552349743501,0.9781475606687585,0.9781475606687585,0.9781475606687585,0.9781475606687585,44.250854417259056,44.250854417259056,44.250854417259056,44.250854417259056,177.00341766903622,0.14557294678676205,4.966563201436586e-05,192.05779738299407,142.21228681359526,4,4,131690.54274576294,749.1240560143012,31,0.9833523203835345
1984.06,586.7101839822984,0.5094,1984.0,6.0,1983.0,9.0,17.14970583411189,0.02681972621344794,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,133.0,0.2326539144895871,453.7101839822984,453.7101839822984,,2.566666666666667,176.78409345835865,176.78409345835865,82.27627502978787,17.865722035793244,0.0,0.0,0.0,0.0,0.0,0.0,41.0,9.333333333333334,7.666666666666667,6.333333333333333,68.66666666666667,511.7101839822984,990.0,966.2120948603438,23.787905139656306,0.22880331455824693,0.06704946702094546,989.7041472184209,0.22352643344706674,0.22352643344706674,0.10384311182585561,0.02261360338295843,23.268525924630055,23.268525924630055,23.388209246251268,23.469438754694163,,0.9254753479223956,0.9254753479223956,0.4314466043658704,0.09242934768761343,37.308314458670715,37.308314458670715,16.861695695267503,3.5380221829273135,0.7598434716633548,0.7598434716633548,0.3434153909423117,0.07205747826735873,0.9717546242801772,0.9717546242801772,0.9651957851543878,0.961,36.26496663444312,36.26496663444312,16.378393998306635,3.4318815174394945,92.34020878463237,0.15732845808998178,5.700377333211759e-05,142.45828692192646,64.79139717429783,4,2,66484.95032493531,307.6328809909446,30,0.5130011599146244
1984.07,362.9642422929196,0.6976774193548387,1984.0,7.0,1983.0,10.0,3.4328335078482395,0.009324155130684584,37.0,8.0,6.0,4.0,53.0,108.0,0.29960428961718766,254.96424229291964,254.96424229291964,,1.8709677419354838,141.33848733620428,113.62575495671535,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,305.9642422929196,990.0,965.2138085339154,24.786191466084468,0.14351603703659402,0.020992848458583884,989.8354911145049,0.14825551921989302,0.10614472940654496,0.0,0.0,24.473427061369403,24.51553785118275,24.621682580589294,24.621682580589294,,0.9107599671543036,0.7896442705376189,0.0,0.0,30.97417544315531,24.71963120864235,0.0,0.0,0.6308386037302507,0.5034548107666467,0.0,0.0,0.9712312083173115,0.968650563156021,0.96,0.96,30.106073403588283,23.976620053765583,0.0,0.0,54.08269345735386,0.1486557570914601,5.8973487138396244e-05,65.90225683632654,46.43253843517511,2,1,40237.52393227127,212.2150422476492,31,0.30045940809641036
1984.08,283.6851669277571,0.8140645161290323,1984.0,8.0,1983.0,11.0,2.049427524496093,0.007198466950154477,35.774193548387096,7.0,5.0,3.3548387096774195,49.67741935483871,100.80645161290323,0.3587856107704116,182.87871531485388,182.87871531485388,,1.096774193548387,172.00355579223412,10.875159522619741,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.774193548387096,7.0,5.0,3.3548387096774195,49.67741935483871,230.65290886324095,990.0,964.8374812563277,25.162518743672248,0.11693618861367397,0.008765156199610215,989.8742986551867,0.2161526701669605,0.00865186813941739,0.0,0.0,24.820664728692,25.028165530719544,25.03681739885896,25.03681739885896,,0.9241526375815509,0.08663308648627492,0.0,0.0,38.7586694178519,2.3655228610885803,0.0,0.0,0.7893822692026863,0.048177655011987376,0.0,0.0,0.9743298740179501,0.9609353670665886,0.96,0.96,37.79342240280968,2.2937703490341645,0.0,0.0,40.08719275184384,0.1405755257164971,6.088291083017564e-05,47.96453395201,30.82083606842492,2,1,29824.87140737182,141.68278898827032,31,0.22270662639913247
1984.09,230.1880149367789,0.9071,1984.0,9.0,1983.0,12.0,1.4877113258196166,0.006422627407501023,34.0,6.0,4.0,3.0,44.0,91.0,0.3961733939775144,139.1880149367789,139.1880149367789,,1.0,139.1880149367789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,183.1880149367789,990.0,964.5811280896207,25.418871910379302,0.10018408298218291,0.003918801493677846,989.8958971155241,0.13793773607709686,0.0,0.0,0.0,25.17683128982634,25.31216983908397,25.31216983908397,25.31216983908397,,0.9125709283090367,0.0,0.0,0.0,31.36570325406679,0.0,0.0,0.0,0.6388126935655151,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.424732156444787,0.0,0.0,0.0,30.424732156444787,0.1319787711593758,6.071101442749468e-05,34.79003572546752,26.34303326108418,1,1,21905.807152640245,121.05144921368183,30,0.16902628975802658
1984.1,210.7578498482496,0.937258064516129,1984.0,10.0,1984.0,1.0,1.4908848822145884,0.006957249645313633,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,81.51612903225806,0.38557551112022853,129.24172081599153,129.24172081599153,,1.0,129.24172081599153,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.12903225806452,4.354838709677419,3.0,2.0,39.03225806451613,169.72559178373348,990.0,964.4652496340386,25.53475036596132,0.09543275687160595,0.002924172081599113,989.9016430710468,0.11858501507833763,0.0,0.0,0.0,25.31780842192978,25.382435334149154,25.382435334149154,25.382435334149154,,0.9079218398114248,0.0,0.0,0.0,29.14077356633141,0.0,0.0,0.0,0.5934984433061387,0.0,0.0,0.0,0.969977949173389,0.96,0.96,0.96,28.266012712069728,0.0,0.0,0.0,28.266012712069728,0.13439152551898575,6.073941803122276e-05,30.5361037041494,23.642383185842483,1,1,21029.913457779876,109.5966432631272,31,0.15703340395594292
1984.11,261.3016694919583,0.8522333333333333,1984.0,11.0,1984.0,2.0,2.792589751129401,0.010444492541591197,36.0,5.0,3.0,2.0,47.0,93.0,0.36083372125913954,168.30166949195834,168.30166949195834,,1.0,168.30166949195834,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,212.30166949195834,990.0,964.7275045951644,25.272495404835652,0.11045939499065119,0.00698581710498328,989.8825547879043,0.2070818252395931,0.0,0.0,0.0,24.94796836750042,25.155050192740013,25.155050192740013,25.155050192740013,,0.9233464955841891,0.0,0.0,0.0,38.036544856365396,0.0,0.0,0.0,0.7746750479911486,0.0,0.0,0.0,0.9743528390337737,0.9599999999999999,0.9599999999999999,0.9599999999999999,37.09267435000514,0.0,0.0,0.0,37.09267435000514,0.1407467985574747,6.113780159974813e-05,47.27392801194532,29.119642969352373,1,1,26706.7255320037,133.3790707324809,30,0.2060704130555841
1984.12,375.96567624429326,0.6852903225806452,1984.0,12.0,1984.0,3.0,4.772178768431771,0.012723278253835476,38.0,5.0,4.0,3.0,54.0,104.0,0.2826125307167039,271.96567624429326,271.96567624429326,,1.7096774193548387,166.16026381215963,105.80541243213365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,318.96567624429326,990.0,965.2730524616211,24.726947538378898,0.14810464647127275,0.02439313524885862,989.8275022182798,0.20273661337073365,0.11382001179374217,0.0,0.0,24.351713143288034,24.440629744865024,24.554449756658766,24.554449756658766,,0.921184418949787,0.6491873389123907,0.0,0.0,36.658457643736334,23.01870156818468,0.0,0.0,0.7466080986504345,0.46881265922983045,0.0,0.0,0.9728211854217864,0.9670147338088833,0.96,0.96,35.654481945447785,22.32616267288396,0.0,0.0,57.98064461833175,0.1532718292411575,5.940389861082324e-05,71.45808908997641,44.76298290824644,2,1,43137.599596038825,202.02012187738305,31,0.3221146923240653
1985.01,554.2190659174393,0.5194193548387097,1985.0,1.0,1984.0,4.0,10.797890339111154,0.01834693428680043,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18770429790856558,453.8642272077618,453.8642272077618,,2.6129032258064515,174.48677445794846,174.48677445794846,104.8906782918649,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,499.4448723690522,990.0,966.0836075207804,23.916392479219542,0.21928959465883544,0.06507586898322244,989.7156345363579,0.2184280489897229,0.2184280489897229,0.12949952114825433,0.0,23.413598966587767,23.413598966587767,23.502527494429234,23.63202701557749,,0.9247977697808978,0.9247977697808978,0.565797863121742,0.0,37.03371195112019,37.03371195112019,21.961529756735526,0.0,0.7542507525686392,0.7542507525686392,0.44728166510662987,0.0,0.971592400600851,0.971592400600851,0.9670861045055598,0.96,35.99224174855137,35.99224174855137,21.344182427107484,0.0,93.32866592421024,0.1674241045384982,5.7305620834158586e-05,132.1601280317839,70.05930740488112,3,2,69436.52744761242,333.0726139176065,31,0.5184925884678346
1985.02,798.7081229166454,0.398,1985.0,2.0,1984.0,5.0,5.140657483184518,0.006437553910509265,41.0,6.714285714285714,5.0,4.0,71.14285714285714,127.85714285714286,0.1603957191793084,670.8509800595026,670.8509800595026,,3.5714285714285716,190.84070259414185,190.84070259414185,190.84070259414185,98.32887227707711,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.714285714285714,5.0,4.0,71.14285714285714,723.5652657737883,990.0,967.0948324916666,22.90516750833345,0.3377567179662318,0.13193542791347887,989.5303078541203,0.26119432476075566,0.26119432476075566,0.26119432476075566,0.11988494182708545,22.174281037692975,22.174281037692975,22.174281037692975,22.315590420626645,,0.9284441955624566,0.9284441955624566,0.9284441955624566,0.5270029869757914,38.564972931531244,38.564972931531244,38.564972931531244,19.714523892847605,0.7854373305810843,0.7854373305810843,0.7854373305810843,0.40151779822500216,0.9739983061090187,0.9739983061090187,0.9739983061090187,0.9657142857142856,37.58408736596092,37.58408736596092,37.58408736596092,19.12308817606218,131.87535027394495,0.16508436196230877,5.462789404358017e-05,142.91069366350249,124.64637197940334,4,3,88620.23538409101,623.52821131929,28,0.7326408348552498
1985.03,1044.0333546337663,0.3194516129032258,1985.0,3.0,1984.0,6.0,12.985606722533332,0.012419691399087213,41.0,8.0,7.0,6.0,67.0,129.0,0.12547481379509773,915.0333546337665,913.9313957444177,,4.0,228.48284893610443,228.48284893610443,228.48284893610443,228.48284893610443,1.1019588893486945,0.3502349958395076,0.06833853577356246,0.059796218801867154,0.05125390183017184,0.5723352371035856,41.35023499583951,8.068338535773561,7.059796218801867,6.051253901830171,67.57233523710359,970.4097654948326,990.0,968.006559706089,21.993440293910993,0.5576744826659602,0.29455375375405146,989.14777176358,0.3762764736026845,0.3762764736026845,0.3762764736026845,0.3762764736026845,20.76493558388829,20.76493558388829,20.76493558388829,20.76493558388829,,0.9352941991590566,0.9352941991590566,0.9352941991590566,0.9352941991590566,43.31652297354659,43.31652297354659,43.31652297354659,43.31652297354659,0.8822102438604194,0.8822102438604194,0.8822102438604194,0.8822102438604194,0.9763573932791756,0.9763573932791756,0.9763573932791756,0.9763573932791756,42.29426150060249,42.29426150060249,42.29426150060249,42.29426150060249,169.17704600240995,0.1622838499304297,5.1622048776676953e-05,192.8,138.76772235564806,4,4,125867.722225793,718.0875422650073,31,0.9398724777911663
1985.04,1647.9682331493448,0.21426666666666666,1985.0,4.0,1984.0,7.0,22.348701171810163,0.014198815172349203,45.0,11.0,10.0,10.0,72.0,148.0,0.09100827435112882,1499.9682331493448,1100.0,,4.0,275.0,275.0,275.0,275.0,399.9682331493448,51.10907421614101,6.743487009294791,13.551832332459105,27.024880618198974,301.538958973251,96.109074216141,17.74348700929479,23.551832332459107,37.02488061819897,373.538958973251,1237.404393557895,990.0,969.9630158282245,20.03698417177557,0.9153069055228029,0.4799999999999999,988.6046930944772,0.5349,0.5349,0.5349,0.5349,18.10677726625279,18.10677726625279,18.10677726625279,18.10677726625279,,0.9338662047915013,0.9338662047915013,0.9338662047915013,0.9338662047915013,45.60726530144578,45.60726530144578,45.60726530144578,45.60726530144578,0.9288648737565331,0.9288648737565331,0.9288648737565331,0.9288648737565331,0.9797415882254351,0.9797415882254351,0.9797415882254351,0.9797415882254351,44.68388776158732,44.68388776158732,44.68388776158732,44.68388776158732,178.7355510463493,0.11038598932126413,4.513524016321951e-05,192.7409456305737,169.03678268344572,4,4,128689.59675337147,1121.7472452468237,30,0.9929752835908292
1985.05,1781.6934512741072,0.19893548387096774,1985.0,5.0,1984.0,8.0,17.808349915271073,0.010532677161225247,49.83870967741935,11.064516129032258,11.064516129032258,12.483870967741936,137.3548387096774,221.80645161290323,0.12735071438847637,1559.886999661204,1100.0,,4.0,275.0,275.0,275.0,275.0,459.8869996612041,47.590502259457125,6.881597553267364,13.043328211201544,24.694183751698134,367.6773878855799,97.42921193687648,17.94611368229962,24.1078443402338,37.17805471944007,505.0322265952573,1239.48316995941,990.0,970.3947019195009,19.605298080499036,0.9187073571258435,0.48,988.6012926428741,0.5349,0.5349,0.5349,0.5349,17.671690723373214,17.671690723373214,17.671690723373214,17.671690723373214,,0.9320192628596504,0.9320192628596504,0.9320192628596504,0.9320192628596504,44.42267041035902,44.42267041035902,44.42267041035902,44.42267041035902,0.9047387048952956,0.9047387048952956,0.9047387048952956,0.9047387048952956,0.9790354265999699,0.9790354265999699,0.9790354265999699,0.9790354265999699,43.492538824898084,43.492538824898084,43.492538824898084,43.492538824898084,173.97015529959234,0.09871320402702581,4.393185739888696e-05,186.38561901862224,167.67650973515995,4,4,129433.7955428967,1170.688358904274,31,0.966500862775513
1985.06,1018.0213953769596,0.3364333333333333,1985.0,6.0,1984.0,9.0,27.70201950791091,0.028952324408761065,53.0,12.0,12.0,13.0,120.0,210.0,0.2201944004946094,808.0213953769596,797.4401765777162,,3.6,218.23242918631883,218.23242918631883,204.4700896471352,156.50522855794327,10.58121879924347,2.6704980779043046,0.572649924798151,0.6046410742424839,0.6550278304293576,6.078401891869174,55.670498077904305,12.572649924798151,12.604641074242485,13.655027830429358,126.07840189186918,878.2879656546611,990.0,967.8718289167681,22.128171083231898,0.5015873991118132,0.24014339903947382,989.2582692018487,0.3473065054521084,0.3473065054521084,0.3271992849731137,0.2652296580179215,21.0391337796285,21.0391337796285,21.05924100010749,21.121210627062684,,0.9324745852211227,0.9324745852211227,0.8701270911069031,0.6233173053492458,41.58946591309548,41.58946591309548,38.68057639666748,28.895232269252862,0.8470359656434924,0.8470359656434924,0.7877917799728612,0.5884976022251092,0.9754075247141318,0.9754075247141318,0.9741611539397947,0.9710720740518615,40.588386915465044,40.588386915465044,37.74140666941904,28.231637745072284,147.14981824542141,0.1443797733430602,5.210296226365638e-05,191.3433162810389,83.87783254852457,4,2,105947.86913670342,405.6277736669467,30,0.8174989902523412
1985.07,469.2161481996441,0.5834516129032258,1985.0,7.0,1984.0,10.0,7.306252815987261,0.014951160873351802,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,151.4516129032258,0.3223125178789418,317.76453529641833,317.76453529641833,,2.0,158.88226764820917,158.88226764820917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.58064516129032,9.32258064516129,8.32258064516129,6.967741935483871,82.25806451612904,379.9903417480312,990.0,965.7111355314439,24.28886446855612,0.1696421443292672,0.033552907059283626,989.7968049486115,0.1811929720777451,0.1811929720777451,0.0,0.0,23.90447644508983,23.90447644508983,24.085669417167576,24.085669417167576,,0.9194175077076195,0.9194175077076195,0.0,0.0,34.221581415771404,34.221581415771404,0.0,0.0,0.6969772182438168,0.6969772182438168,0.0,0.0,0.9705051316215153,0.9705051316215153,0.96,0.96,33.216413075453055,33.216413075453055,0.0,0.0,66.43282615090611,0.14176193387833613,5.8100520995513315e-05,85.17310274284829,53.397189897204754,2,2,49426.02265627414,254.1339363713416,31,0.36907125639392274
1985.08,334.1227158867602,0.7361612903225807,1985.0,8.0,1984.0,11.0,3.181031987679759,0.00949649600153703,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.42791332478510946,192.02594169321185,192.02594169321185,,1.2580645161290323,162.98384184839458,29.04209984481725,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,249.80013524159892,990.0,965.0712862023653,24.92871379763465,0.1236938941717501,0.010169149604784813,989.8661369562235,0.19861524103402947,0.023139809200640193,0.0,0.0,24.596235512824077,24.771710944657467,24.794850753858107,24.794850753858107,,0.9191542931292805,0.23100067523531823,0.0,0.0,36.25885550031145,6.261599485229604,0.0,0.0,0.7384695621244692,0.12752748442422818,0.0,0.0,0.973526560156225,0.9623863980896796,0.96,0.96,35.33967695657153,6.069100306795575,0.0,0.0,41.4087772633671,0.1234526474059653,5.995783640633851e-05,48.276029600267,29.239321337642178,2,1,30808.130283945124,135.5219447532691,31,0.23004876257426168
1985.09,252.91426550834447,0.8673666666666667,1985.0,9.0,1984.0,12.0,2.1380958006929403,0.008380795825166999,40.0,6.0,4.0,3.0,65.0,118.0,0.46940305420368744,134.91426550834447,134.91426550834447,,1.0,134.91426550834447,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,184.91426550834447,990.0,964.6969930442721,25.303006955727945,0.10079335960657,0.0034914265508344,989.8957152138427,0.1316008017900912,0.0,0.0,0.0,25.06712136778045,25.198722169570544,25.198722169570544,25.198722169570544,,0.9088660413623733,0.0,0.0,0.0,30.167790377006327,0.0,0.0,0.0,0.6144152826274201,0.0,0.0,0.0,0.9699062965322318,0.9599999999999999,0.9599999999999999,0.9599999999999999,29.26050346996909,0.0,0.0,0.0,29.26050346996909,0.11502425530977091,6.01924655305962e-05,37.695430368408616,23.219265707668296,1,1,21067.562498377745,108.3790707324809,30,0.1625583526109394
1985.1,211.78494624773617,0.9357096774193548,1985.0,10.0,1985.0,1.0,1.8680489713271844,0.008870427748523155,37.0,5.0,3.0,2.0,50.0,97.0,0.4585541461310026,114.78494624773616,114.78494624773616,,1.0,114.78494624773616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,159.78494624773617,990.0,964.4707096774864,25.52929032251358,0.09192438178028879,0.001478494624773558,989.9065971235949,0.09363745404996658,0.0,0.0,0.0,25.338309093300104,25.391134976238156,25.391134976238156,25.391134976238156,,0.8977518116894491,0.0,0.0,0.0,25.61364830199685,0.0,0.0,0.0,0.5216628982076752,0.0,0.0,0.0,0.9694899769218865,0.96,0.96,0.96,24.83336181874181,0.0,0.0,0.0,24.83336181874181,0.11711968831592419,6.007710405974632e-05,28.200188388205124,22.304365644687,1,1,18476.021193143908,104.17011281861927,31,0.1379631212152323
1985.11,223.17660222735623,0.9175666666666668,1985.0,11.0,1985.0,2.0,2.075194426223201,0.009209707171373531,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.34218342817254765,147.50993556068954,147.50993556068954,,1.0,147.50993556068954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,185.50993556068954,990.0,964.5390596133641,25.460940386635848,0.101003578781715,0.0047509935560689125,989.8942454276622,0.15753222715998033,0.0,0.0,0.0,25.197653587138085,25.339926869359456,25.339926869359456,25.339926869359456,,0.9149478207782452,0.0,0.0,0.0,33.38602175185493,0.0,0.0,0.0,0.679959709813746,0.0,0.0,0.0,0.9700550948445571,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.38664993685263,0.0,0.0,0.0,32.38664993685263,0.14438466777473327,6.0920772052991484e-05,38.95506577511732,24.59805801874325,1,1,23318.38795453389,113.5966432631272,30,0.17992583298251458
1985.12,305.8031883106562,0.7818709677419354,1985.0,12.0,1985.0,3.0,7.377606169119,0.02298650178337114,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,70.61290322580645,0.2414027905290511,235.19028508484973,235.19028508484973,,1.4516129032258065,169.75123210672749,65.43905297812225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.225806451612904,4.645161290322581,3.0,2.0,31.741935483870968,272.0612528267852,990.0,964.9414923425235,25.058507657476504,0.13155053963138494,0.017910205737874895,989.8505392546308,0.2109979460491858,0.06826820213926645,0.0,0.0,24.69804896605806,24.840778709967978,24.909046912107243,24.909046912107243,,0.9230894320562385,0.4124486145010354,0.0,0.0,38.04477622179065,14.367099879555546,0.0,0.0,0.7748426929081599,0.2926089588504185,0.0,0.0,0.9734341615662943,0.9644952723517791,0.96,0.96,37.04984394979793,13.935581472815176,0.0,0.0,50.98542542261311,0.16485347913176773,6.043951297398683e-05,70.30421361644581,34.681503130553246,2,1,37933.156514424154,157.76788002600708,31,0.2832523634589617
1986.01,421.6114709535648,0.6288387096774194,1986.0,1.0,1985.0,4.0,4.905632405957926,0.011913957307140196,29.0,5.0,4.0,2.0,33.0,73.0,0.17477058484489796,348.6114709535648,348.6114709535648,,2.0,174.3057354767824,174.3057354767824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,386.6114709535648,990.0,965.4929994167245,24.507000583275506,0.17197894625852886,0.03972229419071291,989.7882987595508,0.21787312420770816,0.21787312420770816,0.0,0.0,24.077426218618566,24.077426218618566,24.295299342826276,24.295299342826276,,0.9254102927994358,0.9254102927994358,0.0,0.0,38.07154998407477,38.07154998407477,0.0,0.0,0.775387983382378,0.775387983382378,0.0,0.0,0.9726458686131344,0.9726458686131344,0.96,0.96,37.04341968140424,37.04341968140424,0.0,0.0,74.08683936280848,0.17537655390528387,5.903301067531459e-05,87.91001187455505,61.15792531317882,2,2,55120.60848592951,287.34880084276085,31,0.41159355201560266
1986.02,621.027150859864,0.47710714285714284,1986.0,2.0,1985.0,5.0,9.736517766104033,0.016026253003807955,31.0,6.0,4.0,3.0,41.0,85.0,0.1384906921508625,536.027150859864,536.027150859864,,2.9642857142857144,181.28297429120994,181.28297429120994,173.46120227744413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,577.027150859864,990.0,966.3741209894924,23.625879010507543,0.25507164471519045,0.08633226366561693,989.6585960916192,0.23622328473917592,0.23622328473917592,0.22410365550820585,0.0,23.048251817387555,23.048251817387555,23.060371446618525,23.28447510212673,,0.9267132314179855,0.9267132314179855,0.8931873868260082,0.0,37.93634387478785,37.93634387478785,36.24812250371334,0.0,0.7726342948021966,0.7726342948021966,0.73825096748907,0.0,0.972583600956196,0.972583600956196,0.9718693152419103,0.96,36.911172595085375,36.911172595085375,35.25671565143236,0.0,109.07906084160311,0.17546386586939247,5.658306885502955e-05,131.85531287570714,90.88506510060742,3,2,73301.1288855573,438.0192327708844,28,0.6059947824533506
1986.03,896.7717193442322,0.3645161290322581,1986.0,3.0,1985.0,6.0,11.186353349548815,0.012271112047562014,36.0,8.0,6.0,4.0,53.0,107.0,0.12093099427571334,789.7717193442322,789.7717193442322,,3.870967741935484,204.36633556478537,204.36633556478537,204.36633556478537,176.67271264987602,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,839.7717193442322,990.0,967.4775935703608,22.522406429639293,0.43063472077657206,0.19870584710838543,989.3706594321151,0.2990218145298394,0.2990218145298394,0.2990218145298394,0.25696586775386887,21.594044047224497,21.594044047224497,21.594044047224497,21.636099994000467,,0.9319813984030451,0.9319813984030451,0.9319813984030451,0.8111372933868394,40.260860770749844,40.260860770749844,40.260860770749844,34.58201741238854,0.8199767977749459,0.8199767977749459,0.8199767977749459,0.704318073572068,0.9740214720918362,0.9740214720918362,0.9740214720918362,0.9715141967368327,39.22979478110679,39.22979478110679,39.22979478110679,33.66772017718322,151.35710452050358,0.16890694245974774,5.3392152114677354e-05,181.12221435294683,127.17696173600277,4,3,112609.68576325467,632.6475434553279,31,0.8408728028916866
1986.04,2171.0910778625293,0.16846666666666668,1986.0,4.0,1985.0,7.0,74.34878832736038,0.03641748191062806,46.333333333333336,11.333333333333334,10.666666666666666,11.333333333333334,83.66666666666667,163.33333333333334,0.08007546322949884,2007.757744529196,1084.7675588240365,,4.0,271.19188970600914,271.19188970600914,271.19188970600914,271.19188970600914,922.9901857051595,40.064439149208155,4.97656809028631,10.18582299550408,41.53694698586171,826.2264084842993,86.39777248254148,16.309901423619646,20.852489662170747,52.87028031919504,909.893075150966,1208.3277223923685,990.0,971.3023868415695,18.697613158430432,0.8705817658354306,0.4606728460987914,988.6687453880658,0.5207120453670007,0.5207120453670007,0.5207120453670007,0.5207120453670007,16.84564650112923,16.84564650112923,16.84564650112923,16.84564650112923,,0.9238119695294392,0.9238119695294392,0.9238119695294392,0.9238119695294392,41.33353926799633,41.33353926799633,41.33353926799633,41.33353926799633,0.8418236103461574,0.8418236103461574,0.8418236103461574,0.8418236103461574,0.9745101878847235,0.9745101878847235,0.9745101878847235,0.9745101878847235,40.302604040058405,40.302604040058405,40.302604040058405,40.302604040058405,161.21041616023362,0.08955660132764007,4.141198966352498e-05,191.82837672793457,136.87406589685568,4,4,116071.4996353682,971.4988223473632,30,0.895613423112409
1986.05,2029.246182069162,0.17341935483870968,1986.0,5.0,1985.0,8.0,41.58978274523682,0.02029876441385318,55.0,13.0,13.0,17.0,178.0,276.0,0.14039974992872917,1753.246182069162,1100.0,,4.0,275.0,275.0,275.0,275.0,653.2461820691618,43.188471060425414,5.0,11.363580605349059,38.007370094987884,555.6867603083996,98.18847106042541,18.0,24.363580605349057,55.007370094987884,733.6867603083996,1240.5520516657746,990.0,971.0556382785072,18.94436172149272,0.920654627294537,0.48,988.5993453727054,0.5349,0.5349,0.5349,0.5349,17.008807094198207,17.008807094198207,17.008807094198207,17.008807094198207,,0.9282416286555001,0.9282416286555001,0.9282416286555001,0.9282416286555001,42.59557520617657,42.59557520617657,42.59557520617657,42.59557520617657,0.8675269899424963,0.8675269899424963,0.8675269899424963,0.8675269899424963,0.9760062351582597,0.9760062351582597,0.9760062351582597,0.9760062351582597,41.58397374408508,41.58397374408508,41.58397374408508,41.58397374408508,166.3358949763403,0.08564528305265319,4.2004013882914214e-05,184.6124663458778,145.20377747235835,4,4,123753.90586239718,1216.9232463956196,31,0.9240883054241128
1986.06,1040.1580861103353,0.33059999999999995,1986.0,6.0,1985.0,9.0,29.243182424289095,0.030079802032573447,53.0,12.0,12.0,13.0,120.0,210.0,0.21555117250325975,830.1580861103353,814.58085603901,,3.6333333333333333,221.07386790095404,221.07386790095404,207.3115283617704,165.12159187533138,15.577230071325312,3.931396160858293,0.772649924798151,0.8901274326471607,0.9643047187010907,9.018751834320616,56.93139616085829,12.77264992479815,12.89012743264716,13.964304718701092,129.01875183432062,897.1750295573135,990.0,967.949939268588,22.050060731412096,0.5194304942633534,0.2513134761724881,989.2292560295642,0.3558921636660163,0.3558921636660163,0.3357849431870215,0.28111158649494006,20.92342459731024,20.92342459731024,20.943531817789236,20.998205174481317,,0.9328946322886581,0.9328946322886581,0.8705471381744385,0.6544950793111958,41.91526503407421,41.91526503407421,39.00637551764622,30.399753759301536,0.8536713856226927,0.8536713856226927,0.7944271999520615,0.6191395877658155,0.9755649356988942,0.9755649356988942,0.9743185649245572,0.9716331420251219,40.91188927714181,40.91188927714181,38.064909031095816,29.701638093881336,149.5903256792608,0.14394962927587296,5.184956829410235e-05,191.3433162810389,83.87783254852457,4,2,107705.03448906777,405.6277736669467,30,0.8310573648847821
1986.07,469.4985128271394,0.5834516129032258,1986.0,7.0,1985.0,10.0,7.306252815987261,0.014946000387921932,50.0,10.0,9.0,9.0,108.0,186.0,0.4020191909118745,283.4985128271394,283.4985128271394,,1.8709677419354838,155.2653851114139,128.23312771572543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,352.4985128271394,990.0,965.7124061722676,24.287593827732387,0.15993942491887095,0.026699702565427832,989.8133608725157,0.17827027726209163,0.13817465267579715,0.0,0.0,23.922684422985995,23.96278004757229,24.100954700248085,24.100954700248085,,0.916427364390927,0.7955192767632397,0.0,0.0,33.42910530020409,27.425884965199284,0.0,0.0,0.6808371751569062,0.5585719952179079,0.0,0.0,0.9717890050391661,0.9692083598778757,0.96,0.96,32.50887405738621,26.62571812908149,0.0,0.0,59.1345921864677,0.12484446990073496,5.8033666734886686e-05,85.17310274284829,44.22918320288931,2,1,43996.13658673197,203.1339363713416,31,0.3285255121470428
1986.08,339.2671005166207,0.7283870967741934,1986.0,8.0,1985.0,11.0,3.0455054717405154,0.009039105177947386,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.4244716911922589,197.17032632307232,197.17032632307232,,1.3225806451612903,156.0710124922809,41.099313830791424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,254.94451987145942,990.0,965.0965057197848,24.90349428021523,0.12550952621945863,0.011485282495239658,989.8630051912852,0.1763289419485669,0.03712775087919705,0.0,0.0,24.590170529551965,24.729371720621334,24.76649947150053,24.76649947150053,,0.9185869187641877,0.29230979147933506,0.0,0.0,34.632302161878656,8.938048539835512,0.0,0.0,0.7053422028895856,0.18203764846915502,0.0,0.0,0.9712294756196723,0.9632258064516129,0.96,0.96,33.64481369345825,8.669907083640446,0.0,0.0,42.31472077709869,0.12361242359558809,5.97652656670494e-05,57.28660438196606,30.17612510482749,2,1,31482.152258161426,139.72326674738565,31,0.23508178209499273
1986.09,268.2073613420174,0.8402999999999999,1986.0,9.0,1985.0,12.0,2.21002053187792,0.00831378202286197,40.0,6.0,4.0,3.0,65.0,118.0,0.4412279989014626,150.2073613420174,150.2073613420174,,1.0,150.2073613420174,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.2073613420174,990.0,964.7717881157564,25.228211884243578,0.10619082026636892,0.00502073613420169,989.8887884435994,0.16114956705273495,0.0,0.0,0.0,24.955850760790273,25.11700032784301,25.11700032784301,25.11700032784301,,0.9171130426706503,0.0,0.0,0.0,33.72261165074109,0.0,0.0,0.0,0.6868149012370892,0.0,0.0,0.0,0.9700371077618365,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.7124111771074,0.0,0.0,0.0,32.7124111771074,0.12167323182174168,6.047962771964341e-05,38.67613568855295,27.791484287103028,1,1,23552.936047517327,128.1954239432886,30,0.18173561765059665
1986.1,285.272770549765,0.8119032258064516,1986.0,10.0,1986.0,1.0,3.7462466690034115,0.013109575922695387,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.3579905800722051,183.65986732395854,183.65986732395854,,1.032258064516129,179.97726987713597,3.6825974468225753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,230.78889958202305,990.0,964.8460818239477,25.15391817605231,0.11698418781073318,0.0086931187164052,989.8743226934728,0.23366371789582624,0.002976026882658055,0.0,0.0,24.794577151629348,25.025264842642514,25.02824086952517,25.02824086952517,,0.9276541951901217,0.028922448774133806,0.0,0.0,40.617448678245154,0.7987204123088589,0.0,0.0,0.8272392806159908,0.016267218173296513,0.0,0.0,0.974925906069536,0.9603225806451613,0.96,0.96,39.614557570683395,0.7747587999395932,0.0,0.0,40.389316370622986,0.1411684141014204,6.10746252860276e-05,48.2,31.9663733749912,2,1,30049.6513797435,146.27968621428656,31,0.22438509094790546
1986.11,411.88080284625596,0.6404666666666666,1986.0,11.0,1986.0,2.0,6.205747868300335,0.014539275733297757,42.0,7.0,6.0,3.0,56.0,114.0,0.2816475538489779,297.88080284625596,297.88080284625596,,2.0,148.94040142312798,148.94040142312798,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,352.88080284625596,990.0,965.4442227067715,24.555777293228548,0.16007434692786335,0.029576160569251147,989.8103494925028,0.16224687231419113,0.16224687231419113,0.0,0.0,24.203879913417236,24.203879913417236,24.366126785731428,24.366126785731428,,0.9143451176060887,0.9143451176060887,0.0,0.0,32.31353739110891,32.31353739110891,0.0,0.0,0.6581168511427475,0.6581168511427475,0.0,0.0,0.9704920486855462,0.9704920486855462,0.9599999999999999,0.9599999999999999,31.364646936923357,31.364646936923357,0.0,0.0,62.729293873846714,0.1512789843282305,5.8497985786320363e-05,83.97987320880613,47.61203698387804,2,2,45165.091589169635,226.5953058875766,30,0.3484960770769262
1986.12,571.6231246426157,0.5026451612903226,1986.0,12.0,1986.0,3.0,3.806283183559953,0.0066532062091776804,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,123.16129032258064,0.21674015262861684,448.46183432003517,448.46183432003517,,2.4838709677419355,185.09905082192515,185.09905082192515,78.26373267618482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.29032258064516,7.645161290322581,5.645161290322581,3.6451612903225805,62.935483870967744,505.04247948132553,990.0,966.1695002441498,23.83049975585005,0.21739938518431356,0.05989134037458412,989.7227092744411,0.24646616264646,0.24646616264646,0.08977185863729108,0.0,23.306742867644697,23.306742867644697,23.46343717165386,23.553209030291153,,0.9281880662918599,0.9281880662918599,0.44530603089568227,0.0,39.329369485679585,39.329369485679585,16.38245284798772,0.0,0.8010054885067126,0.8010054885067126,0.33365484415453606,0.0,0.9745679417584172,0.9745679417584172,0.9648387096774194,0.96,38.353683240342185,38.353683240342185,15.890979262548091,0.0,92.59834574323247,0.1618957363728427,5.743832335973746e-05,103.71969374254832,82.15677711266848,3,2,68893.16923296495,390.77300272391335,31,0.5144352541290692
1987.01,718.8679527197017,0.4298709677419355,1987.0,1.0,1986.0,4.0,6.125915938303225,0.008504449767035965,46.0,7.0,6.0,4.0,76.0,139.0,0.1941286155497006,579.8679527197017,579.8679527197017,,3.032258064516129,191.5025183881768,191.5025183881768,191.5025183881768,5.360397555171384,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,638.8679527197017,990.0,966.7754718108787,23.22452818912123,0.2895835870495484,0.10115581966985462,989.6092605932805,0.26102446184841066,0.26102446184841066,0.26102446184841066,0.006302907471630474,22.572764320553418,22.572764320553418,22.572764320553418,22.827485874930197,,0.9299065415439975,0.9299065415439975,0.9299065415439975,0.02968106845434751,39.40631200236001,39.40631200236001,39.40631200236001,1.0749120955266538,0.8025725458729126,0.8025725458729126,0.8025725458729126,0.021892303371214943,0.9724648398868943,0.9724648398868943,0.9724648398868943,0.9603225806451613,38.32853611135413,38.32853611135413,38.32853611135413,1.0426647326608542,116.02827306672326,0.1613029043359652,5.5604306980001415e-05,130.59817180296565,99.3278533236484,4,3,86325.0351616421,491.1125986840717,31,0.6446015170373514
1987.02,888.5792021364433,0.3656428571428571,1987.0,2.0,1986.0,5.0,9.214050628756402,0.010027980590772742,43.0,7.0,5.0,4.0,78.0,137.0,0.15485395627042026,751.5792021364433,751.5792021364433,,4.0,187.89480053411083,187.89480053411083,187.89480053411083,187.89480053411083,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,806.5792021364433,990.0,967.4535466937601,22.546453306239982,0.3980253964293075,0.16936112362322167,989.4326134799475,0.2513664480119649,0.2513664480119649,0.2513664480119649,0.2513664480119649,21.727700338175477,21.727700338175477,21.727700338175477,21.727700338175477,,0.9273594329135644,0.9273594329135644,0.9273594329135644,0.9273594329135644,37.09216442769979,37.09216442769979,37.09216442769979,37.09216442769979,0.7554412307067168,0.7554412307067168,0.7554412307067168,0.7554412307067168,0.9706694859468165,0.9706694859468165,0.9706694859468165,0.9706694859468165,36.00728064381138,36.00728064381138,36.00728064381138,36.00728064381138,144.0291225752455,0.16207176546966565,5.327534661705932e-05,166.48527970546772,129.70226007755414,4,4,96787.570370565,666.6892968412517,28,0.8001617920846974
1987.03,1500.302853744325,0.24029032258064514,1987.0,3.0,1986.0,6.0,32.79035782997403,0.021887595877247236,49.0,9.0,9.0,9.0,107.0,183.0,0.12905887600024477,1317.302853744325,1037.4027152534388,,4.0,259.3506788133597,259.3506788133597,259.3506788133597,259.3506788133597,279.9001384908861,28.65772957353194,5.085328255148989,8.285262860247325,13.765580581518988,224.10623722043883,77.65772957353194,14.085328255148989,17.28526286024733,22.76558058151899,331.10623722043886,1146.431035942367,990.0,969.4916397672762,20.50836023272382,0.7849002519226499,0.4118518794090549,988.8032478686683,0.47923675529580056,0.47923675529580056,0.47923675529580056,0.47923675529580056,18.832371346096327,18.832371346096327,18.832371346096327,18.832371346096327,,0.9344346120345788,0.9344346120345788,0.9344346120345788,0.9344346120345788,44.510170516011314,44.510170516011314,44.510170516011314,44.510170516011314,0.9065207844401489,0.9065207844401489,0.9065207844401489,0.9065207844401489,0.9784419006103788,0.9784419006103788,0.9784419006103788,0.9784419006103788,43.55436666758123,43.55436666758123,43.55436666758123,43.55436666758123,174.2174666703249,0.12285688971910894,4.6916354287039426e-05,191.3451000505474,157.55273859526503,4,4,129617.79520272173,842.1570830002852,31,0.9678748148351384
1987.04,1925.274679190882,0.18383333333333332,1987.0,4.0,1986.0,7.0,12.197974278293858,0.00638264417195085,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08836470036968257,1754.274679190882,1100.0,,4.0,275.0,275.0,275.0,275.0,654.2746791908817,52.0,6.333333333333333,13.666666666666666,47.99600082517506,534.2786783657067,100.0,18.0,25.0,60.99600082517506,621.2786783657067,1243.0,990.0,970.8434469725369,19.156553027463087,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.21536361494481,17.21536361494481,17.21536361494481,17.21536361494481,,0.929900376022652,0.929900376022652,0.929900376022652,0.929900376022652,43.17591607718963,43.17591607718963,43.17591607718963,43.17591607718963,0.8793465596168968,0.8793465596168968,0.8793465596168968,0.8793465596168968,0.9777824625170854,0.9777824625170854,0.9777824625170854,0.9777824625170854,42.2183745591959,42.2183745591959,42.2183745591959,42.2183745591959,168.8734982367836,0.08816482229229396,4.264482278706656e-05,175.33181020268646,163.73990721813587,4,4,121588.91873048419,1597.9668486656192,30,0.9381861013154644
