MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1987.05,1426.9686069553707,0.24280645161290323,1987.0,5.0,1986.0,8.0,20.005754174978964,0.014286056744089481,47.0,10.0,10.0,10.0,115.0,192.0,0.13700577690586227,1234.9686069553704,1068.5933564778804,,4.0,267.1483391194701,267.1483391194701,267.1483391194701,267.1483391194701,166.37525047749023,29.654976640244804,4.8407523283716065,7.686364060304748,8.66537762903595,115.52777981953314,76.65497664024481,14.840752328371607,17.686364060304747,18.665377629035948,230.52777981953312,1177.7754495068014,990.0,969.2530827499421,20.746917250057965,0.8215238105690469,0.4425710087460754,988.7359051806849,0.5061322428625793,0.5061322428625793,0.5061322428625793,0.5061322428625793,18.97669018788026,18.97669018788026,18.97669018788026,18.97669018788026,,0.9365016485477041,0.9365016485477041,0.9365016485477041,0.9365016485477041,46.4720420699665,46.4720420699665,46.4720420699665,46.4720420699665,0.9464774352335336,0.9464774352335336,0.9464774352335336,0.9464774352335336,0.9799788854738943,0.9799788854738943,0.9799788854738943,0.9799788854738943,45.541673383226176,45.541673383226176,45.541673383226176,45.541673383226176,182.1666935329047,0.1299761618474536,4.744788520719457e-05,191.4011225208456,172.03497261968903,4,4,135532.01998848107,933.7884692412712,31,1.0120371862939148
1987.06,763.347605680369,0.4219666666666667,1987.0,6.0,1986.0,9.0,20.09230788234623,0.025971631472609877,45.0,10.0,9.0,9.0,88.0,161.0,0.2240976660843014,602.347605680369,602.347605680369,,3.1333333333333333,191.0106352958323,191.0106352958323,139.0766135228026,81.24972156590196,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,666.347605680369,990.0,966.9378970221702,23.06210297782973,0.32195775736477494,0.1235959553973478,989.5544462872379,0.26169858014126784,0.26169858014126784,0.18994709387083455,0.11802484708086519,22.35485068492634,22.35485068492634,22.42660217119677,22.49852441798674,,0.9289812261891472,0.9289812261891472,0.6804391184240431,0.37250139253278153,38.80216831753523,38.80216831753523,27.69084716911757,15.74802683122315,0.7902681938398214,0.7902681938398214,0.5639683741164475,0.32073374401676474,0.9728493617155287,0.9728493617155287,0.9689090608077657,0.9652573469237514,37.76090746612377,37.76090746612377,26.92783326744348,15.329814416441877,117.77946261613289,0.1532716754076357,5.502885169116309e-05,173.25710940209242,75.36648679966544,4,2,84801.21308361569,362.0192327708844,30,0.654330347867405
1987.07,438.41764881858717,0.6100322580645162,1987.0,7.0,1986.0,10.0,4.318880529017509,0.009613926856440498,42.0,9.0,8.0,6.0,70.0,135.0,0.3096967458697061,303.41764881858717,303.41764881858717,,2.0,151.70882440929358,151.70882440929358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,362.41764881858717,990.0,965.5723670251384,24.427632974861652,0.16344019576956698,0.03068352976371739,989.8058762744666,0.16489783695685054,0.16489783695685054,0.0,0.0,24.06861141237152,24.06861141237152,24.23350924932837,24.23350924932837,,0.916732559567154,0.916732559567154,0.0,0.0,32.82085406696337,32.82085406696337,0.0,0.0,0.6684491663332662,0.6684491663332662,0.0,0.0,0.9701277966244701,0.9701277966244701,0.96,0.96,31.841390256422436,31.841390256422436,0.0,0.0,63.68278051284487,0.144896562164288,5.830840740128118e-05,79.02295573092749,53.397189897204754,2,2,47379.988701556584,254.1339363713416,31,0.3537932250713604
1987.08,339.5977702734741,0.7281290322580645,1987.0,8.0,1986.0,11.0,2.800940145329671,0.008197553548842808,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,142.09677419354838,0.4237640367969296,197.50099607992567,197.50099607992567,,1.3225806451612903,156.4271285598132,41.0738675201125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.41935483870968,7.67741935483871,5.67741935483871,4.67741935483871,79.64516129032258,255.2751896283128,990.0,965.0979888513674,24.902011148632667,0.12562624311017434,0.01151326020878921,989.862860496681,0.1768646230941226,0.03712588164018998,0.0,0.0,24.58800702221958,24.72774576367351,24.7648716453137,24.7648716453137,,0.9186813615898252,0.29219400040448823,0.0,0.0,34.713087409627924,8.929486219509744,0.0,0.0,0.7069875236176767,0.18186326312647141,0.0,0.0,0.9708963759458982,0.9632258064516129,0.96,0.96,33.70875889186484,8.661601632924453,0.0,0.0,42.37036052478929,0.12372196057524396,5.9745736165150965e-05,57.28660438196606,31.862389785715923,2,1,31523.548230443233,147.30479186612183,31,0.23539089180438497
1987.09,264.62452831605634,0.8463999999999999,1987.0,9.0,1986.0,12.0,2.0887832701559224,0.0077982615996996536,40.0,6.0,4.0,3.0,65.0,118.0,0.4482928149100512,146.62452831605634,146.62452831605634,,1.0,146.62452831605634,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.62452831605634,990.0,964.7529490030319,25.2470509969682,0.10492632818775996,0.004662452831605597,989.8904112189807,0.15479719866926342,0.0,0.0,0.0,24.98266501727957,25.137462215948837,25.137462215948837,25.137462215948837,,0.9151714538296113,0.0,0.0,0.0,32.89162892056793,0.0,0.0,0.0,0.6698906093802023,0.0,0.0,0.0,0.9701437527339106,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.910714469843025,0.0,0.0,0.0,31.910714469843025,0.12003549897140671,6.042164914750383e-05,39.75605025560005,26.303642495571825,1,1,22975.714418286978,121.64129376144416,30,0.17728174705468347
1987.1,236.2663279250452,0.8960967741935484,1987.0,10.0,1987.0,1.0,0.7763810376005063,0.003356742378396164,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,101.61290322580645,0.4306610326531872,134.65342469923874,134.65342469923874,,1.0,134.65342469923874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.41935483870968,5.354838709677419,3.3548387096774195,2.3548387096774195,52.12903225806452,181.78245695730325,990.0,964.6175979675502,25.382402032449743,0.09968801426924118,0.0034653424699238383,989.8968466432608,0.1291021630540831,0.0,0.0,0.0,25.150146512656494,25.279248675710576,25.279248675710576,25.279248675710576,,0.9101890163357523,0.0,0.0,0.0,30.23838561184228,0.0,0.0,0.0,0.6158530674509629,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.33123404348701,0.0,0.0,0.0,29.33123404348701,0.12400923717877986,6.048881720963881e-05,31.15642425557601,25.13507885893445,1,1,21822.438128354333,116.3790707324809,31,0.1629513002415945
1987.11,244.3093639910573,0.8826,1987.0,11.0,1987.0,2.0,5.981972299296695,0.021237923266517782,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.35352339245794595,159.97603065772395,159.97603065772395,,1.0666666666666667,151.53226676490527,8.443763892818692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,200.97603065772395,990.0,964.6479065079899,25.352093492010013,0.10646213289451374,0.00656684311049338,989.886971023995,0.1691633193303525,0.00760947959002636,0.0,0.0,25.069901196674632,25.23145503641496,25.239064516004987,25.239064516004987,,0.9167484522381563,0.06034351991213292,0.0,0.0,34.19185251982247,1.853464109356295,0.0,0.0,0.6963717417479117,0.03774875986469032,0.0,0.0,0.9718674539848225,0.9606666666666667,0.9599999999999999,0.9599999999999999,33.24620432374179,1.7978601860756058,0.0,0.0,35.044064509817396,0.1416304826472359,6.083343195922632e-05,57.839299855595925,28.73885426125595,2,1,25231.726447068526,131.67104686473823,30,0.19468924727676332
1987.12,364.08426638698995,0.6969354838709677,1987.0,12.0,1987.0,3.0,4.78944728392907,0.013526478607741766,38.0,5.0,4.0,3.0,54.0,104.0,0.28858412954650264,260.08426638698995,260.08426638698995,,1.8709677419354838,142.2798279245758,117.80443846241417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,307.08426638698995,990.0,965.2211346950539,24.778865304946056,0.14391132615768448,0.02214995949247211,989.8339387143499,0.1465200599650913,0.11364290782576457,0.0,0.0,24.46628395933079,24.49916111147012,24.612804019295883,24.612804019295883,,0.9122790143422465,0.7920438892268356,0.0,0.0,31.197203043957153,25.663272931402304,0.0,0.0,0.6353809173922026,0.5226735831242832,0.0,0.0,0.9708378893347572,0.9686422285610033,0.96,0.96,30.298841685569457,24.891753496804416,0.0,0.0,55.190595182373876,0.15111107723898165,5.9032418553937264e-05,64.22775037287143,40.34761714301591,2,1,41061.80281568616,183.1870699602335,31,0.30661441767985487
1988.01,455.7762264658274,0.5927096774193548,1988.0,1.0,1987.0,4.0,5.938861641934776,0.012911380688409342,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,78.80645161290323,0.1752080633812794,376.96977485292416,376.96977485292416,,2.096774193548387,181.1347833879011,181.1347833879011,14.700208077121953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.612903225806452,5.0,4.0,2.3225806451612905,36.87096774193548,416.5826780787306,990.0,965.6509930190962,24.34900698090382,0.1825624706221464,0.04539395497058479,989.7720435744073,0.23505754613675311,0.23505754613675311,0.015812005197283457,0.0,23.88599300917434,23.88599300917434,24.10523855011381,24.121050555311093,,0.9275982602799074,0.9275982602799074,0.08871118088151965,0.0,39.36680126885429,39.36680126885429,3.116962720525087,0.0,0.8017678466161768,0.8017678466161768,0.0634819291349305,0.0,0.9736411121099108,0.9736411121099108,0.9609677419354838,0.96,38.345854807064725,38.345854807064725,3.023453838909335,0.0,79.71516345303877,0.17447868838850444,5.876568018856654e-05,96.33442908407156,66.04342860080783,3,2,59308.08160906085,311.90237744418727,31,0.4428620191835488
1988.02,817.721926133471,0.3987586206896552,1988.0,2.0,1987.0,5.0,26.666074579824347,0.030179881221155426,34.724137931034484,6.310344827586207,4.310344827586207,3.310344827586207,52.48275862068966,101.13793103448276,0.12603088624039968,716.5839950989882,716.5839950989882,,3.689655172413793,191.9739165238767,191.9739165238767,191.9739165238767,140.66224552735815,0.0,0.0,0.0,0.0,0.0,0.0,34.724137931034484,6.310344827586207,4.310344827586207,3.310344827586207,52.48275862068966,761.9288226851952,990.0,967.1557645065961,22.844235493403815,0.3803425435509514,0.16574895073554358,989.4539085057136,0.26520921265107245,0.26520921265107245,0.26520921265107245,0.204867970630732,22.03293478646626,22.03293478646626,22.03293478646626,22.093276028486603,,0.9287570135632315,0.9287570135632315,0.9287570135632315,0.6427246066525273,38.340592412807794,38.340592412807794,38.340592412807794,27.542056389249755,0.7808674625826435,0.7808674625826435,0.7808674625826435,0.5609380120010133,0.971658189491938,0.971658189491938,0.971658189491938,0.9684513157063633,37.263540235248975,37.263540235248975,37.263540235248975,26.784745426127508,138.57536613187443,0.17028441996082466,5.4146090840234355e-05,183.4247190136077,93.76039765154478,4,3,96448.4548277846,457.0087505502821,29,0.7698631451770802
1988.03,1109.6669702552288,0.3005806451612903,1988.0,3.0,1987.0,6.0,12.374792930872145,0.010859251980005254,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.1330365750249348,963.2476154165191,960.4871700524299,,4.0,240.12179251310747,240.12179251310747,240.12179251310747,240.12179251310747,2.760445364089279,0.8773508521524066,0.1711904101760793,0.14979160890406942,0.12839280763205949,1.4337196852246643,44.457996013442724,8.49377105533737,7.79495289922665,7.09613474311593,81.33694549167629,1021.2338900204367,990.0,968.2446676208021,21.75533237919786,0.603998765620952,0.3265817467832976,989.0694194875956,0.41031536962831566,0.41031536962831566,0.41031536962831566,0.41031536962831566,20.41443649716527,20.41443649716527,20.41443649716527,20.41443649716527,,0.9380711770261645,0.9380711770261645,0.9380711770261645,0.9380711770261645,45.03053076519589,45.03053076519589,45.03053076519589,45.03053076519589,0.9171187528553134,0.9171187528553134,0.9171187528553134,0.9171187528553134,0.9784868246289812,0.9784868246289812,0.9784868246289812,0.9784868246289812,44.05966614421735,44.05966614421735,44.05966614421735,44.05966614421735,176.2386645768694,0.15885214681506923,5.103600377727747e-05,192.8,157.98884155430613,4,4,131121.56644519084,844.8009259147989,31,0.979103692093719
1988.04,2057.51951619541,0.17056666666666667,1988.0,4.0,1987.0,7.0,45.712570297901564,0.02381672825564546,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.08502543144385585,1886.51951619541,1100.0,,4.0,275.0,275.0,275.0,275.0,786.5195161954101,48.43958295582438,6.222618891558669,12.430762005482912,48.60481838112863,670.8217339614154,96.43958295582438,17.889285558225335,23.764095338816244,61.60481838112863,757.8217339614155,1238.092963852866,990.0,971.112374678787,18.887625321213044,0.9165811120193512,0.4799999999999999,988.6034188879805,0.5349,0.5349,0.5349,0.5349,16.956144209193717,16.956144209193717,16.956144209193717,16.956144209193717,,0.9281390970160748,0.9281390970160748,0.9281390970160748,0.9281390970160748,42.460550388524936,42.460550388524936,42.460550388524936,42.460550388524936,0.8647769936563123,0.8647769936563123,0.8647769936563123,0.8647769936563123,0.9747567880270811,0.9747567880270811,0.9747567880270811,0.9747567880270811,41.400365156573876,41.400365156573876,41.400365156573876,41.400365156573876,165.6014606262955,0.08587117456597841,4.181855066320593e-05,191.62880146722765,152.7583430301477,4,4,119233.05165093276,1149.4934435018629,30,0.9200081145905306
1988.05,1872.399429305789,0.18961290322580646,1988.0,5.0,1987.0,8.0,26.17219377067897,0.014437820231435175,55.0,13.0,13.0,17.0,178.0,276.0,0.1496977755460299,1596.399429305789,1100.0,,4.0,275.0,275.0,275.0,275.0,496.399429305789,42.554001618062536,4.9582538166957,11.21361510079056,30.575327167385556,407.09823160285464,97.55400161806253,17.9582538166957,24.21361510079056,47.57532716738555,585.0982316028546,1239.725870535549,990.0,970.6501198206212,19.349880179378747,0.9191862384236293,0.48,988.6008137615763,0.5349,0.5349,0.5349,0.5349,17.41579394095514,17.41579394095514,17.41579394095514,17.41579394095514,,0.930756552605037,0.930756552605037,0.930756552605037,0.930756552605037,43.72331296878644,43.72331296878644,43.72331296878644,43.72331296878644,0.8904951724803756,0.8904951724803756,0.8904951724803756,0.8904951724803756,0.977787592191261,0.977787592191261,0.977787592191261,0.977787592191261,42.75637925688543,42.75637925688543,42.75637925688543,42.75637925688543,171.02551702754172,0.09330157159886085,4.318826187564185e-05,186.0777044913871,159.69913517808186,4,4,127242.98466849106,1178.6784350498776,31,0.9501417612641209
1988.06,1041.2642469162702,0.3289666666666667,1988.0,6.0,1987.0,9.0,26.900981660387668,0.02743889071175117,53.0,12.0,12.0,13.0,120.0,210.0,0.21358491673982435,831.2642469162703,818.8907889143426,,3.6666666666666665,220.5014158802081,220.5014158802081,213.2072661262373,164.68069102768902,12.373458001927665,3.12282511477222,0.6651552066418618,0.707054742967295,0.765975971547903,7.112446965998384,56.12282511477222,12.665155206641861,12.707054742967296,13.765975971547903,127.11244696599837,900.3858239787239,990.0,967.9574455979766,22.04255440202338,0.51939328904353,0.25211955250322415,989.2284871584532,0.35440401365068536,0.35440401365068536,0.3431113657417886,0.2798722912864264,20.916637546825932,20.916637546825932,20.927930194734827,20.99116926919019,,0.9326958389698812,0.9326958389698812,0.9014279357406437,0.6544035767631767,41.79125926910823,41.79125926910823,40.25502646861392,30.359676539597398,0.8511458099614712,0.8511458099614712,0.8198579728841939,0.6183233511119632,0.9753435016721655,0.9753435016721655,0.9746768350054988,0.9716003366528602,40.78240405332914,40.78240405332914,39.276895908844715,29.661241423545086,150.5029454390481,0.1446371232869003,5.1808585367609856e-05,190.6975891534169,90.33048866906545,4,2,108362.12071611462,437.6489852382476,30,0.8361274746613782
1988.07,487.5028427238449,0.5684193548387096,1988.0,7.0,1987.0,10.0,8.048459093919908,0.015851614248982106,50.0,10.0,9.0,9.0,108.0,186.0,0.38818260382213216,301.5028427238449,301.5028427238449,,1.935483870967742,157.67156863242113,143.83127409142378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,370.5028427238449,990.0,965.793207028987,24.206792971012916,0.16629807941738778,0.03030056854476893,989.8034013520378,0.1841752885789192,0.16316562462703893,0.0,0.0,23.826019034471837,23.84702869842372,24.010194323050758,24.010194323050758,,0.917262544584842,0.8567255172693381,0.0,0.0,33.80105742431744,30.72861184826183,0.0,0.0,0.6884125748333491,0.6258373085185709,0.0,0.0,0.9719158351107516,0.9706255125301063,0.96,0.96,32.875178761714274,29.864182097179775,0.0,0.0,62.739360858894045,0.12737722754884867,5.785356423353474e-05,90.76702211249976,45.820149880657326,2,1,46678.08447901717,212.1467533267305,31,0.34855200477163356
1988.08,343.4286304458989,0.7228387096774194,1988.0,8.0,1987.0,11.0,3.091676176148667,0.008947541030394171,47.0,8.0,6.0,5.0,89.0,155.0,0.4538377871480045,188.4286304458989,188.4286304458989,,1.1612903225806452,169.87321675354926,18.555413692349628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,249.4286304458989,990.0,965.1171431522295,24.882856847770537,0.12356281684284252,0.009501542524815726,989.8669356406323,0.21056557327584802,0.015120096048784346,0.0,0.0,24.539226915127028,24.73467239235409,24.74979248840287,24.74979248840287,,0.923071224151748,0.14468863091243192,0.0,0.0,37.81458541545041,3.9875531200233296,0.0,0.0,0.7701544891130429,0.08121289450149347,0.0,0.0,0.9730257786490276,0.9615455254855085,0.96,0.96,36.81644695660543,3.8663126624656723,0.0,0.0,40.6827596190711,0.11799975385010462,6.00427994706162e-05,49.42793421350164,31.862389785715923,2,1,30267.973156588898,147.30479186612183,31,0.22601533121706166
1988.09,272.7275136173304,0.8321666666666666,1988.0,9.0,1987.0,12.0,1.7501870613430213,0.00641444590995425,40.0,6.0,4.0,3.0,65.0,118.0,0.43404019144733563,154.72751361733037,154.72751361733037,,1.0,154.72751361733037,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.72751361733037,990.0,964.790843114478,25.209156885522045,0.107786160189862,0.005472751361733,989.8867410884485,0.17108807965347902,0.0,0.0,0.0,24.92480989431698,25.09589797397046,25.09589797397046,25.09589797397046,,0.9189183115690099,0.0,0.0,0.0,34.76287008545931,0.0,0.0,0.0,0.7080014274024298,0.0,0.0,0.0,0.9702132899441482,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.7286970649027,0.0,0.0,0.0,33.7286970649027,0.12335168635128421,6.053418656301703e-05,39.75605025560005,28.589561073290657,1,1,24284.66188672994,131.7991800258312,30,0.18738165036057053
1988.1,229.3332900102176,0.9079677419354839,1988.0,10.0,1988.0,1.0,2.5215555889707506,0.011029150393152087,37.0,5.0,3.0,2.0,50.0,97.0,0.42407872161699156,132.3332900102176,132.3332900102176,,1.0,132.3332900102176,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,177.3332900102176,990.0,964.5759997400613,25.424000259938666,0.09811775945653887,0.003233329001021713,989.8986489115424,0.12493058872041184,0.0,0.0,0.0,25.19771858276068,25.315388447790546,25.315388447790546,25.315388447790546,,0.9089577907785269,0.0,0.0,0.0,29.73194360070156,0.0,0.0,0.0,0.6055385662057343,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.83998529268051,0.0,0.0,0.0,28.83998529268051,0.1254932739477326,6.0520307803516524e-05,32.61185412267687,24.268046379240676,1,1,21456.9490577543,112.2745177174335,31,0.16022214051489173
1988.11,287.1508727272463,0.8102333333333332,1988.0,11.0,1988.0,2.0,3.95817959642222,0.013802326020135718,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.35695821797404786,185.48420606057957,185.48420606057957,,1.1666666666666667,165.98809202230163,19.49611403827796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,233.48420606057957,990.0,964.8571284453669,25.14287155463307,0.11793542192978378,0.0093122178359684,989.8727523602342,0.20123110153589038,0.016151271069627104,0.0,0.0,24.81439281333144,24.999472643797706,25.01562391486733,25.01562391486733,,0.9219328188824364,0.14982259446628024,0.0,0.0,37.31114030232358,4.236951974142659,0.0,0.0,0.7599010244872418,0.08629230089903582,0.0,0.0,0.9726984715959403,0.9616614909341934,0.9599999999999999,0.9599999999999999,36.29038093492668,4.109716745276442,0.0,0.0,40.40009768020312,0.1402044567422135,6.0588033077720714e-05,50.347456184263294,32.88443478066555,2,1,29088.07032974625,150.27968621428656,30,0.2244449871122396
1988.12,406.89187710471936,0.6455806451612903,1988.0,12.0,1988.0,3.0,6.034433929956599,0.014916898948751462,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,108.51612903225806,0.27088551481317713,298.3757480724613,298.3757480724613,,2.0,149.18787403623065,149.18787403623065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.29032258064516,5.645161290322581,4.32258064516129,3.0,56.25806451612903,347.63381258859033,990.0,965.4237683908794,24.576231609120544,0.15822252126847539,0.02967514961449222,989.812102329117,0.1615837218990836,0.1615837218990836,0.0,0.0,24.226750216338477,24.226750216338477,24.38833393823756,24.38833393823756,,0.9149316410292598,0.9149316410292598,0.0,0.0,32.426849661190325,32.426849661190325,0.0,0.0,0.6604246366841205,0.6604246366841205,0.0,0.0,0.9702357932556873,0.9702357932556873,0.96,0.96,31.464719767677803,31.464719767677803,0.0,0.0,62.929439535355606,0.15376805987701178,5.857866716021593e-05,80.63377947282355,46.6489356302402,2,2,46819.50301430457,222.5953058875766,31,0.3496079974186423
1989.01,590.8597621164658,0.4955161290322581,1989.0,1.0,1988.0,4.0,9.260869532809034,0.01498251430825288,41.0,6.0,4.0,3.0,66.0,120.0,0.20652089658839465,470.85976211646584,470.85976211646584,,2.5483870967741935,186.75686112372406,186.75686112372406,97.3460398690177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,521.8597621164658,990.0,966.2436660736652,23.75633392633474,0.22887131566516145,0.06834529410319562,989.7027833902316,0.24871562993122295,0.24871562993122295,0.12323379913105487,0.0,23.21040168663516,23.21040168663516,23.33588351743533,23.45911731656638,,0.9290293168506022,0.9290293168506022,0.5076002389054325,0.0,39.51895850197376,39.51895850197376,20.24474417675374,0.0,0.8048667719342926,0.8048667719342926,0.4123165820112778,0.0,0.9734041115484915,0.9734041115484915,0.9659717503273437,0.96,38.48066350201557,38.48066350201557,19.65803687835955,0.0,96.61936388239066,0.16323658576608518,5.71827651460019e-05,126.65502689112448,77.58312608928097,3,2,71884.80672849866,369.3436243127323,31,0.5367742437910593
1989.02,1298.3637403752903,0.2880357142857143,1989.0,2.0,1988.0,5.0,70.05101912179839,0.04960455654643649,44.714285714285715,7.285714285714286,5.571428571428571,4.285714285714286,82.28571428571429,144.14285714285714,0.12360528859419016,1154.220883232433,927.8433565948087,,3.9642857142857144,233.87264390350109,233.87264390350109,233.87264390350109,226.2254248843054,226.3775266376244,18.868655815648435,3.5807621029217236,5.40124002507332,6.963350546933894,191.56351814704703,63.582941529934146,10.866476388636011,10.97266859650189,11.249064832648179,273.8492324327613,1013.2654431098807,990.0,968.7760770224526,21.223922977547375,0.6413506397312904,0.32788468266776244,989.0307646776009,0.40054441845362393,0.40054441845362393,0.40054441845362393,0.38895990425317983,19.854143236694703,19.854143236694703,19.854143236694703,19.865727750895143,,0.930672010362899,0.930672010362899,0.930672010362899,0.8972319818540359,41.67662623790938,41.67662623790938,41.67662623790938,40.11683351718249,0.8488111250083377,0.8488111250083377,0.8488111250083377,0.8170434524884416,0.9748683185322379,0.9748683185322379,0.9748683185322379,0.9741915512802483,40.62671060324526,40.62671060324526,40.62671060324526,39.099752325615604,160.97988413535137,0.13707440796243936,4.90336735188089e-05,192.8,128.26449532089086,4,3,108178.48213895613,642.3663976124346,28,0.894332689640841
1989.03,3122.6873891922996,0.08045161290322582,1989.0,3.0,1988.0,6.0,54.80967682848352,0.018186541051649664,59.0,11.0,12.0,13.0,144.0,239.0,0.07742136266858414,2883.6873891922996,1100.0,,4.0,275.0,275.0,275.0,275.0,1783.6873891922996,41.00000000000001,7.0,13.0,66.41330438928796,1656.2740848030119,100.0,18.0,25.0,79.41330438928796,1800.2740848030119,1243.0,990.0,973.7795015685123,16.220498431487716,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.279309018969439,14.279309018969439,14.279309018969439,14.279309018969439,,0.9043273880375879,0.9043273880375879,0.9043273880375879,0.9043273880375879,34.8434290919333,34.8434290919333,34.8434290919333,34.8434290919333,0.7096421403652403,0.7096421403652403,0.7096421403652403,0.7096421403652403,0.970057214115544,0.970057214115544,0.970057214115544,0.970057214115544,33.800405373283894,33.800405373283894,33.800405373283894,33.800405373283894,135.20162149313558,0.044103353876109815,3.414182360937767e-05,155.19922239386796,125.8518603410646,4,4,100590.00639089287,2145.832211470341,31,0.7511201194063087
1989.04,3321.2846472071355,0.0679,1989.0,4.0,1988.0,7.0,31.544643355838893,0.009383210177563318,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.0729341941659696,3078.2846472071355,1100.0,,4.0,275.0,275.0,275.0,275.0,1978.2846472071355,40.666666666666664,4.666666666666669,9.666666666666666,59.0,1864.2846472071355,100.0,18.0,25.0,80.0,1998.2846472071355,1243.0,990.0,974.2282920961762,15.771707903823877,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.8305184913056,13.8305184913056,13.8305184913056,13.8305184913056,,0.8982735226127221,0.8982735226127221,0.8982735226127221,0.8982735226127221,33.51839188256578,33.51839188256578,33.51839188256578,33.51839188256578,0.6826556391561258,0.6826556391561258,0.6826556391561258,0.6826556391561258,0.97,0.97,0.97,0.97,32.512840126088804,32.512840126088804,32.512840126088804,32.512840126088804,130.05136050435522,0.039544732176702534,3.284125265261495e-05,137.6485982143186,117.7830775341574,4,4,93636.97956313576,2803.841272673107,30,0.722507558357529
1989.05,3312.4164164762433,0.07029032258064516,1989.0,5.0,1988.0,8.0,39.87505279015411,0.012761543529982074,69.06451612903226,14.0,17.677419354838708,23.677419354838708,209.4516129032258,333.8709677419355,0.10258309512366241,2978.5454487343077,1100.0,,4.0,275.0,275.0,275.0,275.0,1878.5454487343075,30.935483870967733,4.0,7.322580645161291,56.32258064516129,1779.9648035730172,100.0,18.0,25.0,80.0,1989.4164164762428,1243.0,990.0,974.1899119191364,15.810088080863569,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.868898668345292,13.868898668345292,13.868898668345292,13.868898668345292,,0.8979426091555396,0.8979426091555396,0.8979426091555396,0.8979426091555396,33.6158032338458,33.6158032338458,33.6158032338458,33.6158032338458,0.6846395770640692,0.6846395770640692,0.6846395770640692,0.6846395770640692,0.97,0.97,0.97,0.97,32.60732913683042,32.60732913683042,32.60732913683042,32.60732913683042,130.4293165473217,0.040372722601999186,3.293669609780851e-05,149.76109908637224,117.7830775341574,4,4,97039.41151120735,2235.550311723379,31,0.7246073141517873
1989.06,1833.5490854926807,0.19563333333333333,1989.0,6.0,1988.0,9.0,46.00839928267062,0.02595705212638292,67.0,13.0,15.0,17.0,181.0,293.0,0.16801891955778084,1540.5490854926804,1078.372796056745,,4.0,269.59319901418627,269.59319901418627,269.59319901418627,269.59319901418627,462.1762894359356,25.350415796123276,3.9036454759682613,7.454853790416379,26.69162031779006,398.7757540556376,92.35041579612329,16.90364547596826,22.45485379041638,43.691620317790054,579.7757540556377,1210.0817111192528,990.0,970.4820138382955,19.517986161704375,0.8740432036437438,0.45570936401945666,988.6702474323367,0.5153886664204068,0.5153886664204068,0.5153886664204068,0.5153886664204068,17.67284492762079,17.67284492762079,17.67284492762079,17.67284492762079,,0.9309372903176119,0.9309372903176119,0.9309372903176119,0.9309372903176119,43.39266679398387,43.39266679398387,43.39266679398387,43.39266679398387,0.8837610345006899,0.8837610345006899,0.8837610345006899,0.8837610345006899,0.9768099054703061,0.9768099054703061,0.9768099054703061,0.9768099054703061,42.39459181606481,42.39459181606481,42.39459181606481,42.39459181606481,169.57836726425924,0.09821198665753791,4.380645291970042e-05,188.0582459053915,150.65456697762733,4,4,122096.42443026665,902.2983332432603,30,0.9421020403569957
1989.07,799.8949113104072,0.40825806451612906,1989.0,7.0,1988.0,10.0,21.379971299320303,0.026500368686232022,58.0,11.0,11.0,11.0,136.0,227.0,0.3033857250635013,572.8949113104072,572.8949113104072,,2.967741935483871,190.03883789075513,190.03883789075513,119.8312104652412,72.98602506365582,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,652.8949113104072,990.0,967.0739072373273,22.926092762672845,0.3180294712661705,0.11643488209820821,989.5655356466356,0.2595546129746806,0.2595546129746806,0.16818614365664097,0.10734084655178454,22.232073796333776,22.232073796333776,22.323442265651813,22.38428756275667,,0.9284157441885748,0.9284157441885748,0.5695595500600662,0.3305653834459275,38.32639074723687,38.32639074723687,23.473125804910826,13.94855402038988,0.780578222957981,0.780578222957981,0.47806773533423264,0.2840846032665963,0.9725274693255705,0.9725274693255705,0.9675561644798958,0.9646388338610793,37.28534766458207,37.28534766458207,22.829417164972117,13.57658085221197,110.97669334634823,0.13646656017820571,5.467070882256618e-05,171.77583480446123,62.99814752906287,4,2,82566.65984968308,305.5192229643311,31,0.6165371852574901
1989.08,428.30732579991513,0.6230645161290324,1989.0,8.0,1988.0,11.0,5.553884584566783,0.012701637486881238,54.0,9.0,8.0,6.0,107.0,184.0,0.43459648006776697,244.30732579991513,244.30732579991513,,1.6129032258064515,160.15151968894773,84.15580611096739,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,315.30732579991513,990.0,965.5235275587363,24.476472441263738,0.1468135010924462,0.019160381145722667,989.8340261177618,0.1889522882615938,0.08292554012513367,0.0,0.0,24.12154627076398,24.22757301890044,24.31049855902557,24.31049855902557,,0.9188388284932835,0.5575966411522896,0.0,0.0,34.92339046049598,18.033728629664804,0.0,0.0,0.7112706814764965,0.36728571547178823,0.0,0.0,0.9726477823978773,0.966128067229981,0.96,0.96,33.99486780563152,17.49269309351041,0.0,0.0,51.48756089914194,0.11937251297207287,5.8731400701984665e-05,70.38046718902511,38.01823339090468,2,1,38306.7453089616,176.34880084276085,31,0.286042004995233
1989.09,312.31549786799866,0.7675000000000001,1989.0,9.0,1988.0,12.0,2.886145446196315,0.009222648982682196,46.0,7.0,6.0,4.0,75.0,138.0,0.4450748054356572,174.3154978679987,174.3154978679987,,1.0,174.3154978679987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,233.3154978679987,990.0,964.9679292551184,25.032070744881572,0.11787590412446365,0.00763777243861761,989.8744863234369,0.21998088917651185,0.0,0.0,0.0,24.686576179141973,24.906557068318484,24.906557068318484,24.906557068318484,,0.9256156965060615,0.0,0.0,0.0,39.070756158312584,0.0,0.0,0.0,0.7957384146295841,0.0,0.0,0.0,0.9739650991578782,0.9599999999999999,0.9599999999999999,0.9599999999999999,38.078289126099556,0.0,0.0,0.0,38.078289126099556,0.12115889666949269,6.062313362502779e-05,47.63779482435277,29.376964953225297,1,1,27416.368170791677,135.7644374568714,30,0.21154605070055307
1989.1,266.01782662580905,0.8461612903225806,1989.0,10.0,1989.0,1.0,1.1059769666684618,0.004149664662513639,41.0,6.0,4.0,3.0,56.0,110.0,0.41369543670640313,156.017826625809,156.017826625809,,1.0,156.017826625809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.017826625809,990.0,964.7640713065033,25.235928693496746,0.10859446284469751,0.005601782662580842,989.8858037544928,0.17247750927995006,0.0,0.0,0.0,24.949254938709526,25.121732447989476,25.121732447989476,25.121732447989476,,0.9196841701134371,0.0,0.0,0.0,35.10928908918086,0.0,0.0,0.0,0.7150568042603026,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.05601041650543,0.0,0.0,0.0,34.05601041650543,0.12797772249666692,6.06321021700883e-05,35.7897565739239,32.44114113590116,1,1,25337.671749880043,148.79765200874488,31,0.18920005786947464
1989.11,242.03746497915296,0.8865333333333333,1989.0,11.0,1989.0,2.0,2.2517311286470574,0.009356277994425387,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.4020078484585522,144.70413164581961,144.70413164581961,,1.0,144.70413164581961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,190.70413164581961,990.0,964.6487057290714,25.35129427092854,0.10283676723532773,0.0044704131645819266,989.8926928196,0.1484781376098936,0.0,0.0,0.0,25.09550895291877,25.243987090528666,25.243987090528666,25.243987090528666,,0.9151359145575123,0.0,0.0,0.0,32.59213489177405,0.0,0.0,0.0,0.6637909346593492,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.614370845020826,0.0,0.0,0.0,31.614370845020826,0.1306488103283643,6.068579264975e-05,33.35743786899344,28.31726401251716,1,1,22762.347008414996,130.19433422910612,30,0.17563539358344904
1989.12,290.4625707138472,0.8079677419354839,1989.0,12.0,1989.0,3.0,8.784900229674538,0.028132086386442903,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,64.80645161290323,0.23076480496627508,225.65611910094395,225.65611910094395,,1.3870967741935485,170.89604283224963,54.760076268694306,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,260.5916029719117,990.0,964.876579708871,25.123420291128994,0.12750254782790538,0.015895944964083267,989.8566015072079,0.21258386598704085,0.05572824735999578,0.0,0.0,24.76743793234994,24.924293550976987,24.98002179833698,24.98002179833698,,0.9241002484281138,0.35320785668565235,0.0,0.0,38.44793929234839,12.038690468419231,0.0,0.0,0.7830537534083175,0.24518717858287636,0.0,0.0,0.9737528841659694,0.9639047798127393,0.96,0.96,37.45939770573423,11.67887529400941,0.0,0.0,49.13827299974364,0.16796360010054104,6.070873813337299e-05,77.28505130547578,36.57550969376241,2,1,36558.87511180927,166.27968621428656,31,0.27299040555413134
1990.01,501.21645955128037,0.5578064516129033,1990.0,1.0,1989.0,4.0,10.452946194195532,0.01963215800297104,30.774193548387096,5.0,4.0,2.3548387096774195,37.25806451612903,79.38709677419355,0.15929561577933904,421.8293627770868,421.8293627770868,,2.3548387096774195,181.9971902106543,181.9971902106543,57.834982355778216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.774193548387096,5.0,4.0,2.3548387096774195,37.25806451612903,461.6035563254739,990.0,965.8531144773941,24.14688552260596,0.2008231869332995,0.055541966854607674,989.743634846212,0.23726045953199934,0.23726045953199934,0.0672888252103739,0.0,23.653259909286035,23.653259909286035,23.823231543607662,23.890520368818034,,0.9276747393496168,0.9276747393496168,0.3266828744730918,0.0,39.198142455622786,39.198142455622786,12.170083744938946,0.0,0.7983328402367167,0.7983328402367167,0.24786321272788078,0.0,0.9726909738899984,0.9726909738899984,0.9635623796376966,0.96,38.14170141860729,38.14170141860729,11.80553383973609,0.0,88.08893667695067,0.1759577491724699,5.8144978175831476e-05,114.9759656187708,75.85260337398894,3,2,65538.1688876513,357.9578316629287,31,0.4893829815386149
1990.02,703.0664410161123,0.43635714285714283,1990.0,2.0,1989.0,5.0,10.385983601006425,0.014683455318892789,34.57142857142857,6.0,4.714285714285714,3.7142857142857144,50.285714285714285,99.28571428571429,0.14111086267798964,603.780726730398,603.780726730398,,3.0,201.26024224346602,201.26024224346602,201.26024224346602,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,6.0,4.714285714285714,3.7142857142857144,50.285714285714285,649.0664410161123,990.0,966.7122657640645,23.287734235935595,0.2953792875170734,0.1105755054941857,989.5940452069888,0.28685874535831346,0.28685874535831346,0.28685874535831346,0.0,22.59492069756602,22.59492069756602,22.59492069756602,22.881779442924337,,0.9332448152787884,0.9332448152787884,0.9332448152787884,0.0,41.615453269172825,41.615453269172825,41.615453269172825,0.0,0.8475652396980209,0.8475652396980209,0.8475652396980209,0.0,0.9747814831240966,0.9747814831240966,0.9747814831240966,0.96,40.56851654149678,40.56851654149678,40.56851654149678,0.0,121.70554962449035,0.17313755275564716,5.599413176750374e-05,128.28897460051098,113.30626710106658,3,3,81786.12934765751,561.8063237852695,28,0.6761419423582796
1990.03,854.008981201248,0.3780322580645162,1990.0,3.0,1989.0,6.0,7.1222688305638915,0.008515022985943513,36.0,8.0,6.0,4.0,53.0,107.0,0.12599108247656277,747.008981201248,747.008981201248,,3.903225806451613,191.92348677865746,191.92348677865746,191.92348677865746,171.23852086527558,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,797.008981201248,990.0,967.3160359248049,22.683964075195043,0.3918722906004581,0.16741014711412527,989.4407175622854,0.2621946566912796,0.2621946566912796,0.2621946566912796,0.23091395249952099,21.86248698078918,21.86248698078918,21.86248698078918,21.893767684980936,,0.9290180110071975,0.9290180110071975,0.9290180110071975,0.8384033418783038,38.21576600459288,38.21576600459288,38.21576600459288,33.97194764390955,0.7783251732096309,0.7783251732096309,0.7783251732096309,0.6918930273708667,0.9714475561395987,0.9714475561395987,0.9714475561395987,0.9695785351041093,37.131016465133236,37.131016465133236,37.131016465133236,32.97498905241248,144.3680384478122,0.16908922456952766,5.374849830083836e-05,158.72858078904076,128.8368497943435,4,3,107409.82060517228,641.233943314839,31,0.8020446580434012
1990.04,900.2740636674691,0.3616333333333334,1990.0,4.0,1989.0,7.0,2.636940729819336,0.0029275633666543564,40.0,10.0,8.0,5.0,62.0,125.0,0.13891251477303734,775.2740636674691,775.2740636674691,,4.0,193.81851591686728,193.81851591686728,193.81851591686728,193.81851591686728,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,833.2740636674691,990.0,967.5010962546698,22.498903745330146,0.41775134119927004,0.17794529111036414,989.4043033676903,0.26595565119073694,0.26595565119073694,0.26595565119073694,0.26595565119073694,21.63725146182977,21.63725146182977,21.63725146182977,21.63725146182977,,0.9296933695287204,0.9296933695287204,0.9296933695287204,0.9296933695287204,38.23217680597339,38.23217680597339,38.23217680597339,38.23217680597339,0.7786594054169733,0.7786594054169733,0.7786594054169733,0.7786594054169733,0.9700818334241684,0.9700818334241684,0.9700818334241684,0.9700818334241684,37.08846112568565,37.08846112568565,37.08846112568565,37.08846112568565,148.3538445027426,0.164788169643799,5.315961676795261e-05,155.10905666380953,144.5360075387172,4,4,106814.76804197466,751.9389119074414,30,0.8241880250152366
1990.05,984.0616873495889,0.3363225806451613,1990.0,5.0,1989.0,8.0,6.460186931186003,0.006687132617620654,42.0,9.0,8.0,6.0,82.0,147.0,0.14965261442030578,837.0616873495889,837.0616873495889,,4.0,209.2654218373972,209.2654218373972,209.2654218373972,209.2654218373972,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,896.0616873495889,990.0,967.8272473602685,22.17275263973142,0.47520286985432997,0.22120156224026377,989.3035955679054,0.310589862418647,0.310589862418647,0.310589862418647,0.310589862418647,21.165758345218173,21.165758345218173,21.165758345218173,21.165758345218173,,0.9337215539937651,0.9337215539937651,0.9337215539937651,0.9337215539937651,40.53889110974043,40.53889110974043,40.53889110974043,40.53889110974043,0.8256393301372795,0.8256393301372795,0.8256393301372795,0.8256393301372795,0.9731069482317607,0.9731069482317607,0.9731069482317607,0.9731069482317607,39.45269770615011,39.45269770615011,39.45269770615011,39.45269770615011,157.81079082460045,0.1603613497796794,5.238696707630925e-05,164.96422005773354,144.99697748255417,4,4,117411.22837350274,758.4211927358452,31,0.8767266156922248
1990.06,747.5408774948074,0.42710000000000004,1990.0,6.0,1989.0,9.0,16.76658642238912,0.023758649114708534,45.0,10.0,9.0,9.0,88.0,161.0,0.2270613482375695,586.5408774948074,586.5408774948074,,3.1333333333333333,186.7513878976004,186.7513878976004,136.47739775055828,76.56070394904836,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,650.5408774948074,990.0,966.8819041667929,23.11809583320709,0.30712949210269436,0.11093422687877666,989.5819362810184,0.24890216767575515,0.24890216767575515,0.18147998499137905,0.10398999064731006,22.451129946549873,22.451129946549873,22.51855212923425,22.59604212357832,,0.9280607447393332,0.9280607447393332,0.6800555720338519,0.3714642290158489,38.11967491139727,38.11967491139727,27.351550219772587,15.014722107700793,0.7763681244683762,0.7763681244683762,0.5570580492825373,0.3057988209307697,0.9717396154640945,0.9717396154640945,0.968076805384044,0.9640656758133092,37.05059209065414,37.05059209065414,26.562593430175337,14.56690900892753,115.23068662041115,0.1530871674787081,5.515537727860131e-05,155.93203927721282,69.61744778996629,4,2,82966.09436669602,333.6810831907137,30,0.6401704812245064
1990.07,405.79234948999687,0.6463225806451613,1990.0,7.0,1989.0,10.0,4.840697401983262,0.011756837362370749,42.0,9.0,8.0,6.0,70.0,135.0,0.33665068379486307,270.79234948999687,270.79234948999687,,1.8064516129032258,156.14908247118584,114.64326701881103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,329.79234948999687,990.0,965.4178020069362,24.582197993063804,0.15192571537699687,0.024158469897999336,989.8239158147251,0.18048056422407832,0.11748964888958716,0.0,0.0,24.22563324356473,24.28862415889922,24.406113807788806,24.406113807788806,,0.9171293025590548,0.7354889273164767,0.0,0.0,34.113963104035065,24.799799190798062,0.0,0.0,0.6947853992675166,0.5050875598940542,0.0,0.0,0.9719017544245009,0.9680307866825654,0.96,0.96,33.18286645041547,24.054985815443203,0.0,0.0,57.23785226585867,0.14038471360219595,5.882625850249484e-05,73.5159643708813,46.11835083167592,2,1,42584.96208579885,209.6194637292325,31,0.31798806814365926
1990.08,306.88359779214926,0.7752903225806451,1990.0,8.0,1989.0,11.0,2.5107555166365154,0.008314736915657607,39.0,7.0,5.0,4.0,60.0,115.0,0.37689401465422223,191.8835977921492,191.8835977921492,,1.1612903225806452,173.8923511945046,17.991246597644622,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,242.8835977921492,990.0,964.9416225580577,25.058377441942277,0.12125284411783217,0.009806812375847861,989.8689403435063,0.22167201604471404,0.014205349394941062,0.0,0.0,24.705645769403883,24.913112436053655,24.927317785448597,24.927317785448597,,0.9242194008669083,0.144259854612215,0.0,0.0,39.03145946885154,3.8939359207291746,0.0,0.0,0.7949380747220272,0.07930623056474898,0.0,0.0,0.9742506905161037,0.961479010153249,0.96,0.96,38.05769749077315,3.7739074703279663,0.0,0.0,41.83160496110112,0.13590601117340118,6.060124893934226e-05,47.83264918619358,33.08165861176338,2,1,31122.71409105923,151.78604271350054,31,0.23239780533945065
1990.09,232.25209534635323,0.9043666666666667,1990.0,9.0,1989.0,12.0,2.6503859710342845,0.0115273978192973,34.0,6.0,4.0,3.0,44.0,91.0,0.3934310196120881,141.25209534635323,141.25209534635323,,1.0,141.25209534635323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.25209534635323,990.0,964.5886321193112,25.41136788068878,0.10091259132739798,0.0041252095346352834,989.8949621991379,0.14293226955028093,0.0,0.0,0.0,25.16339781027646,25.30479099497081,25.30479099497081,25.30479099497081,,0.9133728869716086,0.0,0.0,0.0,31.84450991800758,0.0,0.0,0.0,0.6485643567822318,0.0,0.0,0.0,0.9700347645217333,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.89055797314618,0.0,0.0,0.0,30.89055797314618,0.13263139271140062,6.073319097607397e-05,38.63981954334363,26.34303326108418,1,1,22241.20174066525,121.05144921368183,30,0.17161421096192322
1990.1,212.34131202513913,0.9364193548387096,1990.0,10.0,1990.0,1.0,1.5252770317494317,0.007165031434159094,37.0,5.0,3.0,2.0,50.0,97.0,0.45738835799845967,115.34131202513915,115.34131202513915,,1.0,115.34131202513915,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,160.34131202513913,990.0,964.4747504070999,25.525249592899954,0.09212074124487621,0.0015341312025138742,989.9063451275526,0.09457193780343238,0.0,0.0,0.0,25.332579797730567,25.391976183903193,25.391976183903193,25.391976183903193,,0.8982825044183861,0.0,0.0,0.0,25.748404428391705,0.0,0.0,0.0,0.5244074221668372,0.0,0.0,0.0,0.9694196631132704,0.96,0.96,0.96,24.96265467981993,0.0,0.0,0.0,24.96265467981993,0.11741017359277303,6.0094743102347225e-05,27.820090985520025,21.7793447536432,1,1,18572.215081786027,102.0925590239552,31,0.1386814148878885
1990.11,214.08499724601697,0.9321666666666667,1990.0,11.0,1990.0,2.0,2.7635964405424565,0.012656719910984006,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3566278858635926,138.4183305793503,138.4183305793503,,1.0,138.4183305793503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,176.4183305793503,990.0,964.4847519677364,25.51524803226362,0.09779484965913342,0.0038418330579349865,989.8983633172829,0.13910439442507597,0.0,0.0,0.0,25.269505194335444,25.37116422968389,25.37116422968389,25.37116422968389,,0.9103392742048223,0.0,0.0,0.0,31.269149810516463,0.0,0.0,0.0,0.6368462283200909,0.0,0.0,0.0,0.9698371727124754,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.328962285375578,0.0,0.0,0.0,30.328962285375578,0.14091545827133414,6.077330892071951e-05,38.95506577511732,22.78552960614596,1,1,21836.852845470417,106.0925590239552,30,0.16849423491875323
1990.12,319.12785757428594,0.7615483870967742,1990.0,12.0,1990.0,3.0,6.463371691656787,0.019244874044373857,31.0,5.0,3.0,2.0,36.0,77.0,0.24699460172189536,242.12785757428594,242.12785757428594,,1.6129032258064515,158.60819906639088,83.51965850789507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,281.12785757428594,990.0,965.0047885392552,24.995211460744898,0.13475046409949898,0.018893096468560924,989.846356439432,0.1861236412052131,0.08202693136568172,0.0,0.0,24.655444258971606,24.75954096881114,24.841567900176823,24.841567900176823,,0.9185428212828691,0.5575155650289978,0.0,0.0,35.3372811549194,18.28898685316413,0.0,0.0,0.7197002271877679,0.37248445729458507,0.0,0.0,0.9725103253810434,0.9661081755775854,0.96,0.96,34.37875998347214,17.739811837215502,0.0,0.0,52.118571820687656,0.162469053641373,5.998143010041084e-05,74.96878343232933,36.57550969376241,2,1,38776.217434591614,166.27968621428656,31,0.2895476212260425
1991.01,511.6603256437035,0.5504516129032259,1991.0,1.0,1990.0,4.0,8.453181018610996,0.01583547295079986,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.17000479937509286,426.46677725660675,426.46677725660675,,2.4516129032258065,175.49978787627174,175.49978787627174,75.46720150406327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,467.8538740308003,990.0,965.8993518914762,24.1006481085238,0.20440519575144123,0.05694763663240261,989.7386471676161,0.2199255636986216,0.2199255636986216,0.08976670602971333,0.0,23.619369712441333,23.619369712441333,23.749528570110243,23.839295276139957,,0.9255472497262661,0.9255472497262661,0.41649753526666156,0.0,37.64411146939607,37.64411146939607,15.862220525612859,0.0,0.7666825146516512,0.7666825146516512,0.3230594811733779,0.0,0.971933930180458,0.971933930180458,0.9645586394733602,0.96,36.59944708777624,36.59944708777624,15.388051226412417,0.0,88.5869454019649,0.17288375400161257,5.7883009146918514e-05,116.34557008470712,69.16757602590346,3,2,65908.68737906188,326.8577719356288,31,0.4921496966775828
