MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1991.02,938.7485469398858,0.3585,1991.0,2.0,1990.0,5.0,31.583904837187212,0.029269100235565414,40.5,6.642857142857143,5.0,4.0,69.42857142857143,125.57142857142857,0.13818916761454322,813.1771183684572,795.5007286233622,,3.5714285714285716,221.0129627216756,221.0129627216756,221.0129627216756,132.46184045833544,17.676389745094973,4.06222103919561,0.7227535910982887,0.6451237133246339,0.5160989706597071,11.73019243081673,44.56222103919561,7.365610733955431,5.645123713324634,4.516098970659707,81.15876385938816,853.0736841098378,990.0,967.5929739476725,22.40702605232742,0.46732349155500214,0.22576030693688648,989.3069162015081,0.3514986206457395,0.3514986206457395,0.3514986206457395,0.2217982639460501,21.362443633189798,21.362443633189798,21.362443633189798,21.492143989889488,,0.9347707324350548,0.9347707324350548,0.9347707324350548,0.5342681631648561,43.00933807503984,43.00933807503984,43.00933807503984,24.790692355793063,0.8759539322818704,0.8759539322818704,0.8759539322818704,0.5049020846393699,0.9764007739357604,0.9764007739357604,0.9764007739357604,0.9693239040118021,41.9899883369191,41.9899883369191,41.9899883369191,24.19685948118339,150.16682449194067,0.16252078846417342,5.3086054037050475e-05,192.8,116.30972003705062,4,3,100912.10605858415,577.3088631722309,28,0.8342601360663372
1991.03,2139.4560215617034,0.1613548387096774,1991.0,3.0,1990.0,6.0,29.808686645400197,0.014918523337908786,49.0,9.0,9.0,9.0,107.0,183.0,0.08616183716124375,1956.4560215617034,1100.0,,4.0,275.0,275.0,275.0,275.0,856.4560215617034,51.0,9.0,15.90928978195639,42.120787945657554,738.4259438340895,100.0,18.0,24.909289781956392,51.120787945657554,845.4259438340895,1242.9092897819564,990.0,971.41370840893,18.586291591069944,0.9260544427279513,0.48,988.593945557272,0.5349,0.5349,0.5349,0.5349,16.645337148342023,16.645337148342023,16.645337148342023,16.645337148342023,,0.9270053834756437,0.9270053834756437,0.9270053834756437,0.9270053834756437,41.617549201152286,41.617549201152286,41.617549201152286,41.617549201152286,0.8476079267037125,0.8476079267037125,0.8476079267037125,0.8476079267037125,0.9745769667514569,0.9745769667514569,0.9745769667514569,0.9745769667514569,40.56204350176129,40.56204350176129,40.56204350176129,40.56204350176129,162.24817400704515,0.07662657477131872,4.097176111289019e-05,182.0860058995512,157.705131037875,4,4,120712.6414612416,1368.1556592265113,31,0.9013787444835842
1991.04,1889.8104142495692,0.18723333333333333,1991.0,4.0,1990.0,7.0,13.630378691884925,0.007145559962259297,48.0,11.666666666666666,11.333333333333334,13.0,87.0,171.0,0.09004115507747779,1718.8104142495692,1100.0,,4.0,275.0,275.0,275.0,275.0,618.8104142495692,52.0,6.333333333333333,13.666666666666666,45.79037376983181,501.02004047973753,100.0,18.0,25.0,58.79037376983181,588.0200404797375,1243.0,990.0,970.7374799249793,19.262520075020728,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.32133066250245,17.32133066250245,17.32133066250245,17.32133066250245,,0.9304390842272123,0.9304390842272123,0.9304390842272123,0.9304390842272123,43.46631913925827,43.46631913925827,43.46631913925827,43.46631913925827,0.8852610822659525,0.8852610822659525,0.8852610822659525,0.8852610822659525,0.9783491735886317,0.9783491735886317,0.9783491735886317,0.9783491735886317,42.526408466082145,42.526408466082145,42.526408466082145,42.526408466082145,170.10563386432858,0.09033502427429049,4.2955968147557726e-05,175.33181020268646,162.7373757822039,4,4,122476.0563823166,1597.9668486656192,30,0.94503129924627
1991.05,1478.4364391998283,0.23616129032258062,1991.0,5.0,1990.0,8.0,20.950581494137285,0.015198855402465983,47.0,10.0,10.0,10.0,115.0,192.0,0.1324278290118711,1286.4364391998283,1071.454457975912,,4.0,267.863614493978,267.863614493978,267.863614493978,267.863614493978,214.98198122391608,36.687313338116105,5.716238544503977,9.6998338964347,11.19697818874563,151.6816172561157,83.6873133381161,15.716238544503979,19.6998338964347,21.196978188745632,266.6816172561157,1190.557843754967,990.0,969.4187582608087,20.58124173919135,0.8441949704162952,0.4468674671354207,988.7089375624482,0.508957601073757,0.508957601073757,0.508957601073757,0.508957601073757,18.781221700565883,18.781221700565883,18.781221700565883,18.781221700565883,,0.9358545858081043,0.9358545858081043,0.9358545858081043,0.9358545858081043,46.072877597093736,46.072877597093736,46.072877597093736,46.072877597093736,0.9383478125681004,0.9383478125681004,0.9383478125681004,0.9383478125681004,0.9798928582793311,0.9798928582793311,0.9798928582793311,0.9798928582793311,45.14681074341955,45.14681074341955,45.14681074341955,45.14681074341955,180.5872429736782,0.12448950485177507,4.692217170823988e-05,191.92509777585323,167.45032177472757,4,4,134356.9087724166,904.4988223473632,31,1.003262460964879
1991.06,687.861727183731,0.46263333333333334,1991.0,6.0,1990.0,9.0,21.88219037269687,0.030990637825723744,45.0,10.0,9.0,9.0,88.0,161.0,0.25530070922873677,526.861727183731,526.861727183731,,2.8,183.7759541696322,183.7759541696322,104.19488264571497,55.11493619875161,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,590.861727183731,990.0,966.6221578679848,23.37784213201524,0.2827329929104907,0.1004181674437442,989.6168488396457,0.2438292270577686,0.2438292270577686,0.14613322585326086,0.08128660494905748,22.750861744603224,22.750861744603224,22.84855774580773,22.913404366711934,,0.9268581875485451,0.9268581875485451,0.4958709967817875,0.2486225836603025,37.828490718037486,37.828490718037486,20.744806108628957,10.655647815238215,0.7704376928317206,0.7704376928317206,0.42250114274193395,0.21701930377267237,0.9723559449946835,0.9723559449946835,0.966878177764043,0.9636025438254671,36.79545215966287,36.79545215966287,20.188957701678156,10.376150734137887,104.15601275514179,0.1491203249188928,5.583673261765615e-05,171.6812328943062,58.325961857847474,4,2,74992.32918370208,279.0331111664572,30,0.5786445153063432
1991.07,369.38144878936504,0.6897741935483871,1991.0,7.0,1990.0,10.0,3.865098997380904,0.010317712912159722,37.0,8.0,6.0,4.0,53.0,108.0,0.29475103568323996,261.381448789365,261.381448789365,,1.935483870967742,137.6242056605444,123.75724312882063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,312.38144878936504,990.0,965.2448572977664,24.755142702233584,0.1457808683147439,0.022276289757872957,989.8319428419273,0.13870101862878512,0.11760939349494083,0.0,0.0,24.448384525532187,24.469476150666033,24.587085544160974,24.587085544160974,,0.9093490197807871,0.848788511144,0.0,0.0,30.048495973508153,26.91889105853946,0.0,0.0,0.6119856613749115,0.5482462537380746,0.0,0.0,0.9705475340169495,0.9692572114363043,0.96,0.96,29.175992007016447,26.108979190347128,0.0,0.0,55.284971197363575,0.14921092308950923,5.877794890826516e-05,69.06784098544357,46.43253843517511,2,1,41132.018570838496,212.2150422476492,31,0.30713872887424204
1991.08,283.28326747486744,0.8147741935483871,1991.0,8.0,1990.0,11.0,2.049427524496093,0.007184034866535435,35.774193548387096,7.0,5.0,3.3548387096774195,49.67741935483871,100.80645161290323,0.3592900425380051,182.47681586196424,182.47681586196424,,1.032258064516129,178.87161547361927,3.6052003883449575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.774193548387096,7.0,5.0,3.3548387096774195,49.67741935483871,230.25100941035132,990.0,964.835046918491,25.16495308150903,0.11679434224460147,0.008679520098958948,989.8745261376565,0.23241077213653835,0.0028521915890938675,0.0,0.0,24.807068447028936,25.03662702757638,25.039479219165475,25.039479219165475,,0.9269956527933291,0.02886122287327862,0.0,0.0,40.377840771225955,0.7839874535571768,0.0,0.0,0.8223592825096936,0.01596715791358812,0.0,0.0,0.9750575919897047,0.9603063932107136,0.96,0.96,39.389256704407515,0.7600744168395823,0.0,0.0,40.1493311212471,0.14093641698266376,6.106718569141402e-05,48.2,30.82083606842492,2,1,29871.102354207844,141.68278898827032,31,0.2230518395624839
1991.09,221.5171137564239,0.9204333333333333,1991.0,9.0,1990.0,12.0,1.8811602239976841,0.00834443778228024,34.0,6.0,4.0,3.0,44.0,91.0,0.41293363996344445,130.5171137564239,130.5171137564239,,1.0,130.5171137564239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,174.5171137564239,990.0,964.5291026825385,25.470897317461443,0.09712384171210947,0.0030517113756423366,989.8998244469124,0.12238486796638641,0.0,0.0,0.0,25.244392331120117,25.339336254066094,25.339336254066094,25.339336254066094,,0.90714050531015,0.0,0.0,0.0,29.327704858126864,0.0,0.0,0.0,0.5973055979251907,0.0,0.0,0.0,0.9699346759694346,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.44628536316871,0.0,0.0,0.0,28.44628536316871,0.12790720863206834,6.050578331418043e-05,34.79003572546752,23.571130490022757,1,1,20481.32546148147,109.2479822683398,30,0.15803491868427058
1991.1,201.00159091301984,0.9561612903225806,1991.0,10.0,1991.0,1.0,1.341787916417933,0.00643972105958011,31.0,4.0,3.0,2.0,33.0,73.0,0.36404234897613447,128.00159091301984,128.00159091301984,,1.0,128.00159091301984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.00159091301984,990.0,964.4329992293104,25.567000770689546,0.09411843660462298,0.002800159091301942,989.9030814043041,0.11669580272426013,0.0,0.0,0.0,25.353386372269348,25.395119365087734,25.395119365087734,25.395119365087734,,0.9070405678585793,0.0,0.0,0.0,28.8743453959506,0.0,0.0,0.0,0.588072207656835,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.008115034072077,0.0,0.0,0.0,28.008115034072077,0.13913317512754605,6.076655247601075e-05,33.73778150949407,26.13008420690088,1,1,20838.037585349626,119.89523707448372,31,0.1556006390781782
1991.11,261.41804348782154,0.8527,1991.0,11.0,1991.0,2.0,2.9697413751404005,0.010975231824139951,36.0,5.0,3.0,2.0,47.0,93.0,0.3590983883170658,168.41804348782156,168.41804348782156,,1.0,168.41804348782156,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,212.41804348782156,990.0,964.7336917370343,25.26630826296573,0.11050045143523965,0.006985966059587027,989.8825135825051,0.2052674161181784,0.0,0.0,0.0,24.94355442935272,25.148821845470895,25.148821845470895,25.148821845470895,,0.9237612185652548,0.0,0.0,0.0,38.067985020590555,0.0,0.0,0.0,0.7753153772014371,0.0,0.0,0.0,0.9726628536907943,0.9599999999999999,0.9599999999999999,0.9599999999999999,37.04655678676452,0.0,0.0,0.0,37.04655678676452,0.14090001155366244,6.105013604244063e-05,47.27392801194532,29.60329019534341,1,1,26673.52088647045,135.5473327785961,30,0.20581420437091397
1991.12,434.79196464490786,0.6245161290322581,1991.0,12.0,1991.0,3.0,11.709992796132315,0.0253987030710987,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,108.96774193548387,0.2604380179334519,325.82422270942396,325.82422270942396,,1.8387096774193548,180.70311205510538,140.3146770687423,4.806433585576311,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.41935483870968,5.709677419354839,4.354838709677419,3.0,56.483870967741936,375.3080936771659,990.0,965.5435224587461,24.456477541253886,0.16798963370975903,0.035164844541884746,989.7968455217484,0.23881921628064331,0.17914375118744907,0.00506834959993421,0.0,24.0145038467216,24.07417931181479,24.248254713402307,24.25332306300224,,0.9262251706794002,0.7448448020051538,0.029528764991962542,0.0,39.45148443550321,30.323767325262487,1.0137424184148416,0.0,0.8034925546945664,0.6175920025511707,0.020646485100098606,0.0,0.9744649014879165,0.9705939337459811,0.9603225806451613,0.96,38.461691552511226,29.52940934496759,0.9833301458623964,0.0,68.97443104334121,0.15699068720555776,5.902449946210244e-05,92.29070719476434,44.76298290824644,3,1,51316.97669624587,202.02012187738305,31,0.38319128357411786
1992.01,538.3145170954278,0.5238387096774194,1992.0,1.0,1991.0,4.0,4.490734674502149,0.008422135462497342,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,100.35483870967742,0.18952877021641176,437.9596783857504,437.9596783857504,,2.6129032258064515,170.12174470195225,170.12174470195225,97.71618898184595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.25806451612903,5.32258064516129,4.0,3.0,51.774193548387096,483.5403235470407,990.0,966.0223579771823,23.97764202281764,0.20857208300094537,0.05779176668809751,989.733636150311,0.2067213500389056,0.2067213500389056,0.11045051680621028,0.0,23.504556823089683,23.504556823089683,23.600827656322377,23.711278173128587,,0.9234870263733838,0.9234870263733838,0.5635822929182281,0.0,36.248346710472646,36.248346710472646,20.589839705235594,0.0,0.7382555338181802,0.7382555338181802,0.41934500417995096,0.0,0.9709809094946628,0.9709809094946628,0.9661290322580645,0.96,35.20430175939542,35.20430175939542,19.972144514078526,0.0,90.38074803286936,0.16742486262763018,5.741768539891305e-05,103.99068535116751,72.94682351516964,3,2,67243.27653645481,347.1571483252964,31,0.5021152668492743
1992.02,659.4991576735855,0.4558275862068965,1992.0,2.0,1991.0,5.0,4.0881337968487825,0.006163573641265462,34.44827586206897,6.0,4.689655172413793,3.689655172413793,49.96551724137931,98.79310344827586,0.15081520650884758,560.7060542253097,560.7060542253097,,3.0,186.9020180751032,186.9020180751032,186.9020180751032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.44827586206897,6.0,4.689655172413793,3.689655172413793,49.96551724137931,605.8439852597924,990.0,966.5379966306944,23.462003369305695,0.2708163915511437,0.09376742058735159,989.6354161878616,0.24861465817842812,0.24861465817842812,0.24861465817842812,0.0,22.848804898988767,22.848804898988767,22.848804898988767,23.097419557167196,,0.9288459197038652,0.9288459197038652,0.9288459197038652,0.0,38.88504723763952,38.88504723763952,38.88504723763952,0.0,0.7919561555527396,0.7919561555527396,0.7919561555527396,0.0,0.9721222354224957,0.9721222354224957,0.9721222354224957,0.96,37.80902810998296,37.80902810998296,37.80902810998296,0.0,113.42708432994887,0.17180255294199584,5.620033115618286e-05,128.28897460051098,101.0521374486625,3,3,78945.25069364441,496.777842158206,29,0.6301504684997159
1992.03,845.367470520489,0.38158064516129037,1992.0,3.0,1991.0,6.0,8.08186718161743,0.009690671669164166,36.0,8.0,6.0,4.0,53.0,107.0,0.12719005908763034,738.367470520489,738.367470520489,,3.806451612903226,194.8295170940801,194.8295170940801,194.8295170940801,153.87891923824867,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,788.367470520489,990.0,967.2814698820819,22.718530117918064,0.3842734312471251,0.1619097914212379,989.4538167773316,0.26933926982139905,0.26933926982139905,0.26933926982139905,0.20802101006720922,21.903007625428312,21.903007625428312,21.903007625428312,21.9643258851825,,0.9301279226755036,0.9301279226755036,0.9301279226755036,0.7489892332513487,38.94347719657842,38.94347719657842,38.94347719657842,30.532049213860343,0.7931461750830635,0.7931461750830635,0.7931461750830635,0.6218339962089684,0.9716302326224923,0.9716302326224923,0.9716302326224923,0.968073740832625,37.846106913767834,37.846106913767834,37.846106913767834,29.616450731418343,143.15477147272185,0.1694154780986973,5.3927594704388234e-05,152.70129950034357,125.01569622846162,4,3,106507.14997570505,621.4970702319307,31,0.7953042859595658
1992.04,838.019756558911,0.3828666666666667,1992.0,4.0,1991.0,7.0,3.7764058077237714,0.004521978827472114,40.0,10.0,8.0,5.0,62.0,125.0,0.14923633214392865,713.019756558911,713.019756558911,,4.0,178.25493913972775,178.25493913972775,178.25493913972775,178.25493913972775,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,771.019756558911,990.0,967.2520790262356,22.74792097376438,0.36613873775682204,0.1469679630206356,989.4868932992226,0.22499701668273853,0.22499701668273853,0.22499701668273853,0.22499701668273853,22.009817256304164,22.009817256304164,22.009817256304164,22.009817256304164,,0.9243247596069806,0.9243247596069806,0.9243247596069806,0.9243247596069806,35.5615399944998,35.5615399944998,35.5615399944998,35.5615399944998,0.7242676169959227,0.7242676169959227,0.7242676169959227,0.7242676169959227,0.97,0.97,0.97,0.97,34.49469379466481,34.49469379466481,34.49469379466481,34.49469379466481,137.97877517865925,0.16464595623467426,5.375824237177735e-05,144.5360075387172,134.78273193849344,4,4,99344.71812863466,694.2739407352476,30,0.7665487509925514
1992.05,756.7306700869597,0.41525806451612907,1992.0,5.0,1991.0,8.0,7.342317315587875,0.010563300586594411,42.0,9.0,8.0,6.0,82.0,147.0,0.19620921725897839,609.7306700869597,609.7306700869597,,3.3548387096774195,183.40197060826952,183.40197060826952,183.40197060826952,59.52475826215113,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,668.7306700869597,990.0,966.9269226803478,23.0730773196522,0.30655427525124,0.1110773223827615,989.5823684023661,0.24138046625153256,0.24138046625153256,0.24138046625153256,0.07066569885746805,22.414065255766662,22.414065255766662,22.414065255766662,22.584780023160725,,0.9264405248903121,0.9264405248903121,0.9264405248903121,0.3266498109825107,37.347951692460946,37.347951692460946,37.347951692460946,11.906440930623852,0.7606507473006302,0.7606507473006302,0.7606507473006302,0.24249370530802142,0.9725814281608649,0.9725814281608649,0.9725814281608649,0.9635483870967742,36.33958616179169,36.33958616179169,36.33958616179169,11.549247702705136,120.56800618808023,0.15913999806895435,5.501476238267069e-05,130.65506018672124,92.16054608483924,4,3,89702.59660393168,454.777842158206,31,0.6698222566004457
1992.06,446.51064275771364,0.6061,1992.0,6.0,1991.0,9.0,8.137084881085059,0.01732893240605836,39.0,9.0,7.0,5.0,59.0,119.0,0.27075845974916457,327.51064275771364,327.51064275771364,,2.033333333333333,161.26724348327505,161.26724348327505,4.976155791163558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,382.51064275771364,990.0,965.6068838710096,24.393116128990293,0.17053163675252697,0.03550212855154268,989.793966234696,0.18901965140916532,0.18901965140916532,0.005257070712286867,0.0,23.998062712277065,23.998062712277065,24.18182529297394,24.187082363686226,,0.9199786608882623,0.9199786608882623,0.03051440227062842,0.0,34.89479279166651,34.89479279166651,1.046224088861144,0.0,0.7106882442294605,0.7106882442294605,0.0213080262497178,0.0,0.9715517908568214,0.9715517908568214,0.9603333333333333,0.9599999999999999,33.91734952141503,33.91734952141503,1.0148373661953096,0.0,68.84953640902538,0.1533599480641335,5.8423853725267116e-05,91.85046031836212,51.76196102782747,3,2,49571.66621449826,245.68251758050712,30,0.38249742449458535
1992.07,322.3842931930554,0.7519677419354839,1992.0,7.0,1991.0,10.0,3.324106641919816,0.010741678599709991,37.0,8.0,6.0,4.0,53.0,108.0,0.3368624358408948,214.38429319305538,214.38429319305538,,1.4193548387096775,164.65556908780306,49.72872410525232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,265.3842931930554,990.0,965.0144014626605,24.98559853733946,0.12919410008485582,0.013310842064201885,989.857495057851,0.2037678921703179,0.04183098244860668,0.0,0.0,24.639325703020102,24.801262612741812,24.84309359519042,24.84309359519042,,0.9197103746523417,0.37744990683109403,0.0,0.0,36.757168361369914,10.807790709597786,0.0,0.0,0.7486185002315664,0.22011793705901805,0.0,0.0,0.9744107302895217,0.9641523458805079,0.96,0.96,35.85920397370452,10.48255838671216,0.0,0.0,46.34176236041667,0.14352403354563284,6.015717595675091e-05,54.24749615897673,36.24908986482658,2,1,34478.27119615001,165.7644374568714,31,0.2574542353356482
1992.08,253.45916863739222,0.8668064516129033,1992.0,8.0,1991.0,11.0,1.7723613957014737,0.007062804997229235,34.0,7.0,5.0,3.0,44.0,93.0,0.36846111085246397,160.45916863739222,160.45916863739222,,1.0,160.45916863739222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,206.45916863739222,990.0,964.7025407074589,25.29745929254108,0.10839733318374092,0.00604591686373918,989.8855567499526,0.18406965329910024,0.0,0.0,0.0,24.998946389194515,25.183016042493612,25.183016042493612,25.183016042493612,,0.9212623077541287,0.0,0.0,0.0,36.247744326681925,0.0,0.0,0.0,0.7382432653092043,0.0,0.0,0.0,0.9708075648402428,0.96,0.96,0.96,35.193348542706836,0.0,0.0,0.0,35.193348542706836,0.13848805453103444,6.090604399033879e-05,40.36372880971743,29.118807639153637,1,1,26183.851315773885,133.3790707324809,31,0.19551860301503798
1992.09,198.00202688964498,0.9580666666666667,1992.0,9.0,1991.0,12.0,1.736468924501774,0.00877807175620777,30.0,6.0,4.0,2.0,30.0,72.0,0.36530653834153415,126.00202688964497,126.00202688964497,,1.0,126.00202688964497,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.00202688964498,990.0,964.4394490351635,25.560550964836512,0.09411859047486475,0.00260020268896445,989.9032812068361,0.11365476820635594,0.0,0.0,0.0,25.350177403466315,25.395721888349843,25.395721888349843,25.395721888349843,,0.9050324134554198,0.0,0.0,0.0,28.37181919629891,0.0,0.0,0.0,0.577837458173094,0.0,0.0,0.0,0.9696030720087329,0.9599999999999999,0.9599999999999999,0.9599999999999999,27.51143482916834,0.0,0.0,0.0,27.51143482916834,0.13850798746104276,6.059975885550404e-05,33.58723042004477,22.008484061190547,1,1,19808.2330770012,103.04384955453035,30,0.15284130460649076
1992.1,172.62273240349273,0.9865483870967742,1992.0,10.0,1992.0,1.0,1.2522492164194936,0.007171323807555897,24.0,4.0,2.0,2.0,20.0,52.0,0.30159602695001336,120.62273240349272,120.62273240349272,,1.0,120.62273240349272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,150.62273240349273,990.0,964.4547545351929,25.545245464806996,0.08869074039190383,0.002062273240349235,989.9092469863677,0.10325778836170602,0.0,0.0,0.0,25.351234662813038,25.4,25.4,25.4,,0.9024146431729725,0.0,0.0,0.0,27.069152742309182,0.0,0.0,0.0,0.5513065731631198,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.257078160039907,0.0,0.0,0.0,26.257078160039907,0.15200308075227395,6.045233648635209e-05,29.371606345071417,24.16232555320318,1,1,19535.266151069693,111.87541321774722,31,0.14587265644466615
1992.11,203.10818640664644,0.9506,1992.0,11.0,1992.0,2.0,3.1106316766986404,0.013672439164335625,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.3040466416520216,141.7748530733131,141.7748530733131,,1.0,141.7748530733131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,174.7748530733131,990.0,964.4289427807714,25.571057219228518,0.09721482209212073,0.004177485307331264,989.8986076926006,0.1445344699100849,0.0,0.0,0.0,25.325130441918997,25.384694293386943,25.384694293386943,25.384694293386943,,0.9136250540760983,0.0,0.0,0.0,32.18370924965383,0.0,0.0,0.0,0.6554726934756381,0.0,0.0,0.0,0.9707738169749347,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.251986878211945,0.0,0.0,0.0,31.251986878211945,0.15335969775512776,6.118744222782609e-05,43.24667437217354,26.686716727357474,1,1,22501.430552312602,122.2396047272552,30,0.1736221493233997
1992.12,288.54252113688887,0.8079354838709677,1992.0,12.0,1992.0,3.0,7.3924492637825985,0.02335455964448505,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,64.80645161290323,0.23293670952427709,223.73606952398563,223.73606952398563,,1.5806451612903225,148.76142396591115,74.97464555807449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.612903225806452,4.32258064516129,3.0,2.0,27.870967741935484,258.6715533949534,990.0,964.861119980059,25.138880019940945,0.1268248674350459,0.015894178529192695,989.8572809540357,0.16297591440342082,0.06974489405654134,0.0,0.0,24.83318505957326,24.92641607992014,24.996160973976682,24.996160973976682,,0.9145829938245772,0.5259795896922649,0.0,0.0,33.22306797274212,16.47099868279194,0.0,0.0,0.676640895575196,0.335458221645457,0.0,0.0,0.9709677419354839,0.9658064516129031,0.96,0.96,32.266458321728884,15.976868722308184,0.0,0.0,48.24332704403706,0.1656983618985175,6.0066972897706886e-05,74.20915387639553,34.681503130553246,2,1,35893.03532076358,157.76788002600708,31,0.2680184835779837
1993.01,409.73555771578293,0.643225806451613,1993.0,1.0,1992.0,4.0,5.2243915758885375,0.012371331417736832,29.0,5.0,4.0,2.0,33.0,73.0,0.17967228605256683,336.73555771578293,336.73555771578293,,2.0,168.36777885789147,168.36777885789147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,374.73555771578293,990.0,965.4384290114044,24.561570988595534,0.16778756800501288,0.037347111543156536,989.7948653204519,0.2032718448379037,0.2032718448379037,0.0,0.0,24.153164464209485,24.153164464209485,24.35643630904739,24.35643630904739,,0.9233083859860214,0.9233083859860214,0.0,0.0,36.80662244099657,36.80662244099657,0.0,0.0,0.749625711629258,0.749625711629258,0.0,0.0,0.9717916544294096,0.9717916544294096,0.96,0.96,35.781002796823,35.781002796823,0.0,0.0,71.562005593646,0.1743339830908848,5.903276837680679e-05,89.63630683711989,63.25998911689612,2,2,53242.13216167263,297.3647452958713,31,0.3975666977424778
1993.02,734.6582045989616,0.43150000000000005,1993.0,2.0,1992.0,5.0,15.086250448808062,0.02179479388200471,34.42857142857143,6.285714285714286,4.285714285714286,3.2857142857142856,51.57142857142857,99.85714285714286,0.13805576634214606,634.8010617418187,634.8010617418187,,3.4285714285714284,185.37033047930862,185.37033047930862,162.9393572372314,101.12104354597014,0.0,0.0,0.0,0.0,0.0,0.0,34.42857142857143,6.285714285714286,4.285714285714286,3.2857142857142856,51.57142857142857,679.8010617418187,990.0,966.8287738090868,23.17122619091325,0.3191220574221397,0.12477320586596845,989.5561047367119,0.245296390082594,0.245296390082594,0.21204751084182433,0.13520238298349163,22.48203453754255,22.48203453754255,22.51528341678332,22.592128544641657,,0.92751845624783,0.92751845624783,0.8271875769366065,0.497173583679252,37.88616177913932,37.88616177913932,33.03077703149807,20.0750438280509,0.7716122561942835,0.7716122561942835,0.6727245831262335,0.4088603630967597,0.9715867567496665,0.9715867567496665,0.9694683848363906,0.9653571428571428,36.81967512345341,36.81967512345341,32.0624718307703,19.472792513209377,125.17461459088648,0.17118913800471097,5.519286520761331e-05,150.11699633086985,85.89248848458814,4,2,84117.34100507572,404.3436243127323,28,0.695414525504925
1993.03,1185.556429996459,0.29354838709677417,1993.0,3.0,1992.0,6.0,29.979113049189674,0.022370870030753578,41.0,8.0,7.0,6.0,67.0,129.0,0.1138569743130725,1056.556429996459,959.6395061862413,,4.0,239.9098765465603,239.9098765465603,239.9098765465603,239.9098765465603,96.9169238102178,15.707626545231902,2.72441588568597,4.034140290936288,4.5077638981496655,69.94297719021398,56.7076265452319,10.72441588568597,11.03414029093629,10.507763898149665,136.94297719021398,1038.1056889080953,990.0,968.4709752391436,21.529024760856295,0.6471780145144146,0.3367857550802655,989.0160362304052,0.4139027722607393,0.4139027722607393,0.4139027722607393,0.4139027722607393,20.131158219000888,20.131158219000888,20.131158219000888,20.131158219000888,,0.93553992657864,0.93553992657864,0.93553992657864,0.93553992657864,43.989570199362085,43.989570199362085,43.989570199362085,43.989570199362085,0.8959179266672521,0.8959179266672521,0.8959179266672521,0.8959179266672521,0.9768538373085963,0.9768538373085963,0.9768538373085963,0.9768538373085963,42.97755991934741,42.97755991934741,42.97755991934741,42.97755991934741,171.91023967738963,0.14993078205595312,5.009967720516856e-05,192.8,148.61127551763704,4,4,127901.21831997788,777.4211780013768,31,0.9550568870966091
1993.04,2885.866209174846,0.1008,1993.0,4.0,1992.0,7.0,61.97931177689189,0.023039551436628083,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.06791919812021859,2691.866209174846,1100.0,,4.0,275.0,275.0,275.0,275.0,1591.8662091748458,49.0,5.666666666666667,12.333333333333334,61.33297011483502,1463.5332390600108,100.0,18.0,25.0,77.33297011483502,1565.5332390600108,1243.0,990.0,973.1968463535865,16.803153646413573,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.861964233895295,14.861964233895295,14.861964233895295,14.861964233895295,,0.9093273072534275,0.9093273072534275,0.9093273072534275,0.9093273072534275,36.498971533294416,36.498971533294416,36.498971533294416,36.498971533294416,0.7433599090283995,0.7433599090283995,0.7433599090283995,0.7433599090283995,0.9712657690480611,0.9712657690480611,0.9712657690480611,0.9712657690480611,35.457035777344274,35.457035777344274,35.457035777344274,35.457035777344274,141.8281431093771,0.05240538357710185,3.581518765388311e-05,169.03678268344572,123.7595107559316,4,4,102116.26303875151,1768.5413979392097,30,0.7879341283854283
1993.05,2473.0097267342053,0.13283870967741937,1993.0,5.0,1992.0,8.0,55.62124722995153,0.02241901259900759,65.0,14.0,17.0,23.0,202.0,321.0,0.13473934391119613,2152.0097267342053,1100.0,,4.0,275.0,275.0,275.0,275.0,1052.0097267342053,35.0,4.0,8.0,50.628332127589545,954.3813946066157,100.0,18.0,25.0,73.62833212758954,1156.3813946066157,1243.0,990.0,972.2137370463078,17.786262953692212,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.845073541173933,15.845073541173933,15.845073541173933,15.845073541173933,,0.9195617520571655,0.9195617520571655,0.9195617520571655,0.9195617520571655,39.32819784912967,39.32819784912967,39.32819784912967,39.32819784912967,0.8009816262551868,0.8009816262551868,0.8009816262551868,0.8009816262551868,0.9729225614863839,0.9729225614863839,0.9729225614863839,0.9729225614863839,38.27364989894221,38.27364989894221,38.27364989894221,38.27364989894221,153.09459959576884,0.06534414142249521,3.866025242317395e-05,175.33181020268646,127.60439966720098,4,4,113902.382099252,1424.9668486656192,31,0.8505255533098268
1993.06,1166.3741249509314,0.30193333333333333,1993.0,6.0,1992.0,9.0,35.63917935754106,0.032207365635119105,53.0,12.0,12.0,13.0,120.0,210.0,0.19313940632823284,956.3741249509313,886.0019846069173,,3.8,230.627694701018,230.627694701018,230.627694701018,194.11890050386333,70.372140344014,12.688341248953408,1.8432527230370728,3.2494173140142593,4.356370592724676,48.23475846528457,65.6883412489534,13.843252723037073,15.249417314014261,17.356370592724677,168.23475846528456,980.782995892922,990.0,968.3789389279187,21.62106107208123,0.6080824752423258,0.3004852203981267,989.0914323043595,0.38787556755862374,0.38787556755862374,0.38787556755862374,0.3402115290210976,20.324617808882145,20.324617808882145,20.324617808882145,20.37228184741967,,0.9328991955354751,0.9328991955354751,0.9328991955354751,0.7475933688315963,42.368175099207924,42.368175099207924,42.368175099207924,34.92426751864343,0.8628956232017906,0.8628956232017906,0.8628956232017906,0.7112885441678908,0.9760775666229645,0.9760775666229645,0.9760775666229645,0.9737841542631537,41.37538263471554,41.37538263471554,41.37538263471554,34.1423998210045,158.26854772515114,0.13836224271581285,5.038687234079542e-05,189.61036693585552,93.3849604458448,4,3,113953.35436210883,466.7914679393873,30,0.879269709584173
1993.07,458.42862312485477,0.5991935483870967,1993.0,7.0,1992.0,10.0,10.413198620211409,0.021214978869550025,47.16129032258065,9.64516129032258,8.64516129032258,7.935483870967742,94.51612903225806,167.90322580645162,0.36979531056786,290.5253973184031,290.5253973184031,,2.0,146.31268762103088,139.24874211416528,4.963967583206964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.16129032258065,9.64516129032258,8.64516129032258,7.935483870967742,94.51612903225806,355.977010221629,990.0,965.6581752110134,24.34182478898666,0.16133708036507993,0.02810507946368059,989.8105578401712,0.15829970449470074,0.14735565555936117,0.005406040947468977,0.0,23.994082924663214,24.005026973598554,24.146976588210446,24.152382629157916,,0.9127220024008973,0.8824120356556548,0.02957955356159293,0.0,31.413292662823807,29.828712622327792,1.0290069589570487,0.0,0.6397819279597518,0.6075094220433359,0.020957371872852314,0.0,0.9711429229539253,0.9704977616636027,0.9603225806451613,0.96,30.522592471446593,28.969704031760497,0.9981367501883371,0.0,60.49043325339542,0.13140857634631767,5.792624281024104e-05,92.82671776751536,48.04331600645556,3,1,45004.882340526194,218.9823107128336,31,0.33605796251886344
1993.08,299.60827169594353,0.7885483870967742,1993.0,8.0,1992.0,11.0,3.3696086873393747,0.011342735186555859,39.0,7.0,5.0,4.0,60.0,115.0,0.3871758588883333,184.60827169594356,184.60827169594356,,1.1290322580645162,170.07072879654973,14.537542899393852,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,235.60827169594359,990.0,964.9103098912137,25.08969010878626,0.11868510834499278,0.009033573078366674,989.8722813185767,0.21180772416141064,0.011597428472304936,0.0,0.0,24.750163703201483,24.950373998890587,24.961971427362894,24.961971427362894,,0.9231893568822221,0.11552705876101753,0.0,0.0,38.18032151568449,3.1478944499877404,0.0,0.0,0.7776032895251423,0.06411190325840611,0.0,0.0,0.9733610105897702,0.9612108374019709,0.96,0.96,37.19100119195762,3.0515493924443824,0.0,0.0,40.242550584402,0.1336396485479768,6.058599410724868e-05,48.78046939718816,29.739813062548976,2,1,29940.45763479509,136.8707036541525,31,0.2235697254689
1993.09,220.03588092619572,0.9229,1993.0,9.0,1992.0,12.0,1.9085833025407557,0.008592401884337873,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,84.66666666666667,0.3861548921368358,135.36921425952906,135.36921425952906,,1.0,135.36921425952906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.666666666666664,6.0,4.0,2.6666666666666665,39.333333333333336,178.03588092619572,990.0,964.5202152855571,25.47978471444281,0.09836572666896054,0.003536921425952847,989.8980973519051,0.13143402264228382,0.0,0.0,0.0,25.24446429757263,25.35201449070686,25.35201449070686,25.35201449070686,,0.9097066334544458,0.0,0.0,0.0,30.507146369157848,0.0,0.0,0.0,0.6213268099624816,0.0,0.0,0.0,0.9699838608273799,0.9599999999999999,0.9599999999999999,0.9599999999999999,29.591539598161,0.0,0.0,0.0,29.591539598161,0.13415798449420221,6.068092984587678e-05,34.281967022084835,23.571130490022757,1,1,21305.90851067592,109.2479822683398,30,0.16439744221200556
1993.1,188.19945573271704,0.975774193548387,1993.0,10.0,1993.0,1.0,1.6575638462969517,0.008796894585850938,31.0,4.0,3.0,2.0,33.0,73.0,0.38835066839296384,115.19945573271706,115.19945573271706,,1.0,115.19945573271706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,153.19945573271704,990.0,964.4236010885346,25.576398911465457,0.08960014933448511,0.0015199455732716547,989.9088799050922,0.09423695036883246,0.0,0.0,0.0,25.39104186618888,25.4,25.4,25.4,,0.8983216768775201,0.0,0.0,0.0,25.777890500770326,0.0,0.0,0.0,0.5250079531725117,0.0,0.0,0.0,0.9693368146639963,0.96,0.96,0.96,24.98914757228694,0.0,0.0,0.0,24.98914757228694,0.13264775654039213,6.023184418623445e-05,27.62473759211141,22.292164716920787,1,1,18591.925793781484,104.15463286652889,31,0.13882859762381633
1993.11,223.77321787177397,0.9168000000000001,1993.0,11.0,1993.0,2.0,5.612881624926951,0.025515554567652136,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.33936163712802164,148.1065512051073,148.1065512051073,,1.0,148.1065512051073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,186.1065512051073,990.0,964.5658600841354,25.43413991586465,0.1012142008540704,0.0048106551205106905,989.8939751440254,0.16014528631082206,0.0,0.0,0.0,25.16796977357923,25.285555579349424,25.285555579349424,25.285555579349424,,0.9153729720287773,0.0,0.0,0.0,33.47766314573566,0.0,0.0,0.0,0.6818261333143718,0.0,0.0,0.0,0.9712111524176452,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.525662084284974,0.0,0.0,0.0,32.525662084284974,0.14497254507784502,6.0946757153121046e-05,43.096946086566966,25.10682870288948,1,1,23418.47670068518,115.70050873555304,30,0.18069812269047206
1993.12,312.89107525651366,0.766258064516129,1993.0,12.0,1993.0,3.0,3.5292934137789045,0.010995424291150913,31.483870967741936,4.645161290322581,3.3225806451612905,2.3225806451612905,37.54838709677419,79.3225806451613,0.2578898086651623,233.56849461135238,233.56849461135238,,1.5806451612903225,158.00807433776546,75.56042027358691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.483870967741936,4.645161290322581,3.3225806451612905,2.3225806451612905,37.54838709677419,273.02010751457817,990.0,964.9668670634524,25.03313293654765,0.13188902469316452,0.017013993123104316,989.8510969821838,0.18544872272470922,0.07035625168449793,0.0,0.0,24.69878119600668,24.81387366704689,24.88422991873139,24.88422991873139,,0.9179847220348704,0.5264231754169468,0.0,0.0,35.25166168734196,16.588894935076677,0.0,0.0,0.7179564498440317,0.33785936731317057,0.0,0.0,0.9734469775059219,0.9657647382519453,0.96,0.96,34.33406114554194,16.090217266316973,0.0,0.0,50.42427841185891,0.160345032451137,6.010770186857172e-05,66.38409200167638,40.34761714301591,2,1,37515.66313842303,183.1870699602335,31,0.28013488006588283
1994.01,519.8897146967096,0.5488709677419356,1994.0,1.0,1993.0,4.0,14.01770392096246,0.025391300465128375,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,85.19354838709677,0.16685439578114436,434.6961663096128,434.6961663096128,,2.5161290322580645,173.5331906525963,173.5331906525963,87.6297850044202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.38709677419355,5.0,4.0,2.6774193548387095,41.12903225806452,476.08326308380634,990.0,965.9333713945299,24.066628605470147,0.2087764379926526,0.05944599751570608,989.7317775644916,0.2150361104682517,0.2150361104682517,0.10626729036854071,0.0,23.583370059493554,23.583370059493554,23.692138879593266,23.798406169961808,,0.9248079507135749,0.9248079507135749,0.4764150952898533,0.0,37.11426986581775,37.11426986581775,18.379140422945433,0.0,0.755891443295677,0.755891443295677,0.3743205788787257,0.0,0.9711802002870236,0.9711802002870236,0.9655279507526885,0.96,36.051193881016594,36.051193881016594,17.843110822462325,0.0,89.94549858449551,0.17299620589142564,5.770056499450729e-05,125.3563495499159,63.81312920532576,3,2,66919.45094686466,300.01012538244936,31,0.4996972143583084
1994.02,840.460957315735,0.3852142857142857,1994.0,2.0,1993.0,5.0,14.042513117148543,0.01627508728061783,38.0,6.285714285714286,5.0,4.0,60.857142857142854,114.14285714285714,0.13639764693218526,726.3181001728778,726.3181001728778,,3.6785714285714284,198.01796054184143,198.01796054184143,198.01796054184143,132.26421854735352,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.285714285714286,5.0,4.0,60.857142857142854,775.6038144585921,990.0,967.2574952300655,22.74250476993456,0.3816522266644083,0.16373579664982701,989.4546119766858,0.27946471130040085,0.27946471130040085,0.27946471130040085,0.18416675893483256,21.91765203531993,21.91765203531993,21.91765203531993,22.012949987685495,,0.9309024780742655,0.9309024780742655,0.9309024780742655,0.6306669445964367,39.591347447024134,39.591347447024134,39.591347447024134,26.03302636222391,0.8063410885340964,0.8063410885340964,0.8063410885340964,0.5302042028966173,0.9730800263836611,0.9730800263836611,0.9730800263836611,0.9679783566401978,38.53560707518607,38.53560707518607,38.53560707518607,25.30317753861322,140.90999876417143,0.16811615296905522,5.408319157241583e-05,173.09334303603495,116.79636334672684,4,3,94691.5191695232,579.7547585876264,28,0.782833326467619
1994.03,1511.641518305622,0.23387096774193547,1994.0,3.0,1993.0,6.0,25.055101689003433,0.01742541057727539,49.0,9.0,9.0,9.0,107.0,183.0,0.12499020958217046,1328.641518305622,1067.1350402915702,,4.0,266.78376007289256,266.78376007289256,266.78376007289256,266.78376007289256,261.5064780140516,33.68264676306644,5.973310366619838,9.480963094562458,12.860974328559914,199.50858346124295,82.68264676306643,14.973310366619838,18.48096309456246,21.860974328559916,306.508583461243,1183.271960515819,990.0,969.5268008488622,20.473199151137845,0.8334641588827196,0.44265932508630806,988.7238765160308,0.5051683693652946,0.5051683693652946,0.5051683693652946,0.5051683693652946,18.69190729780353,18.69190729780353,18.69190729780353,18.69190729780353,,0.935176289799586,0.935176289799586,0.935176289799586,0.935176289799586,45.60872788751638,45.60872788751638,45.60872788751638,45.60872788751638,0.9288946616602114,0.9288946616602114,0.9288946616602114,0.9288946616602114,0.9797454888977618,0.9797454888977618,0.9797454888977618,0.9797454888977618,44.68552182234561,44.68552182234561,44.68552182234561,44.68552182234561,178.74208728938245,0.12222914713714805,4.6661282811357035e-05,191.2294955015958,167.31888460829475,4,4,132984.11294330054,902.0247901959948,31,0.9930115960521247
1994.04,1541.4656848641634,0.2279,1994.0,4.0,1993.0,7.0,22.812042172478748,0.01571320260721081,45.0,11.0,10.0,10.0,72.0,148.0,0.09811668315390636,1393.4656848641634,1091.4497607375456,,4.0,272.8624401843864,272.8624401843864,272.8624401843864,272.8624401843864,302.0159241266178,42.43260898480082,5.704370978070134,11.227188442283136,20.406481359906607,222.2452743615571,87.43260898480084,16.704370978070134,21.227188442283136,30.406481359906607,294.24527436155705,1216.8139291426996,990.0,969.6210259780231,20.378974021976923,0.8822741090156705,0.46888468895880914,988.6488412020256,0.5268680154966544,0.5268680154966544,0.5268680154966544,0.5268680154966544,18.50094720850581,18.50094720850581,18.50094720850581,18.50094720850581,,0.9352024671728089,0.9352024671728089,0.9352024671728089,0.9352024671728089,46.27444460413584,46.27444460413584,46.27444460413584,46.27444460413584,0.9424530469274102,0.9424530469274102,0.9424530469274102,0.9424530469274102,0.9799518767242282,0.9799518767242282,0.9799518767242282,0.9799518767242282,45.34243990940167,45.34243990940167,45.34243990940167,45.34243990940167,181.36975963760668,0.12079981045376893,4.619068588023322e-05,192.8,172.23338502943403,4,4,130586.22693907679,1003.4124173518942,30,1.0076097757644815
1994.05,741.3281866998637,0.4388709677419355,1994.0,5.0,1993.0,8.0,22.768160434707095,0.03115603817575299,42.0,9.0,8.0,6.0,82.0,147.0,0.2178896973875961,594.3281866998637,594.3281866998637,,3.032258064516129,191.7534019646751,191.7534019646751,128.74359549835205,82.07778727216153,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,653.3281866998637,990.0,966.834334935003,23.16566506499706,0.3222365897146251,0.12863891791837098,989.549124492367,0.2656493689755763,0.2656493689755763,0.18536106463283158,0.124753607729568,22.449140188388483,22.449140188388483,22.529428492731228,22.590035949634494,,0.9288912548281824,0.9288912548281824,0.6002593078458689,0.3612263083810267,38.99800284504574,38.99800284504574,25.446614769161627,15.81467510789345,0.7942566770885079,0.7942566770885079,0.5182609932619475,0.32209114272695416,0.973289664212081,0.973289664212081,0.968815104407923,0.9657031032464694,37.97257917838121,37.97257917838121,24.787057334668383,15.421323607054639,116.15353929848544,0.15502043882322514,5.5267562021520094e-05,180.03145046803775,62.57038094452,4,2,86418.23323807317,298.5994438759742,31,0.6452974405471413
1994.06,359.895284041879,0.7034,1994.0,6.0,1993.0,9.0,4.652644066619706,0.012632958257900572,39.0,9.0,7.0,5.0,59.0,119.0,0.33461245523203265,240.89528404187902,240.89528404187902,,1.6,160.79785575964897,80.09742828223006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,295.895284041879,990.0,965.1972588291684,24.80274117083163,0.13996238926197835,0.018310246333773664,989.8417273644043,0.19207475405196833,0.0766358060992104,0.0,0.0,24.45239378118392,24.567832729136676,24.644468535235887,24.644468535235887,,0.9189608487012663,0.5448947152081671,0.0,0.0,35.57276258415462,17.38788807244337,0.0,0.0,0.7244961829766725,0.35413213996829673,0.0,0.0,0.9736009999517184,0.965959384187472,0.9599999999999999,0.9599999999999999,34.66527921458292,16.865278611331973,0.0,0.0,51.53055782591489,0.14261439328918435,5.959696675412105e-05,67.57678855898837,41.148178448375546,2,1,37102.00163465872,187.02012187738305,30,0.2862808768106383
1994.07,277.79377617262475,0.823516129032258,1994.0,7.0,1993.0,10.0,1.8986066346860369,0.0068466259545496904,37.0,8.0,6.0,4.0,53.0,108.0,0.38958733169348747,169.79377617262475,169.79377617262475,,1.0,169.79377617262475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,220.79377617262472,990.0,964.8112494528152,25.188750547184778,0.11345656961180248,0.006979377617262425,989.8795640527709,0.2051436780486211,0.0,0.0,0.0,24.86317092190709,25.068314599955713,25.068314599955713,25.068314599955713,,0.9248238240570449,0.0,0.0,0.0,38.292811234149376,0.0,0.0,0.0,0.7798943224877672,0.0,0.0,0.0,0.9718237509560456,0.96,0.96,0.96,37.22069555818456,0.0,0.0,0.0,37.22069555818456,0.13378509725959098,6.0874159229585626e-05,42.99925062659644,33.050783583176695,1,1,27692.19749528931,151.47743360109052,31,0.2067816419899142
1994.08,226.76352228425583,0.9121612903225806,1994.0,8.0,1993.0,11.0,1.8910436949122598,0.008326901409724745,34.0,7.0,5.0,3.0,44.0,93.0,0.4121281293946921,133.76352228425583,133.76352228425583,,1.0,133.76352228425583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,179.76352228425583,990.0,964.559941800989,25.440058199010988,0.09897547276519274,0.003376352228425545,989.8976481750065,0.12842186926001867,0.0,0.0,0.0,25.207325963240045,25.319296445894462,25.319296445894462,25.319296445894462,,0.909035090249521,0.0,0.0,0.0,30.07353671161299,0.0,0.0,0.0,0.6124956560409978,0.0,0.0,0.0,0.9698960004283109,0.96,0.96,0.96,29.16883255768676,0.0,0.0,0.0,29.16883255768676,0.12815395042917915,6.054088502344803e-05,36.1788826147666,23.223520429835972,1,1,21701.611422918948,107.85507905881047,31,0.16204906976492645
1994.09,181.5061244369804,0.9776666666666666,1994.0,9.0,1993.0,12.0,1.9829703649317056,0.011302361981629304,30.0,6.0,4.0,2.0,30.0,72.0,0.39934281812190225,109.50612443698041,109.50612443698041,,1.0,109.50612443698041,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,149.5061244369804,990.0,964.4377440685057,25.562255931494267,0.08829665335175214,0.0012427105394359832,989.9104606361088,0.08639024122367284,0.0,0.0,0.0,25.386326326379397,25.4,25.4,25.4,,0.8921090738047418,0.0,0.0,0.0,24.37165245938455,0.0,0.0,0.0,0.4963676671972413,0.0,0.0,0.0,0.9671765900120313,0.9599999999999999,0.9599999999999999,0.9599999999999999,23.58498914514216,0.0,0.0,0.0,23.58498914514216,0.12917572300552208,5.96741870945349e-05,28.32761042549129,17.336498505382792,1,1,16981.192184502353,83.86976452715123,30,0.13102771747301198
1994.1,155.4313865128986,0.9939354838709678,1994.0,10.0,1994.0,1.0,2.6033164891444303,0.016912850201826625,24.0,4.0,2.0,2.0,20.0,52.0,0.3349583870314632,103.43138651289858,103.43138651289858,,1.0,103.43138651289858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,133.4313865128986,990.0,964.4875586316854,25.512441368314533,0.08262335880281396,0.0004532082727033387,989.9169234329245,0.07592570292561347,0.0,0.0,0.0,25.353439098313444,25.4,25.4,25.4,,0.8877753133555,0.0,0.0,0.0,22.83839929465661,0.0,0.0,0.0,0.4651405151661224,0.0,0.0,0.0,0.9665357208986904,0.96,0.96,0.96,22.077229976815328,0.0,0.0,0.0,22.077229976815328,0.14191179338886378,5.926527336125637e-05,24.16232555320318,18.018287908651548,1,1,16425.459102750603,86.74204462110075,31,0.12265127764897403
1994.11,170.64794164194493,0.9865999999999999,1994.0,11.0,1994.0,2.0,1.899732794993948,0.010811494548866362,23.0,4.0,2.0,2.0,19.0,50.0,0.295070692967105,120.64794164194494,120.64794164194494,,1.0,120.64794164194494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,149.64794164194493,990.0,964.458704116716,25.541295883283915,0.08834670522691619,0.0020647941641944566,989.9095885006088,0.10453132086158137,0.0,0.0,0.0,25.346353063031223,25.4,25.4,25.4,,0.9009044990426945,0.0,0.0,0.0,27.05220327979097,0.0,0.0,0.0,0.5509613702605086,0.0,0.0,0.0,0.9692860209049362,0.9599999999999999,0.9599999999999999,0.9599999999999999,26.223795119474136,0.0,0.0,0.0,26.223795119474136,0.15307425565026228,6.0295559727048074e-05,31.59522376944787,22.679861648248703,1,1,18881.13248602138,105.86976452715125,30,0.1456877506637452
