MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1994.12,233.1321205982192,0.9023225806451614,1994.0,12.0,1994.0,3.0,4.91534959377863,0.020403400223510212,26.0,4.0,3.0,2.0,24.0,59.0,0.25847627012530777,174.1321205982192,174.1321205982192,,1.032258064516129,170.54627746919942,3.585843129019783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,207.1321205982192,990.0,964.603216227025,25.396783772974956,0.10863490317617812,0.007697045523263994,989.8836680513006,0.21390743449975289,0.002821219974173587,0.0,0.0,25.06654438977576,25.24425751229362,25.247078732267795,25.247078732267795,,0.9238545898001553,0.0288498821702299,0.0,0.0,38.76363387078051,0.7846149650539268,0.0,0.0,0.7894833782236357,0.015979938188471012,0.0,0.0,0.9747525817992231,0.9603076712382019,0.96,0.96,37.82141103989387,0.760713873643877,0.0,0.0,38.58212491353774,0.16418430217471158,6.148722513484405e-05,47.17024683134071,28.56063593962764,2,1,28705.10093567208,130.2396047272552,31,0.214345138408543
1995.01,329.8588196371347,0.7417096774193548,1995.0,1.0,1994.0,4.0,4.48464932230675,0.013477826435112403,29.0,5.0,4.0,2.0,33.0,73.0,0.22243172948146744,256.8588196371347,256.8588196371347,,1.967741935483871,131.82631253818008,125.03250709895464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,294.8588196371347,990.0,965.0498228733916,24.95017712660842,0.13959658881534254,0.021371763927426887,989.8390316472572,0.12537154383435978,0.11524819203281253,0.0,0.0,24.663837230031294,24.673960581832844,24.789208773865656,24.789208773865656,,0.9077726310470409,0.8775233564626511,0.0,0.0,28.965644771064493,27.421411914037698,0.0,0.0,0.5899316653984622,0.5584808943795865,0.0,0.0,0.9703225806451612,0.9696774193548386,0.96,0.96,28.112117756502826,26.59876955661657,0.0,0.0,54.71088731311939,0.16565142857110263,5.918066683471943e-05,66.63551208018454,46.91379419647403,2,1,40704.90016096083,210.60796861598828,31,0.3039493739617744
1995.02,458.538879847181,0.5915,1995.0,2.0,1994.0,5.0,5.512716577840051,0.011882500417962835,31.0,6.0,4.0,3.0,41.0,85.0,0.18715535318320606,373.538879847181,373.538879847181,,2.107142857142857,178.728216070385,178.728216070385,16.08244770641111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,414.538879847181,990.0,965.663051702202,24.336948297798042,0.18183539535596396,0.04470777596943617,989.7734568286745,0.22905696876381107,0.22905696876381107,0.017085669478296893,0.0,23.88134815770883,23.88134815770883,24.093319456994344,24.11040512647264,,0.9267390076789246,0.9267390076789246,0.0981339071611663,0.0,38.79631871852755,38.79631871852755,3.4038401693992504,0.0,0.7901490574038198,0.7901490574038198,0.06932464703460796,0.0,0.9731836254585909,0.9731836254585909,0.9610714285714286,0.96,37.77211863947464,37.77211863947464,3.3017249643172732,0.0,78.84596224326656,0.1716678798130308,5.867153012272678e-05,93.54098743967232,64.50822869065318,3,2,52984.486627475126,304.1339363713416,28,0.4380331235737031
1995.03,730.8378065128574,0.4312258064516129,1995.0,3.0,1994.0,6.0,16.74550669852314,0.02141111493269358,36.0,8.0,6.0,4.0,53.0,107.0,0.15228840029030763,623.8378065128574,623.8378065128574,,3.3548387096774195,184.31039867501366,184.31039867501366,184.31039867501366,70.90661048781642,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,673.8378065128574,990.0,966.8166134043896,23.18338659561039,0.31922323725313995,0.12553853297615408,989.5552382297708,0.24482270884002422,0.24482270884002422,0.24482270884002422,0.10158804196398667,22.493802116541083,22.493802116541083,22.493802116541083,22.63703678341712,,0.9268097858306487,0.9268097858306487,0.9268097858306487,0.33017024238743437,37.54964320929485,37.54964320929485,37.54964320929485,13.91465660542679,0.7647585175009135,0.7647585175009135,0.7647585175009135,0.2833942282164316,0.9721852669000377,0.9721852669000377,0.9721852669000377,0.9646164370480509,36.51804271752886,36.51804271752886,36.51804271752886,13.5439846490642,123.09811280165076,0.16828584773818817,5.5196384047429564e-05,177.3798019756846,90.46235498775609,4,3,91584.99592442816,442.2411461591761,31,0.6838784044536154
1995.04,1174.7599009044256,0.2805666666666667,1995.0,4.0,1994.0,7.0,10.585182937031375,0.009168847657330623,40.0,10.0,8.0,5.0,62.0,125.0,0.10657359336725102,1049.7599009044256,1048.8280439400012,,4.0,262.2070109850003,262.2070109850003,262.2070109850003,262.2070109850003,0.9318569644247267,0.29819422861591255,0.07454855715397814,0.0596388457231825,0.03727427857698907,0.4622010543546644,40.29819422861591,10.074548557153978,8.059638845723182,5.037274278576989,62.462201054354665,1107.2604255714941,990.0,968.4492454028425,21.550754597157532,0.7098294058380153,0.41564284273037166,988.8745277514315,0.4872167644457522,0.4872167644457522,0.4872167644457522,0.4872167644457522,19.938065584143374,19.938065584143374,19.938065584143374,19.938065584143374,,0.9394788050720819,0.9394788050720819,0.9394788050720819,0.9394788050720819,48.135283412829885,48.135283412829885,48.135283412829885,48.135283412829885,0.980352004334621,0.980352004334621,0.980352004334621,0.980352004334621,0.98,0.98,0.98,0.98,47.0977544067673,47.0977544067673,47.0977544067673,47.0977544067673,188.3910176270692,0.16045063906410534,4.993151564646681e-05,192.8,178.00355896509498,4,4,135641.53269148985,961.4244972913413,30,1.046616764594829
1995.05,757.4847619985097,0.43480645161290327,1995.0,5.0,1994.0,8.0,21.4790328789493,0.031240378906780653,42.0,9.0,8.0,6.0,82.0,147.0,0.2145723577784444,610.4847619985097,610.4847619985097,,3.161290322580645,188.622495405081,188.622495405081,134.12347161429025,99.11629957405754,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,669.4847619985097,990.0,966.9026444556753,23.09735554432475,0.33158486153136507,0.13296155435012633,989.5354535841185,0.2570840158214229,0.2570840158214229,0.1905434571464945,0.1451218575451693,22.375725112621843,22.375725112621843,22.442265671296774,22.487687270898096,,0.9278779955316545,0.9278779955316545,0.6301684444934971,0.45088672898292675,38.19367926870281,38.19367926870281,26.4622701077442,19.235843355859963,0.7778753415214419,0.7778753415214419,0.5389464380395966,0.39176870378533524,0.9727758695600018,0.9727758695600018,0.9688263274560368,0.9665317021034853,37.16766640639213,37.16766640639213,25.75662430681471,18.731731522507882,118.82368864210686,0.15488590359786028,5.499671904929458e-05,173.33030742502615,57.34219795584057,4,2,88404.8243497275,273.57447804391273,31,0.6601316035672603
1995.06,326.6395086066967,0.7485666666666667,1995.0,6.0,1994.0,9.0,4.976732236781938,0.014760371947565297,39.0,9.0,7.0,5.0,59.0,119.0,0.3694252297337769,207.63950860669672,207.63950860669672,,1.3333333333333333,165.4372179638819,42.20229064281479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,262.6395086066967,990.0,965.0381153541642,24.961884645835752,0.12822534068811994,0.012769154049610636,989.8590055052623,0.2015601940084906,0.03814979733495499,0.0,0.0,24.61932995708953,24.782740353763067,24.82089015109802,24.82089015109802,,0.9211863654972683,0.3015044796089236,0.0,0.0,36.90569280364737,9.157920682889612,0.0,0.0,0.7516434379561582,0.1865156961891978,0.0,0.0,0.9731750032676261,0.9632829875269368,0.9599999999999999,0.9599999999999999,35.93982448712192,8.881972766645415,0.0,0.0,44.821797253767336,0.13635459032536898,6.012013789552635e-05,60.90850486718842,33.16652384427473,2,1,32271.69402271248,152.2725109404546,30,0.24900998474315184
1995.07,243.87695190397002,0.8846451612903226,1995.0,7.0,1994.0,10.0,1.5803120856553579,0.006469473654389696,37.0,8.0,6.0,4.0,53.0,108.0,0.4445710694055652,135.87695190397002,135.87695190397002,,1.0,135.87695190397002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,186.87695190397002,990.0,964.6547702929782,25.345229707021748,0.10148604599497225,0.003587695190396955,989.8949262588146,0.13233681905935282,0.0,0.0,0.0,25.107819146777008,25.24015596583636,25.24015596583636,25.24015596583636,,0.9103393033932089,0.0,0.0,0.0,30.46884355757814,0.0,0.0,0.0,0.6205467119669682,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.55477825085079,0.0,0.0,0.0,29.55477825085079,0.120784972419131,6.039533969106477e-05,35.46485064786096,24.6631780985753,1,1,21988.75501863299,114.2828362851385,31,0.16419321250472663
1995.08,199.03559486444465,0.9569677419354838,1995.0,8.0,1994.0,11.0,1.4876943655393038,0.007556925611377084,34.0,7.0,5.0,3.0,44.0,93.0,0.46923365938197886,106.03559486444463,106.03559486444463,,1.0,106.03559486444463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,152.03559486444465,990.0,964.441673524317,25.55832647568298,0.08918938521808849,0.0008818862652165713,989.9099287285168,0.08077610266097272,0.0,0.0,0.0,25.371945042838526,25.397283839213557,25.397283839213557,25.397283839213557,,0.8891904246477534,0.0,0.0,0.0,23.49523642819477,0.0,0.0,0.0,0.4785180535273883,0.0,0.0,0.0,0.9664640945185002,0.96,0.96,0.96,22.71845303201061,0.0,0.0,0.0,22.71845303201061,0.11360413379500282,5.939957546877073e-05,28.23167560154098,17.421314341012614,1,1,16902.529055815892,84.15463286652889,31,0.1262136279556145
1995.09,152.67424255697193,0.9934333333333334,1995.0,9.0,1994.0,12.0,1.4755153425745031,0.009694121624703417,30.0,6.0,4.0,2.0,30.0,72.0,0.4752638349344864,80.67424255697195,80.67424255697195,,1.0,80.67424255697195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,120.67424255697195,990.0,964.4849269804465,25.51507301955359,0.0781209503898748,1.7182109555093332e-05,989.9218618675005,0.04736875660346989,0.0,0.0,0.0,25.38948015150479,25.4,25.4,25.4,,0.8513292680451521,0.0,0.0,0.0,17.190701488373243,0.0,0.0,0.0,0.3501161199261353,0.0,0.0,0.0,0.9609382728272746,0.9599999999999999,0.9599999999999999,0.9599999999999999,16.52355953323306,0.0,0.0,0.0,16.52355953323306,0.10717194037224487,5.6584382955429065e-05,22.542361378091982,11.692717593036472,1,1,11896.962863927802,60.88917258929379,30,0.09179755296240588
1995.1,121.77859512017302,0.9984838709677419,1995.0,10.0,1995.0,1.0,1.96661765726091,0.016176095958962976,24.0,4.0,2.0,2.0,20.0,52.0,0.4275737686473012,69.77859512017302,69.77859512017302,,1.0,69.77859512017302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,99.77859512017302,990.0,964.5,25.5,0.07148958606239315,0.0,989.9285104139376,0.0346343507836663,0.0,0.0,0.0,25.39376677921771,25.4,25.4,25.4,,0.8301610885600991,0.0,0.0,0.0,14.438497642031415,0.0,0.0,0.0,0.29406308843241163,0.0,0.0,0.0,0.96,0.96,0.96,0.96,13.860957736350157,0.0,0.0,0.0,13.860957736350157,0.11365215210931467,5.5130988230180666e-05,15.993282989245523,12.219363786857414,1,1,10312.552555844517,62.99803130518691,31,0.07700532075750087
1995.11,153.7402606718759,0.9892333333333333,1995.0,11.0,1995.0,2.0,3.626746133927699,0.022371385296826033,23.0,4.0,2.0,2.0,19.0,50.0,0.3327322239768782,103.74026067187587,103.74026067187587,,1.0,103.74026067187587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,132.7402606718759,990.0,964.4777525967678,25.522247403232235,0.08237943815632986,0.0011412343288963623,989.9164793275147,0.08036064547281142,0.0,0.0,0.0,25.358366085274202,25.4,25.4,25.4,,0.8820192677940781,0.0,0.0,0.0,22.885159808987925,0.0,0.0,0.0,0.4660928678001614,0.0,0.0,0.0,0.9643362224616275,0.9599999999999999,0.9599999999999999,0.9599999999999999,22.092369436527797,0.0,0.0,0.0,22.092369436527797,0.14145349735060278,5.876269085516913e-05,33.6581562350916,15.352815544091156,1,1,15906.505994300014,75.962097058839,30,0.12273538575848776
1995.12,233.33157257266842,0.9013548387096775,1995.0,12.0,1995.0,3.0,4.126410838756816,0.0177298752615062,26.0,4.0,3.0,2.0,24.0,59.0,0.2542877710609098,174.33157257266842,174.33157257266842,,1.0,174.33157257266842,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,207.33157257266842,990.0,964.6007332136755,25.39926678632445,0.1087052303888064,0.007482428723277165,989.883812340888,0.2171074297938623,0.0,0.0,0.0,25.065971697418494,25.273541767369053,25.273541767369053,25.273541767369053,,0.926498971254248,0.0,0.0,0.0,39.70816765714484,0.0,0.0,0.0,0.808720318882787,0.0,0.0,0.0,0.9728970984315054,0.96,0.96,0.96,38.642553202402546,0.0,0.0,0.0,38.642553202402546,0.16524788374378446,6.154850341699304e-05,46.40068361735382,29.502982886651324,1,1,28750.059582587495,134.27466035303507,31,0.2146808511244586
1996.01,369.44818948089653,0.6940322580645162,1996.0,1.0,1995.0,4.0,8.329610077963718,0.022958833247584503,29.0,5.0,4.0,2.0,33.0,73.0,0.20238978085753867,296.44818948089653,296.44818948089653,,1.8387096774193548,164.80157293402036,131.6466165468762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,334.44818948089653,990.0,965.247331518642,24.75266848135806,0.1535689057657262,0.029295210441532642,989.8171358837927,0.19679260781150668,0.14851703708913802,0.0,0.0,24.3730117573393,24.421287328061666,24.569804365150805,24.569804365150805,,0.9215085352225302,0.7704791063410543,0.0,0.0,36.35156535175884,28.8149180871561,0.0,0.0,0.7403577464716669,0.586861875502161,0.0,0.0,0.9716129032258064,0.9683870967741935,0.96,0.96,35.328666384442215,27.950470544541414,0.0,0.0,63.27913692898363,0.17057210996529928,5.9439214707321696e-05,74.96054266369413,44.173657869426016,2,1,47079.67787516382,198.2725109404546,31,0.3515507607165757
1996.02,451.7676805354907,0.5947241379310345,1996.0,2.0,1995.0,5.0,5.125153183477791,0.011219898195666343,31.0,6.0,4.0,3.0,41.0,85.0,0.1888322232074523,366.7676805354907,366.7676805354907,,2.0,183.38384026774534,183.38384026774534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,407.7676805354907,990.0,965.6329545624096,24.367045437590335,0.17944562903004033,0.0433535361070981,989.7772008348629,0.23924302190419153,0.23924302190419153,0.0,0.0,23.90500325054902,23.90500325054902,24.144246272453213,24.144246272453213,,0.9286951256171111,0.9286951256171111,0.0,0.0,39.917982526455035,39.917982526455035,0.0,0.0,0.812993534143687,0.812993534143687,0.0,0.0,0.9732662633383278,0.9732662633383278,0.96,0.96,38.8597454283753,38.8597454283753,0.0,0.0,77.7194908567506,0.17188154309480935,5.8858810109868325e-05,89.09192122208354,68.44360602538127,2,2,54092.76563629841,323.00454625357366,29,0.43177494920417
1996.03,588.1388120594302,0.4936129032258064,1996.0,3.0,1995.0,6.0,5.4238671712427635,0.009211550872213944,36.0,8.0,6.0,4.0,53.0,107.0,0.18299249746765942,481.1388120594301,481.1388120594301,,2.806451612903226,174.05279774660005,174.05279774660005,133.03321656623007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,531.1388120594302,990.0,966.239337172878,23.76066282712203,0.23005286297723326,0.06860548876080905,989.701341648262,0.21780731339348186,0.21780731339348186,0.15625725530662612,0.0,23.244197161990506,23.244197161990506,23.305747220077357,23.462004475383985,,0.9243923416188087,0.9243923416188087,0.7430473747180839,0.0,36.707456063875306,36.707456063875306,27.87463614095951,0.0,0.747606029814161,0.747606029814161,0.567711530365774,0.0,0.9719058948048844,0.9719058948048844,0.9680645161290322,0.96,35.6932663665388,35.6932663665388,27.03839705673072,0.0,98.4249297898083,0.1672925607290477,5.689099775000042e-05,114.05637892176662,85.64942334902435,3,2,73228.14776361738,405.1178199937132,31,0.546805165498935
1996.04,758.8024487304888,0.4134333333333334,1996.0,4.0,1995.0,7.0,4.870539463568142,0.006512977658300323,40.0,10.0,8.0,5.0,62.0,125.0,0.1652951863468934,633.8024487304888,633.8024487304888,,3.3333333333333335,192.2481637311134,192.2481637311134,192.2481637311134,57.05795753714859,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,691.8024487304888,990.0,966.9352097949219,23.06479020507808,0.3196657398511454,0.11951632866804379,989.5608179314808,0.26358149890121707,0.26358149890121707,0.26358149890121707,0.06913207453207608,22.362026637657674,22.362026637657674,22.362026637657674,22.556476062026817,,0.9295626008626775,0.9295626008626775,0.9295626008626775,0.30730033396821593,39.22100496605841,39.22100496605841,39.22100496605841,11.436471241702499,0.7987984718138167,0.7987984718138167,0.7987984718138167,0.23292202121593683,0.9732679442079383,0.9732679442079383,0.9732679442079383,0.9633333333333333,38.1849651232133,38.1849651232133,38.1849651232133,11.093377104451424,125.64827247409133,0.16559537535272012,5.511549389250859e-05,134.78273193849344,112.47026716734013,4,3,90466.75618134576,559.6893499137433,30,0.6980459581893963
1996.05,685.9487330114719,0.4525161290322581,1996.0,5.0,1995.0,8.0,12.055889894494085,0.01997550723242268,42.0,9.0,8.0,6.0,82.0,147.0,0.22315041945220418,538.9487330114719,538.9487330114719,,2.967741935483871,182.2219596034729,182.2219596034729,136.64241938821215,37.86239441631399,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,597.9487330114719,990.0,966.6307491792792,23.369250820720854,0.27158477117443786,0.09139899261566646,989.6370162362099,0.23832269956805954,0.23832269956805954,0.18059206640499637,0.04492862774308536,22.76794435736267,22.76794435736267,22.82567499052573,22.961338429187645,,0.9265333104991583,0.9265333104991583,0.687603145628441,0.20786248180393557,37.672702950223645,37.672702950223645,27.86764126174318,7.573772091613125,0.7672648258701353,0.7672648258701353,0.5675690684672745,0.15425197742592922,0.9726231719854385,0.9726231719854385,0.9693726550431652,0.9622580645161289,36.65635998050962,36.65635998050962,27.116265183795935,7.346558928864732,107.7755440736799,0.15606005068024337,5.5889550116456254e-05,130.41157126497896,62.55834549415744,4,2,80185.00479081784,298.541354005931,31,0.5987530226315549
1996.06,345.0638621774813,0.7231000000000001,1996.0,6.0,1995.0,9.0,5.39777951299809,0.015215894579675076,39.0,9.0,7.0,5.0,59.0,119.0,0.35022112711095643,226.06386217748133,226.06386217748133,,1.5,160.44497895749043,65.61888321999089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,281.0638621774813,990.0,965.1254472535545,24.874552746445545,0.134727904031291,0.015847895376991487,989.8494242005917,0.1898627570381358,0.061787514944993106,0.0,0.0,24.534114189999134,24.66218943209228,24.723976947037272,24.723976947037272,,0.9190721729398285,0.45338220882279134,0.0,0.0,35.6048160172593,14.240203339103042,0.0,0.0,0.7251490023881731,0.2900245079247056,0.0,0.0,0.9728978763449826,0.9649496541936035,0.9599999999999999,0.9599999999999999,34.66850777970315,13.811786943172445,0.0,0.0,48.480294722875584,0.1396489362903477,5.976668302087877e-05,67.57678855898837,35.923467618806285,2,1,34905.81220047042,164.60796861598828,30,0.2693349706826421
1996.07,254.34652171910514,0.8657096774193548,1996.0,7.0,1995.0,10.0,2.00946167298022,0.007894933271465768,37.0,8.0,6.0,4.0,53.0,108.0,0.42636706781580397,146.34652171910514,146.34652171910514,,1.0,146.34652171910514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,197.34652171910514,990.0,964.7072866724674,25.2927133275326,0.10518112992321264,0.0046346521719104715,989.8901842179049,0.15343090010839647,0.0,0.0,0.0,25.02946664532908,25.182897545437477,25.182897545437477,25.182897545437477,,0.9152814037242571,0.0,0.0,0.0,32.889648120031815,0.0,0.0,0.0,0.669850267210424,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.90295867643086,0.0,0.0,0.0,31.90295867643086,0.12502568963936456,6.053380431977896e-05,37.93593774412175,26.048633051230023,1,1,23735.80125526456,120.26706312072209,31,0.17723865931350477
1996.08,203.95795311500578,0.9504193548387098,1996.0,8.0,1995.0,11.0,1.546646091853007,0.007635059651594555,34.0,7.0,5.0,3.0,44.0,93.0,0.45789511386575416,110.95795311500578,110.95795311500578,,1.0,110.95795311500578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,156.95795311500578,990.0,964.453678687828,25.54632131217198,0.09092664453533017,0.0012003172715083163,989.9078730381931,0.08842344072924627,0.0,0.0,0.0,25.351445512005863,25.390346620753558,25.390346620753558,25.390346620753558,,0.8935301773902976,0.0,0.0,0.0,24.678541658582894,0.0,0.0,0.0,0.502617956386617,0.0,0.0,0.0,0.9673102055456613,0.96,0.96,0.96,23.88047958774447,0.0,0.0,0.0,23.88047958774447,0.11657522708194298,5.969177435469654e-05,29.25892142951787,18.72508020496741,1,1,17767.076813281885,89.70050873555303,31,0.13266933104302484
1996.09,157.7036606042097,0.9920666666666667,1996.0,9.0,1995.0,12.0,2.4341663246981273,0.015357973586409331,30.0,6.0,4.0,2.0,30.0,72.0,0.45992690751736,85.70366060420967,85.70366060420967,,1.0,85.70366060420967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,125.70366060420969,990.0,964.4793879550881,25.52061204491189,0.07989599456953628,0.00011058240427388334,989.9199934230262,0.053302221818640215,0.0,0.0,0.0,25.387303246119423,25.4,25.4,25.4,,0.8613500961814442,0.0,0.0,0.0,18.457746616754218,0.0,0.0,0.0,0.3759215196894952,0.0,0.0,0.0,0.9618956077262665,0.9599999999999999,0.9599999999999999,0.9599999999999999,17.76307850375427,0.0,0.0,0.0,17.76307850375427,0.11165853798151226,5.730418663405869e-05,23.205233700105996,12.282766007076024,1,1,12789.416522703073,63.25036019260887,30,0.0986837694653015
1996.1,117.14824897286233,0.9989032258064516,1996.0,10.0,1996.0,1.0,1.103408914835294,0.009381509841750226,24.0,4.0,2.0,2.0,20.0,52.0,0.44664998497332037,65.14824897286233,65.14824897286233,,1.0,65.14824897286233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,95.14824897286233,990.0,964.5,25.5,0.07158436684092125,0.0,989.928415633159,0.030683835004534303,0.0,0.0,0.0,25.394575986416914,25.4,25.4,25.4,,0.8134226464165062,0.0,0.0,0.0,13.263143097825033,0.0,0.0,0.0,0.2701251140086564,0.0,0.0,0.0,0.96,0.96,0.96,0.96,12.73261737391203,0.0,0.0,0.0,12.73261737391203,0.107848866385812,5.402077124405864e-05,16.933217518127762,9.72858024644654,1,1,9473.06732619055,52.71594092833212,31,0.07073676318840016
1996.11,156.67471446707384,0.9894,1996.0,11.0,1996.0,2.0,6.237591842924488,0.039893107698819416,23.0,4.0,2.0,2.0,19.0,50.0,0.33420208450834643,106.67471446707383,106.67471446707383,,1.0,106.67471446707383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,135.67471446707384,990.0,964.4660651253384,25.533934874661497,0.08463409620067154,0.0016967437330739623,989.9136691600663,0.08705907093636214,0.0,0.0,0.0,25.358973962655533,25.4,25.4,25.4,,0.8749164621863647,0.0,0.0,0.0,23.576109340255485,0.0,0.0,0.0,0.4801651596793378,0.0,0.0,0.0,0.9668042707402236,0.9599999999999999,0.9599999999999999,0.9599999999999999,22.82386419069125,0.0,0.0,0.0,22.82386419069125,0.14109055347067487,5.8445633386781995e-05,31.11155604184713,9.722980840357083,1,1,16433.1822172977,52.69188909931224,30,0.12679924550384028
1996.12,229.54565916889595,0.9069354838709677,1996.0,12.0,1996.0,3.0,3.882056403238235,0.01609713327538507,26.0,4.0,3.0,2.0,24.0,59.0,0.2621836452616055,170.54565916889595,170.54565916889595,,1.096774193548387,159.44052521206356,11.105133956832379,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,203.54565916889595,990.0,964.5804093980039,25.419590601996116,0.10736906877622752,0.007486341381668007,989.8851445898422,0.18641967918987454,0.009025365879397012,0.0,0.0,25.11831551264834,25.26201423095771,25.271039596837106,25.271039596837106,,0.9197715207641178,0.08684064118837545,0.0,0.0,36.17082587371353,2.4343615947262567,0.0,0.0,0.7366766980389722,0.04957966588037182,0.0,0.0,0.9726718878759477,0.9609677419354838,0.96,0.96,35.19973749049255,2.361330746884468,0.0,0.0,37.56106823737702,0.16255867009994165,6.120494940033605e-05,50.19945495235863,29.02256102816393,2,1,27945.434768608506,132.21938009017487,31,0.20867260131876125
1997.01,410.09211177854945,0.644483870967742,1997.0,1.0,1996.0,4.0,8.41046727712628,0.0207743373828991,29.0,5.0,4.0,2.0,33.0,73.0,0.18191279187675016,337.09211177854945,337.09211177854945,,2.032258064516129,166.160179530544,166.160179530544,4.771752717461434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,375.09211177854945,990.0,965.434982732221,24.565017267779087,0.16791340699650434,0.03741842235570985,989.7946681706478,0.20102053503553433,0.20102053503553433,0.004996213394255265,0.0,24.158664903391337,24.158664903391337,24.354689225032615,24.35968543842687,,0.9217507062822515,0.9217507062822515,0.02951986551969186,0.0,36.26410586046277,36.26410586046277,1.0130281705315496,0.0,0.7385764941031114,0.7385764941031114,0.020631938300031558,0.0,0.9723608622137851,0.9723608622137851,0.9603225806451613,0.96,35.2797564271643,35.2797564271643,0.982637325415603,0.0,71.5421501797442,0.1736793251648724,5.8975539160227915e-05,93.09060396266324,48.6336778410904,3,2,53227.35973372969,229.30479186612183,31,0.3974563898874678
1997.02,694.4451638349182,0.4416785714285714,1997.0,2.0,1996.0,5.0,10.964223420352527,0.016616426909682017,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,97.85714285714286,0.14128900598915578,596.5880209777753,596.5880209777753,,3.0,198.86267365925843,198.86267365925843,198.86267365925843,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.214285714285715,6.0,4.642857142857143,3.642857142857143,49.357142857142854,641.4451638349182,990.0,966.674135343247,23.325864656752966,0.2912238828734614,0.10733522008842532,989.6014408970381,0.2828197591628077,0.2828197591628077,0.2828197591628077,0.0,22.644485794628284,22.644485794628284,22.644485794628284,22.927305553791093,,0.9320723575160971,0.9320723575160971,0.9320723575160971,0.0,41.113589040229144,41.113589040229144,41.113589040229144,0.0,0.8373439723060924,0.8373439723060924,0.8373439723060924,0.0,0.9760330097874644,0.9760330097874644,0.9760330097874644,0.96,40.14139733677856,40.14139733677856,40.14139733677856,0.0,120.42419201033569,0.1734528245488399,5.611046692266824e-05,129.28566308929197,90.88506510060742,3,3,80925.05703094558,442.3375978981461,28,0.6690232889463094
1997.03,890.8507942160743,0.36790322580645163,1997.0,3.0,1996.0,6.0,11.431687905787454,0.012643655840692533,36.0,8.0,6.0,4.0,53.0,107.0,0.12229246544388787,783.8507942160743,783.8507942160743,,3.774193548387097,207.91773869947173,207.91773869947173,207.91773869947173,160.0975781176591,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,833.8507942160743,990.0,967.4527511840827,22.54724881591729,0.42870979397953507,0.1990288057504105,989.3722614002701,0.3093463457975793,0.3093463457975793,0.3093463457975793,0.2376754309550043,21.61016387038977,21.61016387038977,21.61016387038977,21.681834785232343,,0.9329953859717407,0.9329953859717407,0.9329953859717407,0.7216573071321204,41.03297070176821,41.03297070176821,41.03297070176821,31.211599410432097,0.8357020509525094,0.8357020509525094,0.8357020509525094,0.635674122412059,0.9752166019747162,0.9752166019747162,0.9752166019747162,0.9710465997343425,40.03124957567278,40.03124957567278,40.03124957567278,30.42119891173417,150.5149476387525,0.16913880348086158,5.355613914838593e-05,180.62440203326025,125.01569622846162,4,3,111983.12104323186,621.4970702319307,31,0.836194153548625
1997.04,1253.335571400463,0.26809999999999995,1997.0,4.0,1996.0,7.0,10.023291368985202,0.008116649159196533,40.0,10.0,8.0,5.0,62.0,125.0,0.10025524163471418,1128.335571400463,1072.617291750389,,4.0,268.1543229375973,268.1543229375973,268.1543229375973,268.1543229375973,55.718279650073676,17.829849488023576,3.7714514780761776,3.5659698976047154,2.228731186002947,28.32227760036626,57.82984948802358,13.771451478076179,11.565969897604715,7.228731186002947,90.32227760036626,1155.7845626140938,990.0,968.6964574106808,21.303542589319196,0.7804716273199214,0.44557006663455173,988.7739583060455,0.5093970631529249,0.5093970631529249,0.5093970631529249,0.5093970631529249,19.568103832211783,19.568103832211783,19.568103832211783,19.568103832211783,,0.9385660410461794,0.9385660410461794,0.9385660410461794,0.9385660410461794,48.25767046487991,48.25767046487991,48.25767046487991,48.25767046487991,0.9828446123193465,0.9828446123193465,0.9828446123193465,0.9828446123193465,0.98,0.98,0.98,0.98,47.267439282796346,47.267439282796346,47.267439282796346,47.267439282796346,189.06975713118538,0.15150724934363832,4.900729785028584e-05,192.8,178.70723213403562,4,4,136130.22513445347,966.4096858860214,30,1.0503875396176965
1997.05,1314.8825644111766,0.2576774193548387,1997.0,5.0,1996.0,8.0,9.288393636694742,0.00739210926993122,47.0,10.0,10.0,10.0,115.0,192.0,0.14681516796648522,1122.8825644111766,1067.2261427367164,,4.0,266.8065356841791,266.8065356841791,266.8065356841791,266.8065356841791,55.65642167446031,13.62422822239393,2.8987719622114745,2.8987719622114745,2.8987719622114745,33.33587756543196,60.624228222393924,12.898771962211475,12.898771962211475,12.898771962211475,148.33587756543199,1153.6479148835333,990.0,968.8916024937935,21.108397506206533,0.7782272953895457,0.4404661512922472,988.7813065533181,0.5047575905486416,0.5047575905486416,0.5047575905486416,0.5047575905486416,19.384946468976068,19.384946468976068,19.384946468976068,19.384946468976068,,0.9378307031052703,0.9378307031052703,0.9378307031052703,0.9378307031052703,47.50992766863831,47.50992766863831,47.50992766863831,47.50992766863831,0.9676156347991509,0.9676156347991509,0.9676156347991509,0.9676156347991509,0.9799835049226621,0.9799835049226621,0.9799835049226621,0.9799835049226621,46.55900315842442,46.55900315842442,46.55900315842442,46.55900315842442,186.23601263369767,0.14216972012414628,4.8534695807175915e-05,192.0243759112529,172.335632302072,4,4,138559.59339947108,935.726717014242,31,1.0346445146316539
1997.06,734.5098071229534,0.4424666666666667,1997.0,6.0,1996.0,9.0,22.92312019492616,0.03198113584098509,45.0,10.0,9.0,9.0,88.0,161.0,0.24096727548041297,573.5098071229534,573.5098071229534,,2.966666666666667,188.73768160204966,188.73768160204966,119.47015092864937,76.56429299020462,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,637.5098071229534,990.0,966.808248776407,23.191751223592952,0.3123128940518781,0.11961605237294816,989.5680710535751,0.2574276725518094,0.2574276725518094,0.1708331691769871,0.11428445094905779,22.50239460461631,22.50239460461631,22.588989107991136,22.645537826219066,,0.9280670901268074,0.9280670901268074,0.5583279183422796,0.34197424292639644,38.45042115116318,38.45042115116318,23.590786231806838,14.767719863502833,0.783104300431022,0.783104300431022,0.4804640780408725,0.3007682253259233,0.9730429853121879,0.9730429853121879,0.9680180537596493,0.9651556019385948,37.428835225700674,37.428835225700674,22.970195166167496,14.389271615015456,112.21713723258429,0.15056970781103318,5.533587825388273e-05,176.17306221359925,58.325961857847474,4,2,80796.33880746069,279.0331111664572,30,0.6234285401810239
1997.07,347.29934467255674,0.7197096774193549,1997.0,7.0,1996.0,10.0,5.06268344195599,0.014326677487300994,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,116.70967741935483,0.3372715127049143,230.5896672532019,230.5896672532019,,1.6451612903225807,150.06081418437847,80.52885306882345,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.61290322580645,8.32258064516129,6.645161290322581,4.645161290322581,58.483870967741936,284.17031241449223,990.0,965.1366287343459,24.863371265654035,0.1358242782496591,0.01639444055713525,989.8477812811932,0.1684675877383293,0.07164388552895803,0.0,0.0,24.542684959108918,24.63950866131829,24.71115254684725,24.71115254684725,,0.9142656576263976,0.5830437966648752,0.0,0.0,33.167505569543714,17.46449620723465,0.0,0.0,0.6755092784021123,0.355692387112722,0.0,0.0,0.9725873468060384,0.9664104103966369,0.96,0.96,32.29090621008433,16.939562719419918,0.0,0.0,49.23046892950425,0.14179273997855027,5.9456700028677394e-05,62.16598678753832,38.727350972695305,2,1,36627.46888355116,176.6501827751021,31,0.2735026051639125
1997.08,242.06163952613923,0.8864516129032258,1997.0,8.0,1996.0,11.0,2.5555244099814822,0.010580133092863786,34.0,7.0,5.0,3.0,44.0,93.0,0.3873116409568998,149.06163952613923,149.06163952613923,,1.0,149.06163952613923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,195.06163952613923,990.0,964.6392001050974,25.36079989490268,0.10437474312915096,0.004906163952613874,989.8907190929183,0.16067466182883022,0.0,0.0,0.0,25.090844325992105,25.2468164666239,25.2468164666239,25.2468164666239,,0.9161519312371472,0.0,0.0,0.0,33.61797176542128,0.0,0.0,0.0,0.6846837426766045,0.0,0.0,0.0,0.9707671773366513,0.96,0.96,0.96,32.64165976293849,0.0,0.0,0.0,32.64165976293849,0.1341099006212646,6.078627045749903e-05,42.19145573162339,24.59734658775163,1,1,24285.394863626236,113.5966432631272,31,0.18134255423854717
1997.09,194.23433947752775,0.9664999999999999,1997.0,9.0,1996.0,12.0,1.419381672170858,0.007356244232615347,30.0,6.0,4.0,2.0,30.0,72.0,0.37126514214254064,122.23433947752777,122.23433947752777,,1.0,122.23433947752777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,162.23433947752775,990.0,964.4224962909223,25.577503709077817,0.09278885181547142,0.0022234339477527365,989.9049877142368,0.10619350242389973,0.0,0.0,0.0,25.376297920890682,25.4,25.4,25.4,,0.903382840441263,0.0,0.0,0.0,27.489330938194826,0.0,0.0,0.0,0.5598641738939882,0.0,0.0,0.0,0.9699479880904991,0.9599999999999999,0.9599999999999999,0.9599999999999999,26.663400198138053,0.0,0.0,0.0,26.663400198138053,0.1371209891750912,6.0573582561776065e-05,30.14390827621455,23.206299607122595,1,1,19197.648142659396,107.83079120949702,30,0.14813000110076693
1997.1,168.24455149587783,0.9886451612903225,1997.0,10.0,1997.0,1.0,1.798290076444452,0.010454117468808734,24.0,4.0,2.0,2.0,20.0,52.0,0.30971150298349115,116.24455149587781,116.24455149587781,,1.0,116.24455149587781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,146.24455149587783,990.0,964.4635108970082,25.536489102991787,0.08714553884679961,0.0016244551495877388,989.9112300060036,0.09608342437965486,0.0,0.0,0.0,25.351635684615736,25.4,25.4,25.4,,0.8988352024093963,0.0,0.0,0.0,25.98857660962655,0.0,0.0,0.0,0.5292989126196853,0.0,0.0,0.0,0.9698449690536984,0.96,0.96,0.96,25.205304720004275,0.0,0.0,0.0,25.205304720004275,0.1496289136607686,6.020396936866289e-05,29.87741826202693,22.354754071767747,1,1,18752.74671168318,104.55090676315066,31,0.14002947066669041
1997.11,181.54034590041616,0.9782333333333333,1997.0,11.0,1997.0,2.0,3.1396450864361345,0.0170609367668454,23.0,4.0,2.0,2.0,19.0,50.0,0.2768889477479561,131.54034590041616,131.54034590041616,,1.0,131.54034590041616,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,160.54034590041616,990.0,964.4403618271266,25.55963817287338,0.09219098673223634,0.0031540345900415733,989.9046549786777,0.12373099472356233,0.0,0.0,0.0,25.340562156827556,25.4,25.4,25.4,,0.9082889183406674,0.0,0.0,0.0,29.71434947112632,0.0,0.0,0.0,0.6051802336278272,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.82291898699253,0.0,0.0,0.0,28.82291898699253,0.15836018093452017,6.0820059277868696e-05,35.14071016519077,24.436940428272845,1,1,20752.50167063462,113.04061489978534,30,0.16012732770551405
1997.12,297.26036009981897,0.8019677419354839,1997.0,12.0,1997.0,3.0,11.494981552430596,0.03473552401355632,26.0,4.0,3.0,2.0,24.0,59.0,0.21019613189301575,238.260360099819,238.260360099819,,1.4838709677419355,164.6099598692409,73.65040023057809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,271.26036009981897,990.0,964.9012572794778,25.098742720522203,0.13126782659925887,0.018944942097259033,989.8497872313035,0.19590968939917314,0.08112849737763558,0.0,0.0,24.752620262426497,24.86445983791483,24.945588335292463,24.945588335292463,,0.9219818756576659,0.4435087549915015,0.0,0.0,36.88877578281071,16.169203309310614,0.0,0.0,0.7512988957802589,0.32931167636070496,0.0,0.0,0.9718920942792464,0.9648387096774194,0.96,0.96,35.86662364161999,15.684127210031297,0.0,0.0,51.55075085165128,0.17161814055707886,6.0423515683073406e-05,74.65212147309357,33.05039556539115,2,1,38353.75863362855,149.78068094814552,31,0.28639306028695155
1998.01,565.3245462396284,0.5172258064516129,1998.0,1.0,1997.0,4.0,9.014188674954093,0.016435390065733652,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,101.29032258064517,0.18130817924515236,464.03422365898325,464.03422365898325,,2.5161290322580645,185.54180565408092,185.54180565408092,92.95061235082142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,509.8729333364026,990.0,966.1292280216448,23.870771978355116,0.22478390849240326,0.06745465801483622,989.7077614334927,0.2454105485060436,0.2454105485060436,0.11887778425086443,0.0,23.333122863341824,23.333122863341824,23.459655627597005,23.578533411847868,,0.928731154434954,0.928731154434954,0.47827739213866205,0.0,39.44179373597772,39.44179373597772,19.353032752108515,0.0,0.8032951881054525,0.8032951881054525,0.39415545319976597,0.0,0.9723992672131314,0.9723992672131314,0.9651684069532223,0.96,38.365645471761006,38.365645471761006,18.77272156775997,0.0,95.50401251128199,0.16914148759742248,5.740625594156831e-05,114.4185463126026,67.55675487254099,3,2,71054.9853083938,319.1421567276903,31,0.5305778472849
1998.02,1153.160986084881,0.3211785714285714,1998.0,2.0,1997.0,5.0,54.01239692561613,0.039788899782884975,43.0,7.0,5.0,4.0,78.0,137.0,0.13546359523513044,1016.1609860848811,843.7151082852042,,3.75,223.50043026379353,223.50043026379353,223.50043026379353,173.2138174938236,172.4458777996769,17.33695465983435,3.2623784370532403,5.125996600983027,5.034916140136551,141.6856319616697,60.33695465983435,10.262378437053242,10.125996600983028,9.03491614013655,219.6856319616697,924.4404379830748,990.0,968.2977082737245,21.702291726275455,0.5528773372262725,0.26581629961079944,989.1813063631629,0.36375852147765275,0.36375852147765275,0.36375852147765275,0.29207156013021246,20.519839567960755,20.519839567960755,20.519839567960755,20.591526529308194,,0.9313511975848633,0.9313511975848633,0.9313511975848633,0.6981133570164235,41.24149047711935,41.24149047711935,41.24149047711935,30.918492038521517,0.8399488895543655,0.8399488895543655,0.8399488895543655,0.629704522169481,0.9747849604945011,0.9747849604945011,0.9747849604945011,0.9712605237560126,40.21589298015714,40.21589298015714,40.21589298015714,30.15910076954145,150.80677971001288,0.14289882328783232,5.0735308586398596e-05,190.45421250398277,115.34521623087102,4,3,101342.15596512865,576.287888908656,28,0.8378154428334048
1998.03,2611.328857836595,0.11829032258064513,1998.0,3.0,1997.0,6.0,39.51203178060726,0.014081279717711533,55.45161290322581,10.290322580645162,10.935483870967742,11.580645161290322,130.8709677419355,219.1290322580645,0.08665695884840038,2392.1998255785306,1100.0,,4.0,275.0,275.0,275.0,275.0,1292.1998255785306,44.548387096774185,7.709677419354839,14.064516129032258,61.02012291075177,1164.8571220226177,100.0,18.0,25.0,72.6007680720421,1295.728089764553,1243.0,990.0,972.5683036994238,17.43169630057618,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.490506888057904,15.490506888057904,15.490506888057904,15.490506888057904,,0.9176328697455174,0.9176328697455174,0.9176328697455174,0.9176328697455174,38.35873531044232,38.35873531044232,38.35873531044232,38.35873531044232,0.7812369716994362,0.7812369716994362,0.7812369716994362,0.7812369716994362,0.971093186619953,0.971093186619953,0.971093186619953,0.971093186619953,37.25207066584031,37.25207066584031,37.25207066584031,37.25207066584031,149.00828266336123,0.05860256982693162,3.7628354207919505e-05,159.39521519400606,127.3675384853036,4,4,110862.16230154075,1993.9060646157984,31,0.827823792574229
1998.04,3313.249312758495,0.0673,1998.0,4.0,1997.0,7.0,17.707521524678683,0.00533717172072573,70.0,14.0,18.0,25.0,168.0,295.0,0.08921717931360108,3018.249312758495,1100.0,,4.0,275.0,275.0,275.0,275.0,1918.2493127584946,30.000000000000007,4.0,6.999999999999999,55.0,1822.2493127584946,100.0,18.0,25.0,80.0,1990.2493127584946,1243.0,990.0,974.223402735377,15.776597264622971,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.835407852104696,13.835407852104696,13.835407852104696,13.835407852104696,,0.8990077987969038,0.8990077987969038,0.8990077987969038,0.8990077987969038,33.5490659988027,33.5490659988027,33.5490659988027,33.5490659988027,0.6832803665743932,0.6832803665743932,0.6832803665743932,0.6832803665743932,0.97,0.97,0.97,0.97,32.54259401883862,32.54259401883862,32.54259401883862,32.54259401883862,130.17037607535448,0.03941768717304835,3.287130708973598e-05,135.6171342826403,124.95406768249988,4,4,93722.67077425522,2801.2208421802447,30,0.7231687559741915
1998.05,2517.8347801479567,0.12712903225806452,1998.0,5.0,1997.0,8.0,38.52914733511058,0.015905774141330344,65.0,14.0,17.0,23.0,202.0,321.0,0.13020103302980765,2196.8347801479567,1100.0,,4.0,275.0,275.0,275.0,275.0,1096.834780147957,35.0,4.000000000000001,8.0,53.954372364950686,995.8804077830063,100.0,18.0,25.0,76.9543723649507,1197.8804077830061,1243.0,990.0,972.346053328953,17.653946671047045,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.712757258528768,15.712757258528768,15.712757258528768,15.712757258528768,,0.9192243386001699,0.9192243386001699,0.9192243386001699,0.9192243386001699,38.97086914485714,38.97086914485714,38.97086914485714,38.97086914485714,0.7937040559034041,0.7937040559034041,0.7937040559034041,0.7937040559034041,0.9719369242354123,0.9719369242354123,0.9719369242354123,0.9719369242354123,37.88303850620915,37.88303850620915,37.88303850620915,37.88303850620915,151.5321540248366,0.06205796895834614,3.8265695460817326e-05,169.594185096396,136.6876979443598,4,4,112739.92259447843,1580.8172747918168,31,0.8418453001379811
1998.06,1192.4601929403445,0.29986666666666667,1998.0,6.0,1997.0,9.0,39.78456557377691,0.03356728841665015,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.20140574819844878,966.7935262736778,887.2158873888071,,3.7666666666666666,232.58725159477453,232.58725159477453,232.58725159477453,189.45413260448342,79.5776388848708,9.944575288067979,1.6595345037786133,2.7295266288998956,4.954006035209866,60.28999642891444,65.94457528806798,13.659534503778614,15.396193295566563,18.954006035209865,191.28999642891444,982.2161904762202,990.0,968.4588450236475,21.541154976352523,0.6136164584717747,0.30533352589927804,989.081050015629,0.3943027619818083,0.3943027619818083,0.3943027619818083,0.3375699696540337,20.227902229999664,20.227902229999664,20.227902229999664,20.284635022327443,,0.9327851907985749,0.9327851907985749,0.9327851907985749,0.7163875461791473,42.4737267604859,42.4737267604859,42.4737267604859,33.682064371409325,0.8650453515373911,0.8650453515373911,0.8650453515373911,0.6859890910673997,0.9761291505263952,0.9761291505263952,0.9761291505263952,0.9735346898578687,41.4796821156114,41.4796821156114,41.4796821156114,32.940740639211796,157.379786986046,0.1359626144743752,5.014398495628966e-05,190.5783280155492,99.34750629046752,4,3,113313.44662995313,498.2803075785097,30,0.8743321499224779
1998.07,513.9870522491346,0.547483870967742,1998.0,7.0,1997.0,10.0,9.37207422743493,0.017277444605126636,50.0,10.0,9.0,9.0,108.0,186.0,0.36882493617033374,327.98705224913465,327.98705224913465,,2.096774193548387,156.30518239646173,156.30518239646173,15.376687456211165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,396.98705224913465,990.0,965.9098392734711,24.090160726528893,0.1764639766173807,0.03559741044982688,989.7879386129327,0.1781314847859893,0.1781314847859893,0.017299327717081113,0.0,23.6999678546757,23.6999678546757,23.860800011744608,23.878099339461688,,0.9174347539627365,0.9174347539627365,0.08892606232086163,0.0,33.307990743333704,33.307990743333704,3.1826583769028765,0.0,0.6783704835709512,0.6783704835709512,0.06481992620983455,0.0,0.9712057834796969,0.9712057834796969,0.9609677419354838,0.96,32.36077867258846,32.36077867258846,3.0871786255957896,0.0,67.80873597077272,0.1306290975584357,5.751670545670037e-05,98.57748280556116,48.019038879275314,3,2,50449.69956225489,231.7460065280269,31,0.37671519983762614
1998.08,352.81676457940824,0.7111935483870968,1998.0,8.0,1997.0,11.0,3.8734424552408675,0.011012390157362249,47.0,8.0,6.0,5.0,89.0,155.0,0.4432988686330743,197.81676457940827,197.81676457940827,,1.2580645161290323,166.13010988346116,31.686654695947116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,258.81676457940824,990.0,965.163523297263,24.83647670273698,0.12687618504975304,0.011112693152610036,989.8620111217977,0.20223765939561378,0.027593295147541427,0.0,0.0,24.496250165139017,24.670894529387088,24.698487824534627,24.698487824534627,,0.9217103317240715,0.23300739465977982,0.0,0.0,36.879478251126045,6.826801077653764,0.0,0.0,0.7511095366828114,0.13903871848582006,0.0,0.0,0.9730045863162791,0.9625670957618264,0.96,0.96,35.90833446536085,6.621667201933255,0.0,0.0,42.5300016672941,0.1198420383681224,5.9849698106531766e-05,54.37089222819824,31.14855668831376,2,1,31642.321240466812,144.07750011529615,31,0.2362777870405228
1998.09,248.1265799395,0.8756333333333334,1998.0,9.0,1997.0,12.0,2.9989433679920676,0.01204547736823919,40.0,6.0,4.0,3.0,65.0,118.0,0.4802012250239112,130.1265799395,130.1265799395,,1.0,130.1265799395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,180.1265799395,990.0,964.6691610491876,25.33083895081238,0.09910363398110839,0.0031008408053133933,989.8977955252136,0.12405894070666983,0.0,0.0,0.0,25.10457553531928,25.222561742768832,25.222561742768832,25.222561742768832,,0.9048890915546505,0.0,0.0,0.0,29.037541585185476,0.0,0.0,0.0,0.5913959589650809,0.0,0.0,0.0,0.9686078047472274,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.137500860160007,0.0,0.0,0.0,28.137500860160007,0.11227890112653685,5.993669226119584e-05,37.91691288224859,19.197490426209985,1,1,20259.000619315204,91.67891665666008,30,0.15631944922311114
1998.1,195.54084122710668,0.9631935483870967,1998.0,10.0,1998.0,1.0,1.9272479996518495,0.010343844573667042,31.0,4.0,3.0,2.0,33.0,73.0,0.3741175789194888,122.5408412271067,122.5408412271067,,1.0,122.5408412271067,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,160.54084122710668,990.0,964.420170711636,25.579829288363978,0.09219116154903438,0.0022540841227106337,989.9055547543283,0.10686173838641463,0.0,0.0,0.0,25.378522304305836,25.4,25.4,25.4,,0.9035817643438285,0.0,0.0,0.0,27.57118851778268,0.0,0.0,0.0,0.5615313343743926,0.0,0.0,0.0,0.969639859179973,0.96,0.96,0.96,26.7359659359207,0.0,0.0,0.0,26.7359659359207,0.13651131866214333,6.0573364578331165e-05,30.00388631409085,21.456109397199267,1,1,19891.558656325,100.8393553723827,31,0.14853314408844834
1998.11,195.35405710044344,0.9608666666666666,1998.0,11.0,1998.0,2.0,1.6962645383325565,0.008426801241450793,27.0,4.0,2.0,2.0,26.333333333333332,61.333333333333336,0.3164408775884406,134.02072376711013,134.02072376711013,,1.0,134.02072376711013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.0,4.0,2.0,2.0,26.333333333333332,167.02072376711013,990.0,964.4403983001878,25.559601699812333,0.09447812152720526,0.003402072376710957,989.9021198060962,0.12943750015577407,0.0,0.0,0.0,25.332284005752644,25.39669741269132,25.39669741269132,25.39669741269132,,0.9085506434676064,0.0,0.0,0.0,30.291849711755773,0.0,0.0,0.0,0.6169419493229281,0.0,0.0,0.0,0.9695977546881238,0.9599999999999999,0.9599999999999999,0.9599999999999999,29.37355957414159,0.0,0.0,0.0,29.37355957414159,0.1497150546830152,6.079199815530119e-05,34.75858156040798,22.95159133879113,1,1,21148.962893381944,106.8393553723827,30,0.1631864420785644
1998.12,342.35135934850433,0.7290645161290322,1998.0,12.0,1998.0,3.0,7.229993227815207,0.021932628802208337,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.2096886916983904,271.1578109614075,271.1578109614075,,1.903225806451613,145.07037222291487,126.08743873849265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,308.22232709043976,990.0,965.1145729638791,24.885427036120827,0.1443129752165033,0.024308403347976758,989.8313786214355,0.1535743145663527,0.12708917330609612,0.0,0.0,24.56323134298999,24.589716484250246,24.716805657556343,24.716805657556343,,0.9133743717945503,0.8230263683806476,0.0,0.0,31.953441795770434,27.6279083963379,0.0,0.0,0.6507829286307623,0.5626865253836639,0.0,0.0,0.9707264553366663,0.9690322580645161,0.96,0.96,31.028317575879665,26.799071144447762,0.0,0.0,57.82738872032743,0.1687670455350546,5.932626881067305e-05,76.05570615012896,39.40396384543912,2,1,43023.577207923605,177.79195545473576,31,0.3212632706684857
