MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
1999.01,570.7814969232415,0.5096774193548387,1999.0,1.0,1998.0,4.0,9.681157296967934,0.016740024616516632,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,101.29032258064517,0.17850689964469288,469.49117434259637,469.49117434259637,,2.6451612903225805,179.23649918123442,179.23649918123442,111.01817598012755,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.483870967741936,5.354838709677419,4.0,3.0,52.45161290322581,515.3298840200157,990.0,966.1575064522054,23.8424935477945,0.22551189922219866,0.06706605692153955,989.7074220438562,0.22912066389409916,0.22912066389409916,0.1361030102395444,0.0,23.320794927756676,23.320794927756676,23.413812581411232,23.549915591650777,,0.9266276699322625,0.9266276699322625,0.596067363405654,0.0,38.006493241739946,38.006493241739946,23.19696037567392,0.0,0.7740629988134408,0.7740629988134408,0.4724431848406094,0.0,0.9719722926498036,0.9719722926498036,0.9667081334562729,0.96,36.9508551802094,36.9508551802094,22.51167570360602,0.0,96.41338606402483,0.16918966297660032,5.722119365000868e-05,122.60498792583334,75.22634522718666,3,2,71731.55923163447,356.2117847813898,31,0.5356299225779158
1999.02,987.3299017737432,0.3429285714285714,1999.0,2.0,1998.0,5.0,28.757075012003675,0.025969151995722584,43.0,7.0,5.0,4.0,78.0,137.0,0.14519113000964112,850.3299017737432,825.5287352790685,,3.7857142857142856,217.34921415432174,217.34921415432174,217.34921415432174,173.48109281610337,24.801166494674508,6.467944954208906,1.1143830656353368,0.9051520618494344,0.7241216494795477,15.589564763501285,49.46794495420891,8.114383065635337,5.905152061849434,4.724121649479548,93.58956476350129,889.0162153607623,990.0,967.7746889095309,22.22531109046896,0.49785558635830396,0.24360307322796992,989.2585413404138,0.3429886240767049,0.3429886240767049,0.3429886240767049,0.27940442504619317,21.140863806805978,21.140863806805978,21.140863806805978,21.20444800583649,,0.9327271417733368,0.9327271417733368,0.9327271417733368,0.7325704287040635,41.70369929182392,41.70369929182392,41.70369929182392,32.71196996937865,0.8493625110351105,0.8493625110351105,0.8493625110351105,0.6662315676044532,0.975038916925836,0.975038916925836,0.975038916925836,0.9717258225827702,40.681893416103215,40.681893416103215,40.681893416103215,31.910385831170988,153.95606607948065,0.15793714138687487,5.2356677849578325e-05,192.8,119.9396005123819,4,3,103458.47640541098,599.5363360830615,28,0.8553114782193368
1999.03,2292.2578455201406,0.1457741935483871,1999.0,3.0,1998.0,6.0,34.93368050283173,0.016855559904206986,49.0,9.0,9.0,9.0,107.0,183.0,0.08117629006585134,2109.2578455201406,1100.0,,4.0,275.0,275.0,275.0,275.0,1009.2578455201407,51.0,9.0,15.940695498511886,49.635631746892166,883.6815182747366,100.0,18.0,24.940695498511886,58.635631746892166,990.6815182747367,1242.9406954985118,990.0,971.7775742000027,18.222425799997165,0.9261357940331769,0.48,988.5938642059667,0.5349,0.5349,0.5349,0.5349,16.28139000596402,16.28139000596402,16.28139000596402,16.28139000596402,,0.9244850877054134,0.9244850877054134,0.9244850877054134,0.9244850877054134,40.60225501228488,40.60225501228488,40.60225501228488,40.60225501228488,0.826929837317411,0.826929837317411,0.826929837317411,0.826929837317411,0.9727594933326025,0.9727594933326025,0.9727594933326025,0.9727594933326025,39.50272096078926,39.50272096078926,39.50272096078926,39.50272096078926,158.01088384315705,0.07060638164259603,3.9901738344231576e-05,181.38809219503145,148.57206962895904,4,4,117560.09757930883,1387.9517292286578,31,0.8778382435730946
1999.04,2972.596571284085,0.09063333333333333,1999.0,4.0,1998.0,7.0,28.506674379196404,0.009354402244128554,54.0,13.0,14.0,19.0,117.0,217.0,0.0736532611077339,2755.596571284085,1100.0,,4.0,275.0,275.0,275.0,275.0,1655.596571284085,46.0,5.0,11.0,61.0,1532.596571284085,100.0,18.0,25.0,80.0,1649.596571284085,1243.0,990.0,973.4294092989306,16.57059070106933,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.629401288551056,14.629401288551056,14.629401288551056,14.629401288551056,,0.9085497531671712,0.9085497531671712,0.9085497531671712,0.9085497531671712,35.86070743016467,35.86070743016467,35.86070743016467,35.86070743016467,0.7303606401255534,0.7303606401255534,0.7303606401255534,0.7303606401255534,0.97,0.97,0.97,0.97,34.78488620725973,34.78488620725973,34.78488620725973,34.78488620725973,139.13954482903893,0.04746125341834152,3.513624869420175e-05,148.29142962215113,127.51787056591678,4,4,100180.47227690803,2412.244219789596,30,0.7729974712724385
1999.05,2725.557068877888,0.11093548387096774,1999.0,5.0,1998.0,8.0,44.748451676058025,0.017272147010309092,65.0,14.0,17.0,23.0,202.0,321.0,0.12090304626951041,2404.557068877888,1100.0,,4.0,275.0,275.0,275.0,275.0,1304.557068877888,35.0,4.000000000000001,8.0,55.6056894182865,1201.9513794596014,100.0,18.0,25.0,78.6056894182865,1403.9513794596014,1243.0,990.0,972.8424018843551,17.15759811564488,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.216408703126604,15.216408703126604,15.216408703126604,15.216408703126604,,0.9142445437990847,0.9142445437990847,0.9142445437990847,0.9142445437990847,37.546854049126765,37.546854049126765,37.546854049126765,37.546854049126765,0.7647017117948425,0.7647017117948425,0.7647017117948425,0.7647017117948425,0.971214420354702,0.971214420354702,0.971214420354702,0.971214420354702,36.47085523485345,36.47085523485345,36.47085523485345,36.47085523485345,145.88342093941384,0.05567065568283557,3.683924771197319e-05,165.5681423025075,128.84325960542378,4,4,108537.26517892389,1690.441429347925,31,0.8104634496634101
1999.06,1314.4759710762385,0.2814,1999.0,6.0,1998.0,9.0,43.226253743287984,0.03547426170636388,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.19964722211562083,1073.1426377429052,899.6216570688127,,3.8333333333333335,232.68762032728446,232.68762032728446,232.68762032728446,201.55879608695946,173.52098067409239,14.052765556359788,2.2231159141341523,4.060301899823177,10.802862610060227,142.38193469371507,73.05276555635979,14.223115914134153,17.39363523315651,25.802862610060227,284.3819346937151,1004.2911737724633,990.0,968.8618715428032,21.138128457196835,0.6376489890285625,0.30989086047778813,989.0524601504936,0.39446022756130433,0.39446022756130433,0.39446022756130433,0.35307291846317157,19.796128380129186,19.796128380129186,19.796128380129186,19.837515689227317,,0.9313594658964396,0.9313594658964396,0.9313594658964396,0.7766867949418672,41.41195892782413,41.41195892782413,41.41195892782413,35.07265139188034,0.8434207520941778,0.8434207520941778,0.8434207520941778,0.714310618979233,0.9751959386777834,0.9751959386777834,0.9751959386777834,0.973293886683661,40.40031601535612,40.40031601535612,40.40031601535612,34.241331703077186,155.44227974914554,0.1258486771912032,4.8959217473411834e-05,189.06630227011303,100.53352090758288,4,3,111918.44141938479,504.6538170492856,30,0.8635682208285863
1999.07,508.3853330909496,0.5543548387096774,1999.0,7.0,1998.0,10.0,10.220268975303963,0.019117012136906076,50.0,10.0,9.0,9.0,108.0,186.0,0.37441614245145194,322.38533309094964,322.38533309094964,,2.129032258064516,152.3524764317819,145.34165587815883,24.691200781008913,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,391.38533309094964,990.0,965.8840146059817,24.115985394018256,0.1744306097266733,0.03450017633206901,989.7910692139412,0.16972592300768485,0.15894549892833215,0.026834147162816874,0.0,23.73732868495183,23.74810910903118,23.8802204607967,23.907054607959513,,0.9157161298440573,0.885424692377246,0.1478341923493804,0.0,32.478276481303844,30.922240845001394,5.118112806093779,0.0,0.6614720260958012,0.629780872606953,0.10423855002227655,0.0,0.9709878655939964,0.9703427043036738,0.9616129032258064,0.96,31.54839939269748,30.02348446912108,4.964569421910966,0.0,66.53645328372951,0.12934949962858866,5.748911314941189e-05,100.80430568317595,47.27236263086843,3,1,49503.12124309476,217.335437162316,31,0.3696469626873862
1999.08,334.1442256528934,0.7368387096774194,1999.0,8.0,1998.0,11.0,4.108402044709294,0.012378043464001781,47.0,8.0,6.0,5.0,89.0,155.0,0.46904653542566727,179.1442256528934,179.1442256528934,,1.1612903225806452,160.65878166515552,18.48544398773789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,240.1442256528934,990.0,965.0740481669026,24.92595183309743,0.12028599108647466,0.008514213920872555,989.8711997949928,0.1906543376038997,0.015004364614214121,0.0,0.0,24.6064972904862,24.782147263475885,24.7971516280901,24.7971516280901,,0.9192425144740498,0.14463168558173145,0.0,0.0,35.71358681491426,3.971840943490055,0.0,0.0,0.7273642935827751,0.08089289090611108,0.0,0.0,0.9728930236292112,0.9615529982447827,0.96,0.96,34.773143219230214,3.851245477801509,0.0,0.0,38.62438869703172,0.11454389076944557,5.994707637434166e-05,49.62980576181972,25.96248928349541,2,1,28736.5451905916,120.97497377632789,31,0.2145799372057318
1999.09,232.35120687189269,0.9015,1999.0,9.0,1998.0,12.0,2.5140788813038806,0.010774190504854918,34.0,6.0,4.0,3.0,44.0,91.0,0.39553133184825984,141.35120687189269,141.35120687189269,,1.0,141.35120687189269,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.35120687189269,990.0,964.5890183832705,25.410981616729494,0.10094757605231018,0.0041351206871892065,989.8949173032605,0.1450849746786833,0.0,0.0,0.0,25.158264529450676,25.278102195581408,25.278102195581408,25.278102195581408,,0.9117960866499821,0.0,0.0,0.0,31.824972315786667,0.0,0.0,0.0,0.6481664422767142,0.0,0.0,0.0,0.9700984310976197,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.87463315598661,0.0,0.0,0.0,30.87463315598661,0.1319579823217126,6.061647455777107e-05,39.97264282299896,23.64732541655371,1,1,22229.73587231036,109.55260733721148,30,0.1715257397554812
1999.1,196.31780759736913,0.9626774193548387,1999.0,10.0,1999.0,1.0,0.25106763480384725,0.0012799048437483387,31.0,4.0,3.0,2.0,33.0,73.0,0.3718782142706701,123.31780759736911,123.31780759736911,,1.0,123.31780759736911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.31780759736913,990.0,964.407517158233,25.59248284176706,0.09246537809265305,0.0023317807597368454,989.9052028411476,0.10769121465269078,0.0,0.0,0.0,25.389994468261953,25.4,25.4,25.4,,0.9050533924690581,0.0,0.0,0.0,27.791395753156387,0.0,0.0,0.0,0.5660162067852625,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.957653880561693,0.0,0.0,0.0,26.957653880561693,0.13730755516372292,6.07218119698948e-05,27.95949943071965,26.30972688275324,1,1,20056.4944871379,120.63700368409016,31,0.1497647437808983
1999.11,205.05730470919207,0.9472666666666666,1999.0,11.0,1999.0,2.0,1.4530343771381913,0.006687189461574023,29.0,4.0,2.0,2.0,30.0,67.0,0.32771636517329517,138.05730470919207,138.05730470919207,,1.0,138.05730470919207,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,173.05730470919207,990.0,964.44512927258,25.554870727420187,0.09660862785550346,0.003805730470919137,989.8995856416735,0.13586642940064036,0.0,0.0,0.0,25.318589939693133,25.38770444579113,25.38770444579113,25.38770444579113,,0.912282025184311,0.0,0.0,0.0,31.277349877621752,0.0,0.0,0.0,0.637013235796777,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.339029381293095,0.0,0.0,0.0,30.339029381293095,0.14772237604853594,6.103358479039021e-05,37.543835258560215,27.8221330160374,1,1,21844.101154531032,126.99402411249092,30,0.1685501632294061
1999.12,309.2584615499522,0.7756129032258064,1999.0,12.0,1999.0,3.0,7.205474762321852,0.023557208260799118,27.774193548387096,4.354838709677419,3.0,2.0,28.258064516129032,65.38709677419355,0.21239296730752702,243.8713647757586,243.8713647757586,,1.6774193548387097,155.10124899545016,88.77011578030844,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.774193548387096,4.354838709677419,3.0,2.0,28.258064516129032,279.0003970338231,990.0,964.9603841183502,25.03961588164967,0.13399965322310078,0.018805325401721088,989.8471950213751,0.18016720714211862,0.08350390367760102,0.0,0.0,24.70664369588274,24.803306999347257,24.88681090302486,24.88681090302486,,0.9164909587048601,0.6144206310616319,0.0,0.0,34.58076236295537,19.46728466227258,0.0,0.0,0.7042925124838162,0.3964823760136981,0.0,0.0,0.9731637120728037,0.9667652947518615,0.96,0.96,33.671021808977606,18.883048862279068,0.0,0.0,52.55407067125667,0.1701079474428413,6.0006912689018344e-05,67.03887664933063,42.441166974798655,2,1,39100.228579414965,190.3737415634828,31,0.2919670592847593
2000.01,457.3537903999164,0.5875161290322581,2000.0,1.0,1999.0,4.0,3.017284895147395,0.006787744970257261,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,84.61290322580645,0.1864792165930979,372.74088717410996,372.74088717410996,,2.0,186.37044358705498,186.37044358705498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.225806451612904,5.0,4.0,2.6451612903225805,40.74193548387097,413.9666936257229,990.0,965.6580576459206,24.341942354079368,0.18163345308528864,0.04454817743482197,989.7738183694797,0.24779908244868848,0.24779908244868848,0.0,0.0,23.86796164111055,23.86796164111055,24.115760723559237,24.115760723559237,,0.9295208534558769,0.9295208534558769,0.0,0.0,40.541737464820564,40.541737464820564,0.0,0.0,0.8256973007091765,0.8256973007091765,0.0,0.0,0.9745887321476263,0.9745887321476263,0.96,0.96,39.527192514118624,39.527192514118624,0.0,0.0,79.05438502823725,0.1725145908416095,5.8899111200628126e-05,87.96063486442827,65.2146232670696,2,2,58816.46246100851,307.9332627522059,31,0.43919102793465137
2000.02,690.9494589003093,0.4463793103448276,2000.0,2.0,1999.0,5.0,11.50975996483125,0.017487560819722223,32.55172413793103,6.0,4.310344827586207,3.310344827586207,45.03448275862069,91.20689655172414,0.1342159805637071,599.7425623485852,599.7425623485852,,3.2758620689655173,185.08815219628963,185.08815219628963,155.81450830994595,73.75174964605993,0.0,0.0,0.0,0.0,0.0,0.0,32.55172413793103,6.0,4.310344827586207,3.310344827586207,45.03448275862069,642.6046313141024,990.0,966.6567564044317,23.343243595568385,0.2929164558373007,0.10857257309440259,989.5985109710683,0.24394073282951054,0.24394073282951054,0.19996479351340213,0.09304352492219929,22.697813833807196,22.697813833807196,22.7417897731233,22.84871104171451,,0.9276784794530551,0.9276784794530551,0.7984160897326285,0.38254979114485194,38.26523478748575,38.26523478748575,31.93376654719372,14.789570412873843,0.7793326840628463,0.7793326840628463,0.650382210737143,0.3012132466980416,0.9719867418337234,0.9719867418337234,0.9692281211440681,0.9641379310344828,37.20696684995656,37.20696684995656,31.002127974470366,14.345883300487628,119.76194497487111,0.1737169999687015,5.5761512449915405e-05,142.88738336173898,87.09378005921597,4,2,83354.31370251029,409.9800582147788,29,0.6653441387492839
2000.03,1247.7234936397506,0.30093548387096775,2000.0,3.0,1999.0,6.0,62.27574753518603,0.036555577085240674,41.0,8.0,7.0,6.0,67.0,129.0,0.11852845680366163,1118.7234936397506,891.2777952110602,,4.0,222.81944880276504,222.81944880276504,222.81944880276504,222.81944880276504,227.44569842869046,15.075632335162535,2.580645161290323,4.363817637081251,10.578869694357696,194.84673360079867,56.07563233516253,10.580645161290322,11.363817637081251,16.578869694357696,261.84673360079864,969.2978903445943,990.0,968.5976682780056,21.402331721994397,0.577843064077911,0.282950333902655,989.1392066020194,0.36059231218896426,0.36059231218896426,0.36059231218896426,0.36059231218896426,20.180946011824865,20.180946011824865,20.180946011824865,20.180946011824865,,0.9303573255563198,0.9303573255563198,0.9303573255563198,0.9303573255563198,40.407397100777324,40.407397100777324,40.407397100777324,40.407397100777324,0.8229612444150167,0.8229612444150167,0.8229612444150167,0.8229612444150167,0.9739516920087278,0.9739516920087278,0.9739516920087278,0.9739516920087278,39.36883591504065,39.36883591504065,39.36883591504065,39.36883591504065,157.4753436601626,0.14304987228582675,4.9825099488194794e-05,187.5106250089944,134.1317852716326,4,4,117161.65568316099,691.0614122679062,31,0.8748630203342368
2000.04,3047.852616573332,0.0856,2000.0,4.0,1999.0,7.0,49.91473536567727,0.01658603125237927,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.08012232369844599,2804.852616573332,1100.0,,4.0,275.0,275.0,275.0,275.0,1704.8526165733315,40.66666666666667,4.666666666666667,9.666666666666666,59.0,1590.8526165733315,100.0,18.0,25.0,80.0,1724.8526165733315,1243.0,990.0,973.6079521061891,16.392047893810876,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.4508584812926,14.4508584812926,14.4508584812926,14.4508584812926,,0.906509085367022,0.906509085367022,0.906509085367022,0.906509085367022,35.34168881519047,35.34168881519047,35.34168881519047,35.34168881519047,0.7197899962360584,0.7197899962360584,0.7197899962360584,0.7197899962360584,0.97,0.97,0.97,0.97,34.28143815073476,34.28143815073476,34.28143815073476,34.28143815073476,137.12575260293903,0.04552920894780181,3.462771530377248e-05,149.6660779368813,127.752447474365,4,4,98730.5418741161,2362.017747883667,30,0.7618097366829946
2000.05,2132.922553289966,0.16219354838709676,2000.0,5.0,1999.0,8.0,31.175738938853115,0.015305026697141512,55.0,13.0,13.0,17.0,178.0,276.0,0.13165860071313118,1856.922553289966,1100.0,,4.0,275.0,275.0,275.0,275.0,756.9225532899658,45.0,5.000000000000001,11.984915874966669,45.528414832228655,649.4092225827704,100.0,18.0,24.984915874966667,62.528414832228655,827.4092225827704,1242.9849158749666,990.0,971.3682935195801,18.631706480419844,0.926250339591652,0.48,988.5937496604083,0.5349,0.5349,0.5349,0.5349,16.69055614082822,16.69055614082822,16.69055614082822,16.69055614082822,,0.9270126904870953,0.9270126904870953,0.9270126904870953,0.9270126904870953,41.736006039764135,41.736006039764135,41.736006039764135,41.736006039764135,0.8500204896082307,0.8500204896082307,0.8500204896082307,0.8500204896082307,0.9747542275254071,0.9747542275254071,0.9747542275254071,0.9747542275254071,40.689357949007594,40.689357949007594,40.689357949007594,40.689357949007594,162.75743179603037,0.07818530295635855,4.110036156465413e-05,179.65993156199767,150.1307410395828,4,4,121091.52925624659,1344.8415558626784,31,0.9042079544223909
2000.06,1062.6949847873605,0.33026666666666665,2000.0,6.0,1999.0,9.0,34.17011467794385,0.03427239036304672,53.0,12.0,12.0,13.0,120.0,210.0,0.2159239464061576,852.6949847873603,809.3462136937784,,3.6,221.3203354416685,221.3203354416685,201.20749350327245,165.498049307169,43.348771093581895,8.982693588451749,1.3719741770967748,2.31101358673278,2.6834953534122126,27.999594387888372,61.982693588451745,13.371974177096774,14.311013586732779,15.683495353412212,147.99959438788838,899.0118950460597,990.0,968.0138231206547,21.98617687934534,0.5331785102108151,0.25378988044028694,989.2130316093488,0.3580248592682527,0.3580248592682527,0.32934820563604494,0.28365882547355364,20.84118362942598,20.84118362942598,20.869860283058188,20.91554966322068,,0.9321337226775248,0.9321337226775248,0.8387712812023748,0.653749787792504,41.658038847937625,41.658038847937625,37.402685638925504,30.111729047242996,0.8484325630944526,0.8484325630944526,0.7617654916278107,0.6132735040171688,0.975602774192281,0.975602774192281,0.9739904275219803,0.9716871293201633,40.66354865863296,40.66354865863296,36.509299118240804,29.42380266119881,147.26019909670552,0.14006726614224352,5.1602142613612514e-05,189.96440243552297,79.59229880157245,4,2,106027.34334962799,385.7381155243629,30,0.8181122172039197
2000.07,448.21862623581467,0.6071612903225806,2000.0,7.0,1999.0,10.0,7.908139676086014,0.017319780158405806,42.0,9.0,8.0,6.0,70.0,135.0,0.3078939417255427,313.21862623581467,313.21862623581467,,2.0,158.76806794065155,144.7414263947314,9.709131900431665,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,372.21862623581467,990.0,965.6136267148496,24.38637328515044,0.1669589311598974,0.03264372524716288,989.8003973435929,0.18510938656788736,0.16353313705806627,0.010339466840416265,0.0,24.001661242175484,24.023237491685304,24.176431161902958,24.18677062874337,,0.9185002201453388,0.8579056259307426,0.05908602399778879,0.0,34.34003764747891,31.193159836490548,2.033914998690538,0.0,0.6993897687877577,0.6352985710079542,0.04142393072689487,0.0,0.9718215357447576,0.9705312131641124,0.9606451612903225,0.96,33.393361962803056,30.30942170803447,1.972897548729822,0.0,65.67568121956735,0.14531590624330698,5.835711857514575e-05,91.73973601593671,47.407027564256175,3,1,48862.7068273581,215.58578556569648,31,0.364864895664263
2000.08,298.93451579748546,0.7899354838709677,2000.0,8.0,1999.0,11.0,3.0001762862218384,0.01001301168654982,39.0,7.0,5.0,4.0,60.0,115.0,0.38796515116870695,183.93451579748543,183.93451579748543,,1.096774193548387,173.00239402635583,10.932121771129589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,234.93451579748543,990.0,964.9074885846292,25.09251141537082,0.11844730819491824,0.008894125565036494,989.87265856624,0.21845663417496367,0.008743110971089228,0.0,0.0,24.746713347435914,24.95642687063979,24.965169981610877,24.965169981610877,,0.9244851197316146,0.08666923994254011,0.0,0.0,38.872179316914035,2.3674765566195908,0.0,0.0,0.7916940797742165,0.04821744514500184,0.0,0.0,0.9740666766371822,0.9609250408058024,0.96,0.96,37.89375015832888,2.2954317009528773,0.0,0.0,40.18918185928175,0.133749399648095,6.0705970824876845e-05,48.37758133747644,31.42488747390136,2,1,29900.751303305624,144.36784514408106,31,0.22327323255156528
2000.09,223.08201014726504,0.9182,2000.0,9.0,1999.0,12.0,2.238849784193613,0.010056180157566413,34.0,6.0,4.0,3.0,44.0,91.0,0.4111401629744319,132.08201014726507,132.08201014726507,,1.0,132.08201014726507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.08201014726504,990.0,964.542136182123,25.457863817876973,0.09767614876397213,0.003208201014726453,989.8991156502213,0.12622907379541518,0.0,0.0,0.0,25.22558895871542,25.322724487661343,25.322724487661343,25.322724487661343,,0.9072958887618288,0.0,0.0,0.0,29.672408013996023,0.0,0.0,0.0,0.6043260287982897,0.0,0.0,0.0,0.9696376995302672,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.77386211815776,0.0,0.0,0.0,28.77386211815776,0.12820669391789372,6.0451440413792086e-05,36.32788805029959,21.916593833946497,1,1,20717.180725073587,102.63700368409016,30,0.1598547895453209
2000.1,162.19791479462185,0.9902580645161291,2000.0,10.0,2000.0,1.0,3.4238694271872494,0.02093336274305195,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,58.774193548387096,0.3607906641385301,103.42372124623476,103.42372124623476,,1.0,103.42372124623476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.258064516129032,4.0,2.3225806451612905,2.0,24.193548387096776,136.00436640752505,990.0,964.4735914747231,25.52640852527688,0.08353144656633786,0.0005511366254031516,989.9159174168083,0.07617627211225322,0.0,0.0,0.0,25.3661496699729,25.4,25.4,25.4,,0.887335844895264,0.0,0.0,0.0,22.845763381498188,0.0,0.0,0.0,0.46529049656819116,0.0,0.0,0.0,0.9661023752635203,0.96,0.96,0.96,22.077989319054037,0.0,0.0,0.0,22.077989319054037,0.13633669182299232,5.9240181031408155e-05,25.530353439587543,18.92989450636716,1,1,16426.024053376204,90.60626956267186,31,0.12265549621696688
2000.11,170.80687026635053,0.9802,2000.0,11.0,2000.0,2.0,3.3087858035233686,0.01831898269305211,23.0,4.0,2.0,2.0,19.0,50.0,0.29902038936251213,120.80687026635054,120.80687026635054,,1.0,120.80687026635054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,149.80687026635053,990.0,964.472705149373,25.527294850626983,0.0884028005750273,0.002274843084013737,989.909322356341,0.10797295503615158,0.0,0.0,0.0,25.328644251931784,25.394622924247297,25.394622924247297,25.394622924247297,,0.8983049196161104,0.0,0.0,0.0,27.052390482673115,0.0,0.0,0.0,0.5509651829464992,0.0,0.0,0.0,0.9671974946222813,0.9599999999999999,0.9599999999999999,0.9599999999999999,26.18624522607622,0.0,0.0,0.0,26.18624522607622,0.15148364456954225,5.99519766205326e-05,40.174240386745794,18.771157498813437,1,1,18854.096562774877,90.01135876889322,30,0.14547914014486787
2000.12,339.31353212439336,0.7393225806451613,2000.0,12.0,2000.0,3.0,7.595834668748448,0.022335898801189018,27.774193548387096,4.354838709677419,3.0,2.0,28.258064516129032,65.38709677419355,0.1975057674113005,273.9264353501998,273.9264353501998,,1.7096774193548387,164.83120466925917,109.09523068094066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,27.774193548387096,4.354838709677419,3.0,2.0,28.258064516129032,309.05546760826434,990.0,965.1045050085188,24.89549499148122,0.14460698721979948,0.025091751798191553,989.830301260982,0.19729730351258465,0.12127600214557979,0.0,0.0,24.528498948950645,24.604520250317645,24.72579625246323,24.72579625246323,,0.9216687772820881,0.6509382252748102,0.0,0.0,36.602120438080405,23.900513012911077,0.0,0.0,0.7454607013865663,0.48677215912242516,0.0,0.0,0.9724087548830761,0.9674760260953442,0.96,0.96,35.600194799760814,23.199294417154253,0.0,0.0,58.79948921691507,0.17287119663730957,5.9874857512992305e-05,82.65425078664735,40.18968760670956,2,1,43746.81997738481,181.03120478075203,31,0.3266638289828615
2001.01,604.9690158288895,0.4890322580645161,2001.0,1.0,2000.0,4.0,10.76325962600615,0.017139533202507266,41.0,6.0,4.0,3.0,66.0,120.0,0.2024639765547695,484.96901582888955,484.96901582888955,,2.7096774193548385,181.48701935824658,181.48701935824658,111.166525246491,10.828451865905281,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,535.9690158288895,990.0,966.3026521915078,23.697347808492193,0.2357723313880522,0.07266092068954666,989.6915667479225,0.23604727287724248,0.23604727287724248,0.13699093823894157,0.012862038021499723,23.15286728353737,23.15286728353737,23.251923618175667,23.37605251839311,,0.926928128262605,0.926928128262605,0.5958459908931123,0.059409949893977715,38.226129864094425,38.226129864094425,23.07336767763547,2.177433517852844,0.7785362497778905,0.7785362497778905,0.4699260219477692,0.04434691482388685,0.9726167311312003,0.9726167311312003,0.9668418699150945,0.9606451612903225,37.194773998430954,37.194773998430954,22.397739123284968,2.1121105123172583,98.89939763246413,0.16314459955694308,5.6865258561074446e-05,132.40643886353251,73.74259640278004,4,2,73581.15183855331,351.0462647249272,31,0.549441097958134
2001.02,1135.811086749474,0.3117142857142857,2001.0,2.0,2000.0,5.0,43.1718389358649,0.03186766063609273,43.0,7.0,5.0,4.0,78.0,137.0,0.12965638317563705,998.811086749474,895.5702417487165,,4.0,223.89256043717913,223.89256043717913,223.89256043717913,223.89256043717913,103.24084500075742,12.486708939761339,2.340029030060816,3.324315142176009,3.014331240898027,82.07546064786122,55.486708939761336,9.340029030060816,8.32431514217601,7.014331240898026,160.07546064786123,968.7212948607147,990.0,968.283013513985,21.716986486014978,0.578968916770113,0.2927592454679178,989.1282718377621,0.36657168595608736,0.36657168595608736,0.36657168595608736,0.36657168595608736,20.478686637820868,20.478686637820868,20.478686637820868,20.478686637820868,,0.9315326835357183,0.9315326835357183,0.9315326835357183,0.9315326835357183,41.36737687589614,41.36737687589614,41.36737687589614,41.36737687589614,0.8425127673298602,0.8425127673298602,0.8425127673298602,0.8425127673298602,0.9751611910406203,0.9751611910406203,0.9751611910406203,0.9751611910406203,40.35564491711635,40.35564491711635,40.35564491711635,40.35564491711635,161.4225796684654,0.14901347730197348,5.0645207673769844e-05,192.8,133.34619687076352,4,4,108475.97353720875,687.6780740444765,28,0.8967921092692522
2001.03,2908.158143753737,0.0955806451612903,2001.0,3.0,2000.0,6.0,49.376247572787456,0.018199877226622967,59.0,11.0,12.0,13.0,144.0,239.0,0.0836318657812485,2669.158143753737,1100.0,,4.0,275.0,275.0,275.0,275.0,1569.1581437537372,41.0,7.0,13.0,63.99071361471728,1444.16743013902,100.0,18.0,25.0,76.99071361471728,1588.16743013902,1243.0,990.0,973.2841960069046,16.715803993095406,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.77461458057713,14.77461458057713,14.77461458057713,14.77461458057713,,0.910097164835544,0.910097164835544,0.910097164835544,0.910097164835544,36.28430863048852,36.28430863048852,36.28430863048852,36.28430863048852,0.73898795581443,0.73898795581443,0.73898795581443,0.73898795581443,0.9705106398360762,0.9705106398360762,0.9705106398360762,0.9705106398360762,35.21676395738991,35.21676395738991,35.21676395738991,35.21676395738991,140.86705582955963,0.04977306613459105,3.557248884584839e-05,162.4587587330554,130.7769395327208,4,4,104805.08953719235,1883.695175185789,31,0.7825947546086646
2001.04,3284.6156547527557,0.06963333333333334,2001.0,4.0,2000.0,7.0,21.833406103098664,0.006497177371374716,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.0736795283825861,3041.6156547527557,1100.0,,4.0,275.0,275.0,275.0,275.0,1941.6156547527557,40.66666666666667,4.666666666666668,9.666666666666664,59.0,1827.6156547527557,100.0,18.0,25.0,80.0,1961.6156547527557,1243.0,990.0,974.1502053800084,15.849794619991675,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.908605207473396,13.908605207473396,13.908605207473396,13.908605207473396,,0.8995558404378664,0.8995558404378664,0.8995558404378664,0.8995558404378664,33.75317799813577,33.75317799813577,33.75317799813577,33.75317799813577,0.6874374337705859,0.6874374337705859,0.6874374337705859,0.6874374337705859,0.97,0.97,0.97,0.97,32.74058265819169,32.74058265819169,32.74058265819169,32.74058265819169,130.96233063276676,0.04020144660273018,3.307129561433504e-05,137.37962578828007,121.23418668459163,4,4,94292.87805559207,2813.805345924814,30,0.727568503515371
2001.05,3005.335156156479,0.08938709677419354,2001.0,5.0,2000.0,8.0,44.59295522580031,0.015368518807854939,65.0,14.0,17.0,23.0,202.0,321.0,0.10899816214146654,2684.335156156479,1100.0,,4.0,275.0,275.0,275.0,275.0,1584.3351561564791,35.0,4.0,8.000000000000002,57.0,1480.335156156479,100.0,18.0,25.0,80.0,1682.335156156479,1243.0,990.0,973.4944713978126,16.505528602187354,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.564339189669075,14.564339189669075,14.564339189669075,14.564339189669075,,0.907200755881788,0.907200755881788,0.907200755881788,0.907200755881788,35.66459739152346,35.66459739152346,35.66459739152346,35.66459739152346,0.7263665456522088,0.7263665456522088,0.7263665456522088,0.7263665456522088,0.9702420893135203,0.9702420893135203,0.9702420893135203,0.9702420893135203,34.60440595034011,34.60440595034011,34.60440595034011,34.60440595034011,138.41762380136043,0.04754381837097428,3.495394540438395e-05,157.56065764835083,122.07336466752392,4,4,102982.71210821216,1978.1910593261064,31,0.7689867988964468
2001.06,1623.6413664140189,0.2239,2001.0,6.0,2000.0,9.0,41.86966714591984,0.026754146200840875,62.0,12.0,14.0,16.0,153.0,257.0,0.1686825197424784,1366.6413664140189,1035.4172502826939,,4.0,258.85431257067347,258.85431257067347,258.85431257067347,258.85431257067347,331.22411613132505,23.327190961083193,3.726471650198086,6.59713002954849,20.620956646308173,276.95236684418705,85.3271909610832,15.726471650198086,20.59713002954849,36.62095664630817,429.95236684418705,1157.0680429235238,990.0,969.8580829742708,20.1419170257292,0.8034845802635735,0.41290401206802163,988.7836114076684,0.4786457597884774,0.4786457597884774,0.4786457597884774,0.4786457597884774,18.446882673609153,18.446882673609153,18.446882673609153,18.446882673609153,,0.9325164000644074,0.9325164000644074,0.9325164000644074,0.9325164000644074,43.361415294336666,43.361415294336666,43.361415294336666,43.361415294336666,0.8831245477461641,0.8831245477461641,0.8831245477461641,0.8831245477461641,0.9768502665735952,0.9768502665735952,0.9768502665735952,0.9768502665735952,42.365975189827275,42.365975189827275,42.365975189827275,42.365975189827275,169.4639007593091,0.11107231668575641,4.578823768873563e-05,189.56689769452663,146.4390084957779,4,4,122014.00854670255,786.1010449485111,30,0.941466115329495
2001.07,687.6366897935134,0.45561290322580644,2001.0,7.0,2000.0,10.0,18.453380007212385,0.026100052672531193,58.0,11.0,11.0,11.0,136.0,227.0,0.3504570812560012,460.63668979351337,460.63668979351337,,2.6774193548387095,170.16337525695988,170.16337525695988,74.32234966520623,45.98758961438732,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,540.6366897935134,990.0,966.635269507547,23.364730492452953,0.24770343550167415,0.07255130183459624,989.6797452626637,0.2092370985411577,0.2092370985411577,0.09371404001137218,0.058122700935017965,22.835238656575534,22.835238656575534,22.950761715105322,22.986353054181677,,0.9220597905484526,0.9220597905484526,0.3874864777140617,0.23842061649739996,35.06986185989257,35.06986185989257,14.765971542240743,8.99006210679324,0.7142538057004595,0.7142538057004595,0.30073261796824324,0.1830969879183959,0.9712337128501322,0.9712337128501322,0.9643119777098513,0.9625806451612903,34.071659232104615,34.071659232104615,14.327857781975137,8.720360243589441,91.19153648977381,0.12971513547905475,5.569944526735073e-05,144.82086567831456,50.28602501321348,4,2,67846.50314839171,244.0462647249272,31,0.5066196471654101
2001.08,397.24393135157004,0.6566129032258065,2001.0,8.0,2000.0,11.0,4.357952178177894,0.01100020792096044,49.25806451612903,8.32258064516129,6.645161290322581,5.32258064516129,94.80645161290323,164.3548387096774,0.41509201399745355,232.8890926418926,232.8890926418926,,1.6774193548387097,148.2577620374162,84.63133060447639,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.25806451612903,8.32258064516129,6.645161290322581,5.32258064516129,94.80645161290323,297.1148990935055,990.0,965.3786492600592,24.621350739940837,0.14039282925448227,0.016801974723611782,989.8428051960219,0.1643008533726935,0.07516905292648877,0.0,0.0,24.29985508259005,24.388986883036257,24.464155935962744,24.464155935962744,,0.9134313994888108,0.6122538464158396,0.0,0.0,32.41224959715963,18.182849455592763,0.0,0.0,0.6601272830378744,0.37032279950290764,0.0,0.0,0.972414718022349,0.9667543628583322,0.96,0.96,31.548827042888544,17.63688311423779,0.0,0.0,49.18571015712633,0.12374697219044523,5.880443920024126e-05,58.68748830546728,39.363813975974566,2,1,36594.168356901995,180.9497472014125,31,0.2732539453173685
2001.09,287.6690350688956,0.8081,2001.0,9.0,2000.0,12.0,3.328623267566068,0.011766656376659967,40.0,6.0,4.0,3.0,65.0,118.0,0.4137208924981861,169.6690350688956,169.6690350688956,,1.0,169.6690350688956,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,219.6690350688956,990.0,964.8545331203477,25.145466879652286,0.11305960090836618,0.0070991120374619835,989.8798412870542,0.20858105864289214,0.0,0.0,0.0,24.816727108063574,25.025308166706466,25.025308166706466,25.025308166706466,,0.9240211481233014,0.0,0.0,0.0,38.17092285213793,0.0,0.0,0.0,0.7774118707156401,0.0,0.0,0.0,0.9730514153185427,0.9599999999999999,0.9599999999999999,0.9599999999999999,37.16236246177027,0.0,0.0,0.0,37.16236246177027,0.12833852677582755,6.078085495001708e-05,47.30270490038985,26.394136604171777,1,1,26756.9009724746,122.03120478075203,30,0.2064575692320571
2001.1,210.11947391902387,0.9387096774193547,2001.0,10.0,2001.0,1.0,2.475504171496468,0.01170487976179718,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.42111689857449564,121.63560295128194,121.63560295128194,,1.0,121.63560295128194,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,164.15173198354,990.0,964.4642825692324,25.535717430767637,0.09346556160096893,0.0021728466735668034,989.9043615917254,0.1058312665384503,0.0,0.0,0.0,25.32728878487223,25.38208397181636,25.38208397181636,25.38208397181636,,0.9022571212404455,0.0,0.0,0.0,27.28210389994992,0.0,0.0,0.0,0.5556436639501002,0.0,0.0,0.0,0.9690814899694138,0.96,0.96,0.96,26.442954093716843,0.0,0.0,0.0,26.442954093716843,0.12582598615586013,6.0327162724190724e-05,30.53338498848549,20.770617441154,1,1,19673.557845725332,98.06159015785887,31,0.14690530052064912
2001.11,282.8986959261909,0.8193,2001.0,11.0,2001.0,2.0,5.7116652150722445,0.02008208612038846,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.3517570803704068,185.56536259285758,185.56536259285758,,1.2666666666666666,153.49179770811676,32.07356488474083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,231.56536259285758,990.0,964.8316802827031,25.168319717296814,0.11725817270818847,0.009892847067381446,989.8728489802245,0.1754840126830571,0.02743014047765403,0.0,0.0,24.8656846848382,25.010019276422263,25.037449416899918,25.037449416899918,,0.9162489329100086,0.24026558022995206,0.0,0.0,34.38119836456176,6.977067090394526,0.0,0.0,0.7002280725979991,0.1420991260772816,0.0,0.0,0.9721918876731913,0.9625834264678339,0.9599999999999999,0.9599999999999999,33.44239958968753,6.76576270481983,0.0,0.0,40.20816229450736,0.1407034642985713,6.032120232018202e-05,56.55582892182744,25.104091292715005,2,1,28949.8768520453,115.78068094814552,30,0.2233786794139298
2001.12,420.2621235660595,0.6295161290322581,2001.0,12.0,2001.0,3.0,4.77715631926333,0.01139547529102626,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,113.03225806451613,0.2700058530008239,307.2298655015434,307.2298655015434,,2.0,153.6149327507717,153.6149327507717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.58064516129032,6.290322580645161,4.645161290322581,3.0,58.516129032258064,358.7459945338014,990.0,965.4905143119596,24.509485688040506,0.16214435505268462,0.031445973100308625,989.8064096718471,0.16802770319105853,0.16802770319105853,0.0,0.0,24.147867656696462,24.147867656696462,24.315895359887516,24.315895359887516,,0.9178074145936052,0.9178074145936052,0.0,0.0,33.3883193796017,33.3883193796017,0.0,0.0,0.6800065046762057,0.6800065046762057,0.0,0.0,0.97,0.97,0.96,0.96,32.386669798213646,32.386669798213646,0.0,0.0,64.77333959642729,0.1539049802273144,5.8563456154693406e-05,75.46885231979198,54.85006306833503,2,2,48191.36465974191,260.1099473341564,31,0.3598518866468183
2002.01,548.1253473267917,0.5169677419354839,2002.0,1.0,2001.0,4.0,4.448575754997197,0.008332246169828013,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,109.70967741935483,0.20212595285640858,438.4156699074368,438.4156699074368,,2.5161290322580645,178.17851899355784,178.17851899355784,82.05863192032113,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.516129032258064,5.645161290322581,4.0,3.0,58.54838709677419,486.5769602300174,990.0,966.0665601981422,23.933439801857826,0.20938340795373972,0.05779338624425399,989.732823205802,0.2280119402372557,0.2280119402372557,0.0925237218571774,0.0,23.43825106742259,23.43825106742259,23.57373928580267,23.666263007659847,,0.9260706026500705,0.9260706026500705,0.47449060952007105,0.0,37.97707456352286,37.97707456352286,17.263333904981902,0.0,0.7734638403976143,0.7734638403976143,0.35159539521348065,0.0,0.9731267907346434,0.9731267907346434,0.9651612903225806,0.96,36.974608198266715,36.974608198266715,16.74543388783244,0.0,90.69465028436588,0.16519367445974711,5.7543912407521757e-05,103.69725158676906,74.55193921729865,3,2,67476.81981156822,355.0058701801551,31,0.5038591682464771
2002.02,709.5915562503722,0.4348214285714286,2002.0,2.0,2001.0,5.0,9.04883174558972,0.012444685949720204,36.0,6.0,5.0,4.0,54.0,105.0,0.14938608104402754,604.5915562503722,604.5915562503722,,3.25,186.9927297605316,186.9927297605316,186.9927297605316,43.61336696877731,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,651.5915562503722,990.0,966.7383662250014,23.261633774998558,0.2969077372373187,0.10892619658960127,989.594166066173,0.24928425304341895,0.24928425304341895,0.24928425304341895,0.053906917487860175,22.606515588128214,22.606515588128214,22.606515588128214,22.80189292368377,,0.9282939606676004,0.9282939606676004,0.9282939606676004,0.23080172535954566,38.48329551354743,38.48329551354743,38.48329551354743,8.757579403900774,0.7837738393797847,0.7837738393797847,0.7837738393797847,0.17836210598575913,0.9720591839280203,0.9720591839280203,0.9720591839280203,0.9625,37.419379043367236,37.419379043367236,37.419379043367236,8.494852021783752,120.75298915188544,0.17012655770675342,5.5569644633090454e-05,143.62609216972115,103.45440807525829,4,3,81146.00871006702,509.363629921774,28,0.6708499397326969
2002.03,1241.6914087071561,0.283,2002.0,3.0,2001.0,6.0,24.947588114045843,0.02013540362732621,41.0,8.0,7.0,6.0,67.0,129.0,0.10918659735678267,1112.6914087071561,981.2245873979376,,4.0,245.3061468494844,245.3061468494844,245.3061468494844,245.3061468494844,131.4668213092186,26.64516129032258,4.516129032258065,6.867103418958113,6.114735874847377,87.32369169283248,67.64516129032258,12.516129032258064,13.867103418958113,12.114735874847378,154.32369169283248,1075.2529811394763,990.0,968.6450651513418,21.354934848658186,0.7022218256448183,0.3629167801997542,988.9348613941554,0.43406889065419385,0.43406889065419385,0.43406889065419385,0.43406889065419385,19.85572735215942,19.85572735215942,19.85572735215942,19.85572735215942,,0.9349411428497426,0.9349411428497426,0.9349411428497426,0.9349411428497426,44.26903937260919,44.26903937260919,44.26903937260919,44.26903937260919,0.9016097631895967,0.9016097631895967,0.9016097631895967,0.9016097631895967,0.9773709609550502,0.9773709609550502,0.9773709609550502,0.9773709609550502,43.28283197321143,43.28283197321143,43.28283197321143,43.28283197321143,173.13132789284572,0.1439167002074409,4.9409522507627464e-05,190.41339943665105,138.89034596263474,4,4,128809.70795227721,718.8041693984164,31,0.9618407105158095
2002.04,1785.5718291303344,0.198,2002.0,4.0,2001.0,7.0,10.492441183552584,0.005879753187488643,45.0,11.0,10.0,10.0,72.0,148.0,0.08306450046593498,1637.5718291303344,1100.0,,4.0,275.0,275.0,275.0,275.0,537.5718291303343,55.0,7.0,15.0,36.322420887184755,424.2494082431496,100.0,18.0,25.0,46.322420887184755,496.2494082431496,1243.0,990.0,970.4072320633442,19.5927679366558,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.651578524137523,17.651578524137523,17.651578524137523,17.651578524137523,,0.9321145612391317,0.9321145612391317,0.9321145612391317,0.9321145612391317,44.374536364975185,44.374536364975185,44.374536364975185,44.374536364975185,0.9037583781054009,0.9037583781054009,0.9037583781054009,0.9037583781054009,0.9795243989433546,0.9795243989433546,0.9795243989433546,0.9795243989433546,43.46647485346209,43.46647485346209,43.46647485346209,43.46647485346209,173.86589941384833,0.09765957811762979,4.390553015501221e-05,179.05442217014416,168.47999094642245,4,4,125183.44757797082,1490.344661979303,30,0.9659216634102686
2002.05,1934.4620948038662,0.18303225806451612,2002.0,5.0,2001.0,8.0,13.058644669044115,0.006906802032144148,52.41935483870968,12.03225806451613,12.03225806451613,14.741935483870968,157.67741935483872,248.90322580645162,0.12936293831788132,1685.5588689974147,1100.0,,4.0,275.0,275.0,275.0,275.0,585.5588689974145,47.58064516129032,5.96774193548387,12.96774193548387,33.9052834887873,485.1374564763692,100.0,18.0,25.0,48.647218972658266,642.8148758312079,1243.0,990.0,970.8844774228799,19.11552257712003,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.17433316460175,17.17433316460175,17.17433316460175,17.17433316460175,,0.9296839935049628,0.9296839935049628,0.9296839935049628,0.9296839935049628,43.062167311755275,43.062167311755275,43.062167311755275,43.062167311755275,0.8770298841498019,0.8770298841498019,0.8770298841498019,0.8770298841498019,0.9776112532663238,0.9776112532663238,0.9776112532663238,0.9776112532663238,42.09892788415104,42.09892788415104,42.09892788415104,42.09892788415104,168.39571153660415,0.0872777584108074,4.252416957995055e-05,176.00917629489078,165.07626914564966,4,4,125286.4093832335,1450.6076432517052,31,0.935531730758912
2002.06,1271.1468205158483,0.2758333333333333,2002.0,6.0,2001.0,9.0,30.141731714435444,0.025102196448206705,53.0,12.0,12.0,13.0,120.0,210.0,0.17295211247528366,1061.1468205158483,964.3819543427092,,3.933333333333333,244.5914914470703,244.5914914470703,244.5914914470703,230.60748000149832,96.7648661731392,16.463061456341674,2.304763754991752,4.353628727830356,5.990206001194331,67.65320623278107,69.46306145634168,14.30476375499175,16.353628727830355,18.99020600119433,187.65320623278106,1064.503408281873,990.0,968.7426578325232,21.257342167476914,0.6899356839843984,0.35336115499867654,988.9567031610169,0.4315606571595236,0.4315606571595236,0.4315606571595236,0.410798122049099,19.78248467133431,19.78248467133431,19.78248467133431,19.803247206444734,,0.9347396308703726,0.9347396308703726,0.9347396308703726,0.8724006401311398,43.98468508812603,43.98468508812603,43.98468508812603,41.165565692087725,0.8958184335667213,0.8958184335667213,0.8958184335667213,0.8384025599203203,0.9775975661313663,0.9775975661313663,0.9775975661313663,0.9765226454333927,43.01329152231598,43.01329152231598,43.01329152231598,40.26138054344092,169.30125511038887,0.13616856311843759,4.9230512369989834e-05,191.15787271561217,121.08190651034543,4,3,121896.90367947998,614.6780740444765,30,0.9405625283910491
2002.07,543.2999809647388,0.5325161290322581,2002.0,7.0,2001.0,10.0,13.221136639189803,0.022478901805141276,50.0,10.0,9.0,9.0,108.0,186.0,0.3543413928622985,357.29998096473884,357.29998096473884,,2.225806451612903,159.13897103595858,159.13897103595858,39.0220388928217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,426.29998096473884,990.0,966.0325960018707,23.96740399812926,0.18993765981399874,0.04283296490551991,989.7672293752805,0.18516454558794557,0.18516454558794557,0.048133561877307086,0.0,23.549468827821798,23.549468827821798,23.68649981153244,23.734633373409746,,0.918144332048485,0.918144332048485,0.2085506662387454,0.0,33.693833009803626,33.693833009803626,8.028119401330462,0.0,0.6862287782037398,0.6862287782037398,0.1635054867888078,0.0,0.9711066474050715,0.9711066474050715,0.9623516494186906,0.96,32.73156217157679,32.73156217157679,7.791085141820591,0.0,73.25420948497417,0.1327560057035636,5.718591078961236e-05,118.80423337879446,47.371847558925445,3,2,54501.13185682078,228.8228382295926,31,0.4069678304720787
2002.08,343.8087810476371,0.723741935483871,2002.0,8.0,2001.0,11.0,4.095420592146644,0.011858131986289561,47.0,8.0,6.0,5.0,89.0,155.0,0.4552830917808801,188.80878104763713,188.80878104763713,,1.2258064516129032,161.8814283185779,26.92735272905923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,249.80878104763713,990.0,965.1191864734352,24.88081352656477,0.12369694761115198,0.009903467361555522,989.8663995850272,0.19233027004382108,0.022776857496634356,0.0,0.0,24.55488284154823,24.72443625409542,24.747213111592053,24.747213111592053,,0.9199893855831045,0.20330504471269034,0.0,0.0,35.94731687690371,5.795538482684505,0.0,0.0,0.7321245799776723,0.11803540697931783,0.0,0.0,0.9724228579592338,0.962217953895844,0.96,0.96,34.97888677438343,5.620705227868315,0.0,0.0,40.59959200225175,0.11726132409888022,5.984374628163724e-05,53.38974008134567,29.808627771368307,2,1,30206.096449675297,138.0761251416418,31,0.22555328890139859
2002.09,251.7230399725646,0.87,2002.0,9.0,2001.0,12.0,2.2802950858601414,0.0089133605313128,38.0,6.0,4.0,3.0,58.0,109.0,0.43486431120293134,142.7230399725646,142.7230399725646,,1.0,142.7230399725646,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,190.7230399725646,990.0,964.6947760691086,25.305223930891444,0.1028434713153735,0.004272303997256413,989.8928842246875,0.14715068819113428,0.0,0.0,0.0,25.050957467387665,25.198108155578797,25.198108155578797,25.198108155578797,,0.9127766197465877,0.0,0.0,0.0,32.034867121293516,0.0,0.0,0.0,0.6524412855660593,0.0,0.0,0.0,0.9699375505267634,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.072316696415474,0.0,0.0,0.0,31.072316696415474,0.12300432357851511,6.041529200982003e-05,37.91691288224859,23.34329128230821,1,1,22372.06802141914,108.89550978696248,30,0.17262398164675263
