MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2002.1,205.50178618997424,0.9465806451612904,2002.0,10.0,2002.0,1.0,1.397420151898449,0.006769080567406623,37.0,5.0,3.0,2.0,50.0,97.0,0.4729852700168422,108.50178618997423,108.50178618997423,,1.0,108.50178618997423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.50178618997424,990.0,964.4396129547779,25.560387045222132,0.08970685152417152,0.0008746420733439194,989.9094185064025,0.08398496859826776,0.0,0.0,0.0,25.36535821337457,25.393363870977097,25.393363870977097,25.393363870977097,,0.8921534485213647,0.0,0.0,0.0,24.09387823766271,0.0,0.0,0.0,0.4907103510725603,0.0,0.0,0.0,0.9674114602730772,0.96,0.96,0.96,23.31293600842151,0.0,0.0,0.0,23.31293600842151,0.11318867660695905,5.963835524400392e-05,28.16516650050969,20.724152744402826,1,1,17344.824390265603,97.87464597500968,31,0.12951631115789727
2002.11,212.92798216132007,0.9354,2002.0,11.0,2002.0,2.0,1.7548964712569548,0.008201626739414823,29.0,4.0,2.0,2.0,30.0,67.0,0.31642251423282447,145.92798216132007,145.92798216132007,,1.0,145.92798216132007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,180.92798216132007,990.0,964.4904341676454,25.50956583235453,0.09938644354684625,0.004592798216131953,989.896020758237,0.15250424921548944,0.0,0.0,0.0,25.253082341376075,25.359813090562554,25.359813090562554,25.359813090562554,,0.9155014718206298,0.0,0.0,0.0,33.09415399636269,0.0,0.0,0.0,0.674015356341399,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,32.10132937647181,0.0,0.0,0.0,32.10132937647181,0.15034653321782973,6.1089463242458e-05,36.72475338586785,27.73908668420008,1,1,23112.9571510597,126.63700368409016,30,0.1783407187581767
2002.12,307.3498096424881,0.7788064516129033,2002.0,12.0,2002.0,3.0,5.179348950390259,0.016686241679558393,31.0,5.0,3.0,2.0,36.0,77.0,0.25474984036528764,230.34980964248808,230.34980964248808,,1.5483870967741935,159.03947429097823,71.31033535150986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,269.3498096424881,990.0,964.9488853616691,25.051114638330798,0.13059362578938488,0.01655229942277934,989.8528540747877,0.18785809473848425,0.06632389493936054,0.0,0.0,24.716110618380153,24.837644818179275,24.903968713118637,24.903968713118637,,0.9186054835826195,0.4973165822586841,0.0,0.0,35.541828292702085,15.621160893866362,0.0,0.0,0.7238661566741768,0.31814991637202367,0.0,0.0,0.9731079410065315,0.9654682323176057,0.96,0.96,34.59831599624771,15.15214586074959,0.0,0.0,49.75046185699731,0.16129967273175808,6.016540074894644e-05,67.03887664933063,35.14497395871984,2,1,37014.34362160599,159.8493354753479,31,0.2763914547610961
2003.01,551.4898122807243,0.5244193548387097,2003.0,1.0,2002.0,4.0,10.178451534426513,0.018883800158890976,34.87096774193548,5.354838709677419,4.0,2.6774193548387095,48.58064516129032,95.48387096774194,0.17235983711524808,456.0059413129824,456.0059413129824,,2.5806451612903225,178.72490071791296,178.72490071791296,98.5561398771564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,5.354838709677419,4.0,2.6774193548387095,48.58064516129032,500.2317477645953,990.0,966.0729851464943,23.927014853505653,0.21861004017371197,0.06348488894751944,989.7179050708788,0.22802054862094742,0.22802054862094742,0.11901324831705097,0.0,23.41689937576348,23.41689937576348,23.52590667606738,23.64491992438443,,0.9264815031637328,0.9264815031637328,0.5360012884366471,0.0,38.05744896850408,38.05744896850408,20.60857803058913,0.0,0.7751007936558876,0.7751007936558876,0.41972664013419814,0.0,0.9722879924090635,0.9722879924090635,0.9658656409602647,0.96,37.01517706104055,37.01517706104055,19.99269486912564,0.0,94.02304899120675,0.17125015601551882,5.7467957694160964e-05,117.0335326501527,70.13798219059038,3,2,69953.14844945782,330.335437162316,31,0.5223502721733708
2003.02,887.7669632209165,0.3688214285714286,2003.0,2.0,2002.0,5.0,13.763416975130793,0.015453761916953818,43.0,7.0,5.0,4.0,78.0,137.0,0.1570993649004418,750.7669632209165,750.7669632209165,,3.6785714285714284,204.25256736189206,204.25256736189206,204.25256736189206,138.00926113524034,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,805.7669632209165,990.0,967.4401253227089,22.559874677291084,0.40636275196747723,0.18020854556145208,989.413428702471,0.2978554541881828,0.2978554541881828,0.2978554541881828,0.20099138434201147,21.675447925573984,21.675447925573984,21.675447925573984,21.772311995420157,,0.9322429213469682,0.9322429213469682,0.9322429213469682,0.6319824652942209,40.418578265711304,40.418578265711304,40.418578265711304,26.85718932326259,0.823188966715098,0.823188966715098,0.823188966715098,0.5469895992517839,0.974206939455473,0.974206939455473,0.974206939455473,0.9691160950266697,39.3890406446093,39.3890406446093,39.3890406446093,26.152726568275032,144.31984850210293,0.1626026839806907,5.362094846253906e-05,176.2298059864791,114.3552871606606,4,3,96982.93819341318,571.2803075785097,28,0.8017769361227942
2003.03,1523.0993572883942,0.23416129032258065,2003.0,3.0,2002.0,6.0,29.66781826195651,0.019523830404005665,49.0,9.0,9.0,9.0,107.0,183.0,0.12573996384490496,1340.0993572883942,1059.2390607448494,,4.0,264.80976518621236,264.80976518621236,264.80976518621236,264.80976518621236,280.8602965435445,29.673246901155995,5.260589786321608,8.502070243047244,13.812801469354648,223.61158814366502,78.67324690115599,14.260589786321608,17.502070243047246,22.81280146935465,330.611588143665,1169.6749676753745,990.0,969.5648665662528,20.435133433747133,0.812286610129149,0.43249791765734785,988.7552154722134,0.4978017402097019,0.4978017402097019,0.4978017402097019,0.4978017402097019,18.69254716575094,18.69254716575094,18.69254716575094,18.69254716575094,,0.9348579660089263,0.9348579660089263,0.9348579660089263,0.9348579660089263,45.235601202248006,45.235601202248006,45.235601202248006,45.235601202248006,0.9212953401679838,0.9212953401679838,0.9212953401679838,0.9212953401679838,0.9791461664897335,0.9791461664897335,0.9791461664897335,0.9791461664897335,44.294312907592364,44.294312907592364,44.294312907592364,44.294312907592364,177.17725163036945,0.1222586546765165,4.662652550527293e-05,191.2378507366764,165.73410696059796,4,4,131819.87521299487,903.9790649487444,31,0.9843180646131636
2003.04,2915.191165039877,0.1032,2003.0,4.0,2002.0,7.0,61.91947841214749,0.021433340654137607,51.0,12.333333333333334,12.666666666666666,16.0,102.0,194.0,0.07081300986082247,2721.191165039877,1100.0,,4.0,275.0,275.0,275.0,275.0,1621.191165039877,49.0,5.666666666666667,12.333333333333334,64.0,1490.191165039877,100.0,18.0,25.0,80.0,1592.191165039877,1243.0,990.0,973.2421182289321,16.757881771067982,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.816692358549707,14.816692358549707,14.816692358549707,14.816692358549707,,0.9070150460493054,0.9070150460493054,0.9070150460493054,0.9070150460493054,36.33216563262515,36.33216563262515,36.33216563262515,36.33216563262515,0.739962640175665,0.739962640175665,0.739962640175665,0.739962640175665,0.9717211550707163,0.9717211550707163,0.9717211550707163,0.9717211550707163,35.313641451474155,35.313641451474155,35.313641451474155,35.313641451474155,141.25456580589662,0.053194888352184284,3.567034490047895e-05,165.07626914564966,116.89013387580898,4,4,101703.28738024557,1812.000290301854,30,0.7847475878105368
2003.05,3121.468088923464,0.08219354838709678,2003.0,5.0,2002.0,8.0,47.75471510589002,0.015740654595734826,65.0,14.0,17.0,23.0,202.0,321.0,0.10493423510900717,2800.468088923464,1100.0,,4.0,275.0,275.0,275.0,275.0,1700.4680889234644,35.00000000000001,4.0,8.0,57.0,1596.4680889234644,100.0,18.0,25.0,80.0,1798.4680889234644,1243.0,990.0,973.7560737584529,16.243926241547076,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.302736829028797,14.302736829028797,14.302736829028797,14.302736829028797,,0.9036941847245016,0.9036941847245016,0.9036941847245016,0.9036941847245016,34.89343941309281,34.89343941309281,34.89343941309281,34.89343941309281,0.710660680511055,0.710660680511055,0.710660680511055,0.710660680511055,0.9700657883538779,0.9700657883538779,0.9700657883538779,0.9700657883538779,33.84925746673401,33.84925746673401,33.84925746673401,33.84925746673401,135.39702986693604,0.04479363075146601,3.4191169158317174e-05,155.25766259212037,116.89013387580898,4,4,100735.3902210004,2061.708424038313,31,0.7522057214829779
2003.06,1757.043210547784,0.2049,2003.0,6.0,2002.0,9.0,41.279185097743074,0.024800284022956625,62.0,12.0,14.0,16.0,153.0,257.0,0.1540066760506756,1500.043210547784,1072.4408317718407,,4.0,268.1102079429602,268.1102079429602,268.1102079429602,268.1102079429602,427.6023787759431,27.60736946210251,4.435671557483303,7.805557433004464,26.6211597681521,361.13262055520073,89.60736946210251,16.435671557483303,21.805557433004463,42.621159768152104,514.1326205552008,1200.289430224431,990.0,970.2645413981696,19.73545860183045,0.8594694036864434,0.4490155857255219,988.691515010588,0.5100772676488795,0.5100772676488795,0.5100772676488795,0.5100772676488795,17.91689634476963,17.91689634476963,17.91689634476963,17.91689634476963,,0.9318933918644744,0.9318933918644744,0.9318933918644744,0.9318933918644744,43.76754198860723,43.76754198860723,43.76754198860723,43.76754198860723,0.8913959671814098,0.8913959671814098,0.8913959671814098,0.8913959671814098,0.9773930000302478,0.9773930000302478,0.9773930000302478,0.9773930000302478,42.7843416707204,42.7843416707204,42.7843416707204,42.7843416707204,171.1373666828816,0.10338626590196814,4.4479584303061636e-05,189.23282779527264,156.0695714903793,4,4,123218.90401167475,887.3328711060203,30,0.950763148238231
2003.07,729.3594137502505,0.4384516129032258,2003.0,7.0,2002.0,10.0,21.050537793568076,0.027786131433060374,58.0,11.0,11.0,11.0,136.0,227.0,0.33302911985365397,502.35941375025044,502.35941375025044,,2.774193548387097,177.48976117723828,177.48976117723828,97.06013888757579,50.31975250819815,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,582.3594137502505,990.0,966.7966315198324,23.203368480167516,0.2748044471383355,0.08922827651821628,989.6359672763434,0.2277412083881695,0.2277412083881695,0.13088768124735908,0.07017573647751375,22.611594548122792,22.611594548122792,22.708448075263604,22.76916002003345,,0.9244930849572132,0.9244930849572132,0.47863587862801554,0.23968663669346843,36.248376914176895,36.248376914176895,19.202853622285442,9.70046284076042,0.7382561489649063,0.7382561489649063,0.39109681511782973,0.1975654346387051,0.9716614550462913,0.9716614550462913,0.9660224253440001,0.9629858166569661,35.23234497439377,35.23234497439377,18.6627452626315,9.42635827908963,98.55379349050867,0.13221615830986633,5.531728268655917e-05,166.1432504362899,54.62169812695109,4,2,73324.02235693845,264.76619950541016,31,0.5475210749472704
2003.08,400.99472120829296,0.6525483870967742,2003.0,8.0,2002.0,11.0,5.227173520706403,0.012995593304821083,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.43567994832724805,227.2850437889381,227.2850437889381,,1.4516129032258065,168.1749677465519,59.110076042386204,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,294.73665669216393,990.0,965.3945839261738,24.605416073826145,0.13955347372173382,0.015821940054215656,989.8446245862241,0.2094336603706689,0.055186719465513075,0.0,0.0,24.24060699967954,24.394853940584692,24.45004066005021,24.45004066005021,,0.9217388139456756,0.40954629831283174,0.0,0.0,36.99955871369487,12.668138507369951,0.0,0.0,0.7535551672850279,0.25800689424378714,0.0,0.0,0.9741286341806574,0.964516129032258,0.96,0.96,36.077887848173205,12.28809435214885,0.0,0.0,48.36598220032205,0.1203791445359867,5.930024350045799e-05,62.87029747032965,37.998733925837485,2,1,35984.290757039606,175.1784061646158,31,0.26869990111290026
2003.09,271.4178561029307,0.8356,2003.0,9.0,2002.0,12.0,3.4652224181431612,0.01274891686626391,40.0,6.0,4.0,3.0,65.0,118.0,0.4398977476385462,153.41785610293073,153.41785610293073,,1.0,153.41785610293073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.41785610293073,990.0,964.7799376679218,25.22006233207817,0.10732396372367016,0.005404727077343939,989.887271309199,0.17269933890870073,0.0,0.0,0.0,24.93463430236847,25.107333641277172,25.107333641277172,25.107333641277172,,0.916871608091556,0.0,0.0,0.0,34.42910587275605,0.0,0.0,0.0,0.7012037855958462,0.0,0.0,0.0,0.9715415100189445,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.4663138656012,0.0,0.0,0.0,33.4663138656012,0.12207563345945013,6.050095551267679e-05,46.84294922438481,23.181507048867893,1,1,24095.74598323286,108.22173362032096,30,0.18592396592000665
2003.1,205.98235396127345,0.9472580645161289,2003.0,10.0,2003.0,1.0,4.721242211864112,0.021231686214117952,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,88.48387096774194,0.4295016911325934,117.49848299353152,117.49848299353152,,1.0,117.49848299353152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.87096774193548,4.645161290322581,3.0,2.0,43.96774193548387,160.01461202578957,990.0,964.4603764440154,25.53962355598456,0.09200544064336905,0.0017625853362920063,989.9062319740203,0.09903005206015301,0.0,0.0,0.0,25.338322578064837,25.379723197633517,25.379723197633517,25.379723197633517,,0.8990240873414096,0.0,0.0,0.0,26.268587663013694,0.0,0.0,0.0,0.5350017853974275,0.0,0.0,0.0,0.9688891187308536,0.96,0.96,0.96,25.45580765679257,0.0,0.0,0.0,25.45580765679257,0.12356768024611292,6.012459129866376e-05,35.55579417972137,20.724152744402826,1,1,18939.120896653672,97.87464597500968,31,0.1414211536488476
2003.11,220.45191437210735,0.9237000000000001,2003.0,11.0,2003.0,2.0,3.0744342238463065,0.013800874497756193,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.3445272205294285,144.7852477054407,144.7852477054407,,1.0,144.7852477054407,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,182.7852477054407,990.0,964.5231346137674,25.476865386232642,0.1000419417964813,0.004478524770544027,989.8954795334331,0.1506685131990418,0.0,0.0,0.0,25.221676406466585,25.353443368936087,25.353443368936087,25.353443368936087,,0.9145622554312905,0.0,0.0,0.0,32.772400509286506,0.0,0.0,0.0,0.6674623321646945,0.0,0.0,0.0,0.9701151074088219,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.79393022357955,0.0,0.0,0.0,31.79393022357955,0.14391903887128385,6.095825713939745e-05,39.81674652862447,25.104091292715005,1,1,22891.629760977277,115.78068094814552,30,0.17663294568655308
2003.12,342.3663735346655,0.7313548387096774,2003.0,12.0,2003.0,3.0,7.981655849059478,0.022647373945318558,31.0,5.0,3.0,2.0,36.0,77.0,0.23214184851896752,265.3663735346655,265.3663735346655,,1.7096774193548387,161.10718491276268,104.25918862190287,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,304.3663735346655,990.0,965.1166316844692,24.883368315530813,0.14295208169029583,0.023300124475303916,989.8337477938344,0.19055344159692836,0.11146710981566299,0.0,0.0,24.526562667768268,24.60564899954953,24.717116109365193,24.717116109365193,,0.9196100007732775,0.6485845110820535,0.0,0.0,35.71588553501867,22.80443057218574,0.0,0.0,0.7274111106928446,0.4644486878245568,0.0,0.0,0.9724655010770761,0.9673005850221104,0.96,0.96,34.75614786537558,22.129227661495207,0.0,0.0,56.88537552687078,0.16503113895405733,5.975257622662988e-05,80.74631432719256,38.488011972009794,2,1,42322.719391991865,174.75288036056145,31,0.316029864038171
2004.01,600.0893519187287,0.49354838709677423,2004.0,1.0,2003.0,4.0,10.640466314005106,0.018204106248616504,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,110.64516129032258,0.18632210504192612,489.444190628406,489.444190628406,,2.6129032258064515,188.9572629520172,188.9572629520172,111.5296647243716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.74193548387097,5.67741935483871,4.0,3.0,59.225806451612904,537.8635454671157,990.0,966.2782961869608,23.7217038130392,0.23750400159320811,0.07463547420417364,989.6878605242026,0.2554197147684076,0.2554197147684076,0.1455428699829733,0.0,23.154144622473424,23.154144622473424,23.26402146725886,23.409564337241832,,0.9295417739332434,0.9295417739332434,0.56808435734698,0.0,39.89315725721295,39.89315725721295,23.141037822359483,0.0,0.8124879278454774,0.8124879278454774,0.47130423263461263,0.0,0.9740175478507372,0.9740175478507372,0.9674360947966444,0.96,38.87063263146071,38.87063263146071,22.50162570026586,0.0,100.24289096318726,0.16723969515644713,5.710889821785841e-05,125.00811737450935,78.50543141688328,3,2,74580.71087661132,371.3337709519629,31,0.5569049497954848
2004.02,1061.5790683771306,0.3253103448275862,2004.0,2.0,2003.0,5.0,30.869093906167738,0.026770870822669168,43.0,7.0,5.0,4.0,78.0,137.0,0.13621519263219556,924.5790683771305,869.2637039837571,,3.896551724137931,222.7319746089046,222.7319746089046,222.7319746089046,201.06778015704325,55.31536439337353,11.802125798663461,2.1586459800550784,2.018808919466187,1.6150471355729494,37.72073655961585,54.80212579866346,9.158645980055079,7.018808919466187,5.61504713557295,115.72073655961584,940.2432846819418,990.0,968.0324324555156,21.967567544484425,0.5506886566520133,0.27426530728556586,989.1750460360624,0.3614074055640262,0.3614074055640262,0.3614074055640262,0.32928904624923444,20.781206174982824,20.781206174982824,20.781206174982824,20.813324534297614,,0.9326594387365428,0.9326594387365428,0.9326594387365428,0.8359064875647347,41.92066523858549,41.92066523858549,41.92066523858549,37.490685476518344,0.8537813694212931,0.8537813694212931,0.8537813694212931,0.7635577490125934,0.975423868938821,0.975423868938821,0.975423868938821,0.9736428862082959,40.911629649118765,40.911629649118765,40.911629649118765,36.58240513861765,159.31729408597397,0.15365027008583151,5.14785658115234e-05,192.62610625833983,122.5629208316844,4,3,110884.83668383787,612.7799552877552,29,0.8850960782554108
2004.03,3066.898284510576,0.0986774193548387,2004.0,3.0,2003.0,6.0,88.12361902420837,0.031006323875230286,59.0,11.0,12.0,13.0,144.0,239.0,0.0860665216839651,2827.898284510576,1100.0,,4.0,275.0,275.0,275.0,275.0,1727.8982845105763,41.0,6.999999999999999,13.000000000000002,56.43362776055336,1610.4646567500229,100.0,18.0,25.0,69.43362776055336,1754.4646567500229,1243.0,990.0,973.5225945909314,16.4774054090686,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.53621599655032,14.53621599655032,14.53621599655032,14.53621599655032,,0.8989099205250182,0.8989099205250182,0.8989099205250182,0.8989099205250182,35.40516661810209,35.40516661810209,35.40516661810209,35.40516661810209,0.7210828231792686,0.7210828231792686,0.7210828231792686,0.7210828231792686,0.9722124436756654,0.9722124436756654,0.9722124436756654,0.9722124436756654,34.43861758667753,34.43861758667753,34.43861758667753,34.43861758667753,137.75447034671012,0.05242147521698714,3.478648241078538e-05,176.29421188448023,104.1458231050739,4,4,102489.32593795232,1479.4649180456272,31,0.7653026130372784
2004.04,3990.4366360203553,0.03780000000000001,2004.0,4.0,2003.0,7.0,19.879801501919367,0.004915833460298003,70.0,14.0,18.0,25.0,168.0,295.0,0.07395931836649246,3695.4366360203553,1100.0,,4.0,275.0,275.0,275.0,275.0,2595.4366360203553,30.0,4.000000000000003,7.0,55.0,2499.4366360203553,100.0,18.0,25.0,80.0,2667.4366360203553,1243.0,990.0,975.6513281450342,14.348671854965714,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.407482442447437,12.407482442447437,12.407482442447437,12.407482442447437,,0.8724788988443724,0.8724788988443724,0.8724788988443724,0.8724788988443724,29.197050730901264,29.197050730901264,29.197050730901264,29.197050730901264,0.5946446177372966,0.5946446177372966,0.5946446177372966,0.5946446177372966,0.97,0.97,0.97,0.97,28.321139208974227,28.321139208974227,28.321139208974227,28.321139208974227,113.28455683589691,0.028412153636583577,2.8607211322196188e-05,115.7701307021144,105.8957173695073,4,4,81564.88092184578,3594.991232059012,30,0.6293586490883162
2004.05,3163.0635929332943,0.08,2004.0,5.0,2003.0,8.0,48.998203199345056,0.01615849446992146,65.0,14.0,17.0,23.0,202.0,321.0,0.10370258816202846,2842.0635929332943,1100.0,,4.0,275.0,275.0,275.0,275.0,1742.063592933294,35.00000000000001,4.000000000000001,8.0,57.0,1638.063592933294,100.0,18.0,25.0,80.0,1840.063592933294,1243.0,990.0,973.8466075597124,16.153392440287604,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.212203027769327,14.212203027769327,14.212203027769327,14.212203027769327,,0.9023192404774668,0.9023192404774668,0.9023192404774668,0.9023192404774668,34.62307315328848,34.62307315328848,34.62307315328848,34.62307315328848,0.7051542393745108,0.7051542393745108,0.7051542393745108,0.7051542393745108,0.9700771662510401,0.9700771662510401,0.9700771662510401,0.9700771662510401,33.5874584478439,33.5874584478439,33.5874584478439,33.5874584478439,134.3498337913756,0.04397303035475877,3.392672570489283e-05,155.25766259212037,117.07144543171444,4,4,99956.27634078346,2061.708424038313,31,0.7463879655076423
2004.06,1775.3227868098486,0.2033,2004.0,6.0,2003.0,9.0,41.62280842136986,0.025142695909896373,62.0,12.0,14.0,16.0,153.0,257.0,0.15261726771121165,1518.3227868098486,1071.54932974019,,4.0,267.8873324350475,267.8873324350475,267.8873324350475,267.8873324350475,446.7734570696586,28.38932948082263,4.546321834997928,8.030727153390947,27.81468993429781,377.9923886661493,90.38932948082264,16.54632183499793,22.03072715339095,43.81468993429781,530.9923886661493,1200.5157082094015,990.0,970.3201670208488,19.679832979151282,0.8609393383227332,0.44873119948620627,988.690329462191,0.5094737042052828,0.5094737042052828,0.5094737042052828,0.5094737042052828,17.860688737137078,17.860688737137078,17.860688737137078,17.860688737137078,,0.931540968659552,0.931540968659552,0.931540968659552,0.931540968659552,43.56223311163998,43.56223311163998,43.56223311163998,43.56223311163998,0.8872145236586554,0.8872145236586554,0.8872145236586554,0.8872145236586554,0.977100877263032,0.977100877263032,0.977100877263032,0.977100877263032,42.57104534126002,42.57104534126002,42.57104534126002,42.57104534126002,170.28418136504007,0.10187798386410302,4.430926357601155e-05,188.6192435817248,156.2708458736436,4,4,122604.61058282884,877.0241713972171,30,0.9460232298057781
2004.07,718.6196058790772,0.4416451612903226,2004.0,7.0,2003.0,10.0,20.717999093284096,0.027385966693266973,58.0,11.0,11.0,11.0,136.0,227.0,0.3353877923024322,491.6196058790772,491.6196058790772,,2.7419354838709675,176.30631453317278,176.30631453317278,95.19236531334292,43.8146114993887,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,571.6196058790772,990.0,966.7576945158888,23.242305484111082,0.2668435116227628,0.08408493003715396,989.64907155834,0.22370946997096625,0.22370946997096625,0.1258689640100197,0.06062365838392315,22.6676675724802,22.6676675724802,22.765508078441144,22.830753384067243,,0.9243676690395985,0.9243676690395985,0.4781223348627623,0.20972325825208465,36.11744012438004,36.11744012438004,18.921014088408487,8.458909237604267,0.7355894119018338,0.7355894119018338,0.3853567024115781,0.17227921054183845,0.9712031491394661,0.9712031491394661,0.9657457003946036,0.9624833268413364,35.08504108683668,35.08504108683668,18.377837355301313,8.214392858002766,96.76231238697744,0.1320635368000533,5.5424466275549086e-05,161.12593284425358,54.62169812695109,4,2,71991.16041591122,264.76619950541016,31,0.5375684021498747
2004.08,402.9103100645778,0.6508387096774194,2004.0,8.0,2003.0,11.0,5.31175994094755,0.013128582888654578,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.4332251809884116,229.20063264522298,229.20063264522298,,1.4516129032258065,170.02390112767563,59.17673151754735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,296.6522455484488,990.0,965.4040952149801,24.595904785019886,0.14022954446376035,0.01609714732258878,989.8436733082136,0.21436400764187546,0.0552361873481218,0.0,0.0,24.225214085591677,24.38434190588543,24.439578093233553,24.439578093233553,,0.9223487669913445,0.4096214142860422,0.0,0.0,37.415116969426194,12.684010831282265,0.0,0.0,0.7620186755483949,0.25833015949658383,0.0,0.0,0.9744793973617818,0.964516129032258,0.96,0.96,36.49904096691465,12.303490506343797,0.0,0.0,48.80253147325844,0.12096784093507894,5.932397917077971e-05,60.55235345989726,38.89645393186958,2,1,36309.08341610429,178.9890361492038,31,0.27112517485143584
2004.09,277.5448212055113,0.8251333333333334,2004.0,9.0,2003.0,12.0,3.3296643469758065,0.011886406512846044,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,124.66666666666667,0.45047391192393504,152.87815453884463,152.87815453884463,,1.0,152.87815453884463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,6.333333333333333,4.666666666666667,3.3333333333333335,68.33333333333333,205.87815453884463,990.0,964.8115117650985,25.18848823490143,0.10819228109704435,0.005287815453884414,989.8865199034491,0.16790119948228452,0.0,0.0,0.0,24.90710693886822,25.075008138350505,25.075008138350505,25.075008138350505,,0.9179009516419193,0.0,0.0,0.0,34.28331311315029,0.0,0.0,0.0,0.6982344829562178,0.0,0.0,0.0,0.970426012384162,0.9599999999999999,0.9599999999999999,0.9599999999999999,33.27291705128879,0.0,0.0,0.0,33.27291705128879,0.11957428263437309,6.0435827017168215e-05,41.93988791256109,25.65671564619288,1,1,23956.50027692793,118.84933547534791,30,0.18484953917382663
2004.1,215.09088102537822,0.9301612903225807,2004.0,10.0,2004.0,1.0,1.8366870529945951,0.008620123963035237,37.0,5.0,3.0,2.0,50.0,97.0,0.45238255554836465,118.0908810253782,118.0908810253782,,1.0,118.0908810253782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,163.09088102537822,990.0,964.4905452861523,25.509454713847735,0.09309115301113065,0.001809088102537771,989.9050997588863,0.099749066763511,0.0,0.0,0.0,25.308405917565786,25.370324240662736,25.370324240662736,25.370324240662736,,0.8996458194252981,0.0,0.0,0.0,26.384330375196548,0.0,0.0,0.0,0.5373590707779338,0.0,0.0,0.0,0.9691338664231016,0.96,0.96,0.96,25.572620980058396,0.0,0.0,0.0,25.572620980058396,0.11853995302296014,6.010962804333322e-05,30.53338498848549,22.14794970529609,1,1,19026.030009163445,103.55260733721148,31,0.14207011655587998
2004.11,236.22599720290626,0.8976333333333334,2004.0,11.0,2004.0,2.0,7.635095341890457,0.026377142235914374,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,75.66666666666667,0.33341909637756423,160.55933053623957,160.55933053623957,,1.1,145.96012596587306,14.599204570366485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.333333333333332,4.333333333333333,2.3333333333333335,2.0,35.666666666666664,198.55933053623957,990.0,964.5979704142449,25.402029585755155,0.1056091764869813,0.007007057970175596,989.8873837655428,0.15610863598536678,0.015117426389920818,0.0,0.0,25.13197145964119,25.251278045417973,25.266395471807893,25.266395471807893,,0.9134714446944194,0.09150248012556363,0.0,0.0,32.9055136505968,3.206255311373599,0.0,0.0,0.6701733941058412,0.0653005155065906,0.0,0.0,0.9710665813503516,0.961,0.9599999999999999,0.9599999999999999,31.96741729915552,3.110067652032391,0.0,0.0,35.07748495118791,0.14579372007524502,6.072552239528362e-05,66.2172624185441,23.34643361551104,2,1,25255.789164855298,108.34819816708185,30,0.1948749163954884
2004.12,341.4005078945661,0.7256451612903226,2004.0,12.0,2004.0,3.0,4.720020549705671,0.014086349229185178,34.54838709677419,5.645161290322581,3.6451612903225805,2.3225806451612905,44.064516129032256,90.2258064516129,0.2701145408943271,251.1747014429532,251.1747014429532,,1.6774193548387097,156.19710434425275,94.97759709870044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.54838709677419,5.645161290322581,3.6451612903225805,2.3225806451612905,44.064516129032256,295.01341112037255,990.0,965.1070322975336,24.892967702466404,0.13965114894626035,0.02060453105242132,989.8397443200014,0.17705645163418346,0.09468887812245635,0.0,0.0,24.55565557083355,24.63802314434528,24.732712022467734,24.732712022467734,,0.9186562583148038,0.6180946045845527,0.0,0.0,34.6226915353001,20.819735856707307,0.0,0.0,0.7051464671140548,0.4240272068575826,0.0,0.0,0.972065657796554,0.966774193548387,0.96,0.96,33.673604041368556,20.195143781006088,0.0,0.0,53.868747822374644,0.15669562054653036,5.9739364682346135e-05,66.17908295523392,39.72858672007907,2,1,40078.348379846735,181.07750011529615,31,0.2992708212354147
2005.01,528.4379869134508,0.538741935483871,2005.0,1.0,2004.0,4.0,11.10781574705835,0.020988144545043625,34.0,5.0,4.0,3.0,45.0,91.0,0.17619092554111765,437.4379869134508,437.4379869134508,,2.5806451612903225,170.71329641863503,170.71329641863503,96.01139407618078,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,480.4379869134508,990.0,965.9758315748576,24.024168425142424,0.2092897733531619,0.058692282341424006,989.7320179443054,0.20800812666502919,0.20800812666502919,0.11269704465482,0.0,23.548178242782807,23.548178242782807,23.643489324793016,23.756186369447835,,0.9237853267981394,0.9237853267981394,0.5351865081826054,0.0,36.43177330683116,36.43177330683116,20.18492230651907,0.0,0.7419913097114289,0.7419913097114289,0.4110982139820584,0.0,0.9711130838455136,0.9711130838455136,0.9658064516129031,0.96,35.38749971298245,35.38749971298245,19.579374637323493,0.0,90.3543740632884,0.1705779978161813,5.7549015624691015e-05,111.00547223727044,63.92710077002048,3,2,67223.65430308657,301.74254153823074,31,0.5019687447960467
2005.02,806.3228002226914,0.39664285714285713,2005.0,2.0,2004.0,5.0,11.635264824392307,0.014585074891155457,36.0,6.0,5.0,4.0,54.0,105.0,0.1319425159999851,701.3228002226914,701.3228002226914,,3.607142857142857,195.18078542544475,195.18078542544475,195.18078542544475,115.7804439463572,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,748.3228002226914,990.0,967.1252912008907,22.87470879910928,0.36057908857976495,0.15027770140745927,989.4891432100128,0.2710989509026293,0.2710989509026293,0.2710989509026293,0.15724768247028056,22.092753058219433,22.092753058219433,22.092753058219433,22.20660432665178,,0.9303568291891043,0.9303568291891043,0.9303568291891043,0.5636980716118508,39.33787330417483,39.33787330417483,39.33787330417483,22.949902528390417,0.8011786823660861,0.8011786823660861,0.8011786823660861,0.4674114567900288,0.9726619911214893,0.9726619911214893,0.9726619911214893,0.9667489291953083,38.27123938021232,38.27123938021232,38.27123938021232,22.289388293244716,137.1031064338817,0.17012991849279152,5.446239658826708e-05,162.9558208270516,111.61880222429338,4,3,92133.28752356849,552.6800383444725,28,0.761683924632676
2005.03,1184.6396103740626,0.28303225806451615,2005.0,3.0,2004.0,6.0,11.529400483431896,0.010077315945209888,41.0,8.0,7.0,6.0,67.0,129.0,0.10964416419917392,1055.6396103740624,1032.257144155003,,4.0,258.06428603875077,258.06428603875077,258.06428603875077,258.06428603875077,23.382466219059612,7.431636550243752,1.4500754244378051,1.2688159963830796,1.087556568328354,12.144381679666619,48.431636550243745,9.450075424437804,8.26881599638308,7.0875565683283535,79.14438167966662,1098.4076721260674,990.0,968.4801704090607,21.519829590939207,0.7027337781303653,0.40120897603381117,988.8960572458358,0.473293732516972,0.473293732516972,0.473293732516972,0.473293732516972,19.942593104258062,19.942593104258062,19.942593104258062,19.942593104258062,,0.9387296568652156,0.9387296568652156,0.9387296568652156,0.9387296568652156,47.2918521156338,47.2918521156338,47.2918521156338,47.2918521156338,0.9631741775078166,0.9631741775078166,0.9631741775078166,0.9631741775078166,0.979742449980935,0.979742449980935,0.979742449980935,0.979742449980935,46.31808594256729,46.31808594256729,46.31808594256729,46.31808594256729,185.27234377026917,0.15694046089962999,4.99476112756515e-05,192.8,163.156362912076,4,4,137842.62376508027,866.4607485141906,31,1.0292907987237176
2005.04,1239.8756718278785,0.26676666666666665,2005.0,4.0,2004.0,7.0,4.566226913186976,0.0036637660811273034,43.333333333333336,10.666666666666666,9.333333333333334,8.333333333333334,68.66666666666667,140.33333333333334,0.1131532790804993,1099.5423384945452,1088.6467007660383,,4.0,272.1616751915096,272.1616751915096,272.1616751915096,272.1616751915096,10.895637728507086,3.329560577705367,0.8157541809287888,0.7324559695312854,0.7073244334203483,5.3105425669212964,46.6628939110387,11.482420847595455,10.06578930286462,9.04065776675368,73.97720923358796,1156.857804827537,990.0,968.653894968602,21.34610503139809,0.7817994120516247,0.4652407109958496,988.7529598769526,0.5240064558254905,0.5240064558254905,0.5240064558254905,0.5240064558254905,19.575058452525127,19.575058452525127,19.575058452525127,19.575058452525127,,0.9389120505965667,0.9389120505965667,0.9389120505965667,0.9389120505965667,49.052348465478,49.052348465478,49.052348465478,49.052348465478,0.9990295003152342,0.9990295003152342,0.9990295003152342,0.9990295003152342,0.98,0.98,0.98,0.98,47.998140093235776,47.998140093235776,47.998140093235776,47.998140093235776,191.99256037294313,0.15493368476571764,4.899315239713234e-05,192.8,189.53631490649957,4,4,138234.64346851906,1061.258584607589,30,1.0666253354052397
2005.05,1269.5967508580593,0.2642258064516129,2005.0,5.0,2004.0,8.0,9.24550601777066,0.00737495613695239,43.774193548387096,9.35483870967742,8.709677419354838,7.419354838709677,93.70967741935483,162.96774193548387,0.12927605909329495,1106.6290089225754,1069.4117776783228,,4.0,267.3529444195807,267.3529444195807,267.3529444195807,267.3529444195807,37.217231244252844,10.633494641215098,2.278605994546093,2.025427550707638,1.519070663030728,20.760632394753287,54.40768818960219,11.633444704223512,10.735104970062476,8.938425501740406,114.47030981410812,1146.188015542211,990.0,968.7473040741253,21.252695925874676,0.7663358624212384,0.4417467588163289,988.7919173787625,0.5065433691834731,0.5065433691834731,0.5065433691834731,0.5065433691834731,19.53806993545361,19.53806993545361,19.53806993545361,19.53806993545361,,0.9384341497493142,0.9384341497493142,0.9384341497493142,0.9384341497493142,48.03660054441469,48.03660054441469,48.03660054441469,48.03660054441469,0.9783421699473458,0.9783421699473458,0.9783421699473458,0.9783421699473458,0.98,0.98,0.98,0.98,47.05920811016139,47.05920811016139,47.05920811016139,47.05920811016139,188.23683244064557,0.14840933110723561,4.893310442365407e-05,192.8,175.36111698379634,4,4,140048.2033358403,956.6664552960378,31,1.0457601802258087
2005.06,812.9497813051025,0.4037,2005.0,6.0,2004.0,9.0,21.041454288917983,0.02717832488494074,45.0,10.0,9.0,9.0,88.0,161.0,0.211497460466196,651.9497813051025,651.9497813051025,,3.3,196.07538401553333,196.07538401553333,149.9818089960345,109.8172042780015,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,715.9497813051025,990.0,967.1294053418603,22.870594658139716,0.35616415901128734,0.14663937981502245,989.4971964611738,0.2763011493650821,0.2763011493650821,0.21162048564710506,0.16233377468036286,22.09148996994833,22.09148996994833,22.15617063366631,22.20545734463305,,0.92996151603408,0.92996151603408,0.7123246295157274,0.49682309337915564,39.3702412249085,39.3702412249085,29.517235010730115,21.211368971149433,0.8018379068209469,0.8018379068209469,0.6011656824995949,0.43200344136760555,0.9734507931786303,0.9734507931786303,0.9698195433395548,0.9673800877736265,38.34037431218321,38.34037431218321,28.726025555972267,20.66500112807953,126.0717753084182,0.15413881044085834,5.446869078271578e-05,178.16505181824763,74.23415477368783,4,2,90771.6782220611,356.42282662849834,30,0.7003987517134345
2005.07,424.55950311076833,0.6268387096774194,2005.0,7.0,2004.0,10.0,4.877094976201572,0.011241096756346212,42.0,9.0,8.0,6.0,70.0,135.0,0.32120512256834266,289.55950311076833,289.55950311076833,,2.0,144.77975155538417,144.77975155538417,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,348.55950311076833,990.0,965.5065688916816,24.493431108318333,0.15854922617499145,0.027911900622153627,989.8135388732029,0.15164506831099542,0.15164506831099542,0.0,0.0,24.155324913210183,24.155324913210183,24.30696998152118,24.30696998152118,,0.9131343836088857,0.9131343836088857,0.0,0.0,31.311350948508945,31.311350948508945,0.0,0.0,0.637705721965559,0.637705721965559,0.0,0.0,0.9701420647258129,0.9701420647258129,0.96,0.96,30.37775428751254,30.37775428751254,0.0,0.0,60.75550857502508,0.14243083310881935,5.8286553103430106e-05,79.05955443155626,48.41599077107803,2,2,45202.098379818664,231.2328823662496,31,0.33753060319458383
2005.08,305.7105478089468,0.7784193548387097,2005.0,8.0,2004.0,11.0,3.0929104975671913,0.00985972091333152,39.0,7.0,5.0,4.0,60.0,115.0,0.37897151349764835,190.71054780894679,190.71054780894679,,1.1612903225806452,171.7781205886539,18.932427220292876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,241.71054780894679,990.0,964.9372218392539,25.062778160746085,0.12083882346581935,0.009873954956226543,989.869287221578,0.2151893912737888,0.015760302282064043,0.0,0.0,24.71687599105025,24.916305080041973,24.932065382324037,24.932065382324037,,0.9240049145482016,0.14502574382859448,0.0,0.0,38.550483602528644,4.107229262854473,0.0,0.0,0.785142232230726,0.08365029048583446,0.0,0.0,0.9732660952337473,0.9615880393789852,0.96,0.96,37.53986945173907,3.9834066824232712,0.0,0.0,41.523276134162344,0.13531660708568333,6.054763803149156e-05,53.02134964571543,34.46385172723959,2,1,30893.31744381678,157.97062755971086,31,0.230684867412013
2005.09,230.5131907098177,0.9058333333333334,2005.0,9.0,2004.0,12.0,2.8319983413155483,0.01244452691961864,34.0,6.0,4.0,3.0,44.0,91.0,0.40153021672291084,139.5131907098177,139.5131907098177,,1.0,139.5131907098177,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,183.5131907098177,990.0,964.5789931167344,25.421006883265555,0.10029891747679716,0.003951319070981723,989.8957497634523,0.14416380938564968,0.0,0.0,0.0,25.16594727337655,25.2775186525197,25.2775186525197,25.2775186525197,,0.9095317618460542,0.0,0.0,0.0,31.36793434556238,0.0,0.0,0.0,0.6388581333108426,0.0,0.0,0.0,0.969793039249302,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.42969170860168,0.0,0.0,0.0,30.42969170860168,0.13037612110310295,6.046259694710729e-05,40.14685832503499,21.916593833946497,1,1,21909.37803019321,102.63700368409016,30,0.16905384282556488
2005.1,170.03936923100952,0.9873548387096774,2005.0,10.0,2005.0,1.0,1.6166792205976954,0.009479686530314736,24.0,4.0,2.0,2.0,20.0,52.0,0.30684554593117025,118.0393692310095,118.0393692310095,,1.0,118.0393692310095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,148.03936923100952,990.0,964.459921261538,25.54007873846203,0.08777898803403678,0.0018039369231008966,989.9104170750429,0.0993335305118514,0.0,0.0,0.0,25.351162282993037,25.4,25.4,25.4,,0.9000899356061017,0.0,0.0,0.0,26.43317207465824,0.0,0.0,0.0,0.5383538100745058,0.0,0.0,0.0,0.9694182359318506,0.96,0.96,0.96,25.626444752472484,0.0,0.0,0.0,25.626444752472484,0.15040614448243608,6.026061842214516e-05,30.45688028218494,22.354754071767747,1,1,19066.074895839527,104.55090676315066,31,0.142369137513736
2005.11,211.2673823083296,0.9307666666666667,2005.0,11.0,2005.0,2.0,4.852942141178545,0.021714761516260662,25.0,4.0,2.0,2.0,22.666666666666668,55.666666666666664,0.2665628647572305,155.60071564166293,155.60071564166293,,1.0,155.60071564166293,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.0,4.0,2.0,2.0,22.666666666666668,186.60071564166293,990.0,964.5514673850174,25.448532614982597,0.10138861947326781,0.005775182671783167,989.8928361978549,0.1794453869346742,0.0,0.0,0.0,25.16192342590289,25.302269723797437,25.302269723797437,25.302269723797437,,0.9181980719627094,0.0,0.0,0.0,35.2846960046221,0.0,0.0,0.0,0.7186292465299817,0.0,0.0,0.0,0.9724141762150554,0.9599999999999999,0.9599999999999999,0.9599999999999999,34.33645884447916,0.0,0.0,0.0,34.33645884447916,0.161604375631971,6.119171283475844e-05,48.2,26.52778329996816,1,1,24722.250368024997,121.72675708440192,30,0.1907581046915509
2005.12,336.64286428304825,0.7407741935483871,2005.0,12.0,2005.0,3.0,12.327238139894837,0.029773452217505842,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,85.70967741935483,0.26873567652251223,250.93318686369344,250.93318686369344,,1.6451612903225807,156.87762387654405,88.42933052094641,5.626232466202968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.25806451612903,5.0,3.3225806451612905,2.3225806451612905,41.806451612903224,292.51383202498374,990.0,965.0881400117747,24.911859988225306,0.1391583472869688,0.021354981340908023,989.8394866713721,0.17857046207852406,0.09179976998496968,0.006944136249793303,0.0,24.572776197518913,24.659546889612464,24.74440252334764,24.751346659597434,,0.918719699621255,0.559890045477741,0.02984175389684406,0.0,34.782190054904206,19.316063943580616,1.1820932295979782,0.0,0.7083949094685174,0.39340252430917755,0.024075218525417063,0.0,0.9710884840361949,0.9663043027943051,0.9603225806451613,0.96,33.75783080562457,18.743934237416994,1.1466304327100385,0.0,53.648395475751606,0.15684328364084768,5.9682032688222804e-05,106.63663024203358,34.46674096601817,3,1,39914.4062339592,157.69606485820964,31,0.29804664153195337
2006.01,601.4808892030712,0.49093548387096775,2006.0,1.0,2005.0,4.0,27.53223458485795,0.049476687908022655,37.87096774193548,5.645161290322581,4.645161290322581,3.3225806451612905,55.0,106.48387096774194,0.18202494039608114,494.9970182353293,494.9970182353293,,2.6774193548387095,187.34052229711736,187.34052229711736,109.20059302199942,11.115380619095133,0.0,0.0,0.0,0.0,0.0,0.0,37.87096774193548,5.645161290322581,4.645161290322581,3.3225806451612905,55.0,543.15830855791,990.0,966.2891423020327,23.71085769796729,0.23915532571298714,0.07577418534034937,989.6850704889467,0.2516060022388606,0.2516060022388606,0.13942278800343458,0.013553786775108255,23.14432218467509,23.14432218467509,23.256505398910516,23.382374400138843,,0.9288324376319691,0.9288324376319691,0.5672856050310771,0.0595222304691229,39.50777731822924,39.50777731822924,22.715641309528557,2.2417107807093313,0.8046390492511046,0.8046390492511046,0.46264035253622315,0.045656024047033214,0.9738992097547359,0.9738992097547359,0.9670233347252482,0.9606451612903225,38.496277847872335,38.496277847872335,22.073595892715165,2.174459457288051,101.24061104574788,0.16775971828966757,5.703395812704334e-05,135.82703443878842,72.09622626105414,4,2,75323.01461803644,341.0068351219016,31,0.5624478391430439
2006.02,971.5105360632097,0.34142857142857147,2006.0,2.0,2005.0,5.0,13.165132981910952,0.01379172605915603,43.0,7.0,5.0,4.0,78.0,137.0,0.14209764739454392,834.5105360632095,834.5105360632095,,3.9642857142857144,210.58520390820217,210.58520390820217,210.58520390820217,202.75492433860305,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,889.5105360632095,990.0,967.7690192517899,22.230980748210097,0.4712097070240067,0.22499617677623682,989.3037941161998,0.31620052447505687,0.31620052447505687,0.31620052447505687,0.30405469197212,21.218574339934797,21.218574339934797,21.218574339934797,21.230720172437735,,0.9335197377428807,0.9335197377428807,0.9335197377428807,0.9000401865227831,40.8490705446776,40.8490705446776,40.8490705446776,39.256571931057,0.8319566302378332,0.8319566302378332,0.8319566302378332,0.7995228499196945,0.974752188791846,0.974752188791846,0.974752188791846,0.9740379030775603,39.82852559561021,39.82852559561021,39.82852559561021,38.26787695426202,157.75345374109264,0.1623837276910621,5.25901191514256e-05,172.45022238142607,128.74957477424425,4,3,106010.32091401426,657.743483846329,28,0.8764080763394035
2006.03,1611.1121120335958,0.22438709677419352,2006.0,3.0,2005.0,6.0,50.131295064169805,0.031713598451934895,49.0,9.0,9.0,9.0,107.0,183.0,0.12065177528826103,1428.1121120335958,1063.32650810428,,4.0,265.83162702607007,265.83162702607007,265.83162702607007,265.83162702607007,364.78560392931564,33.09448932468648,5.8652814493663765,9.414548984242922,17.940275603081094,298.4710085679387,82.09448932468648,14.865281449366377,18.414548984242924,26.940275603081094,405.4710085679387,1178.7008278625758,990.0,969.8128797202506,20.187120279749433,0.8269371145615173,0.43829972099881875,988.7347631644396,0.5017413798501457,0.5017413798501457,0.5017413798501457,0.5017413798501457,18.420142064338958,18.420142064338958,18.420142064338958,18.420142064338958,,0.9336697827080511,0.9336697827080511,0.9336697827080511,0.9336697827080511,44.679292447146274,44.679292447146274,44.679292447146274,44.679292447146274,0.9099652229561358,0.9099652229561358,0.9099652229561358,0.9099652229561358,0.9782503200919664,0.9782503200919664,0.9782503200919664,0.9782503200919664,43.71314204466363,43.71314204466363,43.71314204466363,43.71314204466363,174.8525681786545,0.11618686271068794,4.585682984460602e-05,192.1025125172274,157.56065764835083,4,4,130090.31072491898,899.685599477685,31,0.9714031565480807
2006.04,2587.117927984465,0.11783333333333333,2006.0,4.0,2005.0,7.0,16.53477353612152,0.006533661346225143,54.0,13.0,14.0,19.0,117.0,217.0,0.08396973519429722,2370.117927984465,1100.0,,4.0,275.0,275.0,275.0,275.0,1270.1179279844653,46.0,5.0,11.0,61.0,1147.1179279844653,100.0,18.0,25.0,80.0,1264.1179279844653,1243.0,990.0,972.5171812054797,17.48281879452025,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.54162938200197,15.54162938200197,15.54162938200197,15.54162938200197,,0.9188926907661056,0.9188926907661056,0.9188926907661056,0.9188926907661056,38.51639012697764,38.51639012697764,38.51639012697764,38.51639012697764,0.7844478640932309,0.7844478640932309,0.7844478640932309,0.7844478640932309,0.970119311774656,0.970119311774656,0.970119311774656,0.970119311774656,37.36567617588375,37.36567617588375,37.36567617588375,37.36567617588375,149.462704703535,0.0578664823202092,3.774310724836742e-05,156.30943733912727,146.78438734403568,4,4,107613.1473865452,2127.523567324458,30,0.8303483594640834
2006.05,2370.520682056218,0.13754838709677417,2006.0,5.0,2005.0,8.0,15.985052682048218,0.006934793614512494,58.54838709677419,13.35483870967742,14.419354838709678,19.129032258064516,186.51612903225808,291.96774193548384,0.1241906690580228,2078.552940120734,1100.0,,4.0,275.0,275.0,275.0,275.0,978.552940120734,41.45161290322581,4.645161290322581,10.580645161290322,59.39141651839956,862.4841042474957,100.0,18.0,25.0,78.52044877646408,1049.0002332797537,1243.0,990.0,971.9943602670322,18.005639732967733,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.064450320449456,16.064450320449456,16.064450320449456,16.064450320449456,,0.9234420923153565,0.9234420923153565,0.9234420923153565,0.9234420923153565,40.01043389129019,40.01043389129019,40.01043389129019,40.01043389129019,0.8148764539977635,0.8148764539977635,0.8148764539977635,0.8148764539977635,0.9717259386404753,0.9717259386404753,0.9717259386404753,0.9717259386404753,38.88096732302228,38.88096732302228,38.88096732302228,38.88096732302228,155.52386929208913,0.06599403472943069,3.9273704366689176e-05,163.7024964273196,150.12076515510657,4,4,115709.75875331431,1757.1213675893646,31,0.8640214960671618
