MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2006.06,1497.7854428424976,0.24123333333333333,2006.0,6.0,2005.0,9.0,38.146892289150635,0.027123492515766737,62.0,12.0,14.0,16.0,153.0,257.0,0.18171596306891377,1240.7854428424976,1013.0591252169589,,4.0,253.26478130423973,253.26478130423973,253.26478130423973,253.26478130423973,227.72631762553863,20.512108792925336,3.3171009079739835,5.714236012757436,14.177513937776723,184.00535797410515,82.51210879292533,15.317100907973984,19.714236012757436,30.177513937776723,337.00535797410515,1130.6025709306157,990.0,969.4795452010728,20.520454798927172,0.7737000495305445,0.396597876687731,988.8297020737816,0.4619405292217664,0.4619405292217664,0.4619405292217664,0.4619405292217664,18.88821634348714,18.88821634348714,18.88821634348714,18.88821634348714,,0.9326954978586139,0.9326954978586139,0.9326954978586139,0.9326954978586139,43.35612793771851,43.35612793771851,43.35612793771851,43.35612793771851,0.883016862275326,0.883016862275326,0.883016862275326,0.883016862275326,0.9771182669059056,0.9771182669059056,0.9771182669059056,0.9771182669059056,42.37746951238989,42.37746951238989,42.37746951238989,42.37746951238989,169.50987804955955,0.11825587221363115,4.688473641461255e-05,188.6192435817248,128.4044519508247,4,4,122047.11219568287,676.7145989148456,30,0.9417215447197752
2006.07,591.8866978754053,0.5039032258064516,2006.0,7.0,2005.0,10.0,16.184121412675612,0.02528230512693706,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,212.4516129032258,0.37067521859947744,379.43508497217954,379.43508497217954,,2.2903225806451615,163.57018930433966,163.57018930433966,46.811829593947344,5.482876769552822,0.0,0.0,0.0,0.0,0.0,0.0,55.16129032258065,10.64516129032258,10.290322580645162,10.290322580645162,126.06451612903226,455.53185916572795,990.0,966.2367763692731,23.763223630726902,0.20409948020865967,0.04898892484952337,989.7469115949418,0.1940534609294018,0.1940534609294018,0.060685961998022925,0.006594408001858297,23.316081764739323,23.316081764739323,23.4494492636707,23.503540817666863,,0.9201497461228278,0.9201497461228278,0.2389343609771936,0.02970643819042493,34.33154647726522,34.33154647726522,9.476208274509931,1.078282653367237,0.6992168325308599,0.6992168325308599,0.192998131863746,0.021960950170412153,0.9710877353450111,0.9710877353450111,0.9629397929081059,0.9603225806451613,33.3486075658299,33.3486075658299,9.207124818293089,1.0459341737662198,76.95027412371911,0.12831865251864677,5.674156088875868e-05,129.69583754701125,51.12243833631032,4,2,57251.00394804701,246.0068351219016,31,0.4275015229095505
2006.08,349.3279941952819,0.7173548387096774,2006.0,8.0,2005.0,11.0,4.628557114642645,0.01313657878254456,47.0,8.0,6.0,5.0,89.0,155.0,0.4497975877682179,194.32799419528186,194.32799419528186,,1.2903225806451613,158.53769791727376,35.7902962780081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,255.32799419528186,990.0,965.1465764531978,24.85342354680214,0.12564484158160102,0.010916665303210739,989.8634384931152,0.18504381506695045,0.03136242467552975,0.0,0.0,24.531818224850387,24.685499615241806,24.716862039917338,24.716862039917338,,0.9186013419812841,0.26209338029664153,0.0,0.0,35.12596069188625,7.708429131875925,0.0,0.0,0.7153963481035895,0.15699448333759522,0.0,0.0,0.9724942496709731,0.9628645240368816,0.96,0.96,34.185414673890065,7.4762391243004025,0.0,0.0,41.661653798190464,0.11813203019913122,5.9702302989390025e-05,56.5124955939589,28.79382354576375,2,1,30996.27042585371,133.52156456797962,31,0.23145363221216927
2006.09,246.64636121108217,0.8768666666666667,2006.0,9.0,2005.0,12.0,2.6280882637106515,0.01074442524897173,38.0,6.0,4.0,3.0,58.0,109.0,0.4421167275954257,137.64636121108217,137.64636121108217,,1.0,137.64636121108217,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,6.0,4.0,3.0,58.0,185.64636121108217,990.0,964.6625428262334,25.33745717376654,0.10105173950741161,0.003764636121108163,989.8951836243715,0.13596621696190062,0.0,0.0,0.0,25.096674581176124,25.230202186206856,25.230202186206856,25.230202186206856,,0.9112103759856318,0.0,0.0,0.0,30.880110597887118,0.0,0.0,0.0,0.6289228227675584,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,29.953707279950503,0.0,0.0,0.0,29.953707279950503,0.12139512228221196,6.042608103096308e-05,36.14630552732439,25.484842498587888,1,1,21566.669241564363,118.1062609949396,30,0.1664094848886139
2006.1,218.75131285307626,0.9275483870967742,2006.0,10.0,2006.0,1.0,1.9553063639165882,0.008913063205476196,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,89.25806451612904,0.4074135321481166,129.4932483369472,129.4932483369472,,1.0,129.4932483369472,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.064516129032256,4.67741935483871,3.0,2.0,44.516129032258064,172.23518382081818,990.0,964.5125078771185,25.48749212288155,0.0963184730115078,0.002949324833694671,989.9007322021548,0.11921118066581889,0.0,0.0,0.0,25.269013144370543,25.37978692847722,25.37978692847722,25.37978692847722,,0.9079199830491913,0.0,0.0,0.0,29.144178606802413,0.0,0.0,0.0,0.5935677923992345,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.26985324859834,0.0,0.0,0.0,28.26985324859834,0.12937529773735776,6.062373779383385e-05,32.680231671510654,25.22616339344178,1,1,21032.770816957167,116.4151960906308,31,0.1570547402699908
2006.11,265.41535349005846,0.8458,2006.0,11.0,2006.0,2.0,4.349362561014021,0.016343886914311104,36.0,5.0,3.0,2.0,47.0,93.0,0.3549004322149782,172.41535349005844,172.41535349005844,,1.1,160.9841379424127,11.431215547645742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,216.41535349005844,990.0,964.7526717765577,25.24732822344231,0.11191122626129112,0.007669526231939707,989.8804192475068,0.18928137396877234,0.009251648910183841,0.0,0.0,24.938466096980292,25.11849582203888,25.127747470949068,25.127747470949068,,0.9203234814552063,0.08968135272794026,0.0,0.0,36.282800304963196,2.48853540427239,0.0,0.0,0.7389572363536292,0.05068300212367393,0.0,0.0,0.9723743473288444,0.9609978846585416,0.9599999999999999,0.9599999999999999,35.287233867303115,2.413827476423298,0.0,0.0,37.701061343726415,0.14112123070772575,6.0775559841497074e-05,48.95841936304926,29.36543822228689,2,1,27144.76416748302,134.48110017041992,30,0.2094503407984801
2006.12,439.00345759718766,0.6176451612903227,2006.0,12.0,2006.0,3.0,7.973454764545741,0.018649070614390827,38.0,5.0,4.0,3.0,54.0,104.0,0.24388035350956608,335.00345759718766,335.00345759718766,,2.129032258064516,157.8129447497117,157.8129447497117,19.37756809776427,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,382.00345759718766,990.0,965.5681254124385,24.43187458756153,0.17035263537303122,0.03700069151943748,989.7926466731076,0.18268672523159193,0.18268672523159193,0.020591738970509026,0.0,24.041834535437463,24.041834535437463,24.203929521698548,24.224521260669054,,0.9180044634478639,0.9180044634478639,0.11817495780467914,0.0,34.13823118662746,34.13823118662746,4.085530030307117,0.0,0.6952796575687872,0.6952796575687872,0.08320835092275186,0.0,0.9717869060018769,0.9717869060018769,0.9612903225806451,0.96,33.19387252077708,33.19387252077708,3.9629641293979034,0.0,70.35070917095206,0.1589617114436139,5.841598551841479e-05,92.60870014959596,47.6257538013308,3,2,52340.92762318833,226.1784061646158,31,0.3908372731719558
2007.01,811.898477480702,0.40438709677419354,2007.0,1.0,2006.0,4.0,27.396347996673935,0.029232584297102886,46.0,7.0,6.0,4.0,76.0,139.0,0.1828080663672885,672.898477480702,664.9990419148593,,3.2903225806451615,199.9129230694219,199.9129230694219,179.1642041155339,86.00899166048158,7.899435565842674,2.5709690888346737,0.3978133018769692,0.3409828301802593,0.22732188678683957,4.362348458163932,48.57096908883468,7.397813301876969,6.340982830180259,4.22732188678684,80.36234845816394,727.3088071357513,990.0,967.1136193189589,22.88638068104111,0.3719182902456682,0.15850041757787917,989.4695812921765,0.29078998743365986,0.29078998743365986,0.25931263360397183,0.13859433363722853,22.06517198578392,22.06517198578392,22.09664933961361,22.217367639580353,,0.9300529459240539,0.9300529459240539,0.839338078949307,0.36129362466044557,39.96001161363743,39.96001161363743,35.524104534058594,16.26430445626122,0.8138495236993365,0.8138495236993365,0.7235051839930468,0.33124856326397595,0.9740001869901499,0.9740001869901499,0.9720647031191822,0.9658791105798769,38.942148139554156,38.942148139554156,34.59495920156691,15.869125771080734,128.34838125175597,0.1587466331692946,5.443188505805343e-05,190.9329979044416,88.56139194192691,4,2,95491.19565130644,422.2429249224854,31,0.7130465625097554
2007.02,3307.839340518881,0.089,2007.0,2.0,2006.0,5.0,114.47998182458916,0.041037334260807086,52.857142857142854,9.285714285714286,8.928571428571429,6.928571428571429,106.5,184.5,0.0613048432891069,3123.339340518881,1100.0,,4.0,275.0,275.0,275.0,275.0,2023.339340518881,47.142857142857146,8.714285714285714,15.890485056409934,54.13445863000458,1897.4572539753237,100.0,18.0,24.819056484981363,61.06303005857601,2003.9572539753237,1242.8190564849813,990.0,974.007511692132,15.992488307867964,0.9258207083226001,0.48,988.5941792916773,0.5349,0.5349,0.5349,0.5349,14.051767599545398,14.051767599545398,14.051767599545398,14.051767599545398,,0.881871502527075,0.881871502527075,0.881871502527075,0.881871502527075,33.701567609550075,33.701567609550075,33.701567609550075,33.701567609550075,0.6863863056934841,0.6863863056934841,0.6863863056934841,0.6863863056934841,0.9719501692712867,0.9719501692712867,0.9719501692712867,0.9719501692712867,32.77544754515977,32.77544754515977,32.77544754515977,32.77544754515977,131.10179018063909,0.04854697440103959,3.310651267187855e-05,181.80252458303917,97.84988302310757,4,4,88100.40300138945,1399.3200308393516,28,0.7283432787813281
2007.03,3978.1525186267195,0.04006451612903226,2007.0,3.0,2006.0,6.0,35.76342991536497,0.00899783988198644,64.80645161290323,12.935483870967742,15.225806451612904,18.161290322580644,176.90322580645162,288.03225806451616,0.07233702302919379,3690.1202605622034,1100.0,,4.0,275.0,275.0,275.0,275.0,2590.1202605622034,35.193548387096776,5.064516129032258,9.774193548387096,61.83870967741935,2478.249292820268,100.0,18.0,25.0,80.0,2655.1525186267195,1243.0,990.0,975.5866658610793,14.41333413892079,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.472144726402513,12.472144726402513,12.472144726402513,12.472144726402513,,0.8659989214423478,0.8659989214423478,0.8659989214423478,0.8659989214423478,29.182354371609758,29.182354371609758,29.182354371609758,29.182354371609758,0.594345302884109,0.594345302884109,0.594345302884109,0.594345302884109,0.97,0.97,0.97,0.97,28.306883740461462,28.306883740461462,28.306883740461462,28.306883740461462,113.22753496184586,0.028977380632105292,2.8592811859051984e-05,126.09756832878897,97.6274480443959,4,4,84241.28601161332,3239.2046460397005,31,0.6290418608991437
2007.04,3291.235132492777,0.06923333333333333,2007.0,4.0,2006.0,7.0,18.75884946179599,0.005830412369374647,70.0,14.0,18.0,25.0,168.0,295.0,0.08992290947562034,2996.235132492777,1100.0,,4.0,275.0,275.0,275.0,275.0,1896.235132492777,29.999999999999993,4.0,7.0,55.0,1800.235132492777,100.0,18.0,25.0,80.0,1968.235132492777,1243.0,990.0,974.1678432968486,15.832156703151501,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.890967290633224,13.890967290633224,13.890967290633224,13.890967290633224,,0.8995277093361432,0.8995277093361432,0.8995277093361432,0.8995277093361432,33.70528883160746,33.70528883160746,33.70528883160746,33.70528883160746,0.6864620943300909,0.6864620943300909,0.6864620943300909,0.6864620943300909,0.97,0.97,0.97,0.97,32.694130166659235,32.694130166659235,32.694130166659235,32.694130166659235,130.77652066663694,0.03994542940764653,3.30243739057164e-05,139.22009650255484,125.9674533089041,4,4,94159.09487997861,2667.724728490661,30,0.726536225925761
2007.05,2503.369703047864,0.12725806451612903,2007.0,5.0,2006.0,8.0,30.87756414626395,0.012690008758163358,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.12483388537715281,2196.885832080122,1100.0,,4.0,275.0,275.0,275.0,275.0,1096.885832080122,38.225806451612904,4.32258064516129,9.290322580645162,57.4486946436494,987.5984277590533,100.0,18.0,25.0,78.51321077268166,1181.8564922751823,1243.0,990.0,972.3150303177018,17.684969682298256,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.743780269779977,15.743780269779977,15.743780269779977,15.743780269779977,,0.9199925129486674,0.9199925129486674,0.9199925129486674,0.9199925129486674,39.07417626182749,39.07417626182749,39.07417626182749,39.07417626182749,0.7958080705056515,0.7958080705056515,0.7958080705056515,0.7958080705056515,0.9715629646938005,0.9715629646938005,0.9715629646938005,0.9715629646938005,37.96659066301358,37.96659066301358,37.96659066301358,37.96659066301358,151.8663626520543,0.06185204345563123,3.835009157880159e-05,165.73410696059796,139.85275190757363,4,4,112988.57381312839,1684.520239956479,31,0.8437020147336349
2007.06,1404.4769768466729,0.25366666666666665,2007.0,6.0,2006.0,9.0,35.10907384342478,0.025270974147655754,62.0,12.0,14.0,16.0,153.0,257.0,0.19255512598562602,1147.4769768466729,987.7031578066697,,4.0,246.9257894516674,246.9257894516674,246.9257894516674,246.9257894516674,159.77381904000333,16.8179510708108,2.758313110479509,4.611383641452791,9.947008189260908,125.63916302799932,78.81795107081079,14.75831311047951,18.61138364145279,25.947008189260906,278.63916302799936,1099.8908056294129,990.0,969.1820691771699,20.817930822830117,0.7313434548979888,0.3720778505628092,988.8965786945391,0.44053206391386657,0.44053206391386657,0.44053206391386657,0.44053206391386657,19.27397745345546,19.27397745345546,19.27397745345546,19.27397745345546,,0.9331196851996211,0.9331196851996211,0.9331196851996211,0.9331196851996211,43.13380720466627,43.13380720466627,43.13380720466627,43.13380720466627,0.8784889451052194,0.8784889451052194,0.8784889451052194,0.8784889451052194,0.976986162792694,0.976986162792694,0.976986162792694,0.976986162792694,42.15664108192259,42.15664108192259,42.15664108192259,42.15664108192259,168.62656432769035,0.12429122640009296,4.7852448841354134e-05,189.56689769452663,131.54487709808424,4,4,121411.12631593706,695.2480246537352,30,0.9368142462649465
2007.07,680.1055810471235,0.45312903225806456,2007.0,7.0,2006.0,10.0,14.171640038639914,0.020210613044923196,58.0,11.0,11.0,11.0,136.0,227.0,0.3448759192241677,453.1055810471235,453.1055810471235,,2.5483870967741935,177.8157133118895,177.8157133118895,80.546982209703,16.927172213641423,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,533.1055810471235,990.0,966.6121605913406,23.387839408659342,0.2382265707410609,0.06681341694728042,989.6949600123116,0.22666391687104068,0.22666391687104068,0.10264011871104008,0.02096035020866002,22.85613550409996,22.85613550409996,22.980159302259963,23.061839070762343,,0.9252572333473407,0.9252572333473407,0.4176374030349612,0.08929560037022981,36.85412408913886,36.85412408913886,16.264037303812092,3.318220399338821,0.750593158638266,0.750593158638266,0.33124312227723196,0.06758086353032222,0.9716130831678416,0.9716130831678416,0.9649200901903746,0.9609677419354838,35.81892282752611,35.81892282752611,15.793109814961015,3.2186737873586555,90.64962925737188,0.13170746778060766,5.597139642476649e-05,136.22153863114744,58.99399318327488,4,2,67443.32416748468,285.9271834558979,31,0.5036090514298438
2007.08,431.283694936861,0.6189677419354839,2007.0,8.0,2006.0,11.0,4.732074228698331,0.010980069057023365,54.0,9.0,8.0,6.0,107.0,184.0,0.4303289839285559,247.28369493686102,247.28369493686102,,1.7096774193548387,152.5729635473683,94.7107313894927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,318.283694936861,990.0,965.5382991072115,24.461700892788482,0.14786395410816403,0.019600573149805647,989.832535472742,0.17243744377050776,0.09060098533156809,0.0,0.0,24.121798921759996,24.20363538019894,24.294236365530505,24.294236365530505,,0.9154691382786602,0.6442655966193316,0.0,0.0,33.152640431588736,20.292883742762545,0.0,0.0,0.6752065261016037,0.4132970212375263,0.0,0.0,0.9723245665995044,0.9670967741935484,0.96,0.96,32.26259688812836,19.684097230479665,0.0,0.0,51.94669411860802,0.11983136677909209,5.8496259353827e-05,67.11122545808122,39.40205423833697,2,1,38648.34042424437,182.2328823662496,31,0.2885927451033779
2007.09,315.10675756781717,0.7630333333333333,2007.0,9.0,2006.0,12.0,2.9949227207576596,0.009487604674974537,46.0,7.0,6.0,4.0,75.0,138.0,0.4407166321390471,177.1067575678172,177.1067575678172,,1.0333333333333334,173.30287619504637,3.8038813727708267,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,236.1067575678172,990.0,964.9791395327987,25.02086046720133,0.11886104408902255,0.00803659975379201,989.8731023561572,0.21725894033631435,0.00307287686309999,0.0,0.0,24.67670388302222,24.89088994649543,24.893962823358535,24.893962823358535,,0.925139191992862,0.029880271524989156,0.0,0.0,38.82114393929765,0.8200956218608109,0.0,0.0,0.7906546627148198,0.016702558490036882,0.0,0.0,0.973403825617877,0.9603333333333333,0.9599999999999999,0.9599999999999999,37.81196265697099,0.7954927532049865,0.0,0.0,38.60745541017598,0.12189944472334163,6.0534421326292506e-05,47.72956519229919,29.96278036223254,2,1,27797.367895326704,138.38520074351982,30,0.21448586338986655
2007.1,259.79900272291417,0.8571935483870968,2007.0,10.0,2007.0,1.0,2.3328878388645373,0.009092271163812352,41.0,6.0,4.0,3.0,56.0,110.0,0.4237850709631111,149.7990027229142,149.7990027229142,,1.0,149.7990027229142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,200.79900272291417,990.0,964.7389927183152,25.26100728168472,0.10639960361775615,0.004979900272291374,989.88862049611,0.15925651353083306,0.0,0.0,0.0,24.99037126426385,25.149627777794677,25.149627777794677,25.149627777794677,,0.9171722537845447,0.0,0.0,0.0,33.674327883190834,0.0,0.0,0.0,0.6858315251159028,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.66409804669511,0.0,0.0,0.0,32.66409804669511,0.12564010579493423,6.0565933986540845e-05,36.37560816264401,29.766866437820127,1,1,24302.08894674116,136.84896506587896,31,0.18146721137052838
2007.11,279.0053682832392,0.8235,2007.0,11.0,2007.0,2.0,3.7443103009600827,0.01316849235262594,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.35471082610179394,181.67203494990585,181.67203494990585,,1.2333333333333334,154.30873913838587,27.36329581151998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,227.67203494990585,990.0,964.8191669527874,25.180833047212598,0.11588412019635735,0.008973195990627854,989.875142683813,0.17422870606402877,0.022724892546581294,0.0,0.0,24.881747024961573,25.033250838479024,25.055975731025605,25.055975731025605,,0.9173767504939241,0.20982667626815948,0.0,0.0,34.624968514668815,5.964095867573639,0.0,0.0,0.7051928414392833,0.12146834760842441,0.0,0.0,0.972146762248121,0.9623333333333333,0.9599999999999999,0.9599999999999999,33.67860486205578,5.78517299154643,0.0,0.0,39.46377785360221,0.14035333927847693,6.045171993140297e-05,51.44932791177915,28.46273241549649,2,1,28413.92005459359,130.8493354753479,30,0.21924321029779004
2007.12,501.10610818872516,0.5758064516129032,2007.0,12.0,2007.0,3.0,19.230053933599248,0.03540047224317831,42.0,7.0,5.0,3.0,61.0,118.0,0.25125893594483206,383.10610818872516,383.10610818872516,,2.3225806451612905,163.97373465298932,156.94309764649213,45.58651861835822,16.602757270885476,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,437.10610818872516,990.0,965.8367743917479,24.163225608252134,0.19769742492521064,0.05078562874943677,989.7515169463254,0.195109645696875,0.18426818694267014,0.05723886681192201,0.020160690571357495,23.7196329088806,23.730474367634805,23.857503687765554,23.89458186400612,,0.9205975136126947,0.8902941443226055,0.2386590569307865,0.0892352085401897,35.075507999979,33.49254570334217,9.357037089148351,3.331804851051558,0.7143687983702445,0.6821292403939342,0.1905710201455876,0.0678575326079747,0.9711699348594586,0.970524773569136,0.9627232058368126,0.9609677419354838,34.076594831141286,32.52529178043718,9.082235104505209,3.2318507055200114,78.91597242160368,0.15539872737347352,5.776201190689557e-05,134.40937185033988,48.09039457182704,4,1,58713.483481673145,217.9497472014125,31,0.4384220690089094
2008.01,1204.5404391008265,0.29870967741935484,2008.0,1.0,2007.0,4.0,34.98570622021316,0.026991737684349055,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,142.90322580645162,0.1275986526273036,1061.6372132943748,916.2906680391936,,4.0,229.0726670097984,229.0726670097984,229.0726670097984,229.0726670097984,145.34654525518124,21.12111366799602,4.098374239800235,6.010369614081686,4.786140087082835,109.33054764622047,68.18562979702828,11.453212949477654,12.365208323759104,9.140978796760255,187.10474119460756,1008.2947191094586,990.0,968.5045943254768,21.49540567452327,0.6339368241128264,0.3132810023212123,989.052782173566,0.3844659385127774,0.3844659385127774,0.3844659385127774,0.3844659385127774,20.163721909576456,20.163721909576456,20.163721909576456,20.163721909576456,,0.9314199514274859,0.9314199514274859,0.9314199514274859,0.9314199514274859,41.57058985603238,41.57058985603238,41.57058985603238,41.57058985603238,0.8466515245627774,0.8466515245627774,0.8466515245627774,0.8466515245627774,0.9754005024045453,0.9754005024045453,0.9754005024045453,0.9754005024045453,40.57044648591373,40.57044648591373,40.57044648591373,40.57044648591373,162.2817859436549,0.14163068803123816,4.9869746423894664e-05,189.23847903044827,130.2150132516193,4,4,120737.64874207925,669.9992088717349,31,0.9015654774647495
2008.02,2523.0627803130474,0.13037931034482758,2008.0,2.0,2007.0,5.0,61.54649771790104,0.02408190662702518,51.06896551724138,8.689655172413794,8.03448275862069,6.0344827586206895,100.24137931034483,174.06896551724137,0.07363004426911007,2348.993814795806,1100.0,,4.0,275.0,275.0,275.0,275.0,1248.993814795806,48.93103448275862,9.310344827586206,16.96551724137931,40.69585205632524,1133.0910661877565,100.0,18.0,25.0,46.730334814945934,1233.3324454981014,1243.0,990.0,972.3353421491445,17.664657850855495,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.723468438337218,15.723468438337218,15.723468438337218,15.723468438337218,,0.9178610589790046,0.9178610589790046,0.9178610589790046,0.9178610589790046,38.966418877147426,38.966418877147426,38.966418877147426,38.966418877147426,0.7936134190865056,0.7936134190865056,0.7936134190865056,0.7936134190865056,0.9732808839834702,0.9732808839834702,0.9732808839834702,0.9732808839834702,37.937817260562824,37.937817260562824,37.937817260562824,37.937817260562824,151.7512690422513,0.06450962506078829,3.8321027535922044e-05,173.161605238727,128.84325960542378,4,4,105618.8832534069,1610.9212860992209,29,0.8430626057902849
2008.03,2939.519126439228,0.09129032258064516,2008.0,3.0,2007.0,6.0,18.98090882184793,0.006429989084029584,59.0,11.0,12.0,13.0,144.0,239.0,0.08146452188690086,2700.519126439228,1100.0,,4.0,275.0,275.0,275.0,275.0,1600.5191264392276,41.0,7.0,13.0,67.0,1472.5191264392276,100.0,18.0,25.0,80.0,1616.5191264392276,1243.0,990.0,973.3672102103931,16.63278978960694,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.691600377088662,14.691600377088662,14.691600377088662,14.691600377088662,,0.9097143180634539,0.9097143180634539,0.9097143180634539,0.9097143180634539,36.048022329254934,36.048022329254934,36.048022329254934,36.048022329254934,0.734175607520467,0.734175607520467,0.734175607520467,0.734175607520467,0.97,0.97,0.97,0.97,34.966581659377276,34.966581659377276,34.966581659377276,34.966581659377276,139.8663266375091,0.047726860864695346,3.531977945391644e-05,144.3803464671782,132.43442659863018,4,4,104060.54701830678,2533.806183890805,31,0.7770351479861618
2008.04,3033.4020864097038,0.08443333333333333,2008.0,4.0,2007.0,7.0,19.735409187440123,0.006536682705856003,54.0,13.0,14.0,19.0,117.0,217.0,0.07161172617498517,2816.4020864097038,1100.0,,4.0,275.0,275.0,275.0,275.0,1716.4020864097038,46.0,5.0,11.0,61.0,1593.4020864097038,100.0,18.0,25.0,80.0,1710.4020864097038,1243.0,990.0,973.5942002142842,16.405799785715754,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.464610373197475,14.464610373197475,14.464610373197475,14.464610373197475,,0.9071907595574198,0.9071907595574198,0.9071907595574198,0.9071907595574198,35.39136012262096,35.39136012262096,35.39136012262096,35.39136012262096,0.720801631825274,0.720801631825274,0.720801631825274,0.720801631825274,0.97,0.97,0.97,0.97,34.32961931894233,34.32961931894233,34.32961931894233,34.32961931894233,137.3184772757693,0.045344413404156486,3.467638315044679e-05,142.18377275495118,133.6425173689749,4,4,98869.30363855389,2636.581718258364,30,0.7628804293098294
2008.05,2374.8177647802713,0.13874193548387098,2008.0,5.0,2007.0,8.0,28.895831474506892,0.012246240346035739,55.0,13.0,13.0,17.0,178.0,276.0,0.11772210972665981,2098.817764780272,1100.0,,4.0,275.0,275.0,275.0,275.0,998.8177647802718,45.0,5.0,12.0,55.094135882598295,881.7236288976734,100.0,18.0,25.0,72.09413588259831,1059.7236288976733,1243.0,990.0,972.0024524393625,17.997547560637432,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.056358148119152,16.056358148119152,16.056358148119152,16.056358148119152,,0.922647946842999,0.922647946842999,0.922647946842999,0.922647946842999,39.96238466886918,39.96238466886918,39.96238466886918,39.96238466886918,0.8138978547631196,0.8138978547631196,0.8138978547631196,0.8138978547631196,0.9724304188175618,0.9724304188175618,0.9724304188175618,0.9724304188175618,38.86493148400878,38.86493148400878,38.86493148400878,38.86493148400878,155.4597259360351,0.06667086715221612,3.925750654950381e-05,167.47737140400346,142.56732117969463,4,4,115662.03609641011,1681.8109425486496,31,0.8636651440890839
2008.06,1336.872962171122,0.26493333333333335,2008.0,6.0,2007.0,9.0,36.45587509660104,0.02773362544156339,59.0,12.0,13.333333333333334,15.0,142.0,241.33333333333334,0.19306890295918663,1095.5396288377888,958.109694021229,,3.933333333333333,242.97854379488007,242.97854379488007,242.97854379488007,229.17406263658873,137.42993481655967,17.895717928353392,2.431429276455495,4.798105000914985,8.510820233188875,103.79386237764692,76.89571792835339,14.431429276455496,18.13143833424832,23.510820233188877,245.7938623776469,1067.5682795602863,990.0,968.9607762271092,21.039223772890807,0.695494770460315,0.34869262765135434,988.9558126018884,0.42651023471926497,0.42651023471926497,0.42651023471926497,0.4062745563171808,19.568526140059884,19.568526140059884,19.568526140059884,19.588761818461972,,0.933671890722006,0.933671890722006,0.933671890722006,0.8713946535484299,43.12028524185559,43.12028524185559,43.12028524185559,40.358688059770344,0.8782135487139631,0.8782135487139631,0.8782135487139631,0.8219692069199663,0.9768552002011408,0.9768552002011408,0.9768552002011408,0.9758974326884077,42.13727183652648,42.13727183652648,42.13727183652648,39.44636965909516,165.8581851686746,0.12757082482128607,4.8605131279259225e-05,189.06630227011303,118.44275706241828,4,3,119417.8933214457,607.1346896506183,30,0.9214343620481922
2008.07,573.1412569240241,0.5126129032258064,2008.0,7.0,2007.0,10.0,14.117348802457093,0.023131476052337865,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,199.2258064516129,0.35488787635682617,373.9154504724112,373.9154504724112,,2.225806451612903,167.49564011870405,167.49564011870405,38.92417023500308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,446.4638375691854,990.0,966.1608560141531,23.839143985846945,0.19755706412971022,0.046192528532726415,989.7562504073375,0.20363330872036417,0.20363330872036417,0.04794277465709396,0.0,23.391761084464132,23.391761084464132,23.5474516185274,23.595394393184495,,0.9216963938714475,0.9216963938714475,0.20843250727620402,0.0,35.36962687433052,35.36962687433052,7.945396008344139,0.0,0.7203589994772,0.7203589994772,0.16182069263430016,0.0,0.9716416595567704,0.9716416595567704,0.962321498193962,0.96,34.379707034873206,34.379707034873206,7.7095870496981,0.0,76.4690011194445,0.1323960108230764,5.705770686170938e-05,117.35189657915632,51.12243833631032,3,2,56892.93683286671,246.0068351219016,31,0.4248277839969139
2008.08,373.0169569147661,0.6856451612903226,2008.0,8.0,2007.0,11.0,3.461380682943361,0.009271981608644113,47.0,8.0,6.0,5.0,89.0,155.0,0.418534853478502,218.01695691476615,218.01695691476615,,1.4838709677419355,158.40222308372972,59.61473383103643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,279.0169569147661,990.0,965.2632157349146,24.736784265085383,0.1340055009638885,0.014204806455719603,989.8517896925804,0.18683694946220875,0.0522203917629299,0.0,0.0,24.401737008203575,24.536353565902854,24.588573957665783,24.588573957665783,,0.9177190107186425,0.43680530113172544,0.0,0.0,34.93122883038922,12.839795645348643,0.0,0.0,0.7114303224111858,0.26150296630037967,0.0,0.0,0.9728656920240388,0.9647314120971402,0.96,0.96,34.01501244135317,12.45203870887758,0.0,0.0,46.46705115023075,0.12411423706511929,5.935465017689006e-05,56.92485561549182,36.79734518585366,2,1,34571.48605577168,169.70403395065745,31,0.25815028416794866
2008.09,274.0501844794281,0.8306,2008.0,9.0,2007.0,12.0,2.8224276389968472,0.010166305385338149,40.0,6.0,4.0,3.0,65.0,118.0,0.43361488656609454,156.05018447942808,156.05018447942808,,1.0,156.05018447942808,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,206.05018447942808,990.0,964.7953561285568,25.20464387144324,0.10825299359219197,0.005617557443170637,989.8861294489647,0.17610743663626355,0.0,0.0,0.0,24.91466588377164,25.0907733204079,25.0907733204079,25.0907733204079,,0.9190276347078963,0.0,0.0,0.0,35.05726132256316,0.0,0.0,0.0,0.7139971756122843,0.0,0.0,0.0,0.9713229519529383,0.9599999999999999,0.9599999999999999,0.9599999999999999,34.06340139773219,0.0,0.0,0.0,34.06340139773219,0.12357389861944515,6.058402379626253e-05,45.013298674369935,26.394136604171777,1,1,24525.649006367177,122.03120478075203,30,0.18924111887628994
2008.1,195.7799393761814,0.9628387096774194,2008.0,10.0,2008.0,1.0,2.290957564495704,0.011261678811227109,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,80.74193548387096,0.41140960598657395,115.03800389231044,115.03800389231044,,1.0,115.03800389231044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.935483870967744,4.32258064516129,3.0,2.0,38.483870967741936,155.29606840843945,990.0,964.4313517768602,25.568648223139867,0.09034011171026922,0.0015038003892310064,989.9081560879006,0.09419679695768206,0.0,0.0,0.0,25.377160582748687,25.395570155927135,25.395570155927135,25.395570155927135,,0.8979359707092363,0.0,0.0,0.0,25.72028200542158,0.0,0.0,0.0,0.5238346640615393,0.0,0.0,0.0,0.9692652270274109,0.96,0.96,0.96,24.93160216153769,0.0,0.0,0.0,24.93160216153769,0.1275482605159365,6.016819485160657e-05,29.28409543901836,22.14794970529609,1,1,18549.11200818404,103.55260733721148,31,0.13850890089743162
2008.11,264.5481781264758,0.8471666666666666,2008.0,11.0,2008.0,2.0,6.864785485630757,0.026159372205649543,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.31978929774324544,180.21484479314248,180.21484479314248,,1.0666666666666667,172.21270890370866,8.002135889433806,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,221.21484479314248,990.0,964.7422577427149,25.25774225728512,0.11360516369367146,0.008463291302298441,989.8779315450041,0.21529854710011606,0.006800811906061997,0.0,0.0,24.920375255189047,25.117279956234857,25.124080768140917,25.124080768140917,,0.9248618620404441,0.060102217188363824,0.0,0.0,38.952746687365114,1.7460398020587347,0.0,0.0,0.7933349630827925,0.035560892098955896,0.0,0.0,0.9738950562797574,0.9606666666666667,0.9599999999999999,0.9599999999999999,37.946600530565746,1.6936586079969724,0.0,0.0,39.64025913856271,0.149681183728471,6.112729714193707e-05,51.44932791177915,28.303147583067314,2,1,28540.986579765155,129.05963252615788,30,0.22022366188090398
2008.12,521.8321475512893,0.5433548387096775,2008.0,12.0,2008.0,3.0,10.378396488485805,0.021217263884685037,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.2218282183927366,408.3482765835474,408.3482765835474,,2.4516129032258065,168.21142153073345,168.21142153073345,71.92543352208057,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,460.09021206741835,990.0,965.9437901278311,24.05620987216893,0.20050513756546548,0.052165418760638384,989.747329443674,0.20374520332215393,0.20374520332215393,0.08136828447435718,0.0,23.599794112520676,23.599794112520676,23.72217103136847,23.80353931584283,,0.9224985652643654,0.9224985652643654,0.41515419362494926,0.0,35.9254335657858,35.9254335657858,15.07159566704946,0.0,0.7316788913601995,0.7316788913601995,0.306957141895101,0.0,0.9713487111708469,0.9713487111708469,0.964516129032258,0.96,34.90638148753944,34.90638148753944,14.619447797037974,0.0,84.43221077211686,0.16129336263719485,5.760558419398379e-05,108.90603989380529,50.01989892851079,3,2,62817.56481445495,237.0310225674728,31,0.46906783762287146
2009.01,895.3893757522852,0.36835483870967745,2009.0,1.0,2008.0,4.0,15.36807608301433,0.01736861938867679,46.0,7.0,6.0,4.0,76.0,139.0,0.16030251409182655,756.3893757522852,756.3893757522852,,3.6129032258064515,208.01896165059085,208.01896165059085,208.01896165059085,132.33249080051257,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,815.3893757522852,990.0,967.4570015291347,22.54299847086535,0.42127054237406425,0.19148305787263245,989.3872463997534,0.31019379211251635,0.31019379211251635,0.31019379211251635,0.20493377146489392,21.620051078506155,21.620051078506155,21.620051078506155,21.725311099153775,,0.9328682014297985,0.9328682014297985,0.9328682014297985,0.5724188525396177,40.99952499934031,40.99952499934031,40.99952499934031,25.436635553566312,0.8350208757503119,0.8350208757503119,0.8350208757503119,0.5180577505817986,0.9745193428483434,0.9745193428483434,0.9745193428483434,0.9693788113923968,39.96931174366296,39.96931174366296,39.96931174366296,24.818798936370417,144.72673416735933,0.16162585262071985,5.3528351832674634e-05,182.10896515760027,104.54708763779776,4,3,107676.69022051533,518.6800383444725,31,0.8040374120408851
2009.02,1607.5491808179142,0.22267857142857145,2009.0,2.0,2008.0,5.0,46.41540539643123,0.026797038366162186,49.0,8.0,7.0,5.0,93.0,162.0,0.10627485552241067,1445.5491808179142,1083.5321625916933,,4.0,270.88304064792334,270.88304064792334,270.88304064792334,270.88304064792334,362.017018226221,34.34265119802175,6.535147906868663,9.677619686989756,11.17336476006855,300.2882346742723,83.34265119802174,14.535147906868662,16.677619686989754,16.173364760068548,393.2882346742723,1198.0875813835735,990.0,969.7968465554187,20.20315344458127,0.8511478555597546,0.4589072958137365,988.6899448486265,0.5194906788522299,0.5194906788522299,0.5194906788522299,0.5194906788522299,18.373607614355567,18.373607614355567,18.373607614355567,18.373607614355567,,0.9341600564765551,0.9341600564765551,0.9341600564765551,0.9341600564765551,45.54803548266617,45.54803548266617,45.54803548266617,45.54803548266617,0.9276585638017549,0.9276585638017549,0.9276585638017549,0.9276585638017549,0.9784618599493162,0.9784618599493162,0.9784618599493162,0.9784618599493162,44.57408552234373,44.57408552234373,44.57408552234373,44.57408552234373,178.29634208937492,0.11841711927760369,4.5776412234047655e-05,192.33442914036368,153.76546506947255,4,4,119815.14188405994,982.3328711060204,28,0.9905352338298606
2009.03,4707.019421917106,0.03483870967741936,2009.0,3.0,2008.0,6.0,118.879908323719,0.029006359172518367,62.193548387096776,12.064516129032258,13.774193548387096,15.838709677419354,162.09677419354838,265.96774193548384,0.059902042959701654,4441.051679981622,532.258064516129,,1.935483870967742,275.0,275.0,275.0,275.0,3908.7936154654935,605.5483870967741,5.935483870967742,11.225806451612904,64.14665955717437,3221.9372784889647,667.741935483871,18.0,25.0,79.98536923459373,3384.034052682513,1243.0,990.0325772080579,976.7648785317485,13.267698676309326,0.914120139360043,0.48,988.6384570686978,0.5349,0.5349,0.5349,0.5349,11.338678536949285,11.338678536949285,11.338678536949285,11.338678536949285,1.0,0.4168912676203323,0.4168912676203323,0.4168912676203323,0.4168912676203323,14.963432175602401,14.963432175602401,14.963432175602401,14.963432175602401,0.3047542194623707,0.3047542194623707,0.3047542194623707,0.3047542194623707,0.9641449195304334,0.9641449195304334,0.9641449195304334,0.9641449195304334,14.50015888276767,14.50015888276767,14.50015888276767,14.50015888276767,58.00063553107068,0.017543580129581567,3.0269691943824765e-05,150.12076515510657,0.0,4,0,43152.47283511658,2323.430819931149,31,0.32222575295039263
2009.04,4503.874153744239,0.0288,2009.0,4.0,2008.0,7.0,66.33146603718478,0.01521097824811203,79.33333333333333,14.0,19.333333333333332,26.333333333333332,202.0,341.0,0.07647386593681597,4162.874153744239,953.3333333333334,,3.466666666666667,275.0,275.0,275.0,275.0,3209.540820410906,167.33333333333334,3.9999999999999996,5.666666666666667,53.666666666666664,2978.8741537442393,246.66666666666666,18.0,25.0,80.0,3180.8741537442393,1243.0,990.0104698640741,976.548583599193,13.461886264881283,0.9223783764460272,0.4799999999999999,988.608091487628,0.5349,0.5349,0.5349,0.5349,11.524607888435275,11.524607888435275,11.524607888435275,11.524607888435275,1.0,0.7183923938037571,0.7183923938037571,0.7183923938037571,0.7183923938037571,22.945970112310942,22.945970112310942,22.945970112310942,22.945970112310942,0.46733136684951,0.46733136684951,0.46733136684951,0.46733136684951,0.9667277723394494,0.9667277723394494,0.9667277723394494,0.9667277723394494,22.21769837622743,22.21769837622743,22.21769837622743,22.21769837622743,88.87079350490971,0.0212037214758097,2.5894753352246416e-05,125.9674533089041,0.0,4,0,63986.97132353499,3188.480329502967,30,0.4937266305828317
2009.05,2604.877590575734,0.11987096774193548,2009.0,5.0,2008.0,8.0,47.72635412395332,0.0180828061088547,65.0,14.0,17.0,23.0,202.0,321.0,0.1258379056433636,2283.877590575734,1100.0,,4.0,275.0,275.0,275.0,275.0,1183.8775905757338,35.0,4.000000000000001,8.0,55.52661873832639,1081.350971837407,100.0,18.0,25.0,78.52661873832639,1283.350971837407,1243.0,990.0,972.5572639073423,17.442736092657718,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.501546680139441,15.501546680139441,15.501546680139441,15.501546680139441,,0.9173446681429054,0.9173446681429054,0.9173446681429054,0.9173446681429054,38.372653543641555,38.372653543641555,38.372653543641555,38.372653543641555,0.7815204387707039,0.7815204387707039,0.7815204387707039,0.7815204387707039,0.9714469536787326,0.9714469536787326,0.9714469536787326,0.9714469536787326,37.28126335754891,37.28126335754891,37.28126335754891,37.28126335754891,149.12505343019563,0.05904108411528582,3.765784177530193e-05,163.56294336619067,126.99570438719029,4,4,110949.03975206555,1762.1179006773305,31,0.8284725190566424
2009.06,1450.3881938869229,0.24663333333333334,2009.0,6.0,2008.0,9.0,37.69566253411984,0.026503026914591866,62.0,12.0,14.0,16.0,153.0,257.0,0.1867356928892445,1193.3881938869229,1001.6765946874009,,4.0,250.41914867185022,250.41914867185022,250.41914867185022,250.41914867185022,191.71159919952186,18.500531482056772,2.993651254591633,5.111343546844489,11.935352479347666,153.1707204366813,80.50053148205679,14.993651254591633,19.111343546844488,27.935352479347664,306.1707204366813,1116.2821209708939,990.0,969.3294659356309,20.67053406436911,0.7513094051240424,0.382913585939994,988.8657770089359,0.4513052913097407,0.4513052913097407,0.4513052913097407,0.4513052913097407,19.085005781995346,19.085005781995346,19.085005781995346,19.085005781995346,,0.933326615366432,0.933326615366432,0.933326615366432,0.933326615366432,43.362351655947606,43.362351655947606,43.362351655947606,43.362351655947606,0.8831436182474054,0.8831436182474054,0.8831436182474054,0.8831436182474054,0.9771765981284107,0.9771765981284107,0.9771765981284107,0.9771765981284107,42.38528459962992,42.38528459962992,42.38528459962992,42.38528459962992,169.54113839851968,0.12168207696819558,4.740921260099779e-05,189.56689769452663,131.54487709808424,4,4,122069.61964693417,695.2480246537352,30,0.9418952133251093
2009.07,642.4048994904488,0.4737741935483871,2009.0,7.0,2008.0,10.0,15.48377850475183,0.022953959830586085,58.0,11.0,11.0,11.0,136.0,227.0,0.3679770144226946,415.4048994904487,415.4048994904487,,2.4516129032258065,167.70347973508413,167.70347973508413,68.78595522562797,11.211984794652563,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,495.4048994904487,990.0,966.4523863639002,23.54761363609983,0.22173399226246107,0.05785604911814577,989.7204099586194,0.20360609450895553,0.20360609450895553,0.0876967000036905,0.013789891897126316,23.06441750021026,23.06441750021026,23.180326894715527,23.254233702822088,,0.9214547927660067,0.9214547927660067,0.35785842531722684,0.05950383305562231,34.88679608982341,34.88679608982341,13.91227768113214,2.1998581515315423,0.7105253786114747,0.7105253786114747,0.2833457776197992,0.04480362834076461,0.9712595469523634,0.9712595469523634,0.9643932739258062,0.9606451612903225,33.894487355570995,33.894487355570995,13.517165244532135,2.133862406985596,83.44000236265973,0.12760037678299063,5.622095308485795e-05,133.26274957556276,50.54603876591153,4,2,62079.361757818835,245.2508910064285,31,0.46355556868144293
2009.08,398.9138237898174,0.6549354838709678,2009.0,8.0,2008.0,11.0,4.5745516823377175,0.011449361942821316,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,173.70967741935485,0.43758064898912213,225.2041463704626,225.2041463704626,,1.4516129032258065,166.87761406658186,58.32653230388076,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.516129032258064,8.64516129032258,7.290322580645161,5.645161290322581,100.61290322580645,292.6557592736884,990.0,965.38496298282,24.61503701718002,0.1388190604591101,0.015374796320053523,989.8458061432209,0.20621035830514756,0.05365674661290469,0.0,0.0,24.254632802095713,24.407186413787958,24.460843160400863,24.460843160400863,,0.9212542561961048,0.4091493712589879,0.0,0.0,36.721243571512005,12.499292203380373,0.0,0.0,0.7478868344503462,0.25456806931528253,0.0,0.0,0.9742389036386142,0.9644887662078755,0.96,0.96,35.81054529387146,12.123653076270783,0.0,0.0,47.93419837014225,0.11999836057240859,5.9310676840978934e-05,60.55235345989726,39.363813975974566,2,1,35663.04358738583,180.9497472014125,31,0.2663011020563458
2009.09,282.194491383251,0.8169666666666667,2009.0,9.0,2008.0,12.0,3.5001931161236692,0.012399022446980178,40.0,6.0,4.0,3.0,65.0,118.0,0.4207909489212988,164.19449138325095,164.19449138325095,,1.0,164.19449138325095,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,214.19449138325095,990.0,964.8325365102913,25.167463489708677,0.11112739978979998,0.006517895866945003,989.8823547043432,0.19448518298213832,0.0,0.0,0.0,24.855333011069806,25.049818194051944,25.049818194051944,25.049818194051944,,0.9222508110065243,0.0,0.0,0.0,36.920895419029804,0.0,0.0,0.0,0.7519530635240287,0.0,0.0,0.0,0.9719991766369717,0.9599999999999999,0.9599999999999999,0.9599999999999999,35.903914931643655,0.0,0.0,0.0,35.903914931643655,0.1265957425234374,6.069427169137981e-05,46.84294922438481,27.93617773459955,1,1,25850.81875078343,128.84896506587896,30,0.19946619406468696
2009.1,223.48133380777534,0.9196451612903226,2009.0,10.0,2009.0,1.0,1.950213004550478,0.00866804163808735,37.0,5.0,3.0,2.0,50.0,97.0,0.4347225031895336,126.48133380777534,126.48133380777534,,1.0,126.48133380777534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.48133380777534,990.0,964.5408880028467,25.459111997153347,0.09605241497747256,0.002648133380777484,989.9012994516418,0.11381577470356763,0.0,0.0,0.0,25.246595674091544,25.356681693296387,25.356681693296387,25.356681693296387,,0.9060000235317613,0.0,0.0,0.0,28.37692163868458,0.0,0.0,0.0,0.5779413775699506,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.525613989524036,0.0,0.0,0.0,27.525613989524036,0.12300660982967591,6.044104717511573e-05,32.02617980132369,25.22616339344178,1,1,20479.056808205885,116.4151960906308,31,0.152920077719578
2009.11,290.3812896456579,0.8069000000000001,2009.0,11.0,2009.0,2.0,7.217430384114323,0.024293122434339485,36.0,5.0,3.0,2.0,47.0,93.0,0.3288237505728916,197.38128964565792,197.38128964565792,,1.2666666666666666,161.45121620468612,35.9300734409718,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,241.38128964565792,990.0,964.872664066366,25.127335933633994,0.12072255076355451,0.011682700478695495,989.8675947487577,0.1893163460364497,0.03443624334319401,0.0,0.0,24.80561433635529,24.960494439048546,24.99493068239174,24.99493068239174,,0.9208551962321702,0.24260467458380358,0.0,0.0,36.22963042204221,7.850105686229961,0.0,0.0,0.7378743466811042,0.1598799528763739,0.0,0.0,0.9723714560611926,0.9626666666666667,0.9599999999999999,0.9599999999999999,35.2486688291122,7.614602515643061,0.0,0.0,42.86327134475526,0.14608021172401123,6.0509385805864747e-05,63.03144805134589,29.23760371375353,2,1,30861.555368223788,133.9079980250785,30,0.23812928524864033
2009.12,466.74230993796544,0.5860967741935484,2009.0,12.0,2009.0,3.0,6.4440090362133615,0.013317821004762377,42.0,7.0,5.0,3.0,61.0,118.0,0.25646622889095516,348.74230993796544,348.74230993796544,,2.129032258064516,164.66995378661218,164.66995378661218,19.40240236474109,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,402.74230993796544,990.0,965.7000540820218,24.29994591797823,0.17774248269379833,0.039748461987593034,989.7825090553187,0.1952135948045968,0.1952135948045968,0.020652586067570068,0.0,23.88724137849225,23.88724137849225,24.061802387229275,24.082454973296848,,0.9215221957670584,0.9215221957670584,0.11817618403188332,0.0,35.543228257818996,35.543228257818996,4.0786588925532135,0.0,0.7238946692020163,0.7238946692020163,0.08306840921696973,0.0,0.9713246870231086,0.9713246870231086,0.9612903225806451,0.96,34.536162734393486,34.536162734393486,3.956299125776618,0.0,73.0286245945636,0.15585385483256503,5.824259230185971e-05,94.15695791142934,57.466143694187096,3,2,54333.29669835532,272.5728083685417,31,0.4057145810809089
2010.01,788.1014109553288,0.40551612903225803,2010.0,1.0,2009.0,4.0,14.351391049887848,0.018147586824685622,46.0,7.0,6.0,4.0,76.0,139.0,0.18103031744676917,649.1014109553288,649.1014109553288,,3.4516129032258065,187.28289893371831,187.28289893371831,187.28289893371831,87.25271415417382,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,708.1014109553288,990.0,967.0514258657144,22.94857413428567,0.33786506260975946,0.13146426501244354,989.5306706723778,0.2505823705427627,0.2505823705427627,0.2505823705427627,0.12012027424971643,22.22866243612071,22.22866243612071,22.22866243612071,22.359124532413755,,0.9278842595356005,0.9278842595356005,0.9278842595356005,0.4195350213828672,37.81562512796591,37.81562512796591,37.81562512796591,17.139716429011123,0.7701756645206905,0.7701756645206905,0.7701756645206905,0.34907772767843426,0.9714506416998584,0.9714506416998584,0.9714506416998584,0.9650892868265949,36.742437096558206,36.742437096558206,36.742437096558206,16.649441651498197,126.87675294117282,0.16076020940277333,5.457618481860395e-05,166.07751233738054,92.66670975443758,4,3,94396.30418823258,456.6661341686022,31,0.7048708496731824
