MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2010.02,1646.0670866280911,0.22374999999999998,2010.0,2.0,2009.0,5.0,57.409863191165876,0.03297685103456014,49.0,8.0,7.0,5.0,93.0,162.0,0.10765338885334308,1484.0670866280911,1054.7918580756354,,4.0,263.69796451890886,263.69796451890886,263.69796451890886,263.69796451890886,429.2752285524558,31.99814744387567,6.092605019894377,9.48951787169477,13.249235449149868,368.4457227678411,80.99814744387568,14.092605019894377,16.489517871694773,18.249235449149868,461.4457227678411,1166.3721284111002,990.0,969.885227045182,20.114772954817987,0.8099465390525984,0.4293641083639516,988.7606893525834,0.49424692511741675,0.49424692511741675,0.49424692511741675,0.49424692511741675,18.381215382284033,18.381215382284033,18.381215382284033,18.381215382284033,,0.9327428150783241,0.9327428150783241,0.9327428150783241,0.9327428150783241,44.132449735813104,44.132449735813104,44.132449735813104,44.132449735813104,0.8988278968597374,0.8988278968597374,0.8988278968597374,0.8988278968597374,0.9773359570777718,0.9773359570777718,0.9773359570777718,0.9773359570777718,43.142085089030324,43.142085089030324,43.142085089030324,43.142085089030324,172.5683403561213,0.11612191272429935,4.5687158761713253e-05,192.01673124515077,148.19717682470625,4,4,115965.92471931351,874.4396243152978,28,0.9587130019784517
2010.03,4335.882268319842,0.03509677419354839,2010.0,3.0,2009.0,6.0,95.17508730824915,0.024205970403598766,62.193548387096776,12.064516129032258,13.774193548387096,15.838709677419354,162.09677419354838,265.96774193548384,0.06273068583749415,4069.914526384359,1100.0,,4.0,275.0,275.0,275.0,275.0,2969.914526384359,37.806451612903224,5.935483870967742,11.225806451612904,64.16129032258064,2850.7854941262945,100.0,18.0,25.0,80.0,3012.8822683198428,1243.0,990.001143276215,976.2285024448798,13.772640831335163,0.9258623396847335,0.48,988.5952809365301,0.5349,0.5349,0.5349,0.5349,11.831878491650459,11.831878491650459,11.831878491650459,11.831878491650459,,0.8235073807732183,0.8235073807732183,0.8235073807732183,0.8235073807732183,26.47023254754942,26.47023254754942,26.47023254754942,26.47023254754942,0.5391086058564035,0.5391086058564035,0.5391086058564035,0.5391086058564035,0.9681058682212537,0.9681058682212537,0.9681058682212537,0.9681058682212537,25.63420960515725,25.63420960515725,25.63420960515725,25.63420960515725,102.536838420629,0.025367472811732475,2.589314101531035e-05,145.88994048940845,82.54345970364687,4,4,76287.40778494797,2478.277843145093,31,0.5696491023368278
2010.04,4639.426627078772,0.023733333333333332,2010.0,4.0,2009.0,7.0,48.51301926776796,0.0104852627507846,74.66666666666667,14.0,18.666666666666668,25.666666666666668,185.0,318.0,0.06848277772875123,4321.426627078772,1100.0,,4.0,275.0,275.0,275.0,275.0,3221.4266270787716,25.333333333333332,4.0,6.333333333333333,54.333333333333336,3131.426627078771,100.0,18.0,25.0,80.0,3316.426627078771,1243.0,990.0037593193524,976.8429578748002,13.160801444552238,0.924885112186391,0.4799999999999999,988.598874207166,0.5349,0.5349,0.5349,0.5349,11.22101633236587,11.22101633236587,11.22101633236587,11.22101633236587,,0.8073944444438224,0.8073944444438224,0.8073944444438224,0.8073944444438224,24.509389102506812,24.509389102506812,24.509389102506812,24.509389102506812,0.4991728941447416,0.4991728941447416,0.4991728941447416,0.4991728941447416,0.9674322992345327,0.9674322992345327,0.9674322992345327,0.9674322992345327,23.719219976979375,23.719219976979375,23.719219976979375,23.719219976979375,94.8768799079175,0.020742031482845296,2.3958808057554923e-05,109.24381297603536,79.9614893856573,4,4,68311.3535337006,3875.664344844744,30,0.5270937772662083
2010.05,3824.4515130540863,0.04929032258064516,2010.0,5.0,2009.0,8.0,69.06866698487917,0.018264024783284382,71.0,14.0,18.0,24.0,213.0,340.0,0.09120109079724463,3484.4515130540863,1100.0,,4.0,275.0,275.0,275.0,275.0,2384.4515130540863,29.0,3.9999999999999996,7.0,56.0,2288.4515130540863,100.0,18.0,25.0,80.0,2501.4515130540863,1243.0,990.0,975.2481794923812,14.751820507618797,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.81063109510052,12.81063109510052,12.81063109510052,12.81063109510052,,0.8689399963171949,0.8689399963171949,0.8689399963171949,0.8689399963171949,30.142406203551573,30.142406203551573,30.142406203551573,30.142406203551573,0.6138982933513558,0.6138982933513558,0.6138982933513558,0.6138982933513558,0.969654858523034,0.969654858523034,0.969654858523034,0.969654858523034,29.23041580624668,29.23041580624668,29.23041580624668,29.23041580624668,116.92166322498672,0.03204369632754936,2.95256725315623e-05,142.18377275495118,83.45260854280481,4,4,86989.71743939011,2513.581718258364,31,0.6495647956943705
2010.06,2130.9389599530714,0.1635,2010.0,6.0,2009.0,9.0,44.50095859233155,0.02129488507425649,67.0,13.0,15.0,17.0,181.0,293.0,0.14202642250947056,1837.9389599530712,1100.0,,4.0,275.0,275.0,275.0,275.0,737.9389599530712,32.84852838164303,5.0,9.762297649965927,40.575971846937286,649.7521620745249,99.84852838164304,18.0,24.76229764996593,57.575971846937286,830.7521620745249,1242.6108260316091,990.0,971.3339238837091,18.66607611629093,0.9252813218341679,0.4799999999999999,988.5947186781657,0.5349,0.5349,0.5349,0.5349,16.725894794456796,16.725894794456796,16.725894794456796,16.725894794456796,,0.9265776152018232,0.9265776152018232,0.9265776152018232,0.9265776152018232,41.813498606156905,41.813498606156905,41.813498606156905,41.813498606156905,0.8515987496162302,0.8515987496162302,0.8515987496162302,0.8515987496162302,0.9749420903845342,0.9749420903845342,0.9749420903845342,0.9749420903845342,40.77631265726929,40.77631265726929,40.77631265726929,40.77631265726929,163.10525062907715,0.0800903816824336,4.118819460330231e-05,183.32988385806385,143.58939661055504,4,4,117435.78045293555,1225.5529604884168,30,0.9061402812726509
2010.07,1011.4509559353311,0.3361935483870968,2010.0,7.0,2009.0,10.0,26.13782751322281,0.025000739839613078,63.0,12.0,13.0,13.0,155.0,256.0,0.26544688916075676,755.4509559353311,748.9638387198236,,3.5483870967741935,207.97022871995162,207.97022871995162,207.97022871995162,125.05315255996861,6.487117215507543,1.5964390022538095,0.3040836194769161,0.32942392109999247,0.32942392109999247,3.9277467515768327,64.5964390022538,12.304083619476916,13.329423921099993,13.329423921099993,158.92774675157682,839.1937852626542,990.0,967.857592304127,22.142407695872947,0.4616200869769717,0.2058779762834667,989.3325019367396,0.3160267462640703,0.3160267462640703,0.3160267462640703,0.20692313928419798,21.15888288634843,21.15888288634843,21.15888288634843,21.2679864933283,,0.9302526836148994,0.9302526836148994,0.9302526836148994,0.5118406345954253,39.77875332039986,39.77875332039986,39.77875332039986,23.034317025065288,0.8101579087657813,0.8101579087657813,0.8101579087657813,0.4691306929748531,0.9736827117779088,0.9736827117779088,0.9736827117779088,0.9684989786383149,38.751667212726524,38.751667212726524,38.751667212726524,22.48146783609499,138.73646947427457,0.13670220226930516,5.218109887644346e-05,188.32766519018952,89.82245295097172,4,3,103219.93328886028,452.2803075785097,31,0.7707581637459698
2010.08,532.4180944749896,0.5335161290322581,2010.0,8.0,2009.0,11.0,9.089788090453588,0.016497628842059762,58.0,10.0,10.0,7.0,117.0,202.0,0.3858790287037581,330.4180944749897,330.4180944749897,,2.064516129032258,160.20139952078415,160.20139952078415,10.015295433421388,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,408.4180944749897,990.0,965.9922603316111,24.00773966838893,0.18025664043515252,0.036083618894997886,989.7836597406699,0.18806332458657127,0.18806332458657127,0.011007710676166786,0.0,23.603336084472215,23.603336084472215,23.780391698382616,23.791399409058787,,0.9186307341959089,0.9186307341959089,0.059185319292635506,0.0,34.04168100376035,34.04168100376035,2.0687447992290258,0.0,0.6933132587323899,0.6933132587323899,0.04213329529998017,0.0,0.9715966529134714,0.9715966529134714,0.9606451612903225,0.96,33.090519928689545,33.090519928689545,2.006682455252155,0.0,68.18772231263125,0.1268138814327735,5.737820607768712e-05,95.22561147235348,47.48241444383431,3,2,50731.66540059765,230.0068351219016,31,0.37882067951461806
2010.09,354.5349904277885,0.7101333333333334,2010.0,9.0,2009.0,12.0,4.4309778335535155,0.01237041208720438,46.0,7.0,6.0,4.0,75.0,138.0,0.3940320935160976,216.5349904277885,216.5349904277885,,1.4333333333333333,161.02931912853273,55.50567129925578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,275.5349904277885,990.0,965.1716457479554,24.8283542520447,0.13277658393554,0.01422941213368542,989.8529940039308,0.19101915680453724,0.050585487112561306,0.0,0.0,24.49032909917094,24.630762768862912,24.681348255975475,24.681348255975475,,0.919535433175727,0.3925097100478921,0.0,0.0,35.68201243528537,12.005198892803723,0.0,0.0,0.7267212308612091,0.24450506909987213,0.0,0.0,0.9730184113371113,0.9643333333333334,0.9599999999999999,0.9599999999999999,34.74766516058924,11.64504292601961,0.0,0.0,46.392708086608856,0.13007570680629893,5.969752895000076e-05,60.68526462535011,35.02172441723975,2,1,33402.749822358375,161.07750011529615,30,0.25773726714782697
2010.1,250.43867351503127,0.8716774193548388,2010.0,10.0,2010.0,1.0,3.280268259588672,0.013133389943654369,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,105.38709677419355,0.4223497636423409,145.05157674083773,145.05157674083773,,1.0,145.05157674083773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.58064516129032,5.645161290322581,3.6451612903225805,2.6451612903225805,53.87096774193548,193.92254448277322,990.0,964.682877476823,25.317122523176952,0.1039727036603704,0.004505157674083722,989.8915221386657,0.15119520737160355,0.0,0.0,0.0,25.057449454470895,25.2086446618425,25.2086446618425,25.2086446618425,,0.9148740209006365,0.0,0.0,0.0,32.61761664945605,0.0,0.0,0.0,0.6643099113942169,0.0,0.0,0.0,0.9703542460803708,0.96,0.96,0.96,31.65373155400788,0.0,0.0,0.0,31.65373155400788,0.12602936242982346,6.0596120452650364e-05,40.92743098873936,26.480941999046223,1,1,23550.37627618186,122.1827240761327,31,0.17585406418893265
2010.11,261.74675070799526,0.8517666666666667,2010.0,11.0,2010.0,2.0,3.6213824712115,0.013366442329561077,36.0,5.0,3.0,2.0,47.0,93.0,0.35937808975742747,168.7467507079953,168.7467507079953,,1.0,168.7467507079953,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,212.7467507079953,990.0,964.7333717419095,25.266628258090428,0.11061646118145632,0.007028481920779894,989.8823550568978,0.20716102911134643,0.0,0.0,0.0,24.94182228587685,25.148983314988197,25.148983314988197,25.148983314988197,,0.9236899460416605,0.0,0.0,0.0,38.13822781967772,0.0,0.0,0.0,0.7767459841074892,0.0,0.0,0.0,0.9738617844293909,0.9599999999999999,0.9599999999999999,0.9599999999999999,37.155305321579334,0.0,0.0,0.0,37.155305321579334,0.14095670364701232,6.109648961278388e-05,48.2,30.054285513735977,1,1,26751.81983153712,137.5683948103472,30,0.20641836289766297
2010.12,453.7440897072021,0.6076774193548388,2010.0,12.0,2010.0,3.0,10.855251177025123,0.023234007537588582,38.0,5.0,4.0,3.0,54.0,104.0,0.23887694763138537,349.7440897072021,349.7440897072021,,2.225806451612903,156.1823449511798,156.1823449511798,37.37939980484246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,396.7440897072021,990.0,965.6333364507447,24.36666354925539,0.17741872147502705,0.04052447253598328,989.7820568059891,0.17759137453494084,0.17759137453494084,0.04397022855758949,0.0,23.971128980709448,23.971128980709448,24.104750126686803,24.14872035524439,,0.9176416023507733,0.9176416023507733,0.20812151350233904,0.0,33.65391174655529,33.65391174655529,7.837136774124575,0.0,0.6854157178524499,0.6854157178524499,0.15961582024693635,0.0,0.9710354659887488,0.9710354659887488,0.9622580645161289,0.96,32.69019187670917,32.69019187670917,7.602022670900836,0.0,72.9824064243192,0.15928856613012798,5.817644515075896e-05,110.1803938711792,47.6257538013308,3,2,54298.91037969347,226.1784061646158,31,0.4054578134684399
2011.01,1273.5917923107631,0.2949032258064516,2011.0,1.0,2010.0,4.0,43.76258329004202,0.03550343435707,47.064516129032256,7.354838709677419,6.354838709677419,4.354838709677419,77.7741935483871,142.90322580645162,0.1268592104642397,1130.6885665043114,909.8052624913366,,3.838709677419355,235.3454068070788,235.3454068070788,235.3454068070788,203.76904207010026,220.88330401297486,20.593364229798787,3.9348818471709466,6.454550462601725,7.327808227777552,182.57269924562587,67.65788035883104,11.289720556848366,12.809389172279145,11.68264693745497,260.34689279401294,1001.5622525792953,990.0,968.7149831811441,21.285016818855848,0.6358973183413107,0.31780396148731205,989.0462987201714,0.40308118014321576,0.40308118014321576,0.40308118014321576,0.35910171965075255,19.928234358884023,19.928234358884023,19.928234358884023,19.97221381937649,,0.931905529750463,0.931905529750463,0.931905529750463,0.7817090786939092,42.18217005788916,42.18217005788916,42.18217005788916,35.69029434745905,0.8591073331545654,0.8591073331545654,0.8591073331545654,0.7268899052435652,0.9758857446005267,0.9758857446005267,0.9758857446005267,0.9737186231874114,41.18032385328351,41.18032385328351,41.18032385328351,34.8593556381096,158.40032719796014,0.13597738225892025,4.93552947675987e-05,191.20977083902807,105.24595156935617,4,3,117849.84343528235,522.4093384987455,31,0.8800018177664453
2011.02,2841.9828624137663,0.1062142857142857,2011.0,2.0,2010.0,5.0,64.09654221415715,0.02250000648199316,55.0,10.0,10.0,8.0,114.0,197.0,0.07279453934012023,2644.9828624137663,1100.0,,4.0,275.0,275.0,275.0,275.0,1544.9828624137665,45.0,7.999999999999999,15.0,55.11620450509953,1421.8666579086669,100.0,18.0,25.0,63.11620450509953,1535.8666579086669,1243.0,990.0,973.0869168763808,16.913083123619334,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.971893711101057,14.971893711101057,14.971893711101057,14.971893711101057,,0.909920636356797,0.909920636356797,0.909920636356797,0.909920636356797,36.80649032380233,36.80649032380233,36.80649032380233,36.80649032380233,0.7496230208513712,0.7496230208513712,0.7496230208513712,0.7496230208513712,0.9715444283659996,0.9715444283659996,0.9715444283659996,0.9715444283659996,35.76645988016682,35.76645988016682,35.76645988016682,35.76645988016682,143.06583952066728,0.05420185363510176,3.612773725269375e-05,165.07626914564966,118.07853858669054,4,4,96140.24415788842,1832.000290301854,28,0.7948102195592627
2011.03,3835.5047888321837,0.04361290322580645,2011.0,3.0,2010.0,6.0,6.323833934090368,0.0016395667760894033,61.903225806451616,11.96774193548387,13.612903225806452,15.580645161290322,160.4516129032258,263.51612903225805,0.06877620846360694,3571.9886597999257,1100.0,,4.0,275.0,275.0,275.0,275.0,2471.9886597999257,38.09677419354838,6.03225806451613,11.387096774193552,64.41935483870968,2352.053175928958,100.0,18.0,25.0,80.0,2512.5047888321837,1243.0,990.0,975.3314268144302,14.668573185569922,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.727383773051645,12.727383773051645,12.727383773051645,12.727383773051645,,0.8797747229523846,0.8797747229523846,0.8797747229523846,0.8797747229523846,30.198830779107283,30.198830779107283,30.198830779107283,30.198830779107283,0.615047470042918,0.615047470042918,0.615047470042918,0.615047470042918,0.97,0.97,0.97,0.97,29.29286585573406,29.29286585573406,29.29286585573406,29.29286585573406,117.17146342293624,0.030557150208110274,2.9588753389630363e-05,118.49503004114204,114.58035147575092,4,4,87175.56878666456,3469.096038157721,31,0.650952574571868
2011.04,4196.187237456931,0.03266666666666666,2011.0,4.0,2010.0,7.0,20.223183986629312,0.00483953393793445,70.0,14.0,18.0,25.0,168.0,295.0,0.0703724522624547,3901.1872374569307,1100.0,,4.0,275.0,275.0,275.0,275.0,2801.1872374569307,30.0,4.0,7.0,55.0,2705.1872374569307,100.0,18.0,25.0,80.0,2873.1872374569307,1243.0,990.0,976.0380986240668,13.96190137593315,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.020711963414874,12.020711963414874,12.020711963414874,12.020711963414874,,0.859485566227597,0.859485566227597,0.859485566227597,0.859485566227597,27.870313377117814,27.870313377117814,27.870313377117814,27.870313377117814,0.5676234903689982,0.5676234903689982,0.5676234903689982,0.5676234903689982,0.97,0.97,0.97,0.97,27.03420397580428,27.03420397580428,27.03420397580428,27.03420397580428,108.13681590321713,0.025822251202558474,2.7307276743236645e-05,114.16300867095828,103.5870382146855,4,4,77858.50745031632,3657.874932613637,30,0.6007600883512062
2011.05,3545.71737727602,0.05903225806451613,2011.0,5.0,2010.0,8.0,47.82181697072656,0.014193638519563026,71.0,14.0,18.0,24.0,213.0,340.0,0.09755311300629294,3205.71737727602,1100.0,,4.0,275.0,275.0,275.0,275.0,2105.7173772760207,29.0,4.000000000000001,7.0,56.0,2009.7173772760207,100.0,18.0,25.0,80.0,2222.7173772760207,1243.0,990.0,974.6954444769427,15.304555523057289,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.363366110539012,13.363366110539012,13.363366110539012,13.363366110539012,,0.8892193709343065,0.8892193709343065,0.8892193709343065,0.8892193709343065,32.08938063901743,32.08938063901743,32.08938063901743,32.08938063901743,0.6535515405095199,0.6535515405095199,0.6535515405095199,0.6535515405095199,0.97,0.97,0.97,0.97,31.126699219846905,31.126699219846905,31.126699219846905,31.126699219846905,124.50679687938762,0.03616200430415036,3.144111032307768e-05,145.88994048940845,110.18948047996945,4,4,92633.05687826438,2377.277843145093,31,0.691704427107709
2011.06,1905.4836735744973,0.18806666666666666,2011.0,6.0,2010.0,9.0,49.83148695018435,0.027035317419643535,67.0,13.0,15.0,17.0,181.0,293.0,0.16212978125015273,1612.4836735744973,1086.0758438959176,,4.0,271.5189609739794,271.5189609739794,271.5189609739794,271.5189609739794,526.4078296785797,25.808760475574104,3.978814221628807,7.647405803232973,29.79223807044686,459.18061110769685,92.80876047557412,16.978814221628806,22.64740580323297,46.79223807044686,640.1806111076968,1218.5108243963537,990.0,970.6806216754135,19.31937832458655,0.8857435930319024,0.46369045214542376,988.6505659548226,0.5221701847106922,0.5221701847106922,0.5221701847106922,0.5221701847106922,17.44777409469855,17.44777409469855,17.44777409469855,17.44777409469855,,0.9299163406678544,0.9299163406678544,0.9299163406678544,0.9299163406678544,43.1429260935443,43.1429260935443,43.1429260935443,43.1429260935443,0.8786746658562994,0.8786746658562994,0.8786746658562994,0.8786746658562994,0.9764249881617405,0.9764249881617405,0.9764249881617405,0.9764249881617405,42.13626957395512,42.13626957395512,42.13626957395512,42.13626957395512,168.54507829582047,0.09458832848746267,4.31913271183996e-05,188.04402441125376,146.9775561967118,4,4,121352.45637299074,929.3332346395624,30,0.9363615460878915
2011.07,875.0941952517779,0.3767741935483871,2011.0,7.0,2010.0,10.0,19.450486678409252,0.02221864958016836,63.0,12.0,13.0,13.0,155.0,256.0,0.3055812140026537,619.0941952517779,619.0941952517779,,3.161290322580645,194.78383087967123,194.78383087967123,150.1041703284452,79.42236316399023,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,707.0941952517779,990.0,967.3716661356698,22.62833386433025,0.3467753893297121,0.12909738137869042,989.5241272292916,0.27193546936584834,0.27193546936584834,0.20915399926049202,0.11643479530614946,21.880525624255988,21.880525624255988,21.943307094361348,22.03602629831569,,0.9296036854323025,0.9296036854323025,0.7190434425933445,0.36056151091443606,38.76558573757403,38.76558573757403,29.386500384646915,15.111263634014824,0.7895231311114874,0.7895231311114874,0.5985030628237662,0.3077650434626237,0.9725968579728895,0.9725968579728895,0.9692885674173292,0.9647994356846185,37.71420366762928,37.71420366762928,28.570724854326325,14.69762824890743,118.6967604384923,0.13422519716628403,5.3884518252553496e-05,172.03039315850148,74.24285397957735,4,2,88310.38976623827,363.3681476088757,31,0.6594264468805128
2011.08,500.006567837155,0.5562258064516129,2011.0,8.0,2010.0,11.0,6.6816806267194195,0.013186889619877571,54.0,9.0,8.0,6.0,107.0,184.0,0.3723590273431392,316.006567837155,316.006567837155,,2.0,158.0032839185775,158.0032839185775,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,387.006567837155,990.0,965.849959866737,24.150040133263012,0.1721183882073504,0.03320131356743094,989.7946802982252,0.18194764863601165,0.18194764863601165,0.0,0.0,23.762772782852206,23.762772782852206,23.94472043148822,23.94472043148822,,0.9182063944386651,0.9182063944386651,0.0,0.0,33.78944681890931,33.78944681890931,0.0,0.0,0.6881761062914321,0.6881761062914321,0.0,0.0,0.9711504762899232,0.9711504762899232,0.96,0.96,32.8250918884101,32.8250918884101,0.0,0.0,65.6501837768202,0.13040113931946504,5.771443604343202e-05,87.39251123863379,48.47068021844341,2,2,48843.73672995423,233.7460065280269,31,0.3647232432045567
2011.09,354.65481099951086,0.7085666666666667,2011.0,9.0,2010.0,12.0,3.9556168804243574,0.01122841266071497,46.0,7.0,6.0,4.0,75.0,138.0,0.3921360616960207,216.65481099951086,216.65481099951086,,1.4333333333333333,162.99757819388975,53.65723280562107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,275.65481099951086,990.0,965.1729111424834,24.827088857516607,0.1328188889902518,0.013912237177221027,989.8532688738325,0.19746477784510777,0.047223671475879775,0.0,0.0,24.48289295350403,24.63313405987326,24.68035773134914,24.68035773134914,,0.9197464595204653,0.39143875112712306,0.0,0.0,36.1379974697656,11.599480701962628,0.0,0.0,0.7360080951072423,0.23624196949007387,0.0,0.0,0.9737880433730747,0.9643053375112871,0.9599999999999999,0.9599999999999999,35.225653745998876,11.25082052834646,0.0,0.0,46.476474274345335,0.1306030168132023,5.974046929443139e-05,57.14028422923936,35.02172441723975,2,1,33463.06147752864,161.07750011529615,30,0.2582026348574741
2011.1,274.3794424188733,0.8287096774193549,2011.0,10.0,2011.0,1.0,2.303953132294195,0.008474332677137698,41.0,6.0,4.0,3.0,56.0,110.0,0.40273972423258547,164.37944241887328,164.37944241887328,,1.0,164.37944241887328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,215.37944241887328,990.0,964.7958532273321,25.204146772667947,0.11154565726276258,0.006437944241887281,989.8820163984954,0.1935486660135803,0.0,0.0,0.0,24.892614505149716,25.086163171163296,25.086163171163296,25.086163171163296,,0.9226325920072054,0.0,0.0,0.0,37.03388353121393,0.0,0.0,0.0,0.7542542470715669,0.0,0.0,0.0,0.9713051735133387,0.96,0.96,0.96,35.97685842515722,0.0,0.0,0.0,35.97685842515722,0.13068446416017562,6.076813749356368e-05,40.92743098873936,29.03396009881113,1,1,26766.78266831697,133.54989841925496,31,0.19987143569531787
2011.11,297.40887731738655,0.7944666666666667,2011.0,11.0,2011.0,2.0,6.148746515181115,0.01949683204809179,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.34490533571929427,195.74221065071987,195.74221065071987,,1.2,171.59885286872768,24.14335778199222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,243.74221065071987,990.0,964.9041278052332,25.095872194766866,0.12155582492552525,0.010751452958276127,989.8676927221163,0.216233190090567,0.020702660901378865,0.0,0.0,24.747331726792517,24.9428622559817,24.96356491688308,24.96356491688308,,0.9237047640743336,0.18029149742859643,0.0,0.0,38.55445797372978,5.251675328084603,0.0,0.0,0.7852231766543744,0.10695876431944201,0.0,0.0,0.9736228476671295,0.9619561810004628,0.9599999999999999,0.9599999999999999,37.558409777824906,5.093077594945957,0.0,0.0,42.651487372770866,0.1428968001929163,6.061563494183566e-05,56.55582892182744,32.944309957224,2,1,30709.070908395024,150.54989841925496,30,0.2369527076265048
2011.12,504.35516438495006,0.5555483870967742,2011.0,12.0,2011.0,3.0,8.971562879077291,0.018737120724059007,42.0,7.0,5.0,3.0,61.0,118.0,0.23811496597230963,386.35516438495006,386.35516438495006,,2.2903225806451615,170.79825278861992,170.79825278861992,44.758658807710205,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,440.35516438495006,990.0,965.8691934465361,24.130806553463845,0.19172879089452152,0.047271032876989964,989.7610001762285,0.21056083779026402,0.21056083779026402,0.04890187125428061,0.0,23.681245891902062,23.681245891902062,23.842904858438047,23.891806729692327,,0.923490702245414,0.923490702245414,0.2663329445623315,0.0,36.64305038438597,36.64305038438597,9.396569160722965,0.0,0.7462943051809771,0.7462943051809771,0.1913761539862111,0.0,0.9722180781886531,0.9722180781886531,0.9629032258064515,0.96,35.64311112654182,35.64311112654182,9.114672085901278,0.0,80.40089433898493,0.1587862640074292,5.7918400884786816e-05,100.72349064046568,57.466143694187096,3,2,59818.26538820478,272.5728083685417,31,0.4466716352165829
2012.01,838.7555377769562,0.3881612903225806,2012.0,1.0,2011.0,4.0,15.89359087513966,0.019077977579800856,46.0,7.0,6.0,4.0,76.0,139.0,0.17068447044142449,699.7555377769562,699.7555377769562,,3.5161290322580645,197.9234725755308,197.9234725755308,197.9234725755308,105.98512005036363,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,758.7555377769562,990.0,967.2469618956599,22.753038104340106,0.3752747948320583,0.1575196181649245,989.467205587003,0.28018986161640963,0.28018986161640963,0.28018986161640963,0.15529709662685645,21.94005382972671,21.94005382972671,21.94005382972671,22.064946594716265,,0.9307520673059976,0.9307520673059976,0.9307520673059976,0.48109397068548776,39.53906827815867,39.53906827815867,39.53906827815867,20.600783143311403,0.805276339677366,0.805276339677366,0.805276339677366,0.4195678847924929,0.9730868632276156,0.9730868632276156,0.9730868632276156,0.9667965061982273,38.486821619281834,38.486821619281834,38.486821619281834,20.05385683626624,135.51432169411174,0.16141607973702554,5.412191661681755e-05,175.69101514104068,94.33910275986584,4,3,100822.65534041915,465.3206888705944,31,0.7528573427450653
2012.02,1581.459657578155,0.2257241379310345,2012.0,2.0,2011.0,5.0,41.16795584825861,0.027178374228118203,49.0,8.0,7.0,5.0,93.0,162.0,0.10639791406980188,1419.459657578155,1077.8695142028691,,4.0,269.4673785507173,269.4673785507173,269.4673785507173,269.4673785507173,341.5901433752859,36.2643073474399,6.964612018573967,11.261292370482789,10.542905659731044,276.55702597905815,85.2643073474399,14.964612018573968,18.261292370482792,15.542905659731044,369.55702597905815,1196.359725939366,990.0,969.7517278445082,20.248272155491865,0.85175951976371,0.45370672984940813,988.6945337503869,0.514597897452032,0.514597897452032,0.514597897452032,0.514597897452032,18.42820800842673,18.42820800842673,18.42820800842673,18.42820800842673,,0.9344021157200992,0.9344021157200992,0.9344021157200992,0.9344021157200992,45.416588646655576,45.416588646655576,45.416588646655576,45.416588646655576,0.924981438832089,0.924981438832089,0.924981438832089,0.924981438832089,0.9794205964730909,0.9794205964730909,0.9794205964730909,0.9794205964730909,44.483274909951504,44.483274909951504,44.483274909951504,44.483274909951504,177.93309963980602,0.11752792863227192,4.5955567958488e-05,192.33442914036368,167.35670622040143,4,4,123841.43734930498,937.019084262322,29,0.9885172202211445
2012.03,2339.768363468725,0.1416451612903226,2012.0,3.0,2011.0,6.0,24.21667216530052,0.010385072541059397,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.08765274516726872,2138.703847339693,1100.0,,4.0,275.0,275.0,275.0,275.0,1038.7038473396926,47.774193548387096,8.35483870967742,15.03225806451613,52.323398573961995,915.2191584431499,100.0,18.0,25.0,62.613721154607155,1034.1546423141176,1243.0,990.0,971.9187335422463,18.081266457753735,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.140077045235458,16.140077045235458,16.140077045235458,16.140077045235458,,0.9235436218941094,0.9235436218941094,0.9235436218941094,0.9235436218941094,40.2064565793638,40.2064565793638,40.2064565793638,40.2064565793638,0.8188687694371447,0.8188687694371447,0.8188687694371447,0.8188687694371447,0.972454418222798,0.972454418222798,0.972454418222798,0.972454418222798,39.102463134159024,39.102463134159024,39.102463134159024,39.102463134159024,156.4098525366361,0.06773228025879462,3.9497437509251536e-05,166.95149193999163,146.04109613684372,4,4,116368.93028725724,1732.7538355439103,31,0.8689436252035337
2012.04,3195.474520064244,0.07563333333333332,2012.0,4.0,2011.0,7.0,29.42835211275915,0.009343562587014208,59.333333333333336,13.333333333333334,15.333333333333334,21.0,134.0,243.0,0.07589958517820956,2952.474520064244,1100.0,,4.0,275.0,275.0,275.0,275.0,1852.4745200642442,40.66666666666667,4.666666666666667,9.666666666666666,59.0,1738.4745200642442,100.0,18.0,25.0,80.0,1872.4745200642442,1243.0,990.0,973.9404673361348,16.059532663865234,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.118343251346955,14.118343251346955,14.118343251346955,14.118343251346955,,0.9020862137031755,0.9020862137031755,0.9020862137031755,0.9020862137031755,34.363709355713695,34.363709355713695,34.363709355713695,34.363709355713695,0.6998718809717658,0.6998718809717658,0.6998718809717658,0.6998718809717658,0.97,0.97,0.97,0.97,33.332798075042284,33.332798075042284,33.332798075042284,33.332798075042284,133.33119230016914,0.04231729708080272,3.366949300509322e-05,145.6446371839509,124.47323113769065,4,4,95998.45845612178,2509.290974679477,30,0.7407288461120508
2012.05,2800.384260664895,0.10461290322580645,2012.0,5.0,2011.0,8.0,44.390284303875724,0.016267511020824413,65.0,14.0,17.0,23.0,202.0,321.0,0.11728536462768287,2479.384260664895,1100.0,,4.0,275.0,275.0,275.0,275.0,1379.384260664895,35.0,4.000000000000001,8.0,56.62425434934567,1275.7600063155492,100.0,18.0,25.0,79.62425434934568,1477.7600063155492,1243.0,990.0,973.0182076953174,16.981792304682514,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.04060289216424,15.04060289216424,15.04060289216424,15.04060289216424,,0.9125820627675082,0.9125820627675082,0.9125820627675082,0.9125820627675082,37.04583878641295,37.04583878641295,37.04583878641295,37.04583878641295,0.7544977349574938,0.7544977349574938,0.7544977349574938,0.7544977349574938,0.9707762769777799,0.9707762769777799,0.9707762769777799,0.9707762769777799,35.966282154199476,35.966282154199476,35.966282154199476,35.966282154199476,143.8651286167979,0.05319188810672574,3.632957793353483e-05,162.4587587330554,126.09756832878897,4,4,107035.65569089765,1801.695175185789,31,0.7992507145377662
2012.06,1426.6258156171925,0.2545,2012.0,6.0,2011.0,9.0,42.293740637626215,0.0308937394499461,62.0,12.0,14.0,16.0,153.0,257.0,0.19353127129563144,1169.6258156171925,970.4816023006538,,3.933333333333333,246.04304382697626,246.04304382697626,246.04304382697626,232.35247081972508,199.14421331653864,17.472077389231973,2.839756914044898,4.8717818036466,12.39808331931758,161.56251389029757,79.47207738923197,14.839756914044898,18.871781803646602,28.398083319317582,314.5625138902976,1083.6652184075772,990.0,969.2431624141518,20.756837585848203,0.7185581108000901,0.3615134960209369,988.919928393179,0.4371428336796063,0.4371428336796063,0.4371428336796063,0.4172308545602018,19.23962314534758,19.23962314534758,19.23962314534758,19.259535124466986,,0.9327362198989236,0.9327362198989236,0.9327362198989236,0.8704978735174683,42.826919445578014,42.826919445578014,42.826919445578014,40.08619957919948,0.8722386852459879,0.8722386852459879,0.8722386852459879,0.8164195433645515,0.9765149512851214,0.9765149512851214,0.9765149512851214,0.9755997037636445,41.83448513647443,41.83448513647443,41.83448513647443,39.16558893791467,164.66904434733794,0.12114701488324557,4.7729386743301206e-05,189.06630227011303,116.4622189639785,4,3,118561.71193008333,596.8829560570023,30,0.9148280241518776
2012.07,602.5829084847986,0.4923225806451613,2012.0,7.0,2011.0,10.0,12.511086661788813,0.01978111405940644,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,199.2258064516129,0.3358198508788465,403.35710203318575,403.35710203318575,,2.2903225806451615,176.48839066341836,176.48839066341836,50.380320706349046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.58064516129032,10.32258064516129,9.64516129032258,9.64516129032258,117.03225806451613,475.90548912995996,990.0,966.288698117881,23.711301882118992,0.20937757881748958,0.05258470407854255,989.7380377171039,0.22404519042507276,0.22404519042507276,0.06253085954670376,0.0,23.225294408797897,23.225294408797897,23.386808739676265,23.44933959922297,,0.9251425470106112,0.9251425470106112,0.26811138552393826,0.0,37.166115995789596,37.166115995789596,10.28589568374772,0.0,0.756947372623006,0.756947372623006,0.2094887104632937,0.0,0.9721072666962757,0.9721072666962757,0.9630664685405071,0.96,36.14352268628031,36.14352268628031,9.983975037481738,0.0,82.27102041004235,0.13593786204945196,5.689578458199083e-05,120.00288391814648,58.25025014438317,3,2,61209.639185071515,280.03926954154906,31,0.45706122450023534
2012.08,403.6436573547769,0.6485161290322581,2012.0,8.0,2011.0,11.0,4.065089089458345,0.010260547519893977,47.0,8.0,6.0,5.0,89.0,155.0,0.3875285021252671,248.64365735477693,248.64365735477693,,1.7419354838709677,149.9754446325293,98.66821272224763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,309.6436573547769,990.0,965.4089212621789,24.59107873782113,0.14481461677249718,0.019878228731577727,989.8353071544959,0.1662896385252811,0.09387410112579289,0.0,0.0,24.260096253791765,24.332511791191255,24.42638589231705,24.42638589231705,,0.9145428148014119,0.6734760939658473,0.0,0.0,32.738505224199436,21.264277291514073,0.0,0.0,0.6667720004928602,0.43308100390049026,0.0,0.0,0.9719634880341725,0.9673256568573079,0.96,0.96,31.846896162220098,20.624100369984447,0.0,0.0,52.470996532204545,0.1294175889667383,5.875017668478186e-05,65.04263568419721,40.33663533978367,2,1,39038.421419960185,185.02150776834043,31,0.2915055362900253
2012.09,291.89231434247006,0.8010666666666667,2012.0,9.0,2011.0,12.0,2.9422875802592974,0.010122206873517784,40.0,6.0,4.0,3.0,65.0,118.0,0.40738845342532515,173.89231434247006,173.89231434247006,,1.0666666666666667,166.49159741685872,7.400716925611347,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.89231434247006,990.0,964.8752016143649,25.124798385635106,0.11455012630877684,0.00765881544375818,989.8777910582475,0.20126658154172147,0.0058144804143114865,0.0,0.0,24.801322862340847,24.99677496346826,25.00258944388257,25.00258944388257,,0.9224984942286306,0.05959704969760723,0.0,0.0,37.397342844531295,1.6004428449892185,0.0,0.0,0.7616566770780305,0.03259557729102278,0.0,0.0,0.9727572543476961,0.9605928910624356,0.9599999999999999,0.9599999999999999,36.40037107377008,1.5506584550706468,0.0,0.0,37.951029528840735,0.12934361017087992,6.062742658414906e-05,48.09321761729981,29.026668394436967,2,1,27324.741260765328,133.75288036056145,30,0.21083905293800406
2012.1,236.3799855755024,0.8960645161290324,2012.0,10.0,2012.0,1.0,1.1297345317309133,0.004843497757459284,37.0,5.0,3.0,2.0,50.0,97.0,0.4110212588302057,139.3799855755024,139.3799855755024,,1.0,139.3799855755024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,184.3799855755024,990.0,964.618279913453,25.38172008654697,0.10060476607072857,0.00393799855755018,989.8954572353719,0.13813407594617008,0.0,0.0,0.0,25.139043245972545,25.277177321918717,25.277177321918717,25.277177321918717,,0.9127809513502163,0.0,0.0,0.0,31.368117421386707,0.0,0.0,0.0,0.6388618619427028,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.427073898745103,0.0,0.0,0.0,30.427073898745103,0.12856885725049097,6.063410743843182e-05,32.75657511532675,27.509222931281585,1,1,22637.742980666357,126.27342273667512,31,0.16903929943747278
2012.11,292.77030190359164,0.8009000000000001,2012.0,11.0,2012.0,2.0,5.877494554701118,0.019613326377367575,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,101.66666666666667,0.3505328943031603,191.103635236925,191.103635236925,,1.2666666666666666,160.70136978941042,30.402265447514562,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.666666666666664,5.666666666666667,3.6666666666666665,2.6666666666666665,51.0,239.103635236925,990.0,964.8812315009286,25.118768499071383,0.11991871243992511,0.010128609340956036,989.8699526782191,0.1917775976628329,0.024546010579692433,0.0,0.0,24.796943579627683,24.964175166710827,24.98872117729052,24.98872117729052,,0.9188319095854371,0.23906393944868665,0.0,0.0,36.018080818071574,6.599217534849012,0.0,0.0,0.7335658007753885,0.1344036157810389,0.0,0.0,0.9725809613879675,0.9626180215767292,0.9599999999999999,0.9599999999999999,35.04311616857823,6.400058390598421,0.0,0.0,41.443174559176654,0.14102638888574945,6.034473258146267e-05,49.5552551621531,30.054285513735977,2,1,29839.08568260719,137.5683948103472,30,0.2302398586620925
2012.12,501.2025819805471,0.570516129032258,2012.0,12.0,2012.0,3.0,12.758235919857702,0.024415441442119188,42.0,7.0,5.0,3.0,61.0,118.0,0.24810781319865416,383.2025819805471,383.2025819805471,,2.2903225806451615,165.48410795526502,165.48410795526502,52.2343660700171,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,437.2025819805471,990.0,965.8426315415702,24.157368458429847,0.1953717030835812,0.049388305413850885,989.7552399915027,0.2002803914150077,0.2002803914150077,0.06723321272667752,0.0,23.71232805851741,23.71232805851741,23.845375237205744,23.91260844993242,,0.920785354485743,0.920785354485743,0.2689278109902276,0.0,35.36341249002125,35.36341249002125,10.85110442168202,0.0,0.7202324336053206,0.7202324336053206,0.22100009005462362,0.0,0.9718400755371434,0.9718400755371434,0.9633499427070051,0.96,34.383843240908696,34.383843240908696,10.544183825617562,0.0,79.31187030743497,0.1562486135047417,5.7788088193913174e-05,124.15592722314156,47.68604374065587,3,2,59008.03150873161,227.10667519128123,31,0.44062150170797204
2013.01,1223.754790912761,0.2992903225806452,2013.0,1.0,2012.0,4.0,48.01314145677034,0.03470447992371732,48.03225806451613,7.67741935483871,6.67741935483871,4.67741935483871,79.38709677419355,146.4516129032258,0.1322445766694247,1077.3031780095353,903.8085692270741,,3.870967741935484,232.7747550098467,232.7747550098467,232.7747550098467,205.48430419753404,173.49460878246117,14.484778725193294,2.796724900492388,4.502542547313384,5.783153626082041,145.92740898338008,62.51703678970942,10.474144255331097,11.179961902152094,10.46057298092075,225.31450575757364,987.9797121742668,990.0,968.5541843323167,21.445815667683267,0.6052812569739286,0.30080551489832885,989.0939132281277,0.39170300458544993,0.39170300458544993,0.39170300458544993,0.350828204093569,20.14802589122556,20.14802589122556,20.14802589122556,20.188900691717443,,0.933149175786724,0.933149175786724,0.933149175786724,0.8124127380836643,42.407631309169,42.407631309169,42.407631309169,36.83662265691988,0.8636992119993687,0.8636992119993687,0.8636992119993687,0.7502367139902216,0.975647925314963,0.975647925314963,0.975647925314963,0.9733645982586019,41.38371427706702,41.38371427706702,41.38371427706702,35.936649967735605,160.08779279893668,0.14205946877211534,4.996473889003699e-05,192.8,122.10431415198296,4,3,119105.31784240888,610.7799552877552,31,0.8893766266607593
2013.02,3129.7093256065955,0.08046428571428572,2013.0,2.0,2012.0,5.0,46.56668413064038,0.01612019377136844,55.0,10.0,10.0,8.0,114.0,197.0,0.06389704765937838,2932.7093256065955,1100.0,,4.0,275.0,275.0,275.0,275.0,1832.7093256065957,45.0,8.0,15.0,66.31997578641648,1698.3893498201792,100.0,18.0,25.0,74.31997578641649,1812.3893498201792,1243.0,990.0,973.7826781111088,16.217321888891185,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.27613247637291,14.27613247637291,14.27613247637291,14.27613247637291,,0.9037833302561253,0.9037833302561253,0.9037833302561253,0.9037833302561253,34.82142289044942,34.82142289044942,34.82142289044942,34.82142289044942,0.7091939488889902,0.7091939488889902,0.7091939488889902,0.7091939488889902,0.9700789001784396,0.9700789001784396,0.9700789001784396,0.9700789001784396,33.77996498731923,33.77996498731923,33.77996498731923,33.77996498731923,135.11985994927693,0.04422273188412185,3.412117675486791e-05,156.97180801569564,124.85120770954327,4,4,90800.54588591409,2123.512862782941,28,0.750665888607094
2013.03,3378.8227359391735,0.0635483870967742,2013.0,3.0,2012.0,6.0,20.895138670537445,0.006255810974863042,59.0,11.0,12.0,13.0,144.0,239.0,0.07097874639606655,3139.8227359391735,1100.0,,4.0,275.0,275.0,275.0,275.0,2039.8227359391733,41.0,7.0,13.0,67.0,1911.822735939173,100.0,18.0,25.0,80.0,2055.822735939173,1243.0,990.0,974.3600431908083,15.639956809191734,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.698767396673457,13.698767396673457,13.698767396673457,13.698767396673457,,0.8967183152380287,0.8967183152380287,0.8967183152380287,0.8967183152380287,33.13614242902858,33.13614242902858,33.13614242902858,33.13614242902858,0.6748705179028224,0.6748705179028224,0.6748705179028224,0.6748705179028224,0.97,0.97,0.97,0.97,32.142058156157724,32.142058156157724,32.142058156157724,32.142058156157724,128.5682326246309,0.03826796695385991,3.246672541026033e-05,136.6876979443598,122.74231019618068,4,4,95654.76507272538,2817.4607789066054,31,0.7142679590257272
2013.04,3030.2981398260818,0.08439999999999999,2013.0,4.0,2012.0,7.0,11.738450517071215,0.0038802611003913934,54.0,13.0,14.0,19.0,117.0,217.0,0.07162316093710279,2813.2981398260818,1100.0,,4.0,275.0,275.0,275.0,275.0,1713.2981398260818,46.0,5.0,10.999999999999998,61.0,1590.2981398260818,100.0,18.0,25.0,80.0,1707.2981398260818,1243.0,990.0,973.5869265444077,16.41307345559223,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.471884043073953,14.471884043073953,14.471884043073953,14.471884043073953,,0.9072717882398437,0.9072717882398437,0.9072717882398437,0.9072717882398437,35.410940088789644,35.410940088789644,35.410940088789644,35.410940088789644,0.7212004091403187,0.7212004091403187,0.7212004091403187,0.7212004091403187,0.97,0.97,0.97,0.97,34.34861188612595,34.34861188612595,34.34861188612595,34.34861188612595,137.39444754450383,0.045353417930912035,3.469556756174339e-05,139.85275190757363,135.6171342826403,4,4,98924.00223204275,2722.375886394469,30,0.7633024863583546
2013.05,2273.1473805606165,0.14980645161290324,2013.0,5.0,2012.0,8.0,44.14271474728424,0.02045681561726553,55.0,13.0,13.0,17.0,178.0,276.0,0.12535410262537,1997.1473805606163,1100.0,,4.0,275.0,275.0,275.0,275.0,897.1473805606164,44.80158311215243,5.000000000000001,11.894542390382473,48.320467513899736,787.1307875441817,99.80158311215243,18.0,24.894542390382476,65.32046751389973,965.1307875441817,1242.696125502535,990.0,971.7081800464643,18.291819953535747,0.9255022759806086,0.48,988.5944977240192,0.5349,0.5349,0.5349,0.5349,16.35141767755517,16.35141767755517,16.35141767755517,16.35141767755517,,0.9239897200198621,0.9239897200198621,0.9239897200198621,0.9239897200198621,40.76616533892648,40.76616533892648,40.76616533892648,40.76616533892648,0.830268133175692,0.830268133175692,0.830268133175692,0.830268133175692,0.9738106677747254,0.9738106677747254,0.9738106677747254,0.9738106677747254,39.709187463131464,39.709187463131464,39.709187463131464,39.709187463131464,158.83674985252583,0.07312114694068891,4.011029036679946e-05,181.581956873987,140.54657229127668,4,4,118174.54189027923,1294.9517292286578,31,0.8824263880695881
2013.06,1003.4582499014102,0.34123333333333333,2013.0,6.0,2012.0,9.0,30.44238969613951,0.029530795974386466,53.0,12.0,12.0,13.0,120.0,210.0,0.22192787159270227,793.4582499014102,770.4911924784716,,3.6333333333333333,209.38952151380693,209.38952151380693,209.38952151380693,142.32262793705075,22.96705742293857,5.461537956435749,0.8695316983681081,1.3124032813107755,1.4217702214200068,13.90181426540393,58.46153795643575,12.869531698368109,13.312403281310775,14.421770221420008,133.9018142654039,855.1346654145862,990.0,967.8253086205875,22.174691379412476,0.47876273119891155,0.21751974004888172,989.3037175287521,0.32068597660736803,0.32068597660736803,0.32068597660736803,0.23275949058721535,21.1577229315573,21.1577229315573,21.1577229315573,21.24564941757745,,0.9303939020193818,0.9303939020193818,0.9303939020193818,0.5906433509084005,40.0069768580721,40.0069768580721,40.0069768580721,26.33850202448239,0.8148060459892484,0.8148060459892484,0.8148060459892484,0.5364257031462808,0.9738079247642307,0.9738079247642307,0.9738079247642307,0.9695168922879616,38.979535429775545,38.979535429775545,38.979535429775545,25.69472785672585,142.6333341460525,0.14305847952476683,5.219199569587007e-05,189.9680570005137,89.7322135216332,4,3,102696.00058515779,447.6800383444725,30,0.7924074119225138
2013.07,499.2184962142711,0.5611935483870967,2013.0,7.0,2012.0,10.0,7.98509295538007,0.015448079879743854,50.0,10.0,9.0,9.0,108.0,186.0,0.3801460659069281,313.2184962142711,313.2184962142711,,2.064516129032258,151.77163978533105,151.77163978533105,9.675216643609005,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,382.2184962142711,990.0,965.8449431687008,24.155056831299277,0.17060522503067016,0.03264369924285418,989.7967510757264,0.16982643403689662,0.16982643403689662,0.010268809320879233,0.0,23.781981472988846,23.781981472988846,23.941539097704865,23.951807907025746,,0.9146844691249463,0.9146844691249463,0.05905833085102214,0.0,32.36107260546307,32.36107260546307,2.0078043966578076,0.0,0.6590849817813252,0.6590849817813252,0.040892146571442106,0.0,0.9708349344471103,0.9708349344471103,0.9606451612903225,0.96,31.430463909469637,31.430463909469637,1.9475702647580735,0.0,64.80849808369736,0.12831991980654167,5.751706115603819e-05,91.1254144869607,46.30576876706231,3,2,48217.52257427083,224.1421567276903,31,0.36004721157609637
2013.08,354.65170549554335,0.708258064516129,2013.0,8.0,2012.0,11.0,3.378753701277551,0.00959868902286569,47.0,8.0,6.0,5.0,89.0,155.0,0.4401841672610279,199.65170549554333,199.65170549554333,,1.2903225806451613,165.11338726666412,34.538318228879234,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,260.65170549554335,990.0,965.1729873495575,24.82701265044251,0.12752380543335298,0.011245100743666508,989.861231093823,0.20103969134678312,0.029149657279744758,0.0,0.0,24.487204052918713,24.65909408698575,24.688243744265495,24.688243744265495,,0.9207983310064103,0.2613330865846123,0.0,0.0,36.62534491397231,7.433125967090015,0.0,0.0,0.7459337049688862,0.15138749423808584,0.0,0.0,0.9730861971083331,0.9628230772245137,0.96,0.96,35.66632815459578,7.208213428684008,0.0,0.0,42.87454158327979,0.1203623955159169,5.977378873931158e-05,53.38974008134567,32.54457646424814,2,1,31898.65893796017,150.4007919880862,31,0.23819189768488774
2013.09,264.5071836992672,0.8470666666666666,2013.0,9.0,2012.0,12.0,2.4406022637317837,0.009243039402082811,40.0,6.0,4.0,3.0,65.0,118.0,0.4487838131524869,146.50718369926724,146.50718369926724,,1.0,146.50718369926724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.50718369926724,990.0,964.7526492079274,25.247350792072506,0.10488491894361035,0.004650718369926684,989.8904643626865,0.15490883051915588,0.0,0.0,0.0,24.98290632423982,25.137815154758975,25.137815154758975,25.137815154758975,,0.9149578174224273,0.0,0.0,0.0,32.860501381930796,0.0,0.0,0.0,0.6692566472898329,0.0,0.0,0.0,0.9704235523808842,0.9599999999999999,0.9599999999999999,0.9599999999999999,31.89181634342244,0.0,0.0,0.0,31.89181634342244,0.11994353148072537,6.042518292136342e-05,39.73111876613572,24.579669296390914,1,1,22962.10776726416,114.1827240761327,30,0.177176757463458
