MonthId,Flow,Exceedance,Year,Month,WaterYear,WaterMonth,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Power_max,Power_min,Turbines_max,Turbines_min,Energy,FlowAvailableForGeneration_min,Days,CapFactor
2013.1,209.51507564087908,0.9408387096774193,2013.0,10.0,2013.0,1.0,1.6689825940991936,0.007971242172651384,37.0,5.0,3.0,2.0,50.0,97.0,0.46479369593336534,112.51507564087906,112.51507564087906,,1.0,112.51507564087906,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,157.51507564087908,990.0,964.4649812149864,25.53501878501363,0.09112327108091088,0.0012824001428678484,989.9075943287762,0.0908925705225344,0.0,0.0,0.0,25.33426790160756,25.37909612994634,25.37909612994634,25.37909612994634,,0.8948707004535533,0.0,0.0,0.0,25.039696620365575,0.0,0.0,0.0,0.5099734545899303,0.0,0.0,0.0,0.9676821966890926,0.96,0.96,0.96,24.236977600556752,0.0,0.0,0.0,24.236977600556752,0.11521194220521704,5.976259264005923e-05,29.492748290297797,20.770617441154,1,1,18032.31133481422,98.06159015785887,31,0.1346498755586486
2013.11,249.2647813730071,0.8744,2013.0,11.0,2013.0,2.0,5.964239935973868,0.021531268273336155,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,84.33333333333333,0.3385224230107043,164.93144803967377,164.93144803967377,,1.0333333333333334,161.06971414049616,3.861733899177624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.666666666666664,4.666666666666667,2.6666666666666665,2.0,41.333333333333336,205.93144803967377,990.0,964.6736334168935,25.326366583106402,0.10821106791614508,0.0066279399146912795,989.8851609921692,0.1864106507238409,0.00316714493930152,0.0,0.0,25.025116924551728,25.206536171205222,25.20970331614452,25.20970331614452,,0.9212108005125617,0.029936277950401304,0.0,0.0,36.43043022066225,0.841209954691568,0.0,0.0,0.7419639556143024,0.01713258563526615,0.0,0.0,0.9716396482491454,0.9603333333333333,0.9599999999999999,0.9599999999999999,35.40909138775698,0.815973656050821,0.0,0.0,36.225065043807795,0.14531763432508127,6.1018647234125125e-05,48.95841936304926,28.42741730461049,2,1,26082.04683154161,130.27342273667512,30,0.20125036135448773
2013.12,544.5935370921853,0.5455161290322581,2013.0,12.0,2013.0,3.0,16.47034317032926,0.029583447745442183,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,113.48387096774194,0.22202242470835232,431.1096661244434,431.1096661244434,,2.4516129032258065,173.3811551602673,173.3811551602673,67.90244391983802,16.444911884070795,0.0,0.0,0.0,0.0,0.0,0.0,40.70967741935484,6.354838709677419,4.67741935483871,3.0,58.74193548387097,482.85160160831435,990.0,966.023277974331,23.976722025669037,0.21880226774097794,0.06371561241440887,989.7174821198447,0.21742709129115187,0.21742709129115187,0.09284768931823148,0.019779806195590843,23.476777054222485,23.476777054222485,23.601356456195408,23.674424339318048,,0.9239562932942404,0.9239562932942404,0.32977842252264555,0.08918304224012825,36.78951371331835,36.78951371331835,13.904720433219659,3.3034685506143453,0.7492772650370334,0.7492772650370334,0.28319186218369974,0.06728041854611701,0.972006269159084,0.972006269159084,0.9648626977852586,0.9609677419354838,35.77219074943211,35.77219074943211,13.543763082068073,3.204364494095915,88.2925090750282,0.16056010863103257,5.742183618620498e-05,134.40937185033988,49.79692975880903,4,2,65689.62675182098,236.02150776834043,31,0.4905139393057122
2014.01,804.6036917002664,0.39638709677419354,2014.0,1.0,2013.0,4.0,11.773417872285656,0.014094865197233367,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,142.5483870967742,0.1790246311131926,662.0553046034921,662.0553046034921,,3.3225806451612905,200.1444186800812,200.1444186800812,200.1444186800812,61.62204856324845,0.0,0.0,0.0,0.0,0.0,0.0,46.96774193548387,7.32258064516129,6.32258064516129,4.32258064516129,77.61290322580645,722.6682078292986,990.0,967.118414766801,22.881585233198976,0.34304734152238064,0.1337920757389273,989.5231605827387,0.28474326829400787,0.28474326829400787,0.28474326829400787,0.08386314485669619,22.120002547643654,22.120002547643654,22.120002547643654,22.320882671080966,,0.9320125255694152,0.9320125255694152,0.9320125255694152,0.2994848378365061,40.46894981239867,40.46894981239867,40.46894981239867,12.127169974704207,0.8242148637963068,0.8242148637963068,0.8242148637963068,0.2469892051874584,0.9736694813626515,0.9736694813626515,0.9736694813626515,0.963505120965705,39.412309576032555,39.412309576032555,39.412309576032555,11.774776386075933,130.0117051141736,0.16154603731121786,5.468402775366482e-05,161.73230654343092,116.49855315076746,4,3,96728.70860494515,582.4230392580745,31,0.7222872506342977
2014.02,1419.9261490843433,0.24882142857142855,2014.0,2.0,2013.0,5.0,37.657382631394235,0.025341425902629385,49.0,8.0,7.0,5.0,93.0,162.0,0.11872537870812867,1257.9261490843433,1049.3799336925993,,4.0,262.3449834231498,262.3449834231498,262.3449834231498,262.3449834231498,208.54621539174403,26.630889752705606,5.077980807289388,7.340343281642687,6.436611586164938,163.0603899639414,75.6308897527056,13.07798080728939,14.340343281642687,11.436611586164938,256.0603899639414,1152.4291475342368,990.0,969.2336463976719,20.766353602328078,0.7870582307910007,0.4222044195291829,988.7907373496798,0.48908982365456083,0.48908982365456083,0.48908982365456083,0.48908982365456083,19.06800112835333,19.06800112835333,19.06800112835333,19.06800112835333,,0.9360146292184234,0.9360146292184234,0.9360146292184234,0.9360146292184234,45.76222310470012,45.76222310470012,45.76222310470012,45.76222310470012,0.9320208371629352,0.9320208371629352,0.9320208371629352,0.9320208371629352,0.9794026485686292,0.9794026485686292,0.9794026485686292,0.9794026485686292,44.821528215434576,44.821528215434576,44.821528215434576,44.821528215434576,179.2861128617383,0.13152926752503266,4.762864914817248e-05,192.33442914036368,163.46017830182203,4,4,120480.26784308815,874.4396243152978,28,0.9960339603429906
2014.03,2362.767082238316,0.14170967741935483,2014.0,3.0,2013.0,6.0,41.459901664955396,0.016061394948755463,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.08793152967623362,2161.7025661092835,1100.0,,4.0,275.0,275.0,275.0,275.0,1061.7025661092835,47.774193548387096,8.35483870967742,15.03225806451613,50.817585572738174,939.7236902139646,100.0,18.0,25.0,61.107908153383335,1058.6591740849324,1243.0,990.0,971.9731747194608,18.026825280539196,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.08563586802092,16.08563586802092,16.08563586802092,16.08563586802092,,0.9222456127275421,0.9222456127275421,0.9222456127275421,0.9222456127275421,40.02714849532643,40.02714849532643,40.02714849532643,40.02714849532643,0.8152168736319029,0.8152168736319029,0.8152168736319029,0.8152168736319029,0.9731531794803334,0.9731531794803334,0.9731531794803334,0.9731531794803334,38.95821876089343,38.95821876089343,38.95821876089343,38.95821876089343,155.83287504357372,0.06796764730459913,3.9351736122114575e-05,167.35670622040143,131.9398803842171,4,4,115939.65903241884,1722.009052762252,31,0.8657381946865207
2014.04,3451.002916819876,0.06023333333333333,2014.0,4.0,2013.0,7.0,19.963926023953384,0.0057976996952006565,64.66666666666667,13.666666666666666,16.666666666666668,23.0,151.0,269.0,0.07813206923326493,3182.002916819876,1100.0,,4.0,275.0,275.0,275.0,275.0,2082.002916819876,35.33333333333334,4.333333333333333,8.333333333333334,57.0,1977.0029168198764,100.0,18.0,25.0,80.0,2128.002916819876,1243.0,990.0,974.516649038023,15.483350961976946,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.54216154945867,13.54216154945867,13.54216154945867,13.54216154945867,,0.894586571139967,0.894586571139967,0.894586571139967,0.894586571139967,32.67364270299127,32.67364270299127,32.67364270299127,32.67364270299127,0.6654509715476836,0.6654509715476836,0.6654509715476836,0.6654509715476836,0.97,0.97,0.97,0.97,31.69343342190153,31.69343342190153,31.69343342190153,31.69343342190153,126.77373368760612,0.03676662393383318,3.2013569113031854e-05,129.78210710288798,123.71836392464948,4,4,91277.08825507642,3034.5178406917853,30,0.7042985204867008
2014.05,3224.809467797456,0.07406451612903225,2014.0,5.0,2013.0,8.0,26.92224602808553,0.008635128490361868,67.12903225806451,14.0,17.35483870967742,23.35483870967742,205.90322580645162,327.741935483871,0.10241909522589504,2897.0675323135847,1100.0,,4.0,275.0,275.0,275.0,275.0,1797.067532313585,32.87096774193548,4.0,7.645161290322581,56.645161290322584,1695.9062419910042,100.0,18.0,25.0,80.0,1901.8094677974557,1243.0,990.0,974.013943314596,15.98605668540399,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.044867272885712,14.044867272885712,14.044867272885712,14.044867272885712,,0.9014501366392109,0.9014501366392109,0.9014501366392109,0.9014501366392109,34.15527179282603,34.15527179282603,34.15527179282603,34.15527179282603,0.6956267167581677,0.6956267167581677,0.6956267167581677,0.6956267167581677,0.97,0.97,0.97,0.97,33.13061363904125,33.13061363904125,33.13061363904125,33.13061363904125,132.522454556165,0.041482904631144325,3.346526630206187e-05,144.98330300778068,126.40692466005034,4,4,98596.70618978677,2410.609585858673,31,0.7362358586453611
2014.06,2076.289177843171,0.1688,2014.0,6.0,2013.0,9.0,43.40110288759835,0.021650073318206873,67.0,13.0,15.0,17.0,181.0,293.0,0.14563122031813597,1783.2891778431706,1100.0,,4.0,275.0,275.0,275.0,275.0,683.2891778431708,31.90795027956323,4.883286246006746,9.464655786316223,38.58032614989521,598.4529593813893,98.90795027956324,17.883286246006744,24.46465578631622,55.58032614989521,779.4529593813893,1241.255892311886,990.0,971.1889216696578,18.81107833034228,0.9223737111904838,0.4799999999999999,988.5976262888095,0.5349,0.5349,0.5349,0.5349,16.873804619151827,16.873804619151827,16.873804619151827,16.873804619151827,,0.9275827477509987,0.9275827477509987,0.9275827477509987,0.9275827477509987,42.226678307478906,42.226678307478906,42.226678307478906,42.226678307478906,0.860013814816271,0.860013814816271,0.860013814816271,0.860013814816271,0.97528540856677,0.97528540856677,0.97528540856677,0.97528540856677,41.19315908269827,41.19315908269827,41.19315908269827,41.19315908269827,164.77263633079306,0.08292123124898156,4.1609251598685124e-05,186.1474762758505,146.78438734403568,4,4,118636.29815817102,1155.576499230723,30,0.9154035351710726
2014.07,961.3393895800308,0.3524516129032258,2014.0,7.0,2013.0,10.0,26.52376203283956,0.027455973851347657,63.0,12.0,13.0,13.0,155.0,256.0,0.28238795343301365,705.3393895800308,703.2079168203269,,3.3870967741935485,204.9716494672781,204.9716494672781,172.32723309160707,120.93738479416368,2.1314727597040064,0.5245421244584078,0.0999127856111253,0.10823885107871907,0.10823885107871907,1.2905401474770353,63.52454212445841,12.099912785611126,13.10823885107872,13.10823885107872,156.29054014747703,791.9406105814751,990.0,967.6740007903895,22.32599920961047,0.4240727034635741,0.1822191386386086,989.3937081578978,0.305324456013033,0.305324456013033,0.2584389865060696,0.19335747190361935,21.414382911495245,21.414382911495245,21.461268381002206,21.526349895604657,,0.9304388783614547,0.9304388783614547,0.7798307628981048,0.511461093858881,39.770849181462644,39.770849181462644,32.92470268493534,22.51469555225931,0.8099969283393613,0.8099969283393613,0.6705642094691515,0.4585477709217782,0.9737290817493949,0.9737290817493949,0.9711297848333975,0.9680248623022523,38.7448306044983,38.7448306044983,32.06087183559319,21.95485221011942,131.5053852547092,0.13556785057031953,5.283338254944741e-05,189.0606866137564,75.63346619173366,4,2,97840.00662950365,370.3398762126964,31,0.7305854736372734
2014.08,483.6395544194727,0.5721290322580646,2014.0,8.0,2013.0,11.0,7.535397892724697,0.015209607981380045,55.29032258064516,9.32258064516129,8.64516129032258,6.32258064516129,110.2258064516129,189.80645161290323,0.3968810264194046,293.83310280656946,293.83310280656946,,1.903225806451613,157.3587032720406,136.47439953452889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.29032258064516,9.32258064516129,8.64516129032258,6.32258064516129,110.2258064516129,367.0911673226985,990.0,965.7761912505758,24.223808749424215,0.1650896254541169,0.028766620561313842,989.8061437539845,0.18191507172158736,0.1500115438169982,0.0,0.0,23.848037431687207,23.879940959591792,24.029952503408794,24.029952503408794,,0.917574741099317,0.8267371438899859,0.0,0.0,33.79889802455652,29.161416874753073,0.0,0.0,0.6883685952048171,0.5939188772862133,0.0,0.0,0.9713837620974332,0.9694482782264655,0.96,0.96,32.84925843137583,28.30452690456845,0.0,0.0,61.153785335944285,0.1256452653815828,5.790025221736784e-05,83.29005629580567,45.4514675970043,2,1,45498.41628994254,208.74254153823077,31,0.3397432518663571
2014.09,330.90621752062606,0.7408666666666667,2014.0,9.0,2013.0,12.0,3.7573459133781757,0.011338476802634452,46.0,7.0,6.0,4.0,75.0,138.0,0.42062800706448217,192.90621752062606,192.90621752062606,,1.2666666666666666,161.63233166547712,31.273885855148922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.90621752062606,990.0,965.0562168348417,24.94378316515834,0.12443721791355923,0.010317229503144945,989.8652455525832,0.19208623351249757,0.025999002487776795,0.0,0.0,24.61694248422916,24.78302971525388,24.809028717741658,24.809028717741658,,0.9196502217803381,0.23972862523982563,0.0,0.0,35.98895886658925,6.751063693137713,0.0,0.0,0.7329726856739155,0.1374962055628862,0.0,0.0,0.9726643996901931,0.9626106750225742,0.9599999999999999,0.9599999999999999,35.029917985889874,6.547180277229006,0.0,0.0,41.577098263118884,0.12502458411639836,5.998919182279472e-05,52.02261166234669,32.67134925409113,2,1,29935.510749445595,150.52156456797962,30,0.23098387923954936
2014.1,251.95919564005257,0.8682580645161291,2014.0,10.0,2014.0,1.0,2.4590217136483967,0.009673435891257505,41.0,6.0,4.0,3.0,56.0,110.0,0.4380432107182044,141.95919564005257,141.95919564005257,,1.0,141.95919564005257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,192.95919564005257,990.0,964.697815353012,25.30218464698806,0.10363268762321264,0.004195919564005187,989.8921713928128,0.14423505681862622,0.0,0.0,0.0,25.050120982982246,25.194356039800873,25.194356039800873,25.194356039800873,,0.9136526549840025,0.0,0.0,0.0,31.87098058595824,0.0,0.0,0.0,0.6491034742557685,0.0,0.0,0.0,0.97006653595704,0.96,0.96,0.96,30.91753208465013,0.0,0.0,0.0,30.91753208465013,0.1223693054065544,6.048063921692717e-05,39.16706989243149,27.07630343452595,1,1,23002.643870979697,124.7386552171941,31,0.17176406713694517
2014.11,266.3316821751076,0.8438333333333333,2014.0,11.0,2014.0,2.0,3.317469636812648,0.012386079463100809,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,97.33333333333333,0.36881802213499415,168.99834884177426,168.99834884177426,,1.0,168.99834884177426,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.333333333333336,5.333333333333333,3.3333333333333335,2.3333333333333335,49.0,214.99834884177426,990.0,964.7621684514057,25.237831548594293,0.1114111282457237,0.00697650130465054,989.8816123704496,0.20655050715161413,0.0,0.0,0.0,24.91289341189231,25.119443919043924,25.119443919043924,25.119443919043924,,0.9239706165372839,0.0,0.0,0.0,38.16870579783553,0.0,0.0,0.0,0.7773667168601942,0.0,0.0,0.0,0.9732567201414114,0.9599999999999999,0.9599999999999999,0.9599999999999999,37.17068710929882,0.0,0.0,0.0,37.17068710929882,0.13874643740336243,6.102738555827955e-05,46.33937678908673,29.16981363289961,1,1,26762.894718695152,134.03120478075203,30,0.20650381727388234
2014.12,389.28023398704124,0.6670967741935484,2014.0,12.0,2014.0,3.0,6.759646628002024,0.017492240714080072,38.0,5.0,4.0,3.0,54.0,104.0,0.27166629435093387,285.28023398704124,285.28023398704124,,1.935483870967742,149.24928092038326,136.030953066658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.28023398704124,990.0,965.3375152072249,24.662484792775086,0.1528037670071651,0.027056046797408192,989.8201401861954,0.16293305377076028,0.1437651074085192,0.0,0.0,24.319691925199752,24.338859871561993,24.482624978970513,24.482624978970513,,0.9148835109871938,0.8544873577776826,0.0,0.0,32.588052446856494,29.599943585199316,0.0,0.0,0.6637077891416802,0.6028501748513099,0.0,0.0,0.9707034649451262,0.9694131423644811,0.96,0.96,31.6432885706425,28.71494188621846,0.0,0.0,60.358230456860966,0.1542074072242307,5.8831211593354986e-05,78.21511137232197,44.62669403276123,2,1,44906.52345990456,201.4007919880862,31,0.3353235025381165
2015.01,601.6530813144745,0.49,2015.0,1.0,2014.0,4.0,8.614207233882569,0.0143724564122253,41.0,6.0,4.0,3.0,66.0,120.0,0.20304921281953472,481.6530813144746,481.6530813144746,,2.6129032258064515,186.46263818503667,186.46263818503667,108.72780494440126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,532.6530813144745,990.0,966.2897890190246,23.710210980975358,0.23382461275205646,0.07170400062613591,989.6944713866218,0.24918938127724696,0.24918938127724696,0.1381392098708799,0.0,23.155492986319928,23.155492986319928,23.266543157726296,23.404682367597175,,0.9286246926603157,0.9286246926603157,0.5671866238430046,0.0,39.33691627191367,39.33691627191367,22.60001701101684,0.0,0.8011591908740056,0.8011591908740056,0.4602854788394468,0.0,0.9732599648099315,0.9732599648099315,0.9668947174675655,0.96,38.30103607943903,38.30103607943903,21.953825222581692,0.0,98.55589738145974,0.1634660584052579,5.70114436552212e-05,123.72991994571832,73.98888412774252,3,2,73325.58765180605,352.2508910064285,31,0.547532763230332
2015.02,863.1990627994606,0.37539285714285714,2015.0,2.0,2014.0,5.0,11.13703275471109,0.01274215352147422,43.0,7.0,5.0,4.0,78.0,137.0,0.16025818636223885,726.1990627994606,726.1990627994606,,3.7142857142857144,196.53343496388172,196.53343496388172,196.53343496388172,136.59875790781544,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,781.1990627994606,990.0,967.3520243260753,22.647975673924773,0.3834534308032744,0.16103583290021375,989.4555107362966,0.2753925712452156,0.2753925712452156,0.2753925712452156,0.18634436844552058,21.82809383897608,21.82809383897608,21.82809383897608,21.917142041775776,,0.9303827289031312,0.9303827289031312,0.9303827289031312,0.6631637220660073,39.135409539823016,39.135409539823016,39.135409539823016,26.884046004379826,0.7970551841104484,0.7970551841104484,0.7970551841104484,0.5475365785006074,0.9728125752057623,0.9728125752057623,0.9728125752057623,0.9678898069623063,38.08160824218389,38.08160824218389,38.08160824218389,26.108361339465368,140.35318606601703,0.16263554043075854,5.3819491396900094e-05,166.49496829685202,119.9396005123819,4,3,94317.34103636345,599.5363360830615,28,0.7797399225889835
2015.03,1149.2536789819505,0.2894193548387097,2015.0,3.0,2014.0,6.0,9.11616280192474,0.007850479820246042,43.58064516129032,8.32258064516129,7.645161290322581,6.967741935483871,79.90322580645162,146.41935483870967,0.1286867553695268,1002.8343241432409,996.7311003480316,,4.0,249.18277508700794,249.18277508700794,249.18277508700794,249.18277508700794,6.103223795209157,1.939784307004461,0.37849449892769965,0.3311826865617372,0.2838708741957748,3.1698914285194855,45.520429468294786,8.701075144088989,7.976343976884318,7.251612809679646,83.0731172349711,1058.9289489372998,990.0,968.3690829910861,21.630917008913887,0.6499777703023846,0.36178985893269,988.9882323707649,0.44173746405553893,0.44173746405553893,0.44173746405553893,0.44173746405553893,20.177411915623267,20.177411915623267,20.177411915623267,20.177411915623267,,0.9385814907511206,0.9385814907511206,0.9385814907511206,0.9385814907511206,46.20873191897587,46.20873191897587,46.20873191897587,46.20873191897587,0.9411147030341318,0.9411147030341318,0.9411147030341318,0.9411147030341318,0.9790278297869899,0.9790278297869899,0.9790278297869899,0.9790278297869899,45.22548650097452,45.22548650097452,45.22548650097452,45.22548650097452,180.90194600389808,0.15745142537804951,5.048849507930907e-05,192.8,160.81853180422033,4,4,134591.04782690018,862.0134842074872,31,1.0050108111327671
2015.04,1332.9435249994565,0.25493333333333335,2015.0,4.0,2014.0,7.0,4.602567568005702,0.0034613151231414133,43.333333333333336,10.666666666666666,9.333333333333334,8.333333333333334,68.66666666666667,140.33333333333334,0.10525201715927093,1192.6101916661232,1100.0,,4.0,275.0,275.0,275.0,275.0,92.61019166612307,28.669268193390256,6.645249043665041,6.143172765698868,5.374429704889857,45.77807195847905,72.00260152672358,17.311915710331707,15.476506099032202,13.70776303822319,114.44473862514572,1204.7910233360876,990.0,968.946554424502,21.053445575497992,0.8520435187411662,0.4799999999999999,988.6679564812588,0.5349,0.5349,0.5349,0.5349,19.186502056756808,19.186502056756808,19.186502056756808,19.186502056756808,,0.9376518864170812,0.9376518864170812,0.9376518864170812,0.9376518864170812,48.51870686693097,48.51870686693097,48.51870686693097,48.51870686693097,0.9881610359863742,0.9881610359863742,0.9881610359863742,0.9881610359863742,0.98,0.98,0.98,0.98,47.54833272959235,47.54833272959235,47.54833272959235,47.54833272959235,190.1933309183694,0.14272492168499493,4.802861891878015e-05,191.8659233808341,189.1719409552152,4,4,136939.19826122597,1143.5761032764274,30,1.0566296162131634
2015.05,1414.1868341622662,0.2425806451612903,2015.0,5.0,2014.0,8.0,7.4386567773334455,0.00531158244040479,47.0,10.0,10.0,10.0,115.0,192.0,0.13588231261167394,1222.1868341622662,1100.0,,4.0,275.0,275.0,275.0,275.0,122.18683416226608,29.910318779304713,6.210797064471629,6.363897612618025,6.363897612618025,73.33792309325369,76.91031877930472,16.21079706447163,16.363897612618025,16.363897612618025,188.33792309325366,1209.4850134563944,990.0,969.2074917712499,20.792508228750055,0.8589223629554698,0.48,988.6610776370445,0.5349,0.5349,0.5349,0.5349,18.91868586579458,18.91868586579458,18.91868586579458,18.91868586579458,,0.9368127937266777,0.9368127937266777,0.9368127937266777,0.9368127937266777,47.79879565325669,47.79879565325669,47.79879565325669,47.79879565325669,0.973498893141684,0.973498893141684,0.973498893141684,0.973498893141684,0.98,0.98,0.98,0.98,46.84281974019155,46.84281974019155,46.84281974019155,46.84281974019155,187.3712789607662,0.13263983098274643,4.7315979535547025e-05,190.6415013278457,185.56643507816244,4,4,139404.23154681007,1138.780420351734,31,1.0409515497820345
2015.06,1045.1644414455536,0.325,2015.0,6.0,2014.0,9.0,22.712845431205714,0.023541190451984315,50.333333333333336,11.333333333333334,11.0,11.666666666666666,109.33333333333333,193.66666666666666,0.1969688550569553,851.497774778887,841.8240770452082,,3.7333333333333334,222.74264489674144,222.74264489674144,222.74264489674144,173.59614235498387,9.673697733678841,2.7038285591027815,0.6008507909117292,0.5407657118205564,0.5407657118205564,5.287486960023218,53.03716189243611,11.934184124245062,11.540765711820557,12.207432378487223,114.62082029335654,918.3361887737099,990.0,967.9813875328632,22.018612467136833,0.5320924831807007,0.26574545400600763,989.2021620628133,0.3615326658536935,0.3615326658536935,0.3615326658536935,0.2967549324271624,20.85924186409642,20.85924186409642,20.85924186409642,20.92401959752295,,0.9331180450921589,0.9331180450921589,0.9331180450921589,0.6858901582988495,42.148308644074405,42.148308644074405,42.148308644074405,32.13523952009208,0.8584176913253443,0.8584176913253443,0.8584176913253443,0.6544855299407755,0.9752598256507565,0.9752598256507565,0.9752598256507565,0.972169291301885,41.1278486158994,41.1278486158994,41.1278486158994,31.397252286234643,154.78079813393285,0.14762910240708532,5.168462020575152e-05,192.7178008736742,93.5659927731379,4,3,111442.17465643164,467.7424369637166,30,0.8598933229662935
2015.07,497.71588995196146,0.5621612903225807,2015.0,7.0,2014.0,10.0,8.99384432940357,0.01728336735493322,50.0,10.0,9.0,9.0,108.0,186.0,0.38179336589734,311.71588995196146,311.71588995196146,,2.0,157.85874016317962,143.97910468206604,9.878045106715831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,380.71588995196146,990.0,965.8378599923861,24.162140007613814,0.17020595154092377,0.032343177990392234,989.7974508704687,0.18420817518229618,0.16307937083660098,0.0107112285033477,0.0,23.775382702900203,23.7965115072459,23.94887964957915,23.9595908780825,,0.917358622236172,0.8568116579801542,0.0591391546247926,0.0,33.77713044569123,30.696099025250085,2.0480283067740843,0.0,0.6879252636596992,0.6251751328971504,0.04171137081006281,0.0,0.9718446479085406,0.9705543253278955,0.9606451612903225,0.96,32.848133619815314,29.828722827782993,1.9865874575708617,0.0,64.66344390516917,0.1283975318524852,5.773345025273988e-05,94.75401341855,46.30576876706231,3,1,48109.602265445865,212.9332627522059,31,0.3592413550287176
2015.08,332.7717802184703,0.7389354838709677,2015.0,8.0,2014.0,11.0,3.721450705349815,0.011113289268660443,47.0,8.0,6.0,5.0,89.0,155.0,0.4707054622512341,177.77178021847033,177.77178021847033,,1.1612903225806452,159.36036743187307,18.411412786597232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,238.77178021847033,990.0,965.0658729846009,24.93412701539913,0.11980159012410359,0.008388819361030702,989.8718095905149,0.18727833250153927,0.014885914692389072,0.0,0.0,24.61865827341248,24.791050691221628,24.805936605914017,24.805936605914017,,0.9188342861205536,0.1445711950807377,0.0,0.0,35.4222453843865,3.9552401565058086,0.0,0.0,0.7214306595598065,0.08055478933820384,0.0,0.0,0.9725942589893832,0.9615192052444046,0.96,0.96,34.47929764006257,3.8343343490264314,0.0,0.0,38.31363198908899,0.11414834600157248,5.993208155448352e-05,49.62980576181972,27.69229168614109,2,1,28505.342199882212,128.56829088636164,31,0.2128535110504944
2015.09,239.91117555779275,0.8896666666666667,2015.0,9.0,2014.0,12.0,2.492920331273871,0.01031588252347036,36.0,6.0,4.0,3.0,51.0,100.0,0.41597664233783943,139.91117555779275,139.91117555779275,,1.0,139.91117555779275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,185.91117555779275,990.0,964.628610169,25.371389831000013,0.10114518586355657,0.003991117555779223,989.8948636965807,0.1394663104464956,0.0,0.0,0.0,25.126787217134186,25.262152699291033,25.262152699291033,25.262152699291033,,0.9127675268541677,0.0,0.0,0.0,31.47108703607487,0.0,0.0,0.0,0.6409590027713822,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.52695442499262,0.0,0.0,0.0,30.52695442499262,0.12743229496235545,6.0602916706447886e-05,35.82132740082235,25.58103854847798,1,1,21979.40718599469,117.78068094814552,30,0.16959419124995903
2015.1,194.61255929710896,0.9635483870967742,2015.0,10.0,2015.0,1.0,1.4196299804793164,0.007490896630975945,31.0,4.0,3.0,2.0,33.0,73.0,0.3763125828271453,121.61255929710894,121.61255929710894,,1.0,121.61255929710894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,159.61255929710896,990.0,964.4290341798658,25.57096582013428,0.0918635408538662,0.002161255929710858,989.9059752032164,0.10554783042538568,0.0,0.0,0.0,25.37139319292533,25.4,25.4,25.4,,0.9024771020036281,0.0,0.0,0.0,27.327009379906517,0.0,0.0,0.0,0.5565582358433099,0.0,0.0,0.0,0.969499980784461,0.96,0.96,0.96,26.49552969480753,0.0,0.0,0.0,26.49552969480753,0.13581890108151032,6.047336645672199e-05,30.00388631409085,22.0551016600362,1,1,19712.674092936802,103.21817347356212,31,0.14719738719337516
2015.11,203.91435502717985,0.9489333333333333,2015.0,11.0,2015.0,2.0,2.7055618342773537,0.013083891626650267,29.0,4.0,2.0,2.0,30.0,67.0,0.3310436328104734,136.91435502717985,136.91435502717985,,1.0,136.91435502717985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.91435502717985,990.0,964.4660930826165,25.533906917383447,0.09620524313913442,0.0036914355027179466,989.9001033213582,0.13488947725330053,0.0,0.0,0.0,25.299120761488304,25.379648271119187,25.379648271119187,25.379648271119187,,0.9106521174108387,0.0,0.0,0.0,30.957726580613162,0.0,0.0,0.0,0.6305035963465002,0.0,0.0,0.0,0.9699461603635716,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.027687252769123,0.0,0.0,0.0,30.027687252769123,0.14663783963662136,6.087332581639076e-05,36.990563714200775,23.544002659326363,1,1,21619.93482199377,109.21817347356212,30,0.16682048473760624
2015.12,302.9548244810442,0.7871290322580645,2015.0,12.0,2015.0,3.0,4.87402725395246,0.01583540675571863,26.0,4.0,3.0,2.0,24.0,59.0,0.19894222029979688,243.95482448104417,243.95482448104417,,1.5806451612903225,163.7953767981518,80.15944768289239,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,276.9548244810442,990.0,964.9321204373638,25.06787956263625,0.13327769092223538,0.018956339318939763,989.8477659697588,0.19754975359109272,0.07926915231173877,0.0,0.0,24.718095778803995,24.83637638008335,24.915645532395086,24.915645532395086,,0.9208948424236648,0.5289086141880633,0.0,0.0,36.68559477043587,17.626780819856634,0.0,0.0,0.7471607896219118,0.3589975727058377,0.0,0.0,0.9738175321162525,0.9657975528163776,0.96,0.96,35.7600438724059,17.097760135135598,0.0,0.0,52.857804007541496,0.17404033535727131,6.0392574930235256e-05,69.61601173930543,40.18968760670956,2,1,39326.206181610876,181.03120478075203,31,0.2936544667085639
2016.01,491.01884934509695,0.5644516129032259,2016.0,1.0,2015.0,4.0,6.916326427972763,0.014122672450495097,30.774193548387096,5.0,4.0,2.3548387096774195,37.25806451612903,79.38709677419355,0.16237871347488297,411.6317525709034,411.6317525709034,,2.2580645161290325,185.16839724059506,185.16839724059506,41.29495808971327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.774193548387096,5.0,4.0,2.3548387096774195,37.25806451612903,451.4059461192905,990.0,965.8094466960034,24.19055330399656,0.19586986544029067,0.05241606505305469,989.7517140695066,0.24610397431405892,0.24610397431405892,0.04683098602024101,0.0,23.696163399189153,23.696163399189153,23.89543638748297,23.942267373503213,,0.9286613465153326,0.9286613465153326,0.23735689122930068,0.0,39.99143321895694,39.99143321895694,8.699781376566387,0.0,0.81448947492784,0.81448947492784,0.17718495675287957,0.0,0.9741054884153092,0.9741054884153092,0.9625806451612903,0.96,38.977358900085314,38.977358900085314,8.438787935269394,0.0,86.39350573544003,0.17608524765291952,5.8396168248482496e-05,103.69725158676906,67.92995264186236,3,2,64276.768267167376,319.74254153823074,31,0.47996392075244454
2016.02,847.4628193784415,0.3886206896551724,2016.0,2.0,2015.0,5.0,26.42575106384683,0.027975435817300272,38.172413793103445,6.310344827586207,5.0,4.0,61.44827586206897,114.93103448275862,0.13933999962767304,732.5317848956829,727.6599483295976,,3.5172413793103448,205.16473603680274,205.16473603680274,205.16473603680274,112.16574021918932,4.871836566085371,1.5291165864355543,0.2489259559313693,0.17780425423669233,0.14224340338935387,2.773746366092401,39.701530379539,6.559270783517576,5.177804254236692,4.1422434033893545,64.22202222816136,779.0985537468907,990.0,967.2576735771908,22.74232642280923,0.4029714014815846,0.18303922179515433,989.4139893767233,0.30392697842493416,0.30392697842493416,0.30392697842493416,0.17644834297478695,21.852388821107557,21.852388821107557,21.852388821107557,21.979867456557702,,0.9316721555548174,0.9316721555548174,0.9316721555548174,0.4824510258848578,40.71946468800186,40.71946468800186,40.71946468800186,21.445958967555537,0.8293169997556388,0.8293169997556388,0.8293169997556388,0.4367812417017421,0.9737762908639387,0.9737762908639387,0.9737762908639387,0.9674945389643255,39.66250170251624,39.66250170251624,39.66250170251624,20.904831111029065,139.89233621857778,0.1665058393236164,5.398505862342145e-05,192.8,101.5398799563155,4,3,97365.06600813013,499.3206888705944,29,0.7771796456587654
2016.03,2421.0825704069734,0.13438709677419355,2016.0,3.0,2015.0,6.0,48.10334854979743,0.023348144021258222,52.225806451612904,9.64516129032258,9.96774193548387,10.290322580645162,118.93548387096774,201.06451612903226,0.08443919061644767,2220.0180542779412,1100.0,,4.0,275.0,275.0,275.0,275.0,1120.0180542779412,47.774193548387096,8.35483870967742,14.826347681662256,56.840508793868885,992.2221655443456,100.0,18.0,24.794089617146128,67.13083137451405,1111.1576494153132,1242.7940896171463,990.0,972.0867119726428,17.913288027357183,0.9257560357881522,0.48,988.5942439642118,0.5349,0.5349,0.5349,0.5349,15.972631991569063,15.972631991569063,15.972631991569063,15.972631991569063,,0.9217280641806285,0.9217280641806285,0.9217280641806285,0.9217280641806285,39.71766307434076,39.71766307434076,39.71766307434076,39.71766307434076,0.8089137082350459,0.8089137082350459,0.8089137082350459,0.8089137082350459,0.9717905513780954,0.9717905513780954,0.9717905513780954,0.9717905513780954,38.60468139929949,38.60468139929949,38.60468139929949,38.60468139929949,154.41872559719795,0.0659516435950387,3.899462767606009e-05,184.648562272406,145.88994048940845,4,4,114887.53184431528,1295.5411553411084,31,0.857881808873322
2016.04,2932.9726673797345,0.09183333333333334,2016.0,4.0,2015.0,7.0,11.636565338388968,0.004040433357796316,54.0,13.0,14.0,19.0,117.0,217.0,0.07401743980953812,2715.9726673797345,1100.0,,4.0,275.0,275.0,275.0,275.0,1615.9726673797345,46.0,5.0,11.0,61.0,1492.9726673797343,100.0,18.0,25.0,80.0,1609.9726673797343,1243.0,990.0,973.3520029902269,16.64799700977308,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.706807597254802,14.706807597254802,14.706807597254802,14.706807597254802,,0.9098855128523967,0.9098855128523967,0.9098855128523967,0.9098855128523967,36.089747960028845,36.089747960028845,36.089747960028845,36.089747960028845,0.7350254167011986,0.7350254167011986,0.7350254167011986,0.7350254167011986,0.97,0.97,0.97,0.97,35.007055521227976,35.007055521227976,35.007055521227976,35.007055521227976,140.0282220849119,0.047774221009558554,3.536066214265453e-05,144.861509086793,138.87359364044968,4,4,100820.3199011366,2538.0912794416,30,0.7779345671383996
2016.05,2458.78768727473,0.13151612903225807,2016.0,5.0,2015.0,8.0,30.724592775994683,0.012886363497537266,61.774193548387096,13.67741935483871,15.709677419354838,21.06451612903226,194.25806451612902,306.48387096774195,0.12741457517331417,2152.303816306988,1100.0,,4.0,275.0,275.0,275.0,275.0,1052.3038163069884,38.225806451612904,4.32258064516129,9.290322580645162,56.112543138724476,944.3525634908445,100.0,18.0,25.0,77.17705926775673,1138.6106280069737,1243.0,990.0,972.2056541132674,17.79434588673253,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.85315647421425,15.85315647421425,15.85315647421425,15.85315647421425,,0.9207958214244992,0.9207958214244992,0.9207958214244992,0.9207958214244992,39.38041584037279,39.38041584037279,39.38041584037279,39.38041584037279,0.8020451291318288,0.8020451291318288,0.8020451291318288,0.8020451291318288,0.9719586634259961,0.9719586634259961,0.9719586634259961,0.9719586634259961,38.28081620796623,38.28081620796623,38.28081620796623,38.28081620796623,153.12326483186493,0.06368397176706087,3.866749111915781e-05,167.47737140400346,141.01352301024184,4,4,113923.70903490752,1636.8109425486496,31,0.8506848046214719
2016.06,1241.7715837714245,0.2894333333333333,2016.0,6.0,2015.0,9.0,41.21293010968584,0.033968878485304735,56.0,12.0,12.666666666666666,14.0,131.0,225.66666666666666,0.19316830625699896,1016.1049171047579,911.9893054190284,,3.8,237.57838669670497,237.57838669670497,237.57838669670497,199.25414532891338,104.11561168572959,13.215365145143142,2.244309866680868,3.5885929124371674,6.479877620085146,78.58746614138327,69.21536514514314,14.244309866680869,16.255259579103832,20.479877620085144,209.58746614138326,1011.7042400099562,990.0,968.626721270676,21.373278729324024,0.6449727325408808,0.3222748511706733,989.0327524162884,0.40997158510404064,0.40997158510404064,0.40997158510404064,0.3576216406602112,19.99605956050843,19.99605956050843,19.99605956050843,20.048409504952257,,0.9332421331579579,0.9332421331579579,0.9332421331579579,0.7473554990083026,42.93711280219019,42.93711280219019,42.93711280219019,35.151901664612026,0.8744829491281098,0.8744829491281098,0.8744829491281098,0.7159246774870066,0.9765809159763176,0.9765809159763176,0.9765809159763176,0.9741087150287314,41.949317573393,41.949317573393,41.949317573393,34.37731133296432,160.22526405314332,0.13360911886157617,4.962186295723366e-05,189.46980713842837,101.78911957487097,4,3,115362.19011826318,511.4230392580745,30,0.8901403558507962
2016.07,500.4370753454093,0.5612903225806452,2016.0,7.0,2015.0,10.0,10.780337292493451,0.0202854688099849,50.0,10.0,9.0,9.0,108.0,186.0,0.3811187656284535,314.4370753454093,314.4370753454093,,2.0,159.54996707393403,139.00121734965168,15.885890921823611,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,383.4370753454093,990.0,965.847719745209,24.152280254790934,0.17201075419444575,0.03303115898894317,989.7949580868166,0.18713355646344434,0.15624916914605888,0.018488999012596815,0.0,23.760104785144105,23.79098917246149,23.92874934259495,23.947238341607548,,0.9183105095776106,0.8275582916016194,0.08910557870381652,0.0,34.16329328659755,29.60083264234878,3.2816052165822334,0.0,0.6957900873034124,0.6028682819215637,0.06683513679393549,0.0,0.9716934245164685,0.9697579406455007,0.9609677419354838,0.96,33.21711911946007,28.745907688096285,3.183157060084766,0.0,65.14618386764113,0.1285082637430196,5.7750644954589925e-05,104.28392274078593,45.00581981927565,3,1,48468.760797525,206.74254153823077,31,0.3619232437091174
2016.08,331.73300857360357,0.7394193548387097,2016.0,8.0,2015.0,11.0,3.5686763261012437,0.010779649747985655,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,140.80645161290323,0.4239681515401587,190.92655696070034,190.92655696070034,,1.1612903225806452,172.4387037179931,18.487853242707256,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.16129032258065,7.645161290322581,5.645161290322581,4.645161290322581,78.70967741935483,248.37816986392613,990.0,965.0605997075556,24.939400292444372,0.12319208689345676,0.009623561989898768,989.8671843511167,0.2161807235307049,0.015012805849531706,0.0,0.0,24.590403920030322,24.791571837711494,24.806584643561028,24.806584643561028,,0.924127217074211,0.14463336251489572,0.0,0.0,38.52039960847237,3.972409392008599,0.0,0.0,0.7845295235941417,0.08090446826901423,0.0,0.0,0.9738073972650307,0.9615192052444046,0.96,0.96,37.53314276469406,3.8509885074641383,0.0,0.0,41.3841312721582,0.12502377335475962,6.0287452753630445e-05,49.62980576181972,34.026727879033615,2,1,30789.7936664857,157.12360204404035,31,0.2299118404008789
2016.09,241.7480941673961,0.8872333333333333,2016.0,9.0,2015.0,12.0,2.289945977948713,0.00937716511989435,36.0,6.0,4.0,3.0,51.0,100.0,0.41260694703369316,141.7480941673961,141.7480941673961,,1.0,141.7480941673961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,4.0,3.0,51.0,187.7480941673961,990.0,964.6392104534173,25.36078954658275,0.10179348933307138,0.004174809416739563,989.8940317012501,0.14290804139388447,0.0,0.0,0.0,25.111913206439063,25.2539530642659,25.2539530642659,25.2539530642659,,0.9137585836790957,0.0,0.0,0.0,31.898159216127432,0.0,0.0,0.0,0.6496570105117603,0.0,0.0,0.0,0.97,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.94121443964361,0.0,0.0,0.0,30.94121443964361,0.12822858747809376,6.063317334742752e-05,34.5400152820769,26.66149073078429,1,1,22277.6743965434,122.4151960906308,30,0.17189563577579783
2016.1,186.89368779613295,0.9736129032258064,2016.0,10.0,2016.0,1.0,1.5455504389772206,0.008254390833005245,31.0,4.0,3.0,2.0,33.0,73.0,0.3919859477123677,113.89368779613292,113.89368779613292,,1.0,113.89368779613292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,151.89368779613295,990.0,964.4323898013889,25.567610198611177,0.08913930162724484,0.001428894467652969,989.9094318039051,0.0927159655171074,0.0,0.0,0.0,25.384326036999173,25.4,25.4,25.4,,0.8965235637810608,0.0,0.0,0.0,25.44323648625008,0.0,0.0,0.0,0.5181921891293295,0.0,0.0,0.0,0.9684963650018859,0.96,0.96,0.96,24.646701623458906,0.0,0.0,0.0,24.646701623458906,0.13148560336359286,6.004385328807339e-05,30.00388631409085,19.727459204304584,1,1,18337.14600785343,93.8735183538457,31,0.1369261201303273
2016.11,186.89298600529418,0.9692333333333333,2016.0,11.0,2016.0,2.0,3.153584617045026,0.016633193301801564,23.0,4.0,2.0,2.0,19.0,50.0,0.2704532059214277,136.89298600529418,136.89298600529418,,1.0,136.89298600529418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,165.89298600529418,990.0,964.4484863105027,25.55151368949732,0.09408010916174482,0.003689298600529367,989.9022305922377,0.13531244099992362,0.0,0.0,0.0,25.318431840735137,25.395284566315052,25.395284566315052,25.395284566315052,,0.9101452295017188,0.0,0.0,0.0,30.97717774861297,0.0,0.0,0.0,0.6308997504809158,0.0,0.0,0.0,0.9700132826005124,0.9599999999999999,0.9599999999999999,0.9599999999999999,30.0497581409299,0.0,0.0,0.0,30.0497581409299,0.1599848994694522,6.089123827792154e-05,39.2846327378333,22.84843983526801,1,1,21635.82586146953,106.55090676315066,30,0.16694310078294392
2016.12,369.41592600690393,0.7010967741935484,2016.0,12.0,2016.0,3.0,16.53212636223595,0.04118314586752127,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,71.19354838709677,0.19873092628664596,298.22237761980716,298.22237761980716,,1.935483870967742,156.72181180176517,131.13943663864555,10.36112917939645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.387096774193548,4.67741935483871,3.0,2.0,32.12903225806452,335.2868937488394,990.0,965.2402466367511,24.75975336324883,0.15415910519518705,0.029800791228315842,989.8160401035765,0.18084261317977066,0.14476028223840487,0.011814411170081671,0.0,24.394950853645565,24.43103318458693,24.563979055655256,24.575793466825335,,0.917806687615824,0.7972622199506646,0.05935352748111885,0.0,34.43740512597859,28.60837756907841,2.188023878609289,0.0,0.7013728131563868,0.5826553476390715,0.04456260445232768,0.0,0.9719588077500398,0.9696362126864523,0.9606451612903225,0.96,33.48091546187956,27.78945093015838,2.1223831622510105,0.0,63.39274955428895,0.1708792462322056,5.9263822766240004e-05,104.05012514147144,39.41786294800525,3,1,47164.20566839098,177.8493354753479,31,0.35218194196827196
2017.01,851.1740204737773,0.3946774193548387,2017.0,1.0,2016.0,4.0,26.57824359512986,0.03465115427966848,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,132.8709677419355,0.17220025749477558,718.3030527318418,718.3030527318418,,3.3870967741935485,208.60639995542198,208.60639995542198,159.25802674338806,141.83222607760985,0.0,0.0,0.0,0.0,0.0,0.0,44.38709677419355,6.67741935483871,5.354838709677419,3.6774193548387095,72.7741935483871,774.7224075705516,990.0,967.2740845374138,22.725915462586148,0.4051315653710061,0.1859000549397488,989.4089683796892,0.3123186943353285,0.3123186943353285,0.24450808480597755,0.222017925130857,21.82256514794008,21.82256514794008,21.89037575746943,21.912865917144554,,0.933282587558634,0.933282587558634,0.6931894397058398,0.6035569981050071,41.46759438600493,41.46759438600493,30.870449896253966,27.261115105433625,0.8445538571487767,0.8445538571487767,0.628726067133482,0.5552161935933528,0.9756856194947757,0.9756856194947757,0.9717910719202573,0.9706278806072708,40.47413866836924,40.47413866836924,30.134900395079967,26.625586947246966,137.7087646790654,0.16068358020359022,5.411465633587841e-05,176.61171744266275,66.96125152193248,4,2,102455.32092122467,319.3294938779206,31,0.7650486926614746
2017.02,1237.29536794323,0.27375,2017.0,2.0,2016.0,5.0,31.877669871452643,0.023639669389624925,49.0,8.0,7.0,5.0,93.0,162.0,0.1327314138863291,1075.29536794323,1020.6879051654703,,4.0,255.17197629136757,255.17197629136757,255.17197629136757,255.17197629136757,54.60746277775994,13.23961084224849,2.3537486819669433,2.3595817249649356,1.6854155178320966,34.969106010747474,62.23961084224849,10.353748681966945,9.359581724964936,6.685415517832097,127.96910601074748,1102.6408464146505,990.0,968.6482369754549,21.351763024545082,0.7107704662465804,0.3895178318194912,988.899711701934,0.4629488087283953,0.4629488087283953,0.4629488087283953,0.4629488087283953,19.788525917750615,19.788525917750615,19.788525917750615,19.788525917750615,,0.9379672746841184,0.9379672746841184,0.9379672746841184,0.9379672746841184,46.33126905534419,46.33126905534419,46.33126905534419,46.33126905534419,0.9436103677259507,0.9436103677259507,0.9436103677259507,0.9436103677259507,0.9799442861016759,0.9799442861016759,0.9799442861016759,0.9799442861016759,45.402211143707184,45.402211143707184,45.402211143707184,45.402211143707184,181.6088445748287,0.1483365612443534,4.955091722551809e-05,192.5822459660995,170.5770168232843,4,4,122041.1435542849,918.5994501120828,28,1.0089380254157152
2017.03,2422.3039672353384,0.1458064516129032,2017.0,3.0,2016.0,6.0,75.44353454366748,0.029406105656284917,49.0,9.0,9.0,9.0,107.0,183.0,0.08452814050310137,2239.3039672353384,1100.0,,4.0,275.0,275.0,275.0,275.0,1139.3039672353386,51.0,9.0,15.572814034854606,43.2847586631923,1020.4463945372916,100.0,18.0,24.572814034854602,52.2847586631923,1127.4463945372916,1242.5728140348544,990.0,971.956740811156,18.043259188844,0.9251828580546604,0.48,988.5948171419452,0.5349,0.5349,0.5349,0.5349,16.10317633078936,16.10317633078936,16.10317633078936,16.10317633078936,,0.917548630988798,0.917548630988798,0.917548630988798,0.917548630988798,39.95877779187688,39.95877779187688,39.95877779187688,39.95877779187688,0.8138243949465758,0.8138243949465758,0.8138243949465758,0.8138243949465758,0.974895625428992,0.974895625428992,0.974895625428992,0.974895625428992,38.98084928925069,38.98084928925069,38.98084928925069,38.98084928925069,155.92339715700274,0.0754404720295982,3.9374595241667364e-05,183.2360609799985,116.60879659709958,4,4,116007.00748481005,1335.5529604884168,31,0.8662410953166819
2017.04,3418.418249486519,0.06366666666666666,2017.0,4.0,2016.0,7.0,36.866143302681365,0.011125057676407804,70.0,14.0,18.0,25.0,168.0,295.0,0.08717553800649698,3123.418249486519,1100.0,,4.0,275.0,275.0,275.0,275.0,2023.4182494865195,30.0,4.0,7.0,55.0,1927.4182494865195,100.0,18.0,25.0,80.0,2095.4182494865195,1243.0,990.0,974.4322570850665,15.56774291493354,0.9262894125183112,0.4799999999999999,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.62655350241526,13.62655350241526,13.62655350241526,13.62655350241526,,0.8946284845915133,0.8946284845915133,0.8946284845915133,0.8946284845915133,32.900084148313596,32.900084148313596,32.900084148313596,32.900084148313596,0.6700628136112748,0.6700628136112748,0.6700628136112748,0.6700628136112748,0.97,0.97,0.97,0.97,31.913081623864187,31.913081623864187,31.913081623864187,31.913081623864187,127.65232649545675,0.037979858142817395,3.22354359837012e-05,143.18903823775517,115.7701307021144,4,4,91909.67507672886,2521.695633695474,30,0.7091795916414264
2017.05,2195.6269223464715,0.15658064516129033,2017.0,5.0,2016.0,8.0,38.011321668263584,0.017649979169192136,55.0,13.0,13.0,17.0,178.0,276.0,0.12852437244434864,1919.6269223464715,1100.0,,4.0,275.0,275.0,275.0,275.0,819.6269223464716,45.0,5.0,12.0,46.715250121513726,710.9116722249577,100.0,18.0,25.0,63.715250121513726,888.9116722249577,1243.0,990.0,971.5273857258707,18.47261427412927,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.531424861610994,16.531424861610994,16.531424861610994,16.531424861610994,,0.9256250165576496,0.9256250165576496,0.9256250165576496,0.9256250165576496,41.280676814530274,41.280676814530274,41.280676814530274,41.280676814530274,0.8407469819659932,0.8407469819659932,0.8407469819659932,0.8407469819659932,0.9744147195682223,0.9744147195682223,0.9744147195682223,0.9744147195682223,40.23292059403838,40.23292059403838,40.23292059403838,40.23292059403838,160.93168237615353,0.0756201898290136,4.06393137313519e-05,179.05442217014416,144.3803464671782,4,4,119733.17168785822,1362.344661979303,31,0.8940649020897418
2017.06,1118.6471293145808,0.31229999999999997,2017.0,6.0,2016.0,9.0,32.020074167186216,0.029916305900257657,53.0,12.0,12.0,13.0,120.0,210.0,0.20052076160045687,908.6471293145806,863.0145514795237,,3.7333333333333334,228.13279998324614,228.13279998324614,228.13279998324614,178.6161515297852,45.63257783505707,9.636153907939237,1.459557527174748,2.4197661942434063,2.8248738659797232,29.292226339719953,62.63615390793924,13.459557527174749,14.419766194243406,15.824873865979724,149.29222633971995,953.530029108881,990.0,968.2177126719647,21.782287328035345,0.5790871034966683,0.28461019854362285,989.1363026979598,0.379372535470674,0.379372535470674,0.379372535470674,0.3134719692327687,20.53921749052438,20.53921749052438,20.53921749052438,20.605118056762283,,0.933115548332301,0.933115548332301,0.933115548332301,0.6858012891139809,42.39397187241029,42.39397187241029,42.39397187241029,32.31532638807473,0.8634210157313704,0.8634210157313704,0.8634210157313704,0.6581532869261655,0.9759990691768196,0.9759990691768196,0.9759990691768196,0.9727262487996018,41.39719087215567,41.39719087215567,41.39719087215567,31.594845995947114,155.78641861241414,0.14096417623126578,5.092779505988147e-05,191.12660552769756,93.5659927731379,4,3,112166.22140093817,467.7424369637166,30,0.8654801034023007
2017.07,482.69238411634086,0.5754193548387098,2017.0,7.0,2016.0,10.0,9.727120607690493,0.019149729369640232,50.0,10.0,9.0,9.0,108.0,186.0,0.39474077218056547,296.69238411634086,296.69238411634086,,1.8709677419354838,163.61402641831768,123.29493496097723,9.783422737045978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,365.6923841163409,990.0,965.769755628682,24.23024437131798,0.16484255682746418,0.029352847285969787,989.8058045958866,0.1978273747817957,0.13830687182457505,0.010502534482703097,0.0,23.83822159242275,23.89774209537997,24.025546432721843,24.036048967204547,,0.9197130134128484,0.7384248073900946,0.05910150209004687,0.0,35.240534560279606,26.286726353791657,2.0292899419162453,0.0,0.7177298281116009,0.5353712088348606,0.041329734051247353,0.0,0.9727324654269536,0.9689073800572894,0.9606451612903225,0.96,34.30892427216858,25.536187728712335,1.968411243658758,0.0,61.81352324453968,0.12639228087172838,5.809464859979792e-05,93.06362552472434,42.55993145746419,3,1,45989.26129393752,195.71165647276456,31,0.34340846246966483
2017.08,318.1456034773608,0.7596774193548387,2017.0,8.0,2016.0,11.0,3.7950142901769386,0.011986970196427114,39.0,7.0,5.0,4.0,60.0,115.0,0.36534833577969156,203.1456034773608,203.1456034773608,,1.3225806451612903,164.22014967566176,38.92545380169902,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,254.1456034773608,990.0,964.9970668023172,25.002933197682776,0.12522756460178794,0.011886785431174222,989.8628856499671,0.1995836879053181,0.03335964407833644,0.0,0.0,24.666235159744502,24.832459203571485,24.865818847649823,24.865818847649823,,0.9204940608196474,0.29077189648992446,0.0,0.0,36.68677526207811,8.451135391411526,0.0,0.0,0.7471848322215501,0.172120883735469,0.0,0.0,0.9732773765761727,0.9631781833923756,0.96,0.96,35.737559654991095,8.196460306065127,0.0,0.0,43.93401996105622,0.1374478102879864,6.0202887833542996e-05,55.5177564080698,32.47441328117689,2,1,32686.910851025827,149.06621347727946,31,0.24407788867253455
2017.09,223.95509542271785,0.9181,2017.0,9.0,2016.0,12.0,2.1351027859626055,0.00934765574283378,34.0,6.0,4.0,3.0,44.0,91.0,0.4094239665993583,132.95509542271785,132.95509542271785,,1.0,132.95509542271785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.95509542271785,990.0,964.5416494568193,25.458350543180742,0.09798429783688908,0.0032955095422717365,989.8987201926209,0.1278764554740419,0.0,0.0,0.0,25.224090499502374,25.325911578913868,25.325911578913868,25.325911578913868,,0.9080952392594311,0.0,0.0,0.0,29.888030822996544,0.0,0.0,0.0,0.6087175320365895,0.0,0.0,0.0,0.9699135671091804,0.9599999999999999,0.9599999999999999,0.9599999999999999,28.98928471082968,0.0,0.0,0.0,28.98928471082968,0.12870814490482135,6.0518188583023714e-05,37.45828294543004,23.51243008904953,1,1,20872.28499179737,109.0131298984013,30,0.16105158172683154
