Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1929-04-15,1929-04-26,1484.0171,0.9431309976592172,1399.6225280663384,0.244,1929,4,15,1929.04,1928,7,197,29,0.1209273864249316,0.0,0.0,0.9,5,Dry,40,10,8,5,62,125.0,0.0893097942433771,1274.6225280663384,1100.0,,4,275.0,275.0,275.0,275.0,174.62252806633842,55.879208981228295,8.000000000000002,11.17584179624566,6.984901122653537,92.58257616621091,95.87920898122827,18.0,19.17584179624566,11.984901122653536,154.5825761662109,1233.055050777474,990.0,969.1603189368298,20.839681063170246,0.9005286693037681,0.48,988.6194713306962,0.5349,0.5349,0.5349,0.5349,18.924252393866475,18.924252393866475,18.924252393866475,18.924252393866475,,0.9368313950406796,0.9368313950406796,0.9368313950406796,0.9368313950406796,47.81361291529503,47.81361291529503,47.81361291529503,47.81361291529503,0.9738006703726074,0.9738006703726074,0.9738006703726074,0.9738006703726074,0.98,0.98,0.98,0.98,46.85734065698912,46.85734065698912,46.85734065698912,46.85734065698912,187.4293626279565,4498.304703070956,0.1339142224917608,4.733064712827184e-05
1929-05-15,1929-05-26,1275.7375,0.914516856089578,1166.683447695578,0.283,1929,5,15,1929.05,1928,8,227,33,0.1008014498808979,19.97864892864981,0.0171243099129515,0.87,4,Mod_Dry,47,10,10,10,115,192.0,0.1645690614529901,974.683447695578,974.683447695578,,4,243.6708619238945,243.6708619238945,243.6708619238945,243.6708619238945,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1041.683447695578,990.0,968.423862264186,21.57613773581386,0.6130162574459416,0.3297467581564624,989.0572369843976,0.420027765018197,0.420027765018197,0.420027765018197,0.420027765018197,20.213346955193263,20.213346955193263,20.213346955193263,20.213346955193263,,0.939104933475033,0.939104933475033,0.939104933475033,0.939104933475033,45.36225667488564,45.36225667488564,45.36225667488564,45.36225667488564,0.9238748813622332,0.9238748813622332,0.9238748813622332,0.9238748813622332,0.98,0.98,0.98,0.98,44.45501154138793,44.45501154138793,44.45501154138793,44.45501154138793,177.82004616555173,4267.6811079732415,0.1524149901301678,5.067743520728808e-05
1929-06-15,1929-06-26,478.7252,0.9002196493164109,430.9578316629287,0.615,1929,6,15,1929.06,1928,9,258,37,0.037234756655677,4.324950671984085,0.0100356702076754,0.96,5,Dry,39,9,7,5,59,119.0,0.2761291041882612,311.9578316629287,311.9578316629287,,2,155.97891583146435,155.97891583146435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,366.9578316629287,990.0,965.5393102424832,24.46068975751689,0.1650425671628017,0.0323915663325857,989.8025658665048,0.1721731931458508,0.1721731931458508,0.0,0.0,24.0910824308757,24.0910824308757,24.263255624021557,24.263255624021557,,0.9188464451657138,0.9188464451657138,0.0,0.0,33.861317343551825,33.861317343551825,0.0,0.0,0.6896398644307907,0.6896398644307907,0.0,0.0,0.97,0.97,0.96,0.96,32.84547782324527,32.84547782324527,0.0,0.0,65.69095564649054,1576.582935515773,0.1524301238313969,5.849344311155863e-05
1929-07-15,1929-07-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1929,7,15,1929.07,1928,10,288,42,0.0284433806883159,0.0,0.0,0.95,5,Dry,37,8,6,4,53,108.0,0.3280622687665639,221.2057950036568,221.2057950036568,,2,110.6028975018284,110.6028975018284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,272.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1316016335707171,0.0142411590007313,989.8541572074286,0.0865646360029254,0.0865646360029254,0.0,0.0,24.721563596407314,24.721563596407314,24.80812823241024,24.80812823241024,,0.8936643397404028,0.8936643397404028,0.0,0.0,23.963793474191505,23.963793474191505,0.0,0.0,0.4880609668878106,0.4880609668878106,0.0,0.0,0.968806096688781,0.968806096688781,0.96,0.96,23.21626921758756,23.21626921758756,0.0,0.0,46.43253843517511,1114.3809224442027,0.1410441102188354,5.8307366418185286e-05
1929-08-15,1929-08-26,286.2506,0.9441456049247084,270.26224589706084,0.836,1929,8,15,1929.08,1928,11,319,46,0.023350658045506,0.0,0.0,0.94,5,Dry,34,7,5,3,44,93.0,0.3441102166945746,177.26224589706084,177.26224589706084,,1,177.26224589706084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,223.26224589706084,990.0,964.7810489835882,25.21895101641178,0.1143278060613467,0.007726224589706,989.8779459693488,0.222355614742652,0.0,0.0,0.0,24.87454137101797,25.096896985760623,25.096896985760623,25.096896985760623,,0.927759262171519,0.0,0.0,0.0,40.11855922480167,0.0,0.0,0.0,0.8170785992831298,0.0,0.0,0.0,0.971707859928313,0.96,0.96,0.96,38.98351932773931,0.0,0.0,0.0,38.98351932773931,935.6044638657434,0.1442433041224248,6.10888986203239e-05
1929-09-15,1929-09-26,227.8423,0.9755995102100816,222.2828362851385,0.922,1929,9,15,1929.09,1928,12,350,50,0.0192052370550359,0.0,0.0,0.92,5,Dry,30,6,4,2,30,72.0,0.3239116487952327,150.2828362851385,150.2828362851385,,1,150.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,190.2828362851385,990.0,964.5336970177108,25.466302982289108,0.1026880728662941,0.0050282836285138,989.8922836435052,0.1598109263758991,0.0,0.0,0.0,25.198775699418476,25.358586625794374,25.358586625794374,25.358586625794374,,0.9175728021549684,0.0,0.0,0.0,34.07752580231762,0.0,0.0,0.0,0.6940432953628843,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.055200028248095,0.0,0.0,0.0,33.055200028248095,793.3248006779543,0.1487078380889731,6.109812826812281e-05
1929-10-15,1929-10-26,180.3141,1.0466171465371623,188.71982882241664,0.978,1929,10,15,1929.1,1929,1,15,3,0.0163053932102567,0.0,0.0,0.87,4,Mod_Dry,31,4,3,2,33,73.0,0.3868167985076556,115.71982882241664,115.71982882241664,,1,115.71982882241664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,153.71982882241664,990.0,964.4225603423552,25.577439657644845,0.0897838058162983,0.0015719828822416,989.9086442113014,0.0947949158452116,0.0,0.0,0.0,25.39128895310104,25.4,25.4,25.4,,0.898800792403316,0.0,0.0,0.0,25.899696591050983,0.0,0.0,0.0,0.5274887289419753,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.122705693319457,0.0,0.0,0.0,25.122705693319457,602.9449366396669,0.1331217066594504,6.030538957990198e-05
1929-11-15,1929-11-26,237.5439,0.9621267175397727,228.5473327785961,0.91,1929,11,15,1929.11,1929,2,46,7,0.0197464895520707,2.886073373574732,0.0126279022313972,0.73,4,Mod_Dry,29,4,2,2,30,67.0,0.2931559042297197,161.5473327785961,161.5473327785961,,1,161.5473327785961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,196.5473327785961,990.0,964.5712839966716,25.428716003328415,0.1048990161473619,0.0061547332778596,989.8889462505748,0.184658865390771,0.0,0.0,0.0,25.133003388512453,25.317662253903222,25.317662253903222,25.317662253903222,,0.9220030051195948,0.0,0.0,0.0,36.71260637109362,0.0,0.0,0.0,0.7477109240548598,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.61122817996081,0.0,0.0,0.0,35.61122817996081,854.6694763190594,0.1558155492213028,6.123287619563544e-05
1929-12-15,1929-12-26,559.0506,0.8753118667840304,489.3436243127323,0.555,1929,12,15,1929.12,1929,3,76,11,0.04227928914062,33.675608458152105,0.0688179160512174,0.2,2,Mod_Wet,42,7,5,3,61,118.0,0.2411393428610156,371.3436243127323,371.3436243127323,,2,185.67181215636612,185.67181215636612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,425.3436243127323,990.0,965.8020463094072,24.19795369059273,0.1856487249147918,0.0442687248625464,989.7700825502228,0.2438870203359339,0.2438870203359339,0.0,0.0,23.72414922047949,23.72414922047949,23.968036240815422,23.968036240815422,,0.9296071048650952,0.9296071048650952,0.0,0.0,40.15824795743039,40.15824795743039,0.0,0.0,0.8178869237765863,0.8178869237765863,0.0,0.0,0.9717886923776586,0.9717886923776586,0.96,0.96,39.02533127072906,39.02533127072906,0.0,0.0,78.05066254145812,1873.215900994995,0.1595007243653737,5.8384574758689646e-05
1930-01-15,1930-01-26,685.0236,0.878477532975807,601.777842158206,0.482,1930,1,15,1930.01,1929,4,107,16,0.051993605562469,6.068780967983116,0.0100847531145682,0.5700000000000001,3,Normal,41,6,4,3,66,120.0,0.1994091367166893,481.777842158206,481.777842158206,,3,160.59261405273534,160.59261405273534,160.59261405273534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,532.777842158206,990.0,966.3071113686328,23.69288863136717,0.2292936219576187,0.0663555684316412,989.7043508096108,0.1824630123212913,0.1824630123212913,0.1824630123212913,0.0,23.214776428656663,23.214776428656663,23.214776428656663,23.397239440977955,,0.9199073990526369,0.9199073990526369,0.9199073990526369,0.0,33.63356356735391,33.63356356735391,33.63356356735391,0.0,0.6850012946507924,0.6850012946507924,0.6850012946507924,0.0,0.97,0.97,0.97,0.96,32.62455666033329,32.62455666033329,32.62455666033329,0.0,97.87366998099986,2348.9680795439967,0.1626408669850444,5.643084461603372e-05
1930-02-15,1930-02-26,806.1332,0.8935666243082664,720.3337222668207,0.431,1930,2,15,1930.02,1929,5,138,20,0.0622368336038533,8.250020921077635,0.0114530538638613,0.8300000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.145765770439811,615.3337222668207,615.3337222668207,,3,205.1112407556069,205.1112407556069,205.1112407556069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,662.3337222668207,990.0,966.7813348890672,23.21866511093276,0.3029189528000723,0.1146001166800462,989.58248093052,0.2976270478214843,0.2976270478214843,0.2976270478214843,0.0,22.50351899363114,22.50351899363114,22.50351899363114,22.801146041452625,,0.9344940381454218,0.9344940381454218,0.9344940381454218,0.0,42.30143814807342,42.30143814807342,42.30143814807342,0.0,0.861536418494367,0.861536418494367,0.861536418494367,0.0,0.9761536418494366,0.9761536418494366,0.9761536418494366,0.96,41.29270290371056,41.29270290371056,41.29270290371056,0.0,123.87810871113167,2973.0746090671605,0.1719732186371883,5.5921826657455706e-05
1930-03-15,1930-03-26,979.4038,0.924461588505012,905.4211927358452,0.359,1930,3,15,1930.03,1929,6,166,24,0.078228391052377,0.0,0.0,0.87,4,Mod_Dry,41,8,7,6,67,129.0,0.1424751276366859,776.4211927358452,776.4211927358452,,4,194.1052981839613,194.1052981839613,194.1052981839613,194.1052981839613,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,832.4211927358452,990.0,967.5216847709434,22.478315229056648,0.4169709527103646,0.1782105963679226,989.4048184509218,0.2665664110603747,0.2665664110603747,0.2665664110603747,0.2665664110603747,21.61656726891804,21.61656726891804,21.61656726891804,21.61656726891804,,0.9297833751807358,0.9297833751807358,0.9297833751807358,0.9297833751807358,38.2599673082448,38.2599673082448,38.2599673082448,38.2599673082448,0.7792254034265742,0.7792254034265742,0.7792254034265742,0.7792254034265742,0.97,0.97,0.97,0.97,37.11216828899745,37.11216828899745,37.11216828899745,37.11216828899745,148.4486731559898,3562.7681557437554,0.1639553771736149,5.311001673979263e-05
1930-04-15,1930-04-26,1130.1421,0.9379332643780708,1059.9978690640885,0.316,1930,4,15,1930.04,1929,7,197,29,0.0915838158871372,0.0,0.0,0.96,5,Dry,40,10,8,5,62,125.0,0.1179247653680352,934.9978690640884,934.9978690640884,,4,233.74946726602207,233.74946726602207,233.74946726602207,233.74946726602207,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,992.9978690640884,990.0,968.0885647313444,21.911435268655737,0.563900793025909,0.2979982952512708,989.1381009117227,0.3864982526325525,0.3864982526325525,0.3864982526325525,0.3864982526325525,20.66303792774593,20.66303792774593,20.66303792774593,20.66303792774593,,0.9383072835765212,0.9383072835765212,0.9383072835765212,0.9383072835765212,44.44558119372328,44.44558119372328,44.44558119372328,44.44558119372328,0.9052053196277652,0.9052053196277652,0.9052053196277652,0.9052053196277652,0.98,0.98,0.98,0.98,43.556669569848815,43.556669569848815,43.556669569848815,43.556669569848815,174.22667827939526,4181.440278705486,0.1643651212555988,5.176086611886916e-05
1930-05-15,1930-05-26,2024.6043,1.0084233130046596,2041.65817572948,0.172,1930,5,15,1930.05,1929,8,227,33,0.176399266383027,58.21449291183944,0.0285133396000726,0.84,4,Mod_Dry,47,10,10,10,115,192.0,0.0940412074275846,1849.65817572948,1100.0,,4,275.0,275.0,275.0,275.0,749.65817572948,53.0,8.0,15.0,39.04469665257709,634.6134790769029,100.0,18.0,25.0,49.04469665257709,749.6134790769029,1243.0,990.0,971.200554217278,18.79944578272193,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.858256370203655,16.858256370203655,16.858256370203655,16.858256370203655,,0.9280791167236142,0.9280791167236142,0.9280791167236142,0.9280791167236142,42.19578276633541,42.19578276633541,42.19578276633541,42.19578276633541,0.8593845777257721,0.8593845777257721,0.8593845777257721,0.8593845777257721,0.9759384577725772,0.9759384577725772,0.9759384577725772,0.9759384577725772,41.18048715748407,41.18048715748407,41.18048715748407,41.18048715748407,164.7219486299363,3953.3267671184713,0.0806804736405404,4.159645167422634e-05
1930-06-15,1930-06-26,1442.8091,0.9395485585172468,1355.589210120566,0.252,1930,6,15,1930.06,1929,9,258,37,0.1171229077544169,36.52925935333155,0.0269471452565505,0.34,2,Mod_Wet,62,12,14,16,153,257.0,0.1895854570700975,1098.589210120566,1098.589210120566,,4,274.6473025301415,274.6473025301415,274.6473025301415,274.6473025301415,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1186.589210120566,990.0,969.0180574480818,20.981942551918223,0.8253695304458439,0.4781659731567356,988.6964644963974,0.5335385877663461,0.5335385877663461,0.5335385877663461,0.5335385877663461,19.1448684605493,19.1448684605493,19.1448684605493,19.1448684605493,,0.9375350145747654,0.9375350145747654,0.9375350145747654,0.9375350145747654,48.34526228032766,48.34526228032766,48.34526228032766,48.34526228032766,0.9846285596808078,0.9846285596808078,0.9846285596808078,0.9846285596808078,0.98,0.98,0.98,0.98,47.37835703472111,47.37835703472111,47.37835703472111,47.37835703472111,189.5134281388844,4548.322275333227,0.1398015170997334,4.7918383361593885e-05
1930-07-15,1930-07-26,635.1294,0.8861628436789661,562.8280752081156,0.506,1930,7,15,1930.07,1929,10,288,42,0.0486283456979812,20.17541613415221,0.0358464991759552,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.4033203210697383,335.8280752081156,335.8280752081156,,2,167.9140376040578,167.9140376040578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,415.8280752081156,990.0,966.1327263384364,23.86727366156356,0.1822903923984789,0.0371656150416231,989.7805439925598,0.1995354094976575,0.1995354094976575,0.0,0.0,23.448282244625744,23.448282244625744,23.6478176541234,23.6478176541234,,0.9229966775808228,0.9229966775808228,0.0,0.0,35.639932669436845,35.639932669436845,0.0,0.0,0.7258642091534999,0.7258642091534999,0.0,0.0,0.97,0.97,0.96,0.96,34.57073468935374,34.57073468935374,0.0,0.0,69.14146937870748,1659.3952650889796,0.1228465181896642,5.718986926392479e-05
1930-08-15,1930-08-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1930,8,15,1930.08,1929,11,319,46,0.0348107654111777,5.102168809386399,0.0126635361194739,0.44,3,Normal,47,8,6,5,89,155.0,0.3847085762641637,247.90237744418727,247.90237744418727,,2,123.95118872209363,123.95118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,308.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1445529960924867,0.0195804754888374,989.8358665284188,0.1087750683764429,0.1087750683764429,0.0,0.0,24.314030761543425,24.314030761543425,24.422805829919863,24.422805829919863,,0.9042932613963692,0.9042932613963692,0.0,0.0,26.72733468462468,26.72733468462468,0.0,0.0,0.5443449019271829,0.5443449019271829,0.0,0.0,0.97,0.97,0.96,0.96,25.92551464408594,25.92551464408594,0.0,0.0,51.85102928817188,1244.4247029161252,0.1286937784211874,5.809974006562951e-05
1930-09-15,1930-09-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1930,9,15,1930.09,1929,12,350,50,0.0245037284884213,0.0,0.0,0.43,3,Normal,40,6,4,3,65,118.0,0.4160672937923501,165.60796861598828,165.60796861598828,,1,165.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.60796861598828,990.0,964.834431874464,25.165568125536083,0.1116262873422345,0.0065607968615988,989.8818129157962,0.1940469653060521,0.0,0.0,0.0,24.85333407602625,25.0473810413323,25.0473810413323,25.0473810413323,,0.9234082285683112,0.0,0.0,0.0,37.27334141857948,0.0,0.0,0.0,0.7591311897877694,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.15514117602209,0.0,0.0,0.0,36.15514117602209,867.7233882245303,0.127482811404982,6.064378939642194e-05
1930-10-15,1930-10-26,250.8784,0.9414693900674836,236.1943342291061,0.893,1930,10,15,1930.1,1930,1,15,3,0.0204071904773947,0.0,0.0,0.37,2,Mod_Wet,41,6,4,3,56,110.0,0.46571819920668,126.19433422910612,126.19433422910612,,1,126.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,177.19433422910612,990.0,964.6171660053748,25.382833994625344,0.0980687174703338,0.0026194334229106,989.8993118491068,0.112749801612391,0.0,0.0,0.0,25.16939604211972,25.28214584373211,25.28214584373211,25.28214584373211,,0.906898144794706,0.0,0.0,0.0,28.24944137431809,0.0,0.0,0.0,0.5753450381734845,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.401958133088545,0.0,0.0,0.0,27.401958133088545,657.6469951941251,0.1160144599679894,6.0316931686885895e-05
1930-11-15,1930-11-26,224.6649,0.98159746285063,220.53049583159049,0.926,1930,11,15,1930.11,1930,2,46,7,0.0190538348398494,8.479046617908638,0.0384484086245546,0.75,4,Mod_Dry,29,4,2,2,30,67.0,0.3038128570262,153.53049583159049,153.53049583159049,,1,153.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.53049583159049,990.0,964.5231829749896,25.476817025010405,0.1020696152845935,0.005353049583159,989.8925773351324,0.1668258709962354,0.0,0.0,0.0,25.202568489146444,25.36939436014268,25.36939436014268,25.36939436014268,,0.9188621924251162,0.0,0.0,0.0,34.868120484286734,0.0,0.0,0.0,0.710145020046573,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.822076869758135,0.0,0.0,0.0,33.822076869758135,811.7298448741952,0.1533668926024026,6.119319358556694e-05
1930-12-15,1930-12-26,406.0875,0.9120318780949216,370.3647452958713,0.6890000000000001,1930,12,15,1930.12,1930,3,76,11,0.0319995139935632,6.752015544830102,0.0182307188537509,0.75,4,Mod_Dry,31,5,3,2,36,77.0,0.2079031575710248,293.3647452958713,293.3647452958713,,2,146.68237264793564,146.68237264793564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,332.3647452958713,990.0,965.2518237264792,24.7481762735207,0.152833593670169,0.0286729490591742,989.8184934572706,0.1522993351077061,0.1522993351077061,0.0,0.0,24.41437039568361,24.41437039568361,24.56666973079132,24.56666973079132,,0.915399017968294,0.915399017968294,0.0,0.0,32.149379629136085,32.149379629136085,0.0,0.0,0.654773515868352,0.654773515868352,0.0,0.0,0.97,0.97,0.96,0.96,31.184898240262,31.184898240262,0.0,0.0,62.369796480524,1496.875115532576,0.1684010081215991,5.90559831902748e-05
1931-01-15,1931-01-26,564.6867,0.8760275090430032,494.6810831907137,0.5529999999999999,1931,1,15,1931.01,1930,4,107,16,0.0427404455876776,8.656056799405293,0.0174982571469548,0.77,4,Mod_Dry,34,5,4,3,45,91.0,0.183956902926318,403.6810831907137,403.6810831907137,,2,201.84054159535685,201.84054159535685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,446.6810831907137,990.0,965.8260648743582,24.173935125641837,0.1931793761864718,0.0507362166381427,989.7560844071754,0.2882639489627205,0.2882639489627205,0.0,0.0,23.641755583854533,23.641755583854533,23.93001953281725,23.93001953281725,,0.9344966703743824,0.9344966703743824,0.0,0.0,43.732528093127016,43.732528093127016,0.0,0.0,0.8906828532205094,0.8906828532205094,0.0,0.0,0.9790682853220508,0.9790682853220508,0.96,0.96,42.81713129293629,42.81713129293629,0.0,0.0,85.63426258587258,2055.2223020609417,0.1731100409854526,5.89259595092406e-05
1931-02-15,1931-02-26,764.3804,0.8926299826267534,682.3088631722309,0.445,1931,2,15,1931.02,1930,5,138,20,0.0589514857780807,9.15110634402754,0.0134119704989345,0.92,5,Dry,31,6,4,3,41,85.0,0.1245770128279045,597.3088631722309,597.3088631722309,,3,199.10295439074363,199.10295439074363,199.10295439074363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,638.3088631722309,990.0,966.6292354526888,23.37076454731107,0.2892658619654488,0.1089235452688923,989.6018105927656,0.2804882722940821,0.2804882722940821,0.2804882722940821,0.0,22.69208686778266,22.69208686778266,22.69208686778266,22.972575140076746,,0.9327408826484622,0.9327408826484622,0.9327408826484622,0.0,41.32871038783281,41.32871038783281,41.32871038783281,0.0,0.8417252624813198,0.8417252624813198,0.8417252624813198,0.0,0.974172526248132,0.974172526248132,0.974172526248132,0.96,40.2612942050925,40.2612942050925,40.2612942050925,0.0,120.78388261527748,2898.81318276666,0.1770222975760887,5.617040123271948e-05
1931-03-15,1931-03-26,1053.0739999999996,0.9224728423044594,971.4321659369264,0.34,1931,3,15,1931.03,1930,6,166,24,0.0839317391369504,18.997082054007024,0.0195557474007304,0.89,4,Mod_Dry,41,8,7,6,67,129.0,0.1327936262802067,842.4321659369264,842.4321659369264,,4,210.6080414842316,210.6080414842316,210.6080414842316,210.6080414842316,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,898.4321659369264,990.0,967.7857286637476,22.214271336252292,0.4773718899653015,0.2239457327495411,989.2986823772852,0.3138241244526947,0.3138241244526947,0.3138241244526947,0.3138241244526947,21.19912958908482,21.19912958908482,21.19912958908482,21.19912958908482,,0.9344815972842766,0.9344815972842766,0.9344815972842766,0.9344815972842766,40.91687260455978,40.91687260455978,40.91687260455978,40.91687260455978,0.8333375275877755,0.8333375275877755,0.8333375275877755,0.8333375275877755,0.9733337527587776,0.9733337527587776,0.9733337527587776,0.9733337527587776,39.82577316334898,39.82577316334898,39.82577316334898,39.82577316334898,159.30309265339594,3823.2742236815034,0.1639878709387303,5.252750412393544e-05
1931-04-15,1931-04-26,2859.6787,1.0192399753140005,2914.698847593973,0.093,1931,4,15,1931.04,1930,7,197,29,0.2518299804321192,19.241457247705053,0.0066015249786743,0.58,3,Normal,54,13,14,19,117,217.0,0.0744502301426884,2697.698847593973,1100.0,,4,275.0,275.0,275.0,275.0,1597.698847593973,46.0,5.0,11.0,61.0,1474.6988475939731,100.0,18.0,25.0,80.0,1591.6988475939731,1243.0,990.0,973.3078937700544,16.69210622994558,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.750916817427305,14.750916817427305,14.750916817427305,14.750916817427305,,0.91038021334614,0.91038021334614,0.91038021334614,0.91038021334614,36.21706205768225,36.21706205768225,36.21706205768225,36.21706205768225,0.7376183718468889,0.7376183718468889,0.7376183718468889,0.7376183718468889,0.97,0.97,0.97,0.97,35.13055019595178,35.13055019595178,35.13055019595178,35.13055019595178,140.5222007838071,3372.532818811371,0.0482115676889931,3.548540423833513e-05
1931-05-15,1931-05-26,2675.0157,1.01532983475929,2716.0232486595064,0.107,1931,5,15,1931.05,1930,8,227,33,0.2346644086841813,53.12582603822602,0.019560151432594,0.22,2,Mod_Wet,65,14,17,23,202,321.0,0.1181875008464782,2395.0232486595064,1100.0,,4,275.0,275.0,275.0,275.0,1295.0232486595064,35.0,4.0,8.0,57.0,1191.0232486595062,100.0,18.0,25.0,80.0,1393.0232486595062,1243.0,990.0,972.8283319795228,17.171668020477114,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.230478607958837,15.230478607958837,15.230478607958837,15.230478607958837,,0.9156095971747616,0.9156095971747616,0.9156095971747616,0.9156095971747616,37.60930261963179,37.60930261963179,37.60930261963179,37.60930261963179,0.7659735767745782,0.7659735767745782,0.7659735767745782,0.7659735767745782,0.97,0.97,0.97,0.97,36.48102354104284,36.48102354104284,36.48102354104284,36.48102354104284,145.92409416417135,3502.178259940112,0.0537271152727401,3.6849518728326094e-05
1931-06-15,1931-06-26,1463.3217,0.94550510416192,1383.5781363808978,0.248,1931,6,15,1931.06,1930,9,258,37,0.1195411509833096,8.540333092999617,0.0061726424178247,0.36,2,Mod_Wet,62,12,14,16,153,257.0,0.1857502610385628,1126.5781363808978,1100.0,,4,275.0,275.0,275.0,275.0,26.57813638089783,6.411846130800255,1.2410024769290815,1.4478362230839286,1.6546699692387754,15.82278158084579,68.41184613080026,13.24100247692908,15.447836223083929,17.654669969238775,168.8227815808458,1197.1006848308132,990.0,969.108483209846,20.89151679015401,0.8407736525554267,0.48,988.6792263474446,0.5349,0.5349,0.5349,0.5349,19.035843137598583,19.035843137598583,19.035843137598583,19.035843137598583,,0.9371818305893076,0.9371818305893076,0.9371818305893076,0.9371818305893076,48.113546560261625,48.113546560261625,48.113546560261625,48.113546560261625,0.9799092985796664,0.9799092985796664,0.9799092985796664,0.9799092985796664,0.98,0.98,0.98,0.98,47.15127562905639,47.15127562905639,47.15127562905639,47.15127562905639,188.6051025162256,4526.522460389414,0.1363169144964739,4.762755114046101e-05
1931-07-15,1931-07-26,666.0345,0.8753352736866753,583.0034913422678,0.493,1931,7,15,1931.07,1930,10,288,42,0.0503715016519719,18.77435081593819,0.0322028102657042,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3893630198978235,356.0034913422678,356.0034913422678,,2,178.0017456711339,178.0017456711339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,436.0034913422678,990.0,966.22351571104,23.776484288959864,0.1894109227313626,0.0412006982684535,989.7693883790002,0.2242043641778347,0.2242043641778347,0.0,0.0,23.32166830378228,23.32166830378228,23.54587266796011,23.54587266796011,,0.9265344972788588,0.9265344972788588,0.0,0.0,37.721084381435126,37.721084381435126,0.0,0.0,0.7682501910679251,0.7682501910679251,0.0,0.0,0.97,0.97,0.96,0.96,36.58945184999208,36.58945184999208,0.0,0.0,73.17890369998415,1756.2936887996195,0.1255205239534706,5.709908398188269e-05
1931-08-15,1931-08-26,448.7655,0.9091709283658698,408.00454625357366,0.643,1931,8,15,1931.08,1930,11,319,46,0.0352515927963087,5.727836216568846,0.0140386578266434,0.42,3,Normal,47,8,6,5,89,155.0,0.3798977276681322,253.0045462535737,253.0045462535737,,2,126.50227312678685,126.50227312678685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,314.00454625357366,990.0,965.436020458141,24.563979541859,0.146353709769427,0.0206009092507147,989.83304538098,0.1133040916282163,0.1133040916282163,0.0,0.0,24.28372083121069,24.28372083121069,24.39702492283891,24.39702492283891,,0.9058239201399232,0.9058239201399232,0.0,0.0,27.289529333433705,27.289529333433705,0.0,0.0,0.5557948947746171,0.5557948947746171,0.0,0.0,0.97,0.97,0.96,0.96,26.47084345343069,26.47084345343069,0.0,0.0,52.94168690686138,1270.600485764673,0.1297575906763506,5.812553315170757e-05
1931-09-15,1931-09-26,312.7836,0.9288272938647332,290.5219447532691,0.797,1931,9,15,1931.09,1930,12,350,50,0.0251010960266824,0.0,0.0,0.42,3,Normal,40,6,4,3,65,118.0,0.4061655311450348,172.5219447532691,172.5219447532691,,1,172.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,222.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1140665224255058,0.0072521944753269,989.8786812830992,0.2106535451979766,0.0,0.0,0.0,24.80593995888804,25.016593504086018,25.016593504086018,25.016593504086018,,0.925930178204866,0.0,0.0,0.0,38.86126842103981,0.0,0.0,0.0,0.7914718619356377,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.695430368408616,0.0,0.0,0.0,37.695430368408616,904.6903288418068,0.1297507160790284,6.0693454940404565e-05
1931-10-15,1931-10-26,250.8784,0.9414693900674836,236.1943342291061,0.893,1931,10,15,1931.1,1931,1,15,3,0.0204071904773947,0.0,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.4106787756640723,139.19433422910612,139.19433422910612,,1,139.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,184.1943342291061,990.0,964.6171660053748,25.382833994625344,0.1005392437103338,0.0039194334229106,989.8955413228668,0.1371370084044658,0.0,0.0,0.0,25.14123830908761,25.27837531749208,25.27837531749208,25.27837531749208,,0.912793401603166,0.0,0.0,0.0,31.327043796478364,0.0,0.0,0.0,0.6380253319038364,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.38723248258401,0.0,0.0,0.0,30.38723248258401,729.2935795820163,0.128653519915125,6.064110266108708e-05
1931-11-15,1931-11-26,308.9022,0.9297022486736368,287.1870699602335,0.8029999999999999,1931,11,15,1931.11,1931,2,46,7,0.0248129628445641,3.5791013442452027,0.0124626131139566,0.23,2,Mod_Wet,40,6,4,3,53,106.0,0.3690973970892133,181.1870699602335,181.1870699602335,,1,181.1870699602335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,231.1870699602335,990.0,964.848748279841,25.151251720159053,0.1171248122013348,0.0081187069960233,989.8747564808026,0.2322626404974024,0.0,0.0,0.0,24.79374556046425,25.026008200961652,25.026008200961652,25.026008200961652,,0.929129688097158,0.0,0.0,0.0,40.93401822548755,0.0,0.0,0.0,0.8336867255700111,0.0,0.0,0.0,0.9733686725570012,0.96,0.96,0.96,39.8438909825669,0.0,0.0,0.0,39.8438909825669,956.2533835816056,0.1387384570903002,6.108464305751287e-05
1931-12-15,1931-12-26,672.3268,0.8764068829576366,589.2318351168824,0.488,1931,12,15,1931.12,1931,3,76,11,0.0509096305540986,0.0,0.0,0.05,1,Wet,44,8,6,4,64,126.0,0.2138377332837187,463.2318351168824,463.2318351168824,,3,154.41061170562747,154.41061170562747,154.41061170562747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,521.2318351168824,990.0,966.251543258026,23.74845674197411,0.2227321398572765,0.0626463670233764,989.7146214931194,0.1687269212841553,0.1687269212841553,0.1687269212841553,0.0,23.294351313809308,23.294351313809308,23.294351313809308,23.463078235093462,,0.9174246666548244,0.9174246666548244,0.9174246666548244,0.0,32.36211349970753,32.36211349970753,32.36211349970753,0.0,0.6591061812567726,0.6591061812567726,0.6591061812567726,0.0,0.97,0.97,0.97,0.96,31.391250094716305,31.391250094716305,31.391250094716305,0.0,94.17375028414892,2260.170006819574,0.1598246134570584,5.647145359154718e-05
1932-01-15,1932-01-26,916.7204,0.9105214280240044,834.6935677067364,0.383,1932,1,15,1932.01,1931,4,107,16,0.072117524249862,42.24534420070495,0.0506118003482058,0.29,2,Mod_Wet,46,7,6,4,76,139.0,0.1665281791758537,695.6935677067364,695.6935677067364,,4,173.9233919266841,173.9233919266841,173.9233919266841,173.9233919266841,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,754.6935677067364,990.0,967.2387742708268,22.76122572917313,0.355406143434498,0.1387080703120209,989.5058857862534,0.2140730763011092,0.2140730763011092,0.2140730763011092,0.2140730763011092,22.05303843912545,22.05303843912545,22.05303843912545,22.05303843912545,,0.922691366418064,0.922691366418064,0.922691366418064,0.922691366418064,34.70736056024459,34.70736056024459,34.70736056024459,34.70736056024459,0.7068708871740241,0.7068708871740241,0.7068708871740241,0.7068708871740241,0.97,0.97,0.97,0.97,33.66613974343725,33.66613974343725,33.66613974343725,33.66613974343725,134.664558973749,3231.949415369976,0.1613341280965309,5.3769107080376256e-05
1932-02-15,1932-02-26,1130.1421,0.9379332643780708,1059.9978690640885,0.316,1932,2,15,1932.02,1931,5,138,20,0.0915838158871372,0.0,0.0,0.33,2,Mod_Wet,49,8,7,5,93,162.0,0.1528304959169737,897.9978690640885,897.9978690640885,,4,224.49946726602207,224.49946726602207,224.49946726602207,224.49946726602207,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,961.9978690640884,990.0,968.0885647313444,21.911435268655737,0.5355353718829833,0.2683982952512708,989.1960663328658,0.3565283272153094,0.3565283272153094,0.3565283272153094,0.3565283272153094,20.75097327430625,20.75097327430625,20.75097327430625,20.75097327430625,,0.9368635643220417,0.9368635643220417,0.9368635643220417,0.9368635643220417,42.80247028042688,42.80247028042688,42.80247028042688,42.80247028042688,0.8717407389088976,0.8717407389088976,0.8717407389088976,0.8717407389088976,0.9771740738908896,0.9771740738908896,0.9771740738908896,0.9771740738908896,41.82546425651847,41.82546425651847,41.82546425651847,41.82546425651847,167.30185702607386,4015.244568625773,0.1578322578834907,5.175150149435558e-05
1932-03-15,1932-03-26,3134.7263,1.0242753271445222,3210.822806441037,0.072,1932,3,15,1932.03,1931,6,167,24,0.2774150904765056,247.2694617925504,0.0770112449981724,0.4,3,Normal,49,9,9,9,107,183.0,0.0569947365618852,3027.822806441037,1100.0,,4,275.0,275.0,275.0,275.0,1927.8228064410368,51.0,9.0,16.0,71.0,1780.8228064410368,100.0,18.0,25.0,80.0,1887.8228064410368,1243.0,990.0,974.0076959469822,15.992304053017849,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.05111464049957,14.05111464049957,14.05111464049957,14.05111464049957,,0.9025844170951652,0.9025844170951652,0.9025844170951652,0.9025844170951652,34.20345688698316,34.20345688698316,34.20345688698316,34.20345688698316,0.6966080832379462,0.6966080832379462,0.6966080832379462,0.6966080832379462,0.97,0.97,0.97,0.97,33.177353180373665,33.177353180373665,33.177353180373665,33.177353180373665,132.70941272149466,3185.025905315872,0.0413319017341207,3.35124779599734e-05
1932-04-15,1932-04-26,3052.1754,1.0230557447200064,3122.545576863084,0.077,1932,4,15,1932.04,1931,7,198,29,0.2697879378409704,25.74124935045666,0.0082436745010833,0.41,3,Normal,54,13,14,19,117,217.0,0.0694945821152748,2905.545576863084,1100.0,,4,275.0,275.0,275.0,275.0,1805.545576863084,46.0,5.0,10.999999999999986,61.0,1682.545576863084,100.0,18.0,25.0,80.0,1799.545576863084,1243.0,990.0,973.8095927717384,16.190407228261506,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.24921781574323,14.24921781574323,14.24921781574323,14.24921781574323,,0.9047912864673796,0.9047912864673796,0.9047912864673796,0.9047912864673796,34.77049136442298,34.77049136442298,34.77049136442298,34.77049136442298,0.7081566469332582,0.7081566469332582,0.7081566469332582,0.7081566469332582,0.97,0.97,0.97,0.97,33.727376623490294,33.727376623490294,33.727376623490294,33.727376623490294,134.90950649396115,3237.828155855068,0.0432049759316856,3.406805719544474e-05
1932-05-15,1932-05-26,1769.9945,0.9864250135611264,1745.9668486656192,0.202,1932,5,15,1932.05,1931,8,228,33,0.1508515357247095,55.72302225137879,0.0319152808049969,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.1580786028159338,1469.9668486656192,1100.0,,4,275.0,275.0,275.0,275.0,369.9668486656192,45.000000000000014,5.0,12.0,22.78781314244756,285.17903552317165,100.0,18.0,25.0,39.78781314244756,463.1790355231717,1243.0,990.0,970.2792775110736,19.720722488926413,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.779533076408136,17.779533076408136,17.779533076408136,17.779533076408136,,0.9327879023473558,0.9327879023473558,0.9327879023473558,0.9327879023473558,44.72750260272614,44.72750260272614,44.72750260272614,44.72750260272614,0.9109470998518562,0.9109470998518562,0.9109470998518562,0.9109470998518562,0.98,0.98,0.98,0.98,43.832952550671614,43.832952550671614,43.832952550671614,43.832952550671614,175.33181020268646,4207.963444864475,0.1004210419783665,4.427570964714304e-05
1932-06-15,1932-06-26,1086.9032,0.940956999887256,1022.729174239858,0.328,1932,6,15,1932.06,1931,9,259,37,0.0883638006543237,20.10842443395836,0.0196615340018083,0.7000000000000001,4,Mod_Dry,45,10,9,9,88,161.0,0.1574219295344371,861.729174239858,861.729174239858,,4,215.4322935599645,215.4322935599645,215.4322935599645,215.4322935599645,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,925.729174239858,990.0,967.971434547611,22.02856545238899,0.5023490233993206,0.2393833393918864,989.2582676372087,0.3283314641646906,0.3283314641646906,0.3283314641646906,0.3283314641646906,20.958501625433044,20.958501625433044,20.958501625433044,20.958501625433044,,0.9352434791860224,0.9352434791860224,0.9352434791860224,0.9352434791860224,41.41278370295333,41.41278370295333,41.41278370295333,41.41278370295333,0.8434375499583163,0.8434375499583163,0.8434375499583163,0.8434375499583163,0.9743437549958316,0.9743437549958316,0.9743437549958316,0.9743437549958316,40.35028717796573,40.35028717796573,40.35028717796573,40.35028717796573,161.40114871186293,3873.627569084711,0.1578141631012179,5.202754387364249e-05
1932-07-15,1932-07-26,576.0661,0.8889914195501405,512.1178199937132,0.544,1932,7,15,1932.07,1931,10,289,42,0.0442469796474568,10.901412777171233,0.0212869233437435,0.56,3,Normal,50,10,9,9,108,186.0,0.3631976719776776,326.1178199937132,326.1178199937132,,2,163.05890999685658,163.05890999685658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,395.1178199937132,990.0,965.9045301899716,24.09546981002836,0.1749811007598154,0.0352235639987426,989.7897953352414,0.1881354929927701,0.1881354929927701,0.0,0.0,23.69712965227696,23.69712965227696,23.885265145269727,23.885265145269727,,0.9213707487769331,0.9213707487769331,0.0,0.0,34.915108775459444,34.915108775459444,0.0,0.0,0.7111020117201516,0.7111020117201516,0.0,0.0,0.97,0.97,0.96,0.96,33.86765551219566,33.86765551219566,0.0,0.0,67.73531102439132,1625.6474645853918,0.1322650928749615,5.769498941764285e-05
1932-08-15,1932-08-26,406.0875,0.9120318780949216,370.3647452958713,0.6890000000000001,1932,8,15,1932.08,1931,11,320,46,0.0319995139935632,6.752015544830102,0.0182307188537509,0.52,3,Normal,47,8,6,5,89,155.0,0.4185063561494656,215.36474529587127,215.36474529587127,,1,215.36474529587127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,276.3647452958713,990.0,965.2518237264792,24.7481762735207,0.1330694561678698,0.0130729490591742,989.853857594773,0.3281234155112835,0.0,0.0,0.0,24.27391045278241,24.602033868293688,24.602033868293688,24.602033868293688,,0.9386380137215852,0.0,0.0,0.0,48.12283399580007,0.0,0.0,0.0,0.9800984520529544,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.16037731588406,0.0,0.0,0.0,47.16037731588406,1131.8490555812175,0.1273349526780939,6.0827526770784496e-05
1932-09-15,1932-09-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1932,9,15,1932.09,1931,12,351,51,0.0245037284884213,3.5791013442452027,0.0126198899195649,0.46,3,Normal,40,6,4,3,65,118.0,0.4160672937923501,165.60796861598828,165.60796861598828,,1,165.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.60796861598828,990.0,964.834431874464,25.165568125536083,0.1116262873422345,0.0065607968615988,989.8818129157962,0.1940469653060521,0.0,0.0,0.0,24.85333407602625,25.0473810413323,25.0473810413323,25.0473810413323,,0.9234082285683112,0.0,0.0,0.0,37.27334141857948,0.0,0.0,0.0,0.7591311897877694,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.15514117602209,0.0,0.0,0.0,36.15514117602209,867.7233882245303,0.127482811404982,6.064378939642194e-05
1932-10-15,1932-10-26,227.8423,0.9755995102100816,222.2828362851385,0.922,1932,10,15,1932.1,1932,1,15,3,0.0192052370550359,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4363809712935774,125.2828362851385,125.2828362851385,,1,125.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.2828362851385,990.0,964.5336970177108,25.466302982289108,0.0956294264662941,0.0025282836285138,989.9018422899052,0.1111091053132493,0.0,0.0,0.0,25.257036166881036,25.368145272194283,25.368145272194283,25.368145272194283,,0.9065730867344304,0.0,0.0,0.0,28.13296361697082,0.0,0.0,0.0,0.572972782423031,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.28897470846169,0.0,0.0,0.0,27.28897470846169,654.9353930030807,0.122766899885406,6.050526135198672e-05
1932-11-15,1932-11-26,206.1864,0.9756711054590376,201.1701128186193,0.952,1932,11,15,1932.11,1932,2,46,7,0.0173810977475287,5.962409047046889,0.0296386424579021,0.8,4,Mod_Dry,29,4,2,2,30,67.0,0.3330514610806482,134.1701128186193,134.1701128186193,,1,134.1701128186193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.1701128186193,990.0,964.4070206769117,25.592979323088343,0.095236710391737,0.0034170112818619,989.9013462783264,0.1274398120990042,0.0,0.0,0.0,25.366885789315734,25.4,25.4,25.4,,0.91070229169661,0.0,0.0,0.0,30.397514020486785,0.0,0.0,0.0,0.6190939719040078,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.48558859987218,0.0,0.0,0.0,29.48558859987218,707.6541263969323,0.1465704233434378,6.1045199304667e-05
1932-12-15,1932-12-26,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1932,12,15,1932.12,1932,3,76,11,0.0279613342516754,11.810983758974546,0.0364957189664243,0.84,4,Mod_Dry,31,5,3,2,36,77.0,0.2379285602081514,246.62655383883583,246.62655383883583,,2,123.31327691941792,123.31327691941792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,285.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1363382357672113,0.0193253107677671,989.8443364534652,0.1076651018397871,0.1076651018397871,0.0,0.0,24.718538582431133,24.718538582431133,24.82620368427092,24.82620368427092,,0.9043431303097444,0.9043431303097444,0.0,0.0,27.03364291093557,27.03364291093557,0.0,0.0,0.5505833586748587,0.5505833586748587,0.0,0.0,0.97,0.97,0.96,0.96,26.222633623607496,26.222633623607496,0.0,0.0,52.44526724721499,1258.68641393316,0.1620548951410595,5.906959151046224e-05
1933-01-15,1933-01-26,678.6565,0.8777769920279594,595.7090611902229,0.485,1933,1,15,1933.01,1932,4,107,16,0.0514692628868352,6.477226073340488,0.0108731367295287,0.45,3,Normal,41,6,4,3,66,120.0,0.2014406155921831,475.7090611902229,475.7090611902229,,3,158.56968706340763,158.56968706340763,158.56968706340763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,526.7090611902229,990.0,966.280690775356,23.719309224644007,0.225844793496853,0.0651418122380445,989.7090133942652,0.1779247052807649,0.1779247052807649,0.1779247052807649,0.0,23.250397913628312,23.250397913628312,23.250397913628312,23.42832261890908,,0.9191032290361894,0.9191032290361894,0.9191032290361894,0.0,33.23177589233188,33.23177589233188,33.23177589233188,0.0,0.6768182462796717,0.6768182462796717,0.6768182462796717,0.0,0.97,0.97,0.97,0.96,32.234822615561924,32.234822615561924,32.234822615561924,0.0,96.70446784668576,2320.9072283204587,0.1623350627795905,5.646802714336658e-05
1933-02-15,1933-02-26,856.6266,0.8970607168566745,768.4460718744957,0.407,1933,2,15,1933.02,1932,5,138,20,0.0663937406099564,7.9178605552057215,0.0103037296239818,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1366393867351941,663.4460718744957,663.4460718744957,,4,165.86151796862393,165.86151796862393,165.86151796862393,165.86151796862393,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,710.4460718744957,990.0,966.973784287498,23.026215712502108,0.3302607272876767,0.1290338215623487,989.54070545115,0.1946504127653249,0.1946504127653249,0.1946504127653249,0.1946504127653249,22.37227075088686,22.37227075088686,22.37227075088686,22.37227075088686,,0.9203523419328814,0.9203523419328814,0.9203523419328814,0.9203523419328814,33.49257384159295,33.49257384159295,33.49257384159295,33.49257384159295,0.6821298134743982,0.6821298134743982,0.6821298134743982,0.6821298134743982,0.97,0.97,0.97,0.97,32.48779662634516,32.48779662634516,32.48779662634516,32.48779662634516,129.95118650538063,3118.828476129135,0.1691090517105337,5.440917255725159e-05
1933-03-15,1933-03-26,1201.5505,0.921902008637954,1107.711819429938,0.298,1933,3,15,1933.03,1932,6,166,24,0.0957063011987466,18.25576994477524,0.01648061312027,0.77,4,Mod_Dry,41,8,7,6,67,129.0,0.1164562819835102,978.711819429938,978.711819429938,,4,244.6779548574845,244.6779548574845,244.6779548574845,244.6779548574845,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1034.711819429938,990.0,968.2385228610656,21.761477138934534,0.6027996307530337,0.3329694555439504,989.064230913703,0.4234921647097467,0.4234921647097467,0.4234921647097467,0.4234921647097467,20.40221588792779,20.40221588792779,20.40221588792779,20.40221588792779,,0.9396465561761804,0.9396465561761804,0.9396465561761804,0.9396465561761804,46.001861538714095,46.001861538714095,46.001861538714095,46.001861538714095,0.936901457000287,0.936901457000287,0.936901457000287,0.936901457000287,0.98,0.98,0.98,0.98,45.08182430793981,45.08182430793981,45.08182430793981,45.08182430793981,180.32729723175925,4327.855133562221,0.1627926091143101,5.118045465813106e-05
1933-04-15,1933-04-26,1579.4263,0.9567215637917794,1511.0711996298642,0.229,1933,4,15,1933.04,1932,7,197,29,0.1305565516480202,0.0,0.0,0.8,4,Mod_Dry,45,11,10,10,72,148.0,0.0979437633622112,1363.0711996298642,1100.0,,4,275.0,275.0,275.0,275.0,263.07119962986417,55.0,7.0,15.0,17.775081056071905,168.29611857379228,100.0,18.0,25.0,27.775081056071905,240.29611857379228,1243.0,990.0,969.5203838757272,20.479616124272752,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.538426711754475,18.538426711754475,18.538426711754475,18.538426711754475,,0.9356160441420268,0.9356160441420268,0.9356160441420268,0.9356160441420268,46.77803002301673,46.77803002301673,46.77803002301673,46.77803002301673,0.9527093691042104,0.9527093691042104,0.9527093691042104,0.9527093691042104,0.98,0.98,0.98,0.98,45.8424694225564,45.8424694225564,45.8424694225564,45.8424694225564,183.3698776902256,4400.877064565414,0.1213509182989801,4.630552466924888e-05
1933-05-15,1933-05-26,1086.9032,0.940956999887256,1022.729174239858,0.328,1933,5,15,1933.05,1932,8,227,33,0.0883638006543237,0.0,0.0,0.93,5,Dry,42,9,8,6,82,147.0,0.1437330660966599,875.729174239858,875.729174239858,,4,218.9322935599645,218.9322935599645,218.9322935599645,218.9322935599645,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,934.729174239858,990.0,967.971434547611,22.02856545238899,0.5105841456666216,0.2505833393918864,989.2388325149416,0.3391114641646907,0.3391114641646907,0.3391114641646907,0.3391114641646907,20.92828650316576,20.92828650316576,20.92828650316576,20.92828650316576,,0.9359532844568668,0.9359532844568668,0.9359532844568668,0.9359532844568668,42.05681412229297,42.05681412229297,42.05681412229297,42.05681412229297,0.8565542591098364,0.8565542591098364,0.8565542591098364,0.8565542591098364,0.9756554259109836,0.9756554259109836,0.9756554259109836,0.9756554259109836,41.03295889494482,41.03295889494482,41.03295889494482,41.03295889494482,164.13183557977928,3939.164053914703,0.1604841630745207,5.206195921189124e-05
1933-06-15,1933-06-26,494.165,0.8960553284209241,442.799181369126,0.602,1933,6,15,1933.06,1932,9,258,37,0.0382578492702924,2.742172636805037,0.006192813248494,0.94,5,Dry,39,9,7,5,59,119.0,0.2687448509549056,323.799181369126,323.799181369126,,2,161.899590684563,161.899590684563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,378.799181369126,990.0,965.592596316161,24.407403683838996,0.1692217468736248,0.0347598362738252,989.7960184168526,0.1854690585744949,0.1854690585744949,0.0,0.0,24.017953042117075,24.017953042117075,24.20342210069157,24.20342210069157,,0.9211911809328442,0.9211911809328442,0.0,0.0,35.12935801836899,35.12935801836899,0.0,0.0,0.7154655400889814,0.7154655400889814,0.0,0.0,0.97,0.97,0.96,0.96,34.07547727781792,34.07547727781792,0.0,0.0,68.15095455563583,1635.62290933526,0.1539093960041084,5.846469601885127e-05
1933-07-15,1933-07-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1933,7,15,1933.07,1932,10,288,42,0.0284433806883159,0.0,0.0,0.94,5,Dry,37,8,6,4,53,108.0,0.3280622687665639,221.2057950036568,221.2057950036568,,2,110.6028975018284,110.6028975018284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,272.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1316016335707171,0.0142411590007313,989.8541572074286,0.0865646360029254,0.0865646360029254,0.0,0.0,24.721563596407314,24.721563596407314,24.80812823241024,24.80812823241024,,0.8936643397404028,0.8936643397404028,0.0,0.0,23.963793474191505,23.963793474191505,0.0,0.0,0.4880609668878106,0.4880609668878106,0.0,0.0,0.968806096688781,0.968806096688781,0.96,0.96,23.21626921758756,23.21626921758756,0.0,0.0,46.43253843517511,1114.3809224442027,0.1410441102188354,5.8307366418185286e-05
1933-08-15,1933-08-26,254.284,0.9424159355737844,239.64129376144416,0.89,1933,8,15,1933.08,1932,11,319,46,0.0207050077809887,6.5541301818444415,0.0273497529535493,0.95,5,Dry,34,7,5,3,44,93.0,0.3880800280296381,146.64129376144416,146.64129376144416,,1,146.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,192.64129376144416,990.0,964.6378477625686,25.36215223743136,0.103520448735028,0.0046641293761444,989.8918154218889,0.1522138910238038,0.0,0.0,0.0,25.101753768296405,25.25396765932021,25.25396765932021,25.25396765932021,,0.9160634461156668,0.0,0.0,0.0,33.06926953625706,0.0,0.0,0.0,0.6735085445266203,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.077191450169344,0.0,0.0,0.0,32.077191450169344,769.8525948040642,0.1338550253450945,6.0762768315967575e-05
