Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1933-09-15,1933-09-26,197.3191,0.9892995851469644,195.20770377157243,0.965,1933,9,15,1933.09,1932,12,350,50,0.0168659456058638,5.040278496767371,0.0258200798400117,0.95,5,Dry,30,6,4,2,30,72.0,0.3688379024439155,123.20770377157244,123.20770377157244,,1,123.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,163.20770377157243,990.0,964.4095845924568,25.59041540754322,0.0931323835339738,0.0023207703771572,989.9045468460888,0.107481404562536,0.0,0.0,0.0,25.38748084906949,25.4,25.4,25.4,,0.90507588289136,0.0,0.0,0.0,27.763944309066027,0.0,0.0,0.0,0.5654571142375973,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.931025979794043,0.0,0.0,0.0,26.931025979794043,646.344623515057,0.1379608768479143,6.071731166918181e-05
1933-10-15,1933-10-26,161.6793,1.0585027423930735,171.1379824381925,0.987,1933,10,15,1933.1,1933,1,15,3,0.0147863216826598,0.0,0.0,0.91,5,Dry,24,4,2,2,20,52.0,0.3038483874775146,119.1379824381925,119.1379824381925,,1,119.1379824381925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.1379824381925,990.0,964.4577240351236,25.542275964876357,0.0881667241420305,0.0019137982438192,989.9099194776142,0.1004690508473995,0.0,0.0,0.0,25.351726391643105,25.4,25.4,25.4,,0.9016188104969104,0.0,0.0,0.0,26.70665176637438,0.0,0.0,0.0,0.5439236612296208,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.90545221338315,0.0,0.0,0.0,25.90545221338315,621.7308531211957,0.1513717284983131,6.04002082366568e-05
1933-11-15,1933-11-26,212.2351,0.9734329677943336,206.5966432631272,0.942,1933,11,15,1933.11,1933,2,46,7,0.0178499499779341,4.4318307167643525,0.0214516104751994,0.86,4,Mod_Dry,29,4,2,2,30,67.0,0.3243034298222694,139.5966432631272,139.5966432631272,,1,139.5966432631272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,174.5966432631272,990.0,964.4395798595788,25.56042014042123,0.0971519083710678,0.0039596643263127,989.8988884273026,0.1379174879304667,0.0,0.0,0.0,25.32139107979337,25.4,25.4,25.4,,0.9131188901161944,0.0,0.0,0.0,31.653997447693374,0.0,0.0,0.0,0.644684265737136,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.704377524262576,0.0,0.0,0.0,30.704377524262576,736.9050605823018,0.1486199245026291,6.109741292749577e-05
1933-12-15,1933-12-26,429.4657,0.9060885103777592,389.1339363713416,0.6629999999999999,1933,12,15,1933.12,1933,3,76,11,0.0336211721024839,8.29699401214026,0.0213216921903789,0.62,3,Normal,38,5,4,3,54,104.0,0.267260164892828,285.1339363713416,285.1339363713416,,2,142.5669681856708,142.5669681856708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.1339363713416,990.0,965.3456696818566,24.65433031814337,0.1527521340394339,0.0270267872742683,989.8202210786862,0.1438852757350549,0.1438852757350549,0.0,0.0,24.33066612109456,24.33066612109456,24.47455139682961,24.47455139682961,,0.9134811645390292,0.9134811645390292,0.0,0.0,31.075005168219235,31.075005168219235,0.0,0.0,0.6328921622855241,0.6328921622855241,0.0,0.0,0.97,0.97,0.96,0.96,30.142755013172657,30.142755013172657,0.0,0.0,60.285510026345314,1446.8522406322877,0.1549222629835508,5.873020665456382e-05
1934-01-15,1934-01-26,730.6486,0.8864028278959922,647.6489852382476,0.462,1934,1,15,1934.01,1933,4,107,16,0.0559568723245846,17.53638655417592,0.0270769922502463,0.41,3,Normal,41,6,4,3,66,120.0,0.1852855524136367,527.6489852382476,527.6489852382476,,3,175.88299507941588,175.88299507941588,175.88299507941588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,578.6489852382476,990.0,966.490595940953,23.50940405904703,0.2553617408462265,0.081059594095299,989.6635786650584,0.2189074876985396,0.2189074876985396,0.2189074876985396,0.0,22.95407523640697,22.95407523640697,22.95407523640697,23.17298272410551,,0.9253913439100214,0.9253913439100214,0.9253913439100214,0.0,36.6393521214461,36.6393521214461,36.6393521214461,0.0,0.7462189841435051,0.7462189841435051,0.7462189841435051,0.0,0.97,0.97,0.97,0.96,35.540171557802715,35.540171557802715,35.540171557802715,0.0,106.62051467340814,2558.8923521617958,0.1646270079990724,5.612975758520501e-05
1934-02-15,1934-02-26,916.7204,0.9105214280240044,834.6935677067364,0.383,1934,2,15,1934.02,1933,5,138,20,0.072117524249862,0.0,0.0,0.62,3,Normal,43,7,5,4,78,137.0,0.1641320902668486,697.6935677067364,697.6935677067364,,4,174.4233919266841,174.4233919266841,174.4233919266841,174.4233919266841,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,752.6935677067364,990.0,967.2387742708268,22.76122572917313,0.3542695631298337,0.1393080703120209,989.506422366558,0.2152930763011092,0.2152930763011092,0.2152930763011092,0.2152930763011092,22.052355019430152,22.052355019430152,22.052355019430152,22.052355019430152,,0.922882257557576,0.922882257557576,0.922882257557576,0.922882257557576,34.81326047454846,34.81326047454846,34.81326047454846,34.81326047454846,0.7090277082392761,0.7090277082392761,0.7090277082392761,0.7090277082392761,0.97,0.97,0.97,0.97,33.768862660312,33.768862660312,33.768862660312,33.768862660312,135.075450641248,3241.810815389952,0.1618263945801794,5.377856447033932e-05
1934-03-15,1934-03-26,3168.1362,1.0261606943378303,3251.016842748816,0.071,1934,3,15,1934.03,1933,6,166,24,0.2808878552134977,128.471265885732,0.0395172563231343,0.35,2,Mod_Wet,59,11,12,13,144,239.0,0.0735154604114322,3012.016842748816,1100.0,,4,275.0,275.0,275.0,275.0,1912.016842748816,41.0,7.0,13.0,67.0,1784.0168427488163,100.0,18.0,25.0,80.0,1928.0168427488163,1243.0,990.0,974.09286902392,15.907130976079884,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.965941563561609,13.965941563561609,13.965941563561609,13.965941563561609,,0.9014624018687872,0.9014624018687872,0.9014624018687872,0.9014624018687872,33.953866109011166,33.953866109011166,33.953866109011166,33.953866109011166,0.6915247680043007,0.6915247680043007,0.6915247680043007,0.6915247680043007,0.97,0.97,0.97,0.97,32.93525012574083,32.93525012574083,32.93525012574083,32.93525012574083,131.74100050296332,3161.78401207112,0.0405230138369793,3.326792941994023e-05
1934-04-15,1934-04-26,3903.1648,1.0120830181699707,3950.3268111987895,0.039,1934,4,15,1934.04,1933,7,197,29,0.3413082364875754,37.7244488057795,0.0095497032546356,0.18,2,Mod_Wet,70,14,18,25,168,295.0,0.0746773657216673,3655.3268111987895,1100.0,,4,275.0,275.0,275.0,275.0,2555.326811198789,30.0,4.0,7.0,55.0,2459.326811198789,100.0,18.0,25.0,80.0,2627.326811198789,1243.0,990.0,975.5747401475404,14.425259852459703,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.484070439941426,12.484070439941426,12.484070439941426,12.484070439941426,,0.8744060142573076,0.8744060142573076,0.8744060142573076,0.8744060142573076,29.44019890355791,29.44019890355791,29.44019890355791,29.44019890355791,0.5995967190133994,0.5995967190133994,0.5995967190133994,0.5995967190133994,0.97,0.97,0.97,0.97,28.55699293645117,28.55699293645117,28.55699293645117,28.55699293645117,114.22797174580468,2741.4713218993124,0.0289160814295109,2.884544741055674e-05
1934-05-15,1934-05-26,2328.6506,1.0027954239303196,2335.160165612593,0.139,1934,5,15,1934.05,1933,8,227,33,0.201757838308928,60.57903266180893,0.025942131744919,0.39,2,Mod_Wet,65,14,17,23,202,321.0,0.1374638042936085,2014.160165612593,1100.0,,4,275.0,275.0,275.0,275.0,914.1601656125932,35.0,4.0,7.999999999999993,57.0,810.1601656125931,100.0,18.0,25.0,80.0,1012.1601656125932,1243.0,990.0,971.9090072963064,18.0909927036937,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.149803291175424,16.149803291175424,16.149803291175424,16.149803291175424,,0.9245510203900535,0.9245510203900535,0.9245510203900535,0.9245510203900535,40.26887645055466,40.26887645055466,40.26887645055466,40.26887645055466,0.8201400499094634,0.8201400499094634,0.8201400499094634,0.8201400499094634,0.9720140049909464,0.9720140049909464,0.9720140049909464,0.9720140049909464,39.14191187518924,39.14191187518924,39.14191187518924,39.14191187518924,156.56764750075695,3757.623540018167,0.0670479266503263,3.953728472241337e-05
1934-06-15,1934-06-26,1219.8351,0.9229021768936402,1125.7884692412713,0.294,1934,6,15,1934.06,1933,9,258,37,0.0972681237424458,15.938519943499616,0.0141576507301069,0.5,3,Normal,53,12,12,13,120,210.0,0.1865359308054826,915.7884692412712,915.7884692412712,,4,228.94711731031785,228.94711731031785,228.94711731031785,228.94711731031785,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,992.7884692412712,990.0,968.295335189044,21.704664810956046,0.5637091893432811,0.282630775393017,989.1536600352636,0.3708097177392234,0.3708097177392234,0.3708097177392234,0.3708097177392234,20.48751512848049,20.48751512848049,20.48751512848049,20.48751512848049,,0.9371713619840052,0.9371713619840052,0.9371713619840052,0.9371713619840052,43.11041220346021,43.11041220346021,43.11041220346021,43.11041220346021,0.8780124685022447,0.8780124685022447,0.8780124685022447,0.8780124685022447,0.9778012468502244,0.9778012468502244,0.9778012468502244,0.9778012468502244,42.15341480477053,42.15341480477053,42.15341480477053,42.15341480477053,168.6136592190821,4046.7278212579695,0.1497738374711901,5.1144045960374006e-05
1934-07-15,1934-07-26,570.3586,0.8854392210789449,505.01787451967766,0.547,1934,7,15,1934.07,1933,10,288,42,0.0436335443585001,7.099945474035508,0.0140588003559047,0.53,3,Normal,50,10,9,9,108,186.0,0.3683037955377412,319.01787451967766,319.01787451967766,,2,159.50893725983883,159.50893725983883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,388.01787451967766,990.0,965.8725804353384,24.127419564661523,0.1724753097132499,0.0338035749039355,989.7937211153828,0.1800098407168422,0.1800098407168422,0.0,0.0,23.741130839327504,23.741130839327504,23.921140680044346,23.921140680044346,,0.919955292422987,0.919955292422987,0.0,0.0,34.165819698712944,34.165819698712944,0.0,0.0,0.6958415417253145,0.6958415417253145,0.0,0.0,0.97,0.97,0.96,0.96,33.14084510775155,33.14084510775155,0.0,0.0,66.2816902155031,1590.7605651720746,0.1312462262420782,5.771331980422265e-05
1934-08-15,1934-08-26,392.4543,0.9019707790507928,353.9823107128336,0.7040000000000001,1934,8,15,1934.08,1933,11,319,46,0.0305840716455888,10.7002068676735,0.0302280835619325,0.52,3,Normal,47,8,6,5,89,155.0,0.4378749878429461,198.9823107128336,198.9823107128336,,1,198.9823107128336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.9823107128336,990.0,965.169911553564,24.830088446435862,0.1272875867085559,0.0098982310712833,989.8628141822202,0.2801504699959341,0.0,0.0,0.0,24.41275215866011,24.692902628656043,24.692902628656043,24.692902628656043,,0.9342846954071684,0.0,0.0,0.0,44.50913417947978,0.0,0.0,0.0,0.9064996777898122,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.61895149589019,0.0,0.0,0.0,43.61895149589019,1046.8548359013644,0.1232235345547417,6.089172134004971e-05
1934-09-15,1934-09-26,271.7487,0.9523418217225876,258.7976520087449,0.862,1934,9,15,1934.09,1933,12,350,50,0.0223601171335555,7.988390704755659,0.030867322955796,0.61,3,Normal,40,6,4,3,65,118.0,0.4559546776568619,140.79765200874488,140.79765200874488,,1,140.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.79765200874488,990.0,964.735190608035,25.264809391964945,0.102869767973999,0.0040797652008744,989.8930504668252,0.1403112570576646,0.0,0.0,0.0,25.0175486017324,25.15785985879006,25.15785985879006,25.15785985879006,,0.9134288254391834,0.0,0.0,0.0,31.55393864704913,0.0,0.0,0.0,0.6426464082902063,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.60732048763765,0.0,0.0,0.0,30.60732048763765,734.5756917033036,0.1182673809057719,6.038476741259988e-05
1934-10-15,1934-10-26,197.3191,0.9892995851469644,195.20770377157243,0.965,1934,10,15,1934.1,1934,1,15,3,0.0168659456058638,0.0,0.0,0.6,3,Normal,37,5,3,2,50,97.0,0.4969066185702751,98.20770377157244,98.20770377157244,,1,98.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,143.20770377157243,990.0,964.4095845924568,25.59041540754322,0.0860737371339738,0.0,989.913926262866,0.0683266312047699,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8823300218823075,0.0,0.0,0.0,21.584849730232072,0.0,0.0,0.0,0.439609974139146,0.0,0.0,0.0,0.9639609974139146,0.96,0.96,0.96,20.80695327498397,0.0,0.0,0.0,20.80695327498397,499.3668785996154,0.106588791697134,5.885189268343448e-05
1934-11-15,1934-11-26,268.1972,0.9570673705328404,256.6827889882703,0.865,1934,11,15,1934.11,1934,2,46,7,0.0221773929685865,0.0,0.0,0.6,3,Normal,36,5,3,2,47,93.0,0.3623149038023341,163.68278898827032,163.68278898827032,,1,163.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1088291557084552,0.006368278898827,989.8848025653928,0.1895704146730217,0.0,0.0,0.0,24.968500994766664,25.158071409439685,25.158071409439685,25.158071409439685,,0.9227572931143256,0.0,0.0,0.0,36.98466353749433,0.0,0.0,0.0,0.7532518032076237,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.8751236313695,0.0,0.0,0.0,35.8751236313695,861.002967152868,0.1397644297569514,6.088185680010001e-05
1934-12-15,1934-12-26,515.2343,0.8913623235036077,459.2604427967548,0.585,1934,12,15,1934.12,1934,3,76,11,0.0396801022576396,6.187828879148299,0.0134734636439975,0.24,2,Mod_Wet,42,7,5,3,61,118.0,0.2569348217351712,341.2604427967548,341.2604427967548,,2,170.6302213983774,170.6302213983774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,395.2604427967548,990.0,965.6666719925854,24.333328007414597,0.1750314367721417,0.0382520885593509,989.7867164746684,0.2060377402120408,0.2060377402120408,0.0,0.0,23.91400674187109,23.91400674187109,24.12004448208313,24.12004448208313,,0.9243883652241878,0.9243883652241878,0.0,0.0,36.99145992322399,36.99145992322399,0.0,0.0,0.7533902224689204,0.7533902224689204,0.0,0.0,0.97,0.97,0.96,0.96,35.88171612552727,35.88171612552727,0.0,0.0,71.76343225105454,1722.3223740253088,0.1562586836654977,5.8413704714895256e-05
1935-01-15,1935-01-26,730.6486,0.8864028278959922,647.6489852382476,0.462,1935,1,15,1935.01,1934,4,107,16,0.0559568723245846,0.0,0.0,0.41,3,Normal,41,6,4,3,66,120.0,0.1852855524136367,527.6489852382476,527.6489852382476,,3,175.88299507941588,175.88299507941588,175.88299507941588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,578.6489852382476,990.0,966.490595940953,23.50940405904703,0.2553617408462265,0.081059594095299,989.6635786650584,0.2189074876985396,0.2189074876985396,0.2189074876985396,0.0,22.95407523640697,22.95407523640697,22.95407523640697,23.17298272410551,,0.9253913439100214,0.9253913439100214,0.9253913439100214,0.0,36.6393521214461,36.6393521214461,36.6393521214461,0.0,0.7462189841435051,0.7462189841435051,0.7462189841435051,0.0,0.97,0.97,0.97,0.96,35.540171557802715,35.540171557802715,35.540171557802715,0.0,106.62051467340814,2558.8923521617958,0.1646270079990724,5.612975758520501e-05
1935-02-15,1935-02-26,1156.5974,0.9338086699838878,1080.0406798008228,0.311,1935,2,15,1935.02,1934,5,138,20,0.093315514734791,29.491646459018053,0.0273060515317411,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.14999435024047,918.0406798008228,918.0406798008228,,4,229.5101699502057,229.5101699502057,229.5101699502057,229.5101699502057,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,982.0406798008228,990.0,968.1515564222312,21.84844357776888,0.5538748159938033,0.2844325438406582,989.1616926401656,0.3726227472396623,0.3726227472396623,0.3726227472396623,0.3726227472396623,20.637513470694696,20.637513470694696,20.637513470694696,20.637513470694696,,0.9375401222677532,0.9375401222677532,0.9375401222677532,0.9375401222677532,43.54997061779268,43.54997061779268,43.54997061779268,43.54997061779268,0.8869647783664497,0.8869647783664497,0.8869647783664497,0.8869647783664497,0.9786964778366448,0.9786964778366448,0.9786964778366448,0.9786964778366448,42.62220285352307,42.62220285352307,42.62220285352307,42.62220285352307,170.48881141409228,4091.731473938215,0.1578540647612766,5.158595279335109e-05
1935-03-15,1935-03-26,2891.2138,1.0178660401524815,2942.868341840209,0.091,1935,3,15,1935.03,1934,6,166,24,0.254263824734994,69.81594055535834,0.0237237730151739,0.37,2,Mod_Wet,59,11,12,13,144,239.0,0.0812132831775106,2703.868341840209,1100.0,,4,275.0,275.0,275.0,275.0,1603.8683418402088,41.0,7.0,13.0,67.0,1475.8683418402088,100.0,18.0,25.0,80.0,1619.8683418402088,1243.0,990.0,973.3758891009936,16.624110899006382,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.682921486488103,14.682921486488103,14.682921486488103,14.682921486488103,,0.9096227453594774,0.9096227453594774,0.9096227453594774,0.9096227453594774,36.02012215360693,36.02012215360693,36.02012215360693,36.02012215360693,0.7336073758372083,0.7336073758372083,0.7336073758372083,0.7336073758372083,0.97,0.97,0.97,0.97,34.939518488998715,34.939518488998715,34.939518488998715,34.939518488998715,139.75807395599486,3354.1937749438766,0.0474904269310949,3.529244291818052e-05
1935-04-15,1935-04-26,2301.1428,1.0040153765184947,2310.3827547648234,0.142,1935,4,15,1935.04,1934,7,197,29,0.1996170700116807,35.27775837199352,0.0152692268409805,0.61,3,Normal,54,13,14,19,117,217.0,0.0939238312580326,2093.3827547648234,1100.0,,4,275.0,275.0,275.0,275.0,993.3827547648234,46.0,5.000000000000007,11.0,61.0,870.3827547648234,100.0,18.0,25.0,80.0,987.3827547648234,1243.0,990.0,971.8491997528806,18.150800247119378,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.2096108346011,16.2096108346011,16.2096108346011,16.2096108346011,,0.9248488619563136,0.9248488619563136,0.9248488619563136,0.9248488619563136,40.4310246718807,40.4310246718807,40.4310246718807,40.4310246718807,0.823442457675778,0.823442457675778,0.823442457675778,0.823442457675778,0.9723442457675776,0.9723442457675776,0.9723442457675776,0.9723442457675776,39.312874190190165,39.312874190190165,39.312874190190165,39.312874190190165,157.25149676076066,3774.035922258256,0.0680629633494505,3.9709973929485015e-05
1935-05-15,1935-05-26,1735.3679,0.9841314895494252,1707.8301963432584,0.206,1935,5,15,1935.05,1934,8,227,33,0.1475565289640575,0.0,0.0,0.77,4,Mod_Dry,47,10,10,10,115,192.0,0.1124233547404789,1515.8301963432584,1100.0,,4,275.0,275.0,275.0,275.0,415.8301963432584,52.99999999999999,8.0,15.0,21.65782272621138,318.1723736170471,100.0,18.0,25.0,31.65782272621138,433.1723736170471,1243.0,990.0,970.156066788186,19.843933211814036,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.902743799295756,17.902743799295756,17.902743799295756,17.902743799295756,,0.9334205894093838,0.9334205894093838,0.9334205894093838,0.9334205894093838,45.06800837019168,45.06800837019168,45.06800837019168,45.06800837019168,0.9178820441994232,0.9178820441994232,0.9178820441994232,0.9178820441994232,0.98,0.98,0.98,0.98,44.16664820278785,44.16664820278785,44.16664820278785,44.16664820278785,176.6665928111514,4239.998227467633,0.1034450574708324,4.4612775962411966e-05
1935-06-15,1935-06-26,1028.1428,0.9210811262601332,947.0029281802472,0.345,1935,6,15,1935.06,1934,9,258,37,0.0818210529947733,24.429237756679303,0.0257963698207589,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.1700100339809679,786.0029281802472,786.0029281802472,,4,196.5007320450618,196.5007320450618,196.5007320450618,196.5007320450618,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,850.0029281802472,990.0,967.6880117127208,22.311988287279064,0.4330584794943635,0.1830014640901236,989.3839400564156,0.273202049726173,0.273202049726173,0.273202049726173,0.273202049726173,21.422726293968445,21.422726293968445,21.422726293968445,21.422726293968445,,0.9304621433534508,0.9304621433534508,0.9304621433534508,0.9304621433534508,38.41283134034701,38.41283134034701,38.41283134034701,38.41283134034701,0.782338723835988,0.782338723835988,0.782338723835988,0.782338723835988,0.97,0.97,0.97,0.97,37.2604464001366,37.2604464001366,37.2604464001366,37.2604464001366,149.0417856005464,3577.0028544131137,0.1573826026989629,5.267219054260033e-05
1935-07-15,1935-07-26,547.8849,0.8752989863551575,479.5630976092969,0.5630000000000001,1935,7,15,1935.07,1934,10,288,42,0.0414342516334432,6.461928782011513,0.0134746164044425,0.62,3,Normal,50,10,9,9,108,186.0,0.387853028990849,293.5630976092969,293.5630976092969,,2,146.78154880464845,146.78154880464845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,362.5630976092969,990.0,965.7580339392418,24.24196606075816,0.1634915291606229,0.0287126195218593,989.8077958513176,0.1525056215136687,0.1525056215136687,0.0,0.0,23.89725629056194,23.89725629056194,24.04976191207561,24.04976191207561,,0.914899427923754,0.914899427923754,0.0,0.0,31.472523228959563,31.472523228959563,0.0,0.0,0.6409882531356327,0.6409882531356327,0.0,0.0,0.97,0.97,0.96,0.96,30.528347532090777,30.528347532090777,0.0,0.0,61.056695064181554,1465.3606815403573,0.1273173339828679,5.777358670590159e-05
1935-08-15,1935-08-26,383.5279,0.9045977994923856,346.9384943839358,0.7120000000000001,1935,8,15,1935.08,1934,11,319,46,0.029975485914772,7.043816328897831,0.0203027811641531,0.58,3,Normal,47,8,6,5,89,155.0,0.4467650678983776,191.9384943839358,191.9384943839358,,1,191.9384943839358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,252.9384943839358,990.0,965.1346924719196,24.865307528080397,0.1248016053788188,0.0091938494383935,989.8660045451828,0.2606727047243053,0.0,0.0,0.0,24.470639368538905,24.73131207326321,24.73131207326321,24.73131207326321,,0.9322376752416864,0.0,0.0,0.0,42.94105897448405,0.0,0.0,0.0,0.8745633192359276,0.0,0.0,0.0,0.9774563319235928,0.96,0.96,0.96,41.973009994113845,0.0,0.0,0.0,41.973009994113845,1007.3522398587322,0.1209811268381906,6.074429978328104e-05
1935-09-15,1935-09-26,289.9506,0.935581823043148,271.2725109404546,0.835,1935,9,15,1935.09,1934,12,350,50,0.0234379449452552,2.491926516416811,0.0091860635188494,0.54,3,Normal,40,6,4,3,65,118.0,0.4349869420639582,153.2725109404546,153.2725109404546,,1,153.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.2725109404546,990.0,964.7850900437618,25.214909956238216,0.10727258174789,0.0053272510940454,989.887400167158,0.1662686236313819,0.0,0.0,0.0,24.93604149976487,25.10231012339625,25.10231012339625,25.10231012339625,,0.9185738260247548,0.0,0.0,0.0,34.43059676188801,0.0,0.0,0.0,0.7012341499366194,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.39767885903137,0.0,0.0,0.0,33.39767885903137,801.544292616753,0.1231148660925776,6.052705054203562e-05
1935-10-15,1935-10-26,231.0479,0.97240029822707,224.67104686473823,0.918,1935,10,15,1935.1,1935,1,15,3,0.0194115784491133,1.7080238677426678,0.0076023319051474,0.48,3,Normal,37,5,3,2,50,97.0,0.431742324405504,127.67104686473824,127.67104686473824,,1,127.67104686473824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.67104686473823,990.0,964.5480262811884,25.451973718811587,0.0964723031668007,0.0027671046864738,989.9007605921468,0.1154078843565288,0.0,0.0,0.0,25.23732642660181,25.35273431095834,25.35273431095834,25.35273431095834,,0.907637326168323,0.0,0.0,0.0,28.6805061706392,0.0,0.0,0.0,0.5841243619274786,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.820090985520025,0.0,0.0,0.0,27.820090985520025,667.6821836524806,0.1238258839923816,6.052901766929664e-05
1935-11-15,1935-11-26,215.3008,0.9720099401276424,209.2745177174335,0.939,1935,11,15,1935.11,1935,2,46,7,0.0180813183307862,22.15888843473732,0.1058843125117444,0.84,4,Mod_Dry,29,4,2,2,30,67.0,0.3201536466588096,142.2745177174335,142.2745177174335,,1,142.2745177174335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.2745177174335,990.0,964.4556471063046,25.544352893695415,0.0980970168148949,0.0042274517717433,989.8976755314134,0.1432945257892156,0.0,0.0,0.0,25.29873389931957,25.4,25.4,25.4,,0.91431427704428,0.0,0.0,0.0,32.274543630244345,0.0,0.0,0.0,0.6573226808603736,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.30630732133701,0.0,0.0,0.0,31.30630732133701,751.3513757120883,0.1495944545126482,6.112265652110932e-05
1935-12-15,1935-12-26,379.1131,0.9090149185803196,344.6194637292325,0.718,1935,12,15,1935.12,1935,3,76,11,0.0297751216662056,6.2984220262328,0.0182764547250919,0.66,3,Normal,38,5,4,3,54,104.0,0.3017821421767193,240.6194637292325,240.6194637292325,,2,120.30973186461624,120.30973186461624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,287.6194637292325,990.0,965.1230973186462,24.87690268135384,0.1370415955012022,0.0181238927458465,989.844834511753,0.1024389334444322,0.1024389334444322,0.0,0.0,24.6192982596624,24.6192982596624,24.721737193106836,24.721737193106836,,0.9016895220226684,0.9016895220226684,0.0,0.0,26.192210427319623,26.192210427319623,0.0,0.0,0.5334462408822734,0.5334462408822734,0.0,0.0,0.97,0.97,0.96,0.96,25.40644411450004,25.40644411450004,0.0,0.0,50.81288822900007,1219.5093174960018,0.1474463678839793,5.865980646771539e-05
1936-01-15,1936-01-26,593.4044,0.8886647923374786,527.3375978981461,0.532,1936,1,15,1936.01,1935,4,107,16,0.0455619684583998,10.56459517423275,0.0200338364196692,0.73,4,Mod_Dry,34,5,4,3,45,91.0,0.1725649761418612,436.3375978981461,436.3375978981461,,2,218.16879894907305,218.16879894907305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,479.3375978981461,990.0,965.9730191905415,24.026980809458337,0.2047048734547495,0.0572675195796292,989.7380276069656,0.336759900763145,0.336759900763145,0.0,0.0,23.428248515660798,23.428248515660798,23.76500841642394,23.76500841642394,,0.9384980239962516,0.9384980239962516,0.0,0.0,47.044030730453,47.044030730453,0.0,0.0,0.95812689878723,0.95812689878723,0.0,0.0,0.98,0.98,0.96,0.96,46.10315011584394,46.10315011584394,0.0,0.0,92.20630023168788,2212.951205560509,0.1748525054902254,5.869964288854989e-05
1936-02-15,1936-02-26,863.9982,0.9020463209442272,779.3663976124346,0.405,1936,2,15,1936.02,1935,5,138,20,0.0673372567537143,10.920325737938924,0.0140117995481881,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1347248230378732,674.3663976124346,674.3663976124346,,4,168.59159940310866,168.59159940310866,168.59159940310866,168.59159940310866,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,721.3663976124346,990.0,967.0174655904495,22.98253440955034,0.336466640864807,0.1323099192837304,989.5312234398514,0.2011480065793986,0.2011480065793986,0.2011480065793986,0.2011480065793986,22.312609842822315,22.312609842822315,22.312609842822315,22.312609842822315,,0.9212439233963292,0.9212439233963292,0.9212439233963292,0.9212439233963292,33.98596751311521,33.98596751311521,33.98596751311521,33.98596751311521,0.6921785644218984,0.6921785644218984,0.6921785644218984,0.6921785644218984,0.97,0.97,0.97,0.97,32.96638848772176,32.96638848772176,32.96638848772176,32.96638848772176,131.86555395088703,3164.773294821289,0.1691958421030893,5.431664547877476e-05
1936-03-15,1936-03-26,1402.3296,0.9252414293343468,1297.4934435018629,0.26,1936,3,15,1936.03,1935,6,167,24,0.1121034335185609,27.746198255039417,0.0213844612425585,0.7000000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.0994224677173212,1168.4934435018629,1100.0,,4,275.0,275.0,275.0,275.0,68.49344350186288,21.769233981212235,4.247655410968241,3.716698484597211,3.1857415582261805,35.57411406685902,62.76923398121224,12.24765541096824,10.716698484597211,9.18574155822618,102.574114066859,1185.7335878767776,990.0,968.834979393863,21.165020606136977,0.8241156521950461,0.48,988.695884347805,0.5349,0.5349,0.5349,0.5349,19.32600495394194,19.32600495394194,19.32600495394194,19.32600495394194,,0.938087135456299,0.938087135456299,0.938087135456299,0.938087135456299,48.89412293197355,48.89412293197355,48.89412293197355,48.89412293197355,0.9958069843579134,0.9958069843579134,0.9958069843579134,0.9958069843579134,0.98,0.98,0.98,0.98,47.91624047333408,47.91624047333408,47.91624047333408,47.91624047333408,191.6649618933363,4599.959085440071,0.1477194068711771,4.840024290235765e-05
1936-04-15,1936-04-26,2356.3647,1.0031685153704124,2363.830877770248,0.136,1936,4,15,1936.04,1935,7,198,29,0.2042349878393492,0.0,0.0,0.65,3,Normal,54,13,14,19,117,217.0,0.0918001376666555,2146.830877770248,1100.0,,4,275.0,275.0,275.0,275.0,1046.8308777702478,46.0,5.000000000000007,11.0,61.0,923.8308777702478,100.0,18.0,25.0,80.0,1040.8308777702478,1243.0,990.0,971.9782124635834,18.021787536416586,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.080598123898305,16.080598123898305,16.080598123898305,16.080598123898305,,0.9242063786570136,0.9242063786570136,0.9242063786570136,0.9242063786570136,40.08136961871388,40.08136961871388,40.08136961871388,40.08136961871388,0.8163211734972277,0.8163211734972277,0.8163211734972277,0.8163211734972277,0.9716321173497228,0.9716321173497228,0.9716321173497228,0.9716321173497228,38.944346028907816,38.944346028907816,38.944346028907816,38.944346028907816,155.77738411563126,3738.6572187751503,0.0659003931205826,3.9337723261523046e-05
1936-05-15,1936-05-26,2024.6043,1.0084233130046596,2041.65817572948,0.172,1936,5,15,1936.05,1935,8,228,33,0.176399266383027,35.12395064247744,0.0172036392085701,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1351842356771528,1765.65817572948,1100.0,,4,275.0,275.0,275.0,275.0,665.65817572948,45.0,5.0,12.0,41.00068473696073,562.6574909925193,100.0,18.0,25.0,58.00068473696073,740.6574909925193,1243.0,990.0,971.200554217278,18.79944578272193,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.858256370203655,16.858256370203655,16.858256370203655,16.858256370203655,,0.9280791167236142,0.9280791167236142,0.9280791167236142,0.9280791167236142,42.19578276633541,42.19578276633541,42.19578276633541,42.19578276633541,0.8593845777257721,0.8593845777257721,0.8593845777257721,0.8593845777257721,0.9759384577725772,0.9759384577725772,0.9759384577725772,0.9759384577725772,41.18048715748407,41.18048715748407,41.18048715748407,41.18048715748407,164.7219486299363,3953.3267671184713,0.0806804736405404,4.159645167422634e-05
1936-06-15,1936-06-26,878.8611,0.9037319275970654,794.2548359930772,0.399,1936,6,15,1936.06,1935,9,259,37,0.0686236178298018,40.43873171365921,0.0509140516130413,0.74,4,Mod_Dry,45,10,9,9,88,161.0,0.2027057220227026,633.2548359930772,633.2548359930772,,3,211.08494533102572,211.08494533102572,211.08494533102572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,697.2548359930772,990.0,967.0770193439724,22.92298065602768,0.3227642778391758,0.1199764507979231,989.5572592713628,0.3152548359930772,0.3152548359930772,0.3152548359930772,0.0,22.164985091397508,22.164985091397508,22.164985091397508,22.480239927390585,,0.9355723457126004,0.9355723457126004,0.9355723457126004,0.0,42.92801227436634,42.92801227436634,42.92801227436634,0.0,0.8742976023292534,0.8742976023292534,0.8742976023292534,0.0,0.9774297602329252,0.9774297602329252,0.9774297602329252,0.96,41.959116744609965,41.959116744609965,41.959116744609965,0.0,125.8773502338299,3021.0564056119174,0.1584848395369758,5.521620780941111e-05
1936-07-15,1936-07-26,468.6029,0.9015518661337044,422.4698189706656,0.626,1936,7,15,1936.07,1935,10,289,42,0.0365013923590655,13.02706614803617,0.0308354953728439,0.8300000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3195494540389257,287.4698189706656,287.4698189706656,,2,143.7349094853328,143.7349094853328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,346.4698189706656,990.0,965.501114185368,24.49888581463199,0.1578117118056814,0.0274939637941331,989.8146943244002,0.1462445171603722,0.1462445171603722,0.0,0.0,24.16733562187181,24.16733562187181,24.313580139032183,24.313580139032183,,0.9138553162936232,0.9138553162936232,0.0,0.0,31.13201100662628,31.13201100662628,0.0,0.0,0.6340531773243642,0.6340531773243642,0.0,0.0,0.97,0.97,0.96,0.96,30.19805067642749,30.19805067642749,0.0,0.0,60.39610135285498,1449.5064324685195,0.1429595645435884,5.83598475843805e-05
1936-08-15,1936-08-26,332.6514,0.9289857410847936,309.0284073518941,0.77,1936,8,15,1936.08,1935,11,320,46,0.0267000543952036,2.7871627279672,0.0090191149475569,0.77,4,Mod_Dry,39,7,5,4,60,115.0,0.3721340733217714,194.0284073518941,194.0284073518941,,1,194.0284073518941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,245.0284073518941,990.0,964.9451420367594,25.05485796324058,0.1220098902403112,0.0094028407351894,989.8685872690244,0.2663572679971519,0.0,0.0,0.0,24.65708796426792,24.923445232265067,24.923445232265067,24.923445232265067,,0.9330416892886946,0.0,0.0,0.0,43.77708622053112,0.0,0.0,0.0,0.891590350723648,0.0,0.0,0.0,0.9791590350723648,0.96,0.96,0.96,42.86472950197496,0.0,0.0,0.0,42.86472950197496,1028.753508047399,0.1387080555774421,6.136662908596473e-05
1936-09-15,1936-09-26,247.5017,0.9485505757172864,234.76788002600708,0.898,1936,9,15,1936.09,1935,12,351,51,0.020283944834247,1.4264542030990697,0.0060760194407388,0.78,4,Mod_Dry,34,6,4,3,44,91.0,0.387616909050417,143.76788002600708,143.76788002600708,,1,143.76788002600708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,187.76788002600708,990.0,964.608607280156,25.391392719843907,0.1018004635190603,0.0043767880026007,989.8938227484784,0.1463111176525343,0.0,0.0,0.0,25.1389043506697,25.285215468322235,25.285215468322235,25.285215468322235,,0.9148757460199914,0.0,0.0,0.0,32.42716848745703,0.0,0.0,0.0,0.6604311300907746,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.45435343283332,0.0,0.0,0.0,31.45435343283332,754.9044823879997,0.1339806511408156,6.077380007571028e-05
1936-10-15,1936-10-26,206.1864,0.9756711054590376,201.1701128186193,0.952,1936,10,15,1936.1,1936,1,15,3,0.0173810977475287,0.0,0.0,0.72,4,Mod_Dry,31,4,3,2,33,73.0,0.3628769650580197,128.1701128186193,128.1701128186193,,1,128.1701128186193,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.1701128186193,990.0,964.4070206769117,25.592979323088343,0.094177913431737,0.0028170112818619,989.9030050752864,0.1163062030735147,0.0,0.0,0.0,25.379678195301217,25.4,25.4,25.4,,0.9080031204373088,0.0,0.0,0.0,28.966693110770795,0.0,0.0,0.0,0.5899530165126434,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.09769231744767,0.0,0.0,0.0,28.09769231744767,674.3446156187441,0.1396713056614993,6.0894964988206926e-05
1936-11-15,1936-11-26,247.5017,0.9485505757172864,234.76788002600708,0.898,1936,11,15,1936.11,1936,2,46,7,0.020283944834247,0.0,0.0,0.67,3,Normal,36,5,3,2,47,93.0,0.39613596199658,141.76788002600708,141.76788002600708,,1,141.76788002600708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,185.76788002600708,990.0,964.608607280156,25.391392719843907,0.1010945988790603,0.0041767880026007,989.8947286131184,0.1422711176525342,0.0,0.0,0.0,25.143850215309705,25.28612133296224,25.28612133296224,25.28612133296224,,0.9139680557316718,0.0,0.0,0.0,31.950623844662825,0.0,0.0,0.0,0.6507255365511777,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.99210512932294,0.0,0.0,0.0,30.99210512932294,743.8105231037506,0.1320116922548762,6.072544845771344e-05
1936-12-15,1936-12-26,374.7305,0.908907350449394,340.5953058875766,0.721,1936,12,15,1936.12,1936,3,76,11,0.0294274344286866,2.2742641845769067,0.0066773209884683,0.72,4,Mod_Dry,31,5,3,2,36,77.0,0.226074754023228,263.5953058875766,263.5953058875766,,2,131.7976529437883,131.7976529437883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,302.5953058875766,990.0,965.102976529438,24.89702347056209,0.1423270348517422,0.0227190611775153,989.8349539039708,0.122979587534322,0.122979587534322,0.0,0.0,24.60899778699847,24.60899778699847,24.73197737453279,24.73197737453279,,0.908767876543784,0.908767876543784,0.0,0.0,28.90635088536883,28.90635088536883,0.0,0.0,0.5887240506185097,0.5887240506185097,0.0,0.0,0.97,0.97,0.96,0.96,28.039160358807766,28.039160358807766,0.0,0.0,56.07832071761553,1345.8796972227728,0.1646479553541639,5.909555656917685e-05
1937-01-15,1937-01-26,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1937,1,15,1937.01,1936,4,107,16,0.0494114767522878,0.0,0.0,0.59,3,Normal,41,6,4,3,66,120.0,0.2098297942394516,451.8920920403683,451.8920920403683,,3,150.63069734678945,150.63069734678945,150.63069734678945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.8920920403683,990.0,966.1735144141816,23.826485585818432,0.2130179852587491,0.0603784184080736,989.7266035963332,0.1605623062690652,0.1605623062690652,0.1605623062690652,0.0,23.3925268758826,23.3925268758826,23.3925268758826,23.553089182151663,,0.9159607669843912,0.9159607669843912,0.9159607669843912,0.0,31.652367200998903,31.652367200998903,31.652367200998903,0.0,0.6446510631568005,0.6446510631568005,0.6446510631568005,0.0,0.97,0.97,0.97,0.96,30.70279618496894,30.70279618496894,30.70279618496894,0.0,92.1083885549068,2210.6013253177634,0.1610590351516962,5.661896709002047e-05
1937-02-15,1937-02-26,1689.8676,0.97387137230227,1645.7136786211431,0.213,1937,2,15,1937.02,1936,5,138,20,0.1421896618328668,94.55801939463186,0.057457151036052,0.24,2,Mod_Wet,49,8,7,5,93,162.0,0.0984375363129577,1483.7136786211431,1100.0,,4,275.0,275.0,275.0,275.0,383.7136786211431,50.99999999999999,10.0,16.580220681160505,11.843014772257504,294.2904431677252,100.0,18.0,23.580220681160505,16.843014772257504,387.29044316772513,1241.5802206811604,990.0,969.9553826540068,20.04461734599317,0.9226117094314918,0.48,988.5973882905683,0.5349,0.5349,0.5349,0.5349,18.107105636561634,18.107105636561634,18.107105636561634,18.107105636561634,,0.9342573827551692,0.9342573827551692,0.9342573827551692,0.9342573827551692,45.62332855305012,45.62332855305012,45.62332855305012,45.62332855305012,0.9291920275570288,0.9291920275570288,0.9291920275570288,0.9291920275570288,0.98,0.98,0.98,0.98,44.71086198198912,44.71086198198912,44.71086198198912,44.71086198198912,178.84344792795648,4292.242750270955,0.1086722740724862,4.516248685049405e-05
1937-03-15,1937-03-26,2690.1084,1.0194753303873465,2742.499149867776,0.106,1937,3,15,1937.03,1936,6,166,24,0.2369519265485758,60.310211225979394,0.0219909680660747,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.0871467909156956,2503.499149867776,1100.0,,4,275.0,275.0,275.0,275.0,1403.499149867776,41.0,7.0,13.0,67.0,1275.499149867776,100.0,18.0,25.0,80.0,1419.499149867776,1243.0,990.0,972.892239327267,17.10776067273298,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.166571260214702,15.166571260214702,15.166571260214702,15.166571260214702,,0.9149289839212866,0.9149289839212866,0.9149289839212866,0.9149289839212866,37.42365398772122,37.42365398772122,37.42365398772122,37.42365398772122,0.7621925455747703,0.7621925455747703,0.7621925455747703,0.7621925455747703,0.97,0.97,0.97,0.97,36.30094436808959,36.30094436808959,36.30094436808959,36.30094436808959,145.20377747235835,3484.8906593366005,0.0529457875964552,3.6667620573827867e-05
1937-04-15,1937-04-26,2859.6787,1.0192399753140005,2914.698847593973,0.093,1937,4,15,1937.04,1936,7,197,29,0.2518299804321192,134.84848171108388,0.046264979252453,0.41,3,Normal,54,13,14,19,117,217.0,0.0744502301426884,2697.698847593973,1100.0,,4,275.0,275.0,275.0,275.0,1597.698847593973,46.0,5.0,11.0,61.0,1474.6988475939731,100.0,18.0,25.0,80.0,1591.6988475939731,1243.0,990.0,973.3078937700544,16.69210622994558,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.750916817427305,14.750916817427305,14.750916817427305,14.750916817427305,,0.91038021334614,0.91038021334614,0.91038021334614,0.91038021334614,36.21706205768225,36.21706205768225,36.21706205768225,36.21706205768225,0.7376183718468889,0.7376183718468889,0.7376183718468889,0.7376183718468889,0.97,0.97,0.97,0.97,35.13055019595178,35.13055019595178,35.13055019595178,35.13055019595178,140.5222007838071,3372.532818811371,0.0482115676889931,3.548540423833513e-05
1937-05-15,1937-05-26,2356.3647,1.0031685153704124,2363.830877770248,0.136,1937,5,15,1937.05,1936,8,227,33,0.2042349878393492,0.0,0.0,0.53,3,Normal,55,13,13,17,178,276.0,0.1167596221013683,2087.830877770248,1100.0,,4,275.0,275.0,275.0,275.0,987.8308777702478,45.0,5.0,12.0,60.8446555148341,864.9862222554137,100.0,18.0,25.0,77.8446555148341,1042.9862222554138,1243.0,990.0,971.9782124635834,18.021787536416586,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.080598123898305,16.080598123898305,16.080598123898305,16.080598123898305,,0.9242063786570136,0.9242063786570136,0.9242063786570136,0.9242063786570136,40.08136961871388,40.08136961871388,40.08136961871388,40.08136961871388,0.8163211734972277,0.8163211734972277,0.8163211734972277,0.8163211734972277,0.9716321173497228,0.9716321173497228,0.9716321173497228,0.9716321173497228,38.944346028907816,38.944346028907816,38.944346028907816,38.944346028907816,155.77738411563126,3738.6572187751503,0.0659003931205826,3.9337723261523046e-05
1937-06-15,1937-06-26,1463.3217,0.94550510416192,1383.5781363808978,0.248,1937,6,15,1937.06,1936,9,258,37,0.1195411509833096,16.044391685440587,0.0115963032831732,0.3,2,Mod_Wet,62,12,14,16,153,257.0,0.1857502610385628,1126.5781363808978,1100.0,,4,275.0,275.0,275.0,275.0,26.57813638089783,6.411846130800255,1.2410024769290815,1.4478362230839286,1.6546699692387754,15.82278158084579,68.41184613080026,13.24100247692908,15.447836223083929,17.654669969238775,168.8227815808458,1197.1006848308132,990.0,969.108483209846,20.89151679015401,0.8407736525554267,0.48,988.6792263474446,0.5349,0.5349,0.5349,0.5349,19.035843137598583,19.035843137598583,19.035843137598583,19.035843137598583,,0.9371818305893076,0.9371818305893076,0.9371818305893076,0.9371818305893076,48.113546560261625,48.113546560261625,48.113546560261625,48.113546560261625,0.9799092985796664,0.9799092985796664,0.9799092985796664,0.9799092985796664,0.98,0.98,0.98,0.98,47.15127562905639,47.15127562905639,47.15127562905639,47.15127562905639,188.6051025162256,4526.522460389414,0.1363169144964739,4.762755114046101e-05
1937-07-15,1937-07-26,691.4282,0.8804892019345739,608.7950640130589,0.48,1937,7,15,1937.07,1936,10,288,42,0.0525998935307282,9.855565616698302,0.0161886424501084,0.39,2,Mod_Wet,58,11,11,11,136,227.0,0.372867674884977,381.7950640130589,381.7950640130589,,2,190.89753200652945,190.89753200652945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,461.7950640130589,990.0,966.3351802560522,23.66481974394776,0.1985135689575422,0.0463590128026117,989.7551274182398,0.2578412870577601,0.2578412870577601,0.0,0.0,23.162105875129797,23.162105875129797,23.419947162187555,23.419947162187555,,0.9307401486949428,0.9307401486949428,0.0,0.0,40.35947458966047,40.35947458966047,0.0,0.0,0.8219852258586653,0.8219852258586653,0.0,0.0,0.9721985225858664,0.9721985225858664,0.96,0.96,39.23742156840972,39.23742156840972,0.0,0.0,78.47484313681944,1883.3962352836663,0.1289019043937848,5.709494331561029e-05
1937-08-15,1937-08-26,453.6742,0.9119592484433596,413.7323824701425,0.64,1937,8,15,1937.08,1936,11,319,46,0.0357464778454203,6.556547466452741,0.0158473151830843,0.34,2,Mod_Wet,54,9,8,6,107,184.0,0.4447319276810018,229.7323824701425,229.7323824701425,,2,114.86619123507126,114.86619123507126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.7323824701425,990.0,965.4617957211155,24.538204278884336,0.1416695513771275,0.0159464764940285,989.8423839721288,0.093385905976114,0.093385905976114,0.0,0.0,24.287202345037024,24.287202345037024,24.380588251013137,24.380588251013137,,0.8967743158581459,0.8967743158581459,0.0,0.0,24.53531130754084,24.53531130754084,0.0,0.0,0.4997008412941108,0.4997008412941108,0.0,0.0,0.9699700841294112,0.9699700841294112,0.96,0.96,23.79851797311668,23.79851797311668,0.0,0.0,47.59703594623336,1142.3288627096008,0.1150430518927733,5.755130701120052e-05
1937-09-15,1937-09-26,312.7836,0.9288272938647332,290.5219447532691,0.797,1937,9,15,1937.09,1936,12,350,50,0.0251010960266824,11.78284711285272,0.0405575114914624,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4750071465933457,152.5219447532691,152.5219447532691,,1,152.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,211.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1101841564203289,0.0052521944753269,989.8845636491044,0.1646474006670613,0.0,0.0,0.0,24.85782846942411,25.02247587009117,25.02247587009117,25.02247587009117,,0.918196952522553,0.0,0.0,0.0,34.14051496060243,0.0,0.0,0.0,0.6953261702770352,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.116299511784355,0.0,0.0,0.0,33.116299511784355,794.7911882828246,0.1139889778030673,6.031244947399347e-05
1937-10-15,1937-10-26,250.8784,0.9414693900674836,236.1943342291061,0.893,1937,10,15,1937.1,1937,1,15,3,0.0204071904773947,3.4469595323380133,0.0145937435103523,0.37,2,Mod_Wet,41,6,4,3,56,110.0,0.46571819920668,126.19433422910612,126.19433422910612,,1,126.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,177.19433422910612,990.0,964.6171660053748,25.382833994625344,0.0980687174703338,0.0026194334229106,989.8993118491068,0.112749801612391,0.0,0.0,0.0,25.16939604211972,25.28214584373211,25.28214584373211,25.28214584373211,,0.906898144794706,0.0,0.0,0.0,28.24944137431809,0.0,0.0,0.0,0.5753450381734845,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.401958133088545,0.0,0.0,0.0,27.401958133088545,657.6469951941251,0.1160144599679894,6.0316931686885895e-05
1937-11-15,1937-11-26,282.5805,0.9441063439037743,266.78604271350054,0.847,1937,11,15,1937.11,1937,2,46,7,0.0230503140904464,0.0,0.0,0.29,2,Mod_Wet,40,6,4,3,53,106.0,0.3973221347033981,160.78604271350054,160.78604271350054,,1,160.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,210.7860427135005,990.0,964.767144170854,25.232855829145933,0.1099244254146618,0.00607860427135,989.883996970314,0.1829078982410512,0.0,0.0,0.0,24.933944901218883,25.11685279945993,25.11685279945993,25.11685279945993,,0.9215706257284244,0.0,0.0,0.0,36.23319780358433,0.0,0.0,0.0,0.7379470021096605,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.1462018694768,0.0,0.0,0.0,35.1462018694768,843.5088448674431,0.1317392825801611,6.0719411261514304e-05
1937-12-15,1937-12-26,473.647,0.9007401735700734,426.6328809909446,0.62,1937,12,15,1937.12,1937,3,76,11,0.0368610809176176,4.163062020279028,0.0097579492949756,0.42,3,Normal,38,5,4,3,54,104.0,0.2437693029155139,322.6328809909446,322.6328809909446,,2,161.3164404954723,161.3164404954723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,369.6328809909446,990.0,965.5198479644592,24.480152035540755,0.1659866750689506,0.0345265761981889,989.7994867487328,0.1841278131395863,0.1841278131395863,0.0,0.0,24.09551097113393,24.09551097113393,24.27963878427352,24.27963878427352,,0.9210235445603216,0.9210235445603216,0.0,0.0,35.10946428731493,35.10946428731493,0.0,0.0,0.7150603724504059,0.7150603724504059,0.0,0.0,0.97,0.97,0.96,0.96,34.05618035869548,34.05618035869548,0.0,0.0,68.11236071739096,1634.6966572173828,0.1596509874231579,5.8642814523936565e-05
1938-01-15,1938-01-26,697.8704,0.8821520065429723,615.6277736669467,0.475,1938,1,15,1938.01,1937,4,107,16,0.0531902396448241,6.832709653887832,0.0110987677069688,0.46,3,Normal,41,6,4,3,66,120.0,0.1949229796525063,495.6277736669467,495.6277736669467,,3,165.20925788898225,165.20925788898225,165.20925788898225,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,546.6277736669467,990.0,966.3625110946678,23.637488905332248,0.2371644016445111,0.0691255547333893,989.693710043622,0.1930980337757777,0.1930980337757777,0.1930980337757777,0.0,23.138100915178573,23.138100915178573,23.138100915178573,23.331198948954352,,0.9217401502918904,0.9217401502918904,0.9217401502918904,0.0,34.55487260602481,34.55487260602481,34.55487260602481,0.0,0.7037652261919513,0.7037652261919513,0.7037652261919513,0.0,0.97,0.97,0.97,0.96,33.51822642784406,33.51822642784406,33.51822642784406,0.0,100.55467928353218,2413.312302804772,0.1633368141995686,5.635651761377368e-05
