Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1947-01-15,1947-01-26,635.1294,0.8861628436789661,562.8280752081156,0.506,1947,1,15,1947.01,1946,4,107,16,0.0486283456979812,0.0,0.0,0.62,3,Normal,41,6,4,3,66,120.0,0.2132089803011832,442.8280752081156,442.8280752081156,,3,147.6093584027052,147.6093584027052,147.6093584027052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,493.8280752081156,990.0,966.1327263384364,23.86727366156356,0.209819012490967,0.0585656150416231,989.7316153724674,0.1542274654776268,0.1542274654776268,0.1542274654776268,0.0,23.44466156855337,23.44466156855337,23.44466156855337,23.598889034031004,,0.91476755210699,0.91476755210699,0.91476755210699,0.0,31.046118529875216,31.046118529875216,31.046118529875216,0.0,0.6323038397123262,0.6323038397123262,0.6323038397123262,0.0,0.97,0.97,0.97,0.96,30.11473497397896,30.11473497397896,30.11473497397896,0.0,90.34420492193688,2168.260918126485,0.1605182983960608,5.667123175630097e-05
1947-02-15,1947-02-26,863.9982,0.9020463209442272,779.3663976124346,0.405,1947,2,15,1947.02,1946,5,138,20,0.0673372567537143,18.838186293144645,0.02417115537808,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.1347248230378732,674.3663976124346,674.3663976124346,,4,168.59159940310866,168.59159940310866,168.59159940310866,168.59159940310866,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,721.3663976124346,990.0,967.0174655904495,22.98253440955034,0.336466640864807,0.1323099192837304,989.5312234398514,0.2011480065793986,0.2011480065793986,0.2011480065793986,0.2011480065793986,22.312609842822315,22.312609842822315,22.312609842822315,22.312609842822315,,0.9212439233963292,0.9212439233963292,0.9212439233963292,0.9212439233963292,33.98596751311521,33.98596751311521,33.98596751311521,33.98596751311521,0.6921785644218984,0.6921785644218984,0.6921785644218984,0.6921785644218984,0.97,0.97,0.97,0.97,32.96638848772176,32.96638848772176,32.96638848772176,32.96638848772176,131.86555395088703,3164.773294821289,0.1691958421030893,5.431664547877476e-05
1947-03-15,1947-03-26,1828.6668,0.9885857895968824,1807.794012387604,0.195,1947,3,15,1947.03,1946,6,166,24,0.1561934026702889,24.37628413736252,0.0134839942882475,0.6,3,Normal,49,9,9,9,107,183.0,0.1012283472265221,1624.794012387604,1100.0,,4,275.0,275.0,275.0,275.0,524.794012387604,51.0,8.999999999999996,15.999999999999996,25.809541592832986,422.984470794771,100.0,18.0,25.0,34.809541592832986,529.984470794771,1243.0,990.0,970.4790268092522,19.52097319074778,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.579783778229505,17.579783778229505,17.579783778229505,17.579783778229505,,0.9317621897012084,0.9317621897012084,0.9317621897012084,0.9317621897012084,44.176367847195,44.176367847195,44.176367847195,44.176367847195,0.8997223594133401,0.8997223594133401,0.8997223594133401,0.8997223594133401,0.979972235941334,0.979972235941334,0.979972235941334,0.979972235941334,43.29161397498254,43.29161397498254,43.29161397498254,43.29161397498254,173.16645589993016,4155.994941598324,0.0957888203596959,4.372890300503287e-05
1947-04-15,1947-04-26,4354.3203,0.9996331882875896,4352.723084314373,0.029,1947,4,15,1947.04,1946,7,197,29,0.3760752744847618,62.69225969542731,0.0144029974985882,0.16,2,Mod_Wet,70,14,18,25,168,295.0,0.0677736658835643,4057.723084314373,1100.0,,4,275.0,275.0,275.0,275.0,2957.7230843143734,30.0,4.0,7.0,55.0,2861.723084314373,100.0,18.0,25.0,80.0,3029.723084314373,1243.0,990.0,976.3254832442952,13.674516755704758,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.73332734318648,11.73332734318648,11.73332734318648,11.73332734318648,,0.8445306799578121,0.8445306799578121,0.8445306799578121,0.8445306799578121,26.724402956760425,26.724402956760425,26.724402956760425,26.724402956760425,0.5442851926020453,0.5442851926020453,0.5442851926020453,0.5442851926020453,0.97,0.97,0.97,0.97,25.92267086805761,25.92267086805761,25.92267086805761,25.92267086805761,103.69068347223045,2488.576403333531,0.02382202622673,2.6184516028341025e-05
1947-05-15,1947-05-26,3134.7263,1.0242753271445222,3210.822806441037,0.072,1947,5,15,1947.05,1946,8,227,33,0.2774150904765056,102.21783420448992,0.0318354018164555,0.1,2,Mod_Wet,65,14,17,23,202,321.0,0.0999743739692085,2889.822806441037,1100.0,,4,275.0,275.0,275.0,275.0,1789.8228064410368,35.0,4.0,8.0,57.0,1685.8228064410366,100.0,18.0,25.0,80.0,1887.8228064410368,1243.0,990.0,974.0076959469822,15.992304053017849,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.05111464049957,14.05111464049957,14.05111464049957,14.05111464049957,,0.9025844170951652,0.9025844170951652,0.9025844170951652,0.9025844170951652,34.20345688698316,34.20345688698316,34.20345688698316,34.20345688698316,0.6966080832379462,0.6966080832379462,0.6966080832379462,0.6966080832379462,0.97,0.97,0.97,0.97,33.177353180373665,33.177353180373665,33.177353180373665,33.177353180373665,132.70941272149466,3185.025905315872,0.0413319017341207,3.35124779599734e-05
1947-06-15,1947-06-26,1645.1264,0.9659758417726594,1589.152359062425,0.219,1947,6,15,1947.06,1946,9,258,37,0.1373027638229935,0.0,0.0,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.1617214350369941,1332.152359062425,1100.0,,4,275.0,275.0,275.0,275.0,232.1523590624249,37.99999999999999,6.000000000000002,10.999999999999998,14.453065155637349,162.6992939067876,100.0,18.0,25.0,30.453065155637347,315.6992939067876,1243.0,990.0,969.7726460831248,20.227353916875245,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.286164504356968,18.286164504356968,18.286164504356968,18.286164504356968,,0.9348214181887244,0.9348214181887244,0.9348214181887244,0.9348214181887244,46.10230822107891,46.10230822107891,46.10230822107891,46.10230822107891,0.9389472142785928,0.9389472142785928,0.9389472142785928,0.9389472142785928,0.98,0.98,0.98,0.98,45.18026205665733,45.18026205665733,45.18026205665733,45.18026205665733,180.7210482266293,4337.305157439103,0.1137216624926082,4.56366283400579e-05
1947-07-15,1947-07-26,820.3628,0.8945448145815545,733.8512888156049,0.422,1947,7,15,1947.07,1946,10,288,42,0.0634047513536682,26.676922503685088,0.0363519461098721,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.309326975995866,506.8512888156049,506.8512888156049,,3,168.95042960520163,168.95042960520163,168.95042960520163,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,586.8512888156049,990.0,966.8354051552624,23.16459484473762,0.2600230291956776,0.0727405155262419,989.6672364552782,0.2020020224603798,0.2020020224603798,0.2020020224603798,0.0,22.6298292775554,22.6298292775554,22.6298292775554,22.83183130001578,,0.922115528173358,0.922115528173358,0.922115528173358,0.0,34.57519299678465,34.57519299678465,34.57519299678465,0.0,0.7041790834375692,0.7041790834375692,0.7041790834375692,0.0,0.97,0.97,0.97,0.96,33.53793720688111,33.53793720688111,33.53793720688111,0.0,100.61381162064332,2414.73147889544,0.1371038153833979,5.514098833810401e-05
1947-08-15,1947-08-26,504.6303,0.897830776149602,453.0726139176065,0.595,1947,8,15,1947.08,1946,11,319,46,0.0391454738424812,2.582542044782997,0.0057000621212842,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.4061159168482898,269.0726139176065,269.0726139176065,,2,134.53630695880324,134.53630695880324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,340.0726139176065,990.0,965.6388267626292,24.36117323737085,0.1555539396574838,0.0238145227835212,989.820631537559,0.1281282570825501,0.1281282570825501,0.0,0.0,24.05367651784735,24.05367651784735,24.1818047749299,24.1818047749299,,0.9093316318696992,0.9093316318696992,0.0,0.0,28.859045728212195,28.859045728212195,0.0,0.0,0.5877606054625701,0.5877606054625701,0.0,0.0,0.97,0.97,0.96,0.96,27.993274356365827,27.993274356365827,0.0,0.0,55.98654871273165,1343.6771691055596,0.1235708074002307,5.779785189001833e-05
1947-09-15,1947-09-26,353.2963,0.921778111561846,325.6607962357874,0.746,1947,9,15,1947.09,1946,12,350,50,0.028137092794772,3.544998767869401,0.010885555795616,0.28,2,Mod_Wet,46,7,6,4,75,138.0,0.4237538002581194,187.66079623578744,187.66079623578744,,1,187.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.66079623578744,990.0,965.028303981179,24.971696018821035,0.1225860109252843,0.0087660796235787,989.8686479094512,0.2491777179871945,0.0,0.0,0.0,24.59116621028501,24.840343928272205,24.840343928272205,24.840343928272205,,0.9310960326160872,0.0,0.0,0.0,42.13915818928911,0.0,0.0,0.0,0.8582313276840959,0.0,0.0,0.0,0.9758231327684096,0.96,0.96,0.96,41.12036535649568,0.0,0.0,0.0,41.12036535649568,986.8887685558964,0.1262674716508504,6.086686158885338e-05
1947-10-15,1947-10-26,286.2506,0.9441456049247084,270.26224589706084,0.836,1947,10,15,1947.1,1947,1,15,3,0.023350658045506,1.0102650433937583,0.0037380916451739,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.4070120842624,160.26224589706084,160.26224589706084,,1,160.26224589706084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.26224589706084,990.0,964.7810489835882,25.21895101641178,0.1100924976920628,0.006026224589706,989.8838812777182,0.1817031655632399,0.0,0.0,0.0,24.9211291285667,25.10283229412994,25.10283229412994,25.10283229412994,,0.9213498374592816,0.0,0.0,0.0,36.08794923238586,0.0,0.0,0.0,0.7349887827369829,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.005310755414285,0.0,0.0,0.0,35.005310755414285,840.1274581299429,0.1295234953710379,6.067366258117474e-05
1947-11-15,1947-11-26,286.2506,0.9441456049247084,270.26224589706084,0.836,1947,11,15,1947.11,1947,2,46,7,0.023350658045506,3.476203183560301,0.012862333664186,0.29,2,Mod_Wet,40,6,4,3,53,106.0,0.3922116448346764,164.26224589706084,164.26224589706084,,1,164.26224589706084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,214.26224589706084,990.0,964.7810489835882,25.21895101641178,0.1111513247843838,0.006426224589706,989.882422450626,0.1909031655632399,0.0,0.0,0.0,24.910470301474422,25.10137346703766,25.10137346703766,25.10137346703766,,0.9229374866686886,0.0,0.0,0.0,37.03656228360249,0.0,0.0,0.0,0.7543088041466902,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.925465415094415,0.0,0.0,0.0,35.925465415094415,862.211169962266,0.1329281686972213,6.075221907589844e-05
1947-12-15,1947-12-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1947,12,15,1947.12,1947,3,76,11,0.0348107654111777,11.085465320104449,0.0275140231001493,0.5,3,Normal,38,5,4,3,54,104.0,0.2581270447191808,298.90237744418727,298.90237744418727,,2,149.45118872209363,149.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,345.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1576114440850772,0.0297804754888374,989.812608080426,0.1580584725419547,0.1580584725419547,0.0,0.0,24.24148890938532,24.24148890938532,24.39954738192728,24.39954738192728,,0.916341851571818,0.916341851571818,0.0,0.0,32.55778764185059,32.55778764185059,0.0,0.0,0.6630913980010303,0.6630913980010303,0.0,0.0,0.97,0.97,0.96,0.96,31.581054012595068,31.581054012595068,0.0,0.0,63.162108025190136,1515.8905926045632,0.156767771949769,5.869819489901303e-05
1948-01-15,1948-01-26,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1948,1,15,1948.01,1947,4,107,16,0.0607094797880934,29.49825923769345,0.0419810811595286,0.41,3,Normal,41,6,4,3,66,120.0,0.1707805772045736,582.6560160658968,582.6560160658968,,3,194.2186720219656,194.2186720219656,194.2186720219656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,633.6560160658968,990.0,966.7106240642636,23.289375935736416,0.2866216947746118,0.1030624064263587,989.6103158987992,0.2668747878997464,0.2668747878997464,0.2668747878997464,0.0,22.63281704663573,22.63281704663573,22.63281704663573,22.899691834535474,,0.9310809237190556,0.9310809237190556,0.9310809237190556,0.0,40.13799932812079,40.13799932812079,40.13799932812079,0.0,0.8174745280676331,0.8174745280676331,0.8174745280676331,0.0,0.9717474528067632,0.9717474528067632,0.9717474528067632,0.96,39.00399860786095,39.00399860786095,39.00399860786095,0.0,117.01199582358284,2808.287899765988,0.1665281348884219,5.578477056270783e-05
1948-02-15,1948-02-26,1229.0427,0.91756512366433,1127.726717014242,0.293,1948,2,15,1948.02,1947,5,138,20,0.0974355883500305,38.27066752907922,0.0339361185220513,0.36,2,Mod_Wet,49,8,7,5,93,162.0,0.143651824112946,965.726717014242,965.726717014242,,4,241.4316792535605,241.4316792535605,241.4316792535605,241.4316792535605,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1029.726717014242,990.0,968.301426824902,21.69857317509809,0.5975081878710891,0.3225813736113936,989.0799104385176,0.4123249766322481,0.4123249766322481,0.4123249766322481,0.4123249766322481,20.36615863698341,20.36615863698341,20.36615863698341,20.36615863698341,,0.9390333004055886,0.9390333004055886,0.9390333004055886,0.9390333004055886,45.28173622380103,45.28173622380103,45.28173622380103,45.28173622380103,0.9222349536415688,0.9222349536415688,0.9222349536415688,0.9222349536415688,0.98,0.98,0.98,0.98,44.376101499325,44.376101499325,44.376101499325,44.376101499325,177.5044059973,4260.105743935201,0.1574001957382537,5.1056658757600986e-05
1948-03-15,1948-03-26,5772.009,1.026443120707377,5924.638930711067,0.0069999999999999,1948,3,15,1948.03,1947,6,167,24,0.5118888036134361,40.541975405602,0.0068429445034106,0.06,1,Wet,68,14,17,21,195,315.0,0.0531677970056808,5609.638930711067,0.0,,0,275.0,275.0,275.0,275.0,5609.638930711067,1132.0,4.0,8.0,59.0,4406.638930711066,1200.0,18.0,25.0,80.0,4601.638930711066,1243.0,990.0817146175392,978.933943953295,11.147770664244264,0.8957647739399611,0.48,988.7059498435992,0.5349,0.5349,0.5349,0.5349,9.237105890304283,9.237105890304283,9.237105890304283,9.237105890304283,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
1948-04-15,1948-04-26,5042.2522,1.0394378020389885,5241.107544094253,0.014,1948,4,15,1948.04,1947,7,198,29,0.4528316918097435,66.67268657749082,0.012721106372377,0.08,1,Wet,84,14,20,27,219,364.0,0.0694509694635363,4877.107544094253,1100.0,,4,275.0,275.0,275.0,275.0,3777.107544094253,16.0,4.0,5.0,53.0,3699.107544094253,100.0,18.0,25.0,80.0,3918.107544094253,1243.0,990.0261387310876,977.8813056179052,12.144833113182584,0.9165252437150344,0.48,988.6296134873728,0.5349,0.5349,0.5349,0.5349,10.213407869467568,10.213407869467568,10.213407869467568,10.213407869467568,,0.7351313093379895,0.7351313093379895,0.7351313093379895,0.7351313093379895,20.249158918267057,20.249158918267057,20.249158918267057,20.249158918267057,0.4124064952803881,0.4124064952803881,0.4124064952803881,0.4124064952803881,0.9612406495280388,0.9612406495280388,0.9612406495280388,0.9612406495280388,19.464314670991502,19.464314670991502,19.464314670991502,19.464314670991502,77.85725868396602,1868.5742084151848,0.0148551156466339,1.966092391009243e-05
1948-05-15,1948-05-26,3134.7263,1.0242753271445222,3210.822806441037,0.072,1948,5,15,1948.05,1947,8,228,33,0.2774150904765056,40.19403630777924,0.0125182978727908,0.1,2,Mod_Wet,65,14,17,23,202,321.0,0.0999743739692085,2889.822806441037,1100.0,,4,275.0,275.0,275.0,275.0,1789.8228064410368,35.0,4.0,8.0,57.0,1685.8228064410366,100.0,18.0,25.0,80.0,1887.8228064410368,1243.0,990.0,974.0076959469822,15.992304053017849,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.05111464049957,14.05111464049957,14.05111464049957,14.05111464049957,,0.9025844170951652,0.9025844170951652,0.9025844170951652,0.9025844170951652,34.20345688698316,34.20345688698316,34.20345688698316,34.20345688698316,0.6966080832379462,0.6966080832379462,0.6966080832379462,0.6966080832379462,0.97,0.97,0.97,0.97,33.177353180373665,33.177353180373665,33.177353180373665,33.177353180373665,132.70941272149466,3185.025905315872,0.0413319017341207,3.35124779599734e-05
1948-06-15,1948-06-26,1781.6326,0.9830968663905726,1751.5174261192883,0.201,1948,6,15,1948.06,1947,9,259,37,0.1513311056167065,50.172444797709424,0.0286451302450772,0.15,2,Mod_Wet,62,12,14,16,153,257.0,0.1467299132555115,1494.5174261192883,1100.0,,4,275.0,275.0,275.0,275.0,394.5174261192883,37.99999999999999,6.0,11.0,24.561396178632734,314.9560299406555,100.0,18.0,25.0,40.561396178632734,467.9560299406555,1243.0,990.0,970.2972101459238,19.702789854076173,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.761600441557896,17.761600441557896,17.761600441557896,17.761600441557896,,0.9326958182673998,0.9326958182673998,0.9326958182673998,0.9326958182673998,44.677978936024,44.677978936024,44.677978936024,44.677978936024,0.909938471202118,0.909938471202118,0.909938471202118,0.909938471202118,0.98,0.98,0.98,0.98,43.78441935730352,43.78441935730352,43.78441935730352,43.78441935730352,175.13767742921408,4203.304258301137,0.0999919697157989,4.42266862194985e-05
1948-07-15,1948-07-26,955.5912,0.91769253620946,876.9389119074414,0.3720000000000001,1948,7,15,1948.07,1947,10,289,42,0.0757675219888029,14.923077787720104,0.0170172375579283,0.1,2,Mod_Wet,58,11,11,11,136,227.0,0.2588549748650671,649.9389119074414,649.9389119074414,,3,216.6463039691471,216.6463039691471,216.6463039691471,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,729.9389119074414,990.0,967.4077556476298,22.592244352370244,0.3413383163193861,0.1249816735722324,989.5336800101084,0.3320706162249731,0.3320706162249731,0.3320706162249731,0.0,21.793853746253625,21.793853746253625,21.793853746253625,22.1259243624786,,0.936481630751147,0.936481630751147,0.936481630751147,0.0,43.3633952338603,43.3633952338603,43.3633952338603,0.0,0.8831648723800468,0.8831648723800468,0.8831648723800468,0.0,0.9783164872380048,0.9783164872380048,0.9783164872380048,0.96,42.42312449990344,42.42312449990344,42.42312449990344,0.0,127.26937349971033,3054.464963993048,0.1451291210500456,5.439373316819373e-05
1948-08-15,1948-08-26,536.8608,0.8801028281077824,472.4927083802066,0.5690000000000001,1948,8,15,1948.08,1947,11,320,46,0.0408233700040498,4.855778536465948,0.0102769385650679,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.3894239990089718,288.4927083802066,288.4927083802066,,2,144.2463541901033,144.2463541901033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,359.4927083802066,990.0,965.7262171877107,24.27378281228914,0.1624078935372422,0.0276985416760413,989.8098935647868,0.1472776354640086,0.1472776354640086,0.0,0.0,23.936398741611896,23.936398741611896,24.083676377075903,24.083676377075903,,0.913849196321744,0.913849196321744,0.0,0.0,30.944031167574543,30.944031167574543,0.0,0.0,0.6302246673640436,0.6302246673640436,0.0,0.0,0.97,0.97,0.96,0.96,30.015710232547303,30.015710232547303,0.0,0.0,60.03142046509461,1440.7540911622707,0.1270525859984031,5.780178870815956e-05
1948-09-15,1948-09-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1948,9,15,1948.09,1947,12,351,51,0.0286512394101957,6.70947445536342,0.0202329324970531,0.2,2,Mod_Wet,46,7,6,4,75,138.0,0.4161495364754459,193.6115672476363,193.6115672476363,,1,193.6115672476363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1246862226489071,0.0093611567247636,989.8659526206264,0.2652234629135707,0.0,0.0,0.0,24.5426713214746,24.807894784388168,24.807894784388168,24.807894784388168,,0.9328066947784444,0.0,0.0,0.0,43.46938397593859,0.0,0.0,0.0,0.8853235025649407,0.0,0.0,0.0,0.978532350256494,0.96,0.96,0.96,42.536198466177176,0.0,0.0,0.0,42.536198466177176,1020.8687631882522,0.1282711541675884,6.1027400650791776e-05
1948-10-15,1948-10-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1948,10,15,1948.1,1948,1,15,3,0.0245037284884213,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.3878593416708348,173.60796861598828,173.60796861598828,,1,173.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,990.0,964.834431874464,25.165568125536083,0.1148027686191975,0.0073607968615988,989.8778364345192,0.2133034434230114,0.0,0.0,0.0,24.830101116632356,25.043404560055365,25.043404560055365,25.043404560055365,,0.9263567894699588,0.0,0.0,0.0,39.16202424796218,0.0,0.0,0.0,0.7975972351927124,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.98716352052331,0.0,0.0,0.0,37.98716352052331,911.6919244925596,0.1339425112273865,6.078056180792299e-05
1948-11-15,1948-11-26,383.5279,0.9045977994923856,346.9384943839358,0.7120000000000001,1948,11,15,1948.11,1948,2,46,7,0.029975485914772,7.043816328897831,0.0203027811641531,0.08,1,Wet,42,7,6,3,56,114.0,0.3285885015510649,232.9384943839358,232.9384943839358,,2,116.4692471919679,116.4692471919679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,287.9384943839358,990.0,965.1346924719196,24.865307528080397,0.1371541913177558,0.0165876988767871,989.8462581098054,0.0960389503386667,0.0960389503386667,0.0,0.0,24.615526687547103,24.615526687547103,24.71156563788577,24.71156563788577,,0.8984727526966036,0.8984727526966036,0.0,0.0,25.26178366340179,25.26178366340179,0.0,0.0,0.5144966122892422,0.5144966122892422,0.0,0.0,0.97,0.97,0.96,0.96,24.50393015349973,24.50393015349973,0.0,0.0,49.00786030699947,1176.1886473679872,0.1412580647587795,5.844158375680173e-05
1948-12-15,1948-12-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1948,12,15,1948.12,1948,3,76,11,0.0348107654111777,0.0,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2928749161236859,284.90237744418727,284.90237744418727,,2,142.45118872209363,142.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1551409268972898,0.0269804754888374,989.817878597614,0.1436514012186291,0.1436514012186291,0.0,0.0,24.261166497896443,24.261166497896443,24.404817899115077,24.404817899115077,,0.913348993258492,0.913348993258492,0.0,0.0,30.956596743036595,30.956596743036595,0.0,0.0,0.630480585397894,0.630480585397894,0.0,0.0,0.97,0.97,0.96,0.96,30.027898840745497,30.027898840745497,0.0,0.0,60.05579768149099,1441.339144355784,0.1490579382093875,5.855397267053149e-05
1949-01-15,1949-01-26,488.9841,0.8998924733267547,440.0331111664572,0.609,1949,1,15,1949.01,1948,4,107,16,0.0380188608047818,0.0,0.0,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.2068026193728321,349.0331111664572,349.0331111664572,,2,174.5165555832286,174.5165555832286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,392.0331111664572,990.0,965.580149000249,24.41985099975102,0.1738924113059503,0.0398066222332914,989.7863009664608,0.2155203956230778,0.2155203956230778,0.0,0.0,23.990631570588715,23.990631570588715,24.20615196621179,24.20615196621179,,0.9258530821888278,0.9258530821888278,0.0,0.0,38.01535847930239,38.01535847930239,0.0,0.0,0.7742435535499469,0.7742435535499469,0.0,0.0,0.97,0.97,0.96,0.96,36.87489772492332,36.87489772492332,0.0,0.0,73.74979544984664,1769.9950907963191,0.1676005590905369,5.869372743222081e-05
1949-02-15,1949-02-26,587.589,0.8901106602929673,523.0192327708844,0.536,1949,2,15,1949.02,1948,5,138,20,0.0451888617114044,6.246230046971049,0.0119426393057849,0.98,5,Dry,31,6,4,3,41,85.0,0.16251792414914,438.0192327708844,438.0192327708844,,2,219.0096163854422,219.0096163854422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,479.0192327708844,990.0,965.953586547469,24.046413452531056,0.2045925125234791,0.0576038465541768,989.7378036409224,0.3393496184671619,0.3393496184671619,0.0,0.0,23.44486747498616,23.44486747498616,23.78421709345332,23.78421709345332,,0.9387236485753604,0.9387236485753604,0.0,0.0,47.27019839008624,47.27019839008624,0.0,0.0,0.9627331647675405,0.9627331647675405,0.0,0.0,0.98,0.98,0.96,0.96,46.32479442228451,46.32479442228451,0.0,0.0,92.64958884456902,2223.5901322696564,0.1771437512034197,5.875540381746422e-05
1949-03-15,1949-03-26,806.1332,0.8935666243082664,720.3337222668207,0.431,1949,3,15,1949.03,1948,6,166,24,0.0622368336038533,0.0,0.0,0.98,5,Dry,36,8,6,4,53,107.0,0.1485422613053312,613.3337222668207,613.3337222668207,,3,204.44457408894024,204.44457408894024,204.44457408894024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,663.3337222668207,990.0,966.7813348890672,23.21866511093276,0.3034872429524045,0.1140001166800462,989.5825126403676,0.2957114818943691,0.2957114818943691,0.2957114818943691,0.0,22.505466269405947,22.505466269405947,22.505466269405947,22.801177751300315,,0.934285730780286,0.934285730780286,0.934285730780286,0.0,42.15819608933472,42.15819608933472,42.15819608933472,0.0,0.8586190649559005,0.8586190649559005,0.8586190649559005,0.0,0.97586190649559,0.97586190649559,0.97586190649559,0.96,41.1405776101531,41.1405776101531,41.1405776101531,0.0,123.4217328304593,2962.1215879310234,0.171339656905223,5.589748848052576e-05
1949-04-15,1949-04-26,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1949,4,15,1949.04,1948,7,197,29,0.0764734562663935,0.0,0.0,0.99,5,Dry,40,10,8,5,62,125.0,0.1412254725663039,760.1094475277025,760.1094475277025,,4,190.02736188192563,190.02736188192563,190.02736188192563,190.02736188192563,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,818.1094475277025,990.0,967.4404377901108,22.55956220988924,0.4038755114161964,0.1700547237638512,989.42606976482,0.2554744243188377,0.2554744243188377,0.2554744243188377,0.2554744243188377,21.730157550390285,21.730157550390285,21.730157550390285,21.730157550390285,,0.9284311493355728,0.9284311493355728,0.9284311493355728,0.9284311493355728,37.59823141204861,37.59823141204861,37.59823141204861,37.59823141204861,0.7657480939317436,0.7657480939317436,0.7657480939317436,0.7657480939317436,0.97,0.97,0.97,0.97,36.47028446968715,36.47028446968715,36.47028446968715,36.47028446968715,145.8811378787486,3501.1473090899663,0.1648170610834913,5.331145196452189e-05
1949-05-15,1949-05-26,806.1332,0.8935666243082664,720.3337222668207,0.431,1949,5,15,1949.05,1948,8,227,33,0.0622368336038533,8.163347965110006,0.0113327305285954,0.98,5,Dry,42,9,8,6,82,147.0,0.2040720786157354,573.3337222668207,573.3337222668207,,3,191.1112407556069,191.1112407556069,191.1112407556069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,632.3337222668207,990.0,966.7813348890672,23.21866511093276,0.285870248230107,0.0993334889067282,989.6147962628633,0.2584225748552508,0.2584225748552508,0.2584225748552508,0.0,22.57503879894065,22.57503879894065,22.57503879894065,22.8334613737959,,0.9299764114201462,0.9299764114201462,0.9299764114201462,0.0,39.348245277632245,39.348245277632245,39.348245277632245,0.0,0.8013899241880293,0.8013899241880293,0.8013899241880293,0.0,0.9701389924188027,0.9701389924188027,0.9701389924188027,0.96,38.17326702709006,38.17326702709006,38.17326702709006,0.0,114.5198010812702,2748.4752259504844,0.1589815908116691,5.548436210961966e-05
1949-06-15,1949-06-26,458.6166,0.911126574868046,417.8577719356288,0.633,1949,6,15,1949.06,1948,9,258,37,0.0361029114952383,2.4311580009666045,0.0058181471406044,0.97,5,Dry,39,9,7,5,59,119.0,0.2847858960448676,298.8577719356288,298.8577719356288,,2,149.4288859678144,149.4288859678144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,353.8577719356288,990.0,965.4803599737104,24.51964002628972,0.1604191496317538,0.0297715543871257,989.8098092959812,0.1580120828130539,0.1580120828130539,0.0,0.0,24.17143723945782,24.17143723945782,24.329449322270875,24.329449322270875,,0.9162614958268436,0.9162614958268436,0.0,0.0,32.456013036430335,32.456013036430335,0.0,0.0,0.6610185954466463,0.6610185954466463,0.0,0.0,0.97,0.97,0.96,0.96,31.482332645337426,31.482332645337426,0.0,0.0,62.96466529067485,1511.1519669761965,0.1506844422182354,5.852343972748502e-05
1949-07-15,1949-07-26,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1949,7,15,1949.07,1948,10,288,42,0.0279613342516754,0.0,0.0,0.97,5,Dry,37,8,6,4,53,108.0,0.3337179805516929,215.62655383883583,215.62655383883583,,1,215.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,266.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1296325462575026,0.0131253107677671,989.8572421429748,0.3289297858236144,0.0,0.0,0.0,24.510179587956888,24.839109373780506,24.839109373780506,24.839109373780506,,0.9388584019740068,0.0,0.0,0.0,48.66172858368163,0.0,0.0,0.0,0.9910739019079762,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.68849401200799,0.0,0.0,0.0,47.68849401200799,1144.5238562881918,0.1473565547892482,6.143401012718222e-05
1949-08-15,1949-08-26,278.9403,0.9468161724841248,264.1051871975735,0.852,1949,8,15,1949.08,1948,11,319,46,0.0228186881738703,2.6808555159270213,0.0101507113297305,0.93,5,Dry,34,7,5,3,44,93.0,0.352132424913063,171.1051871975735,171.1051871975735,,1,171.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,217.1051871975735,990.0,964.7564207487904,25.243579251209667,0.1121547192080041,0.0071105187197573,989.8807347620724,0.2071966567620793,0.0,0.0,0.0,24.917117356519867,25.124314013281943,25.124314013281943,25.124314013281943,,0.9255110953217116,0.0,0.0,0.0,38.69735686078014,0.0,0.0,0.0,0.7881335409527523,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.53643615495673,0.0,0.0,0.0,37.53643615495673,900.8744677189616,0.1421268417832181,6.093788266501588e-05
1949-09-15,1949-09-26,224.6649,0.98159746285063,220.53049583159049,0.926,1949,9,15,1949.09,1948,12,350,50,0.0190538348398494,0.0,0.0,0.93,5,Dry,30,6,4,2,30,72.0,0.3264854582968119,148.53049583159049,148.53049583159049,,1,148.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,188.53049583159049,990.0,964.5231829749896,25.476817025010405,0.1020696152845935,0.004853049583159,989.8930773351324,0.1561434313297082,0.0,0.0,0.0,25.21375092881296,25.369894360142663,25.369894360142663,25.369894360142663,,0.9168882271246628,0.0,0.0,0.0,33.675045029509185,0.0,0.0,0.0,0.6858461309472339,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.66479367862391,0.0,0.0,0.0,32.66479367862391,783.9550482869738,0.148119168532449,6.108882723926064e-05
1949-10-15,1949-10-26,161.6793,1.0585027423930735,171.1379824381925,0.987,1949,10,15,1949.1,1949,1,15,3,0.0147863216826598,0.0,0.0,0.92,5,Dry,24,4,2,2,20,52.0,0.3038483874775146,119.1379824381925,119.1379824381925,,1,119.1379824381925,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.1379824381925,990.0,964.4577240351236,25.542275964876357,0.0881667241420305,0.0019137982438192,989.9099194776142,0.1004690508473995,0.0,0.0,0.0,25.351726391643105,25.4,25.4,25.4,,0.9016188104969104,0.0,0.0,0.0,26.70665176637438,0.0,0.0,0.0,0.5439236612296208,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.90545221338315,0.0,0.0,0.0,25.90545221338315,621.7308531211957,0.1513717284983131,6.04002082366568e-05
1949-11-15,1949-11-26,191.5433,1.0070581277156851,192.89523707448373,0.971,1949,11,15,1949.11,1949,2,46,7,0.0166661484832353,0.0,0.0,0.92,5,Dry,23,4,2,2,19,50.0,0.2592080590392868,142.89523707448373,142.89523707448373,,1,142.89523707448373,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,171.89523707448373,990.0,964.414209525851,25.585790474149007,0.0961984948176475,0.0042895237074483,989.8995119814748,0.1445483788904571,0.0,0.0,0.0,25.340754076733468,25.4,25.4,25.4,,0.9146263803418596,0.0,0.0,0.0,32.48027596454427,0.0,0.0,0.0,0.6615127487687223,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.50586768560794,0.0,0.0,0.0,31.50586768560794,756.1408244545905,0.1633314962227004,6.124507780554722e-05
1949-12-15,1949-12-26,316.6956,0.9306200236043244,294.72326674738565,0.794,1949,12,15,1949.12,1949,3,76,11,0.0254640902469741,11.115298131397369,0.0377143557550363,0.8300000000000001,4,Mod_Dry,31,5,3,2,36,77.0,0.2612620335333027,217.72326674738565,217.72326674738565,,1,217.72326674738565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,256.72326674738565,990.0,964.8788930669896,25.121106933010424,0.1261373689753568,0.0135446533494771,989.8603179776752,0.3353876615819478,0.0,0.0,0.0,24.64603724910357,24.98142491068552,24.98142491068552,24.98142491068552,,0.93947636913565,0.0,0.0,0.0,49.43977693117871,0.0,0.0,0.0,1.0069201004313384,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1635432469650025,6.149498438503315e-05
1950-01-15,1950-01-26,666.0345,0.8753352736866753,583.0034913422678,0.493,1950,1,15,1950.01,1949,4,107,16,0.0503715016519719,11.111399301899494,0.0190588898126791,0.68,3,Normal,41,6,4,3,66,120.0,0.2058306713116247,463.0034913422678,463.0034913422678,,3,154.33449711408926,154.33449711408926,154.33449711408926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,514.0034913422678,990.0,966.22351571104,23.776484288959864,0.2186243432724915,0.0626006982684535,989.7187749584592,0.1685625137664328,0.1685625137664328,0.1685625137664328,0.0,23.32669673365254,23.32669673365254,23.32669673365254,23.49525924741897,,0.917425052939393,0.917425052939393,0.917425052939393,0.0,32.39108900745586,32.39108900745586,32.39108900745586,0.0,0.6596963137974717,0.6596963137974717,0.6596963137974717,0.0,0.97,0.97,0.97,0.96,31.419356337232184,31.419356337232184,31.419356337232184,0.0,94.25806901169656,2262.1936562807173,0.1616766801767913,5.654989095608845e-05
1950-02-15,1950-02-26,1888.5499,0.9960254141200148,1881.0436962338129,0.188,1950,2,15,1950.02,1949,5,138,20,0.1625221753546014,135.07684756819367,0.0718095214048678,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.0861224012628484,1719.0436962338129,1100.0,,4,275.0,275.0,275.0,275.0,619.0436962338129,51.0,10.0,18.0,19.10628692079669,520.9374093130161,100.0,18.0,25.0,24.10628692079669,613.9374093130161,1243.0,990.0,970.7156796339862,19.284320366013844,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.343130953495567,17.343130953495567,17.343130953495567,17.343130953495567,,0.9305469774461996,0.9305469774461996,0.9305469774461996,0.9305469774461996,43.52484162162183,43.52484162162183,43.52484162162183,43.52484162162183,0.886452986183744,0.886452986183744,0.886452986183744,0.886452986183744,0.9786452986183743,0.9786452986183743,0.9786452986183743,0.9786452986183743,42.59538162610955,42.59538162610955,42.59538162610955,42.59538162610955,170.3815265044382,4089.156636106517,0.0905781863789621,4.302563800617127e-05
1950-03-15,1950-03-26,4337.6663,0.9996331882875896,4336.075193196632,0.029,1950,3,15,1950.03,1949,6,166,24,0.3746368966921889,79.3401508131683,0.0182976879500738,0.08,1,Wet,68,14,17,21,195,315.0,0.0726463416718971,4021.075193196632,1100.0,,4,275.0,275.0,275.0,275.0,2921.0751931966324,32.0,4.0,8.0,59.0,2818.0751931966324,100.0,18.0,25.0,80.0,3013.0751931966324,1243.0,990.0,976.2950176035498,13.704982396450191,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.763792983931914,11.763792983931914,11.763792983931914,11.763792983931914,,0.8467235079205494,0.8467235079205494,0.8467235079205494,0.8467235079205494,26.86336320934605,26.86336320934605,26.86336320934605,26.86336320934605,0.5471153403125469,0.5471153403125469,0.5471153403125469,0.5471153403125469,0.97,0.97,0.97,0.97,26.057462313065678,26.057462313065678,26.057462313065678,26.057462313065678,104.2298492522627,2501.516382054305,0.0240378325117149,2.6320669003096643e-05
1950-04-15,1950-04-26,3550.5294,1.0250435165353269,3639.447141738064,0.05,1950,4,15,1950.04,1949,7,197,29,0.3144482330461688,0.0,0.0,0.29,2,Mod_Wet,70,14,18,25,168,295.0,0.0810562672052214,3344.447141738064,1100.0,,4,275.0,275.0,275.0,275.0,2244.447141738064,30.0,4.0,7.0,55.0,2148.447141738064,100.0,18.0,25.0,80.0,2316.447141738064,1243.0,990.0,974.9159713241592,15.08402867584084,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.142839263322564,13.142839263322564,13.142839263322564,13.142839263322564,,0.8881075670474087,0.8881075670474087,0.8881075670474087,0.8881075670474087,31.47937928452557,31.47937928452557,31.47937928452557,31.47937928452557,0.6411278876685452,0.6411278876685452,0.6411278876685452,0.6411278876685452,0.97,0.97,0.97,0.97,30.534997905989805,30.534997905989805,30.534997905989805,30.534997905989805,122.13999162395922,2931.359798975021,0.0335600399915767,3.084343222827253e-05
1950-05-15,1950-05-26,2498.0517,1.0179830997411152,2542.9744128795624,0.122,1950,5,15,1950.05,1949,8,227,33,0.2197129892727941,73.92431345968589,0.0290700185913302,0.27,2,Mod_Wet,65,14,17,23,202,321.0,0.1262301336475157,2221.9744128795624,1100.0,,4,275.0,275.0,275.0,275.0,1121.9744128795624,35.00000000000003,4.0,8.0,57.0,1017.9744128795622,100.0,18.0,25.0,80.0,1219.9744128795624,1243.0,990.0,972.4106278931577,17.58937210684246,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.648182694324184,15.648182694324184,15.648182694324184,15.648182694324184,,0.9200581456945526,0.9200581456945526,0.9200581456945526,0.9200581456945526,38.82849664371838,38.82849664371838,38.82849664371838,38.82849664371838,0.79080441229569,0.79080441229569,0.79080441229569,0.79080441229569,0.97,0.97,0.97,0.97,37.66364174440683,37.66364174440683,37.66364174440683,37.66364174440683,150.65456697762733,3615.709607463056,0.0592434458697648,3.8044082570107913e-05
1950-06-15,1950-06-26,1294.7235,0.9135144469019452,1182.7486219934508,0.279,1950,6,15,1950.06,1949,9,258,37,0.1021894809402341,25.388933237095213,0.0214660433882423,0.45,3,Normal,53,12,12,13,120,210.0,0.1775525213853623,972.7486219934508,972.7486219934508,,4,243.1871554983627,243.1871554983627,243.1871554983627,243.1871554983627,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1049.7486219934508,990.0,968.4743528119794,21.52564718802057,0.6248354296500459,0.3281988975947606,989.0469656727552,0.4183638149143677,0.4183638149143677,0.4183638149143677,0.4183638149143677,20.154249045861366,20.154249045861366,20.154249045861366,20.154249045861366,,0.938908525837383,0.938908525837383,0.938908525837383,0.938908525837383,45.130405527094254,45.130405527094254,45.130405527094254,45.130405527094254,0.919152862058946,0.919152862058946,0.919152862058946,0.919152862058946,0.98,0.98,0.98,0.98,44.22779741655237,44.22779741655237,44.22779741655237,44.22779741655237,176.91118966620948,4245.868551989028,0.1495763227929502,5.05187013565705e-05
1950-07-15,1950-07-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1950,7,15,1950.07,1949,10,288,42,0.0468295560475443,6.169405374467146,0.0113824829732058,0.5,3,Normal,50,10,9,9,108,186.0,0.3431678913138595,356.0087505502821,356.0087505502821,,2,178.00437527514106,178.00437527514106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,425.0087505502821,990.0,966.0390393774762,23.96096062252377,0.185530537573953,0.0412017501100564,989.773267712316,0.2242109381878526,0.2242109381878526,0.0,0.0,23.51001739665186,23.51001739665186,23.734228334839717,23.734228334839717,,0.9266963902801828,0.9266963902801828,0.0,0.0,38.03293126438103,38.03293126438103,0.0,0.0,0.7746014514130555,0.7746014514130555,0.0,0.0,0.97,0.97,0.96,0.96,36.89194332644959,36.89194332644959,0.0,0.0,73.78388665289918,1770.8132796695804,0.1361304343850335,5.757028173765357e-05
1950-08-15,1950-08-26,396.9661,0.9077571128687334,360.34880084276085,0.7000000000000001,1950,8,15,1950.08,1949,11,319,46,0.0311341363928145,10.015944453110476,0.0277951374603878,0.47,3,Normal,47,8,6,5,89,155.0,0.4301387978466859,205.34880084276085,205.34880084276085,,1,205.34880084276085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,266.34880084276085,990.0,965.2017440042138,24.798255995786235,0.1295345186073936,0.0110697601685521,989.859395721224,0.2983254744777169,0.0,0.0,0.0,24.359326242532536,24.657651717010253,24.657651717010253,24.657651717010253,,0.9361322857634108,0.0,0.0,0.0,45.92332936396953,0.0,0.0,0.0,0.9353020237061004,0.0,0.0,0.0,0.98,0.96,0.96,0.96,45.00486277669014,0.0,0.0,0.0,45.00486277669014,1080.1167066405633,0.1248925004646487,6.087861589644888e-05
1950-09-15,1950-09-26,282.5805,0.9441063439037743,266.78604271350054,0.847,1950,9,15,1950.09,1949,12,350,50,0.0230503140904464,4.4864682269540594,0.0168167276718146,0.56,3,Normal,40,6,4,3,65,118.0,0.4423019990094433,148.78604271350054,148.78604271350054,,1,148.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,198.7860427135005,990.0,964.767144170854,25.232855829145933,0.1056891292384948,0.00487860427135,989.8894322664902,0.1566749688440811,0.0,0.0,0.0,24.965613126792043,25.12228809563612,25.12228809563612,25.12228809563612,,0.9168135247423516,0.0,0.0,0.0,33.39828297447517,0.0,0.0,0.0,0.6802094292153803,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.396334485240914,0.0,0.0,0.0,32.396334485240914,777.5120276457819,0.1214318940966154,6.0482701450592856e-05
1950-10-15,1950-10-26,215.3008,0.9720099401276424,209.2745177174335,0.939,1950,10,15,1950.1,1950,1,15,3,0.0180813183307862,2.776931496248324,0.0132693245529194,0.7000000000000001,4,Mod_Dry,31,4,3,2,33,73.0,0.3488241224790015,136.2745177174335,136.2745177174335,,1,136.2745177174335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,174.2745177174335,990.0,964.4556471063046,25.544352893695415,0.0970382198548949,0.0036274517717433,989.8993343283734,0.1314725643718209,0.0,0.0,0.0,25.312214657696952,25.4,25.4,25.4,,0.91160722906213,0.0,0.0,0.0,30.838358900961826,0.0,0.0,0.0,0.6280724827079801,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.91320813393297,0.0,0.0,0.0,29.91320813393297,717.9169952143912,0.1429376517513821,6.097416172022199e-05
1950-11-15,1950-11-26,224.6649,0.98159746285063,220.53049583159049,0.926,1950,11,15,1950.11,1950,2,46,7,0.0190538348398494,0.0,0.0,0.7000000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.3038128570262,153.53049583159049,153.53049583159049,,1,153.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.53049583159049,990.0,964.5231829749896,25.476817025010405,0.1020696152845935,0.005353049583159,989.8925773351324,0.1668258709962354,0.0,0.0,0.0,25.202568489146444,25.36939436014268,25.36939436014268,25.36939436014268,,0.9188621924251162,0.0,0.0,0.0,34.868120484286734,0.0,0.0,0.0,0.710145020046573,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.822076869758135,0.0,0.0,0.0,33.822076869758135,811.7298448741952,0.1533668926024026,6.119319358556694e-05
1950-12-15,1950-12-26,420.0154,0.9067213782142306,380.8369423592014,0.675,1950,12,15,1950.12,1950,3,76,11,0.032904311819835,16.15442477869425,0.0424182188802933,0.68,3,Normal,38,5,4,3,54,104.0,0.2730827512576453,276.8369423592014,276.8369423592014,,2,138.4184711796007,138.4184711796007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,323.8369423592014,990.0,965.304184711796,24.695815288204017,0.1498238674231537,0.0253673884718402,989.824808744105,0.1356318340884253,0.1356318340884253,0.0,0.0,24.384992198220576,24.384992198220576,24.520624032309,24.520624032309,,0.9115867261615692,0.9115867261615692,0.0,0.0,30.17542262287316,30.17542262287316,0.0,0.0,0.614570725516765,0.614570725516765,0.0,0.0,0.97,0.97,0.96,0.96,29.270159944186965,29.270159944186965,0.0,0.0,58.54031988837393,1404.9676773209744,0.1537149193713443,5.87392702376171e-05
1951-01-15,1951-01-26,685.0236,0.878477532975807,601.777842158206,0.482,1951,1,15,1951.01,1950,4,107,16,0.051993605562469,7.017221854852892,0.0116608179352141,0.59,3,Normal,41,6,4,3,66,120.0,0.1994091367166893,481.777842158206,481.777842158206,,3,160.59261405273534,160.59261405273534,160.59261405273534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,532.777842158206,990.0,966.3071113686328,23.69288863136717,0.2292936219576187,0.0663555684316412,989.7043508096108,0.1824630123212913,0.1824630123212913,0.1824630123212913,0.0,23.214776428656663,23.214776428656663,23.214776428656663,23.397239440977955,,0.9199073990526369,0.9199073990526369,0.9199073990526369,0.0,33.63356356735391,33.63356356735391,33.63356356735391,0.0,0.6850012946507924,0.6850012946507924,0.6850012946507924,0.0,0.97,0.97,0.97,0.96,32.62455666033329,32.62455666033329,32.62455666033329,0.0,97.87366998099986,2348.9680795439967,0.1626408669850444,5.643084461603372e-05
1951-02-15,1951-02-26,955.5912,0.91769253620946,876.9389119074414,0.3720000000000001,1951,2,15,1951.02,1950,5,138,20,0.0757675219888029,42.24534420070495,0.0481736454239629,0.68,3,Normal,43,7,5,4,78,137.0,0.1562252491476396,739.9389119074414,739.9389119074414,,4,184.98472797686037,184.98472797686037,184.98472797686037,184.98472797686037,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,794.9389119074414,990.0,967.4077556476298,22.592244352370244,0.3826741565460072,0.1599694559537207,989.4573563875002,0.2420605981802996,0.2420605981802996,0.2420605981802996,0.2420605981802996,21.80754014169017,21.80754014169017,21.80754014169017,21.80754014169017,,0.9266978546118868,0.9266978546118868,0.9266978546118868,0.9266978546118868,36.66227518818869,36.66227518818869,36.66227518818869,36.66227518818869,0.7466858490466127,0.7466858490466127,0.7466858490466127,0.7466858490466127,0.97,0.97,0.97,0.97,35.56240693254303,35.56240693254303,35.56240693254303,35.56240693254303,142.2496277301721,3413.9910655241306,0.1622115586372636,5.340141577193622e-05
1951-03-15,1951-03-26,4216.6162,0.9976583455247472,4206.742341804848,0.032,1951,3,15,1951.03,1950,6,166,24,0.3634625383319389,26.24052545994892,0.0062377306066933,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.0568135579935376,3967.742341804848,1100.0,,4,275.0,275.0,275.0,275.0,2867.7423418048484,41.0,7.0,13.0,67.0,2739.7423418048484,100.0,18.0,25.0,80.0,2883.7423418048484,1243.0,990.0,976.0583384855028,13.941661514497127,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.00047210197885,12.00047210197885,12.00047210197885,12.00047210197885,,0.8637354169301633,0.8637354169301633,0.8637354169301633,0.8637354169301633,27.95441787501862,27.95441787501862,27.95441787501862,27.95441787501862,0.5693364129331694,0.5693364129331694,0.5693364129331694,0.5693364129331694,0.97,0.97,0.97,0.97,27.11578533876806,27.11578533876806,27.11578533876806,27.11578533876806,108.46314135507224,2603.1153925217336,0.0257831672449274,2.7389682160371777e-05
1951-04-15,1951-04-26,2891.2138,1.0178660401524815,2942.868341840209,0.091,1951,4,15,1951.04,1950,7,197,29,0.254263824734994,20.68500280827766,0.0070288577012395,0.45,3,Normal,54,13,14,19,117,217.0,0.0737375834707941,2725.868341840209,1100.0,,4,275.0,275.0,275.0,275.0,1625.8683418402088,46.0,5.0,11.0,61.0,1502.8683418402088,100.0,18.0,25.0,80.0,1619.8683418402088,1243.0,990.0,973.3758891009936,16.624110899006382,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.682921486488103,14.682921486488103,14.682921486488103,14.682921486488103,,0.9096227453594774,0.9096227453594774,0.9096227453594774,0.9096227453594774,36.02012215360693,36.02012215360693,36.02012215360693,36.02012215360693,0.7336073758372083,0.7336073758372083,0.7336073758372083,0.7336073758372083,0.97,0.97,0.97,0.97,34.939518488998715,34.939518488998715,34.939518488998715,34.939518488998715,139.75807395599486,3354.1937749438766,0.0474904269310949,3.529244291818052e-05
1951-05-15,1951-05-26,2600.3529,1.0174076948207036,2645.619049709331,0.113,1951,5,15,1951.05,1950,8,227,33,0.2285814858948862,25.785642416059545,0.0097465439776344,0.35,2,Mod_Wet,65,14,17,23,202,321.0,0.121332661267036,2324.619049709331,1100.0,,4,275.0,275.0,275.0,275.0,1224.6190497093312,34.99999999999997,4.0,8.0,57.0,1120.6190497093312,100.0,18.0,25.0,80.0,1322.6190497093312,1243.0,990.0,972.6583908096432,17.341609190356735,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.400419777838458,15.400419777838458,15.400419777838458,15.400419777838458,,0.9174194706339796,0.9174194706339796,0.9174194706339796,0.9174194706339796,38.10411727559656,38.10411727559656,38.10411727559656,38.10411727559656,0.7760512683420887,0.7760512683420887,0.7760512683420887,0.7760512683420887,0.97,0.97,0.97,0.97,36.96099375732866,36.96099375732866,36.96099375732866,36.96099375732866,147.84397502931463,3548.2554007035515,0.0558825636841244,3.733433712861481e-05
