Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1951-06-15,1951-06-26,1689.8676,0.97387137230227,1645.7136786211431,0.213,1951,6,15,1951.06,1950,9,258,37,0.1421896618328668,31.998624695598888,0.0194436159286279,0.19,2,Mod_Wet,62,12,14,16,153,257.0,0.1561632520520378,1388.7136786211431,1100.0,,4,275.0,275.0,275.0,275.0,288.7136786211431,37.99999999999999,6.000000000000002,11.000000000000002,17.97439244333965,215.73928617780348,100.0,18.0,25.0,33.97439244333965,368.7392861778035,1243.0,990.0,969.9553826540068,20.04461734599317,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.103427933474897,18.103427933474897,18.103427933474897,18.103427933474897,,0.934245797990446,0.934245797990446,0.934245797990446,0.934245797990446,45.6134964641868,45.6134964641868,45.6134964641868,45.6134964641868,0.928991781348,0.928991781348,0.928991781348,0.928991781348,0.98,0.98,0.98,0.98,44.70122653490306,44.70122653490306,44.70122653490306,44.70122653490306,178.80490613961223,4291.317747350693,0.1086488545744017,4.5152754075659646e-05
1951-07-15,1951-07-26,856.6266,0.8970607168566745,768.4460718744957,0.407,1951,7,15,1951.07,1950,10,288,42,0.0663937406099564,25.80876411858151,0.0335856543005358,0.16,2,Mod_Wet,58,11,11,11,136,227.0,0.2954013408465625,541.4460718744957,541.4460718744957,,3,180.48202395816523,180.48202395816523,180.48202395816523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,621.4460718744957,990.0,966.973784287498,23.026215712502108,0.2796829037301132,0.0865784287497982,989.63373866752,0.2304436218120663,0.2304436218120663,0.2304436218120663,0.0,22.429510758210142,22.429510758210142,22.429510758210142,22.659954380022214,,0.9259882391706132,0.9259882391706132,0.9259882391706132,0.0,36.761897817501726,36.761897817501726,36.761897817501726,0.0,0.7487148231670413,0.7487148231670413,0.7487148231670413,0.0,0.97,0.97,0.97,0.96,35.65904088297668,35.65904088297668,35.65904088297668,0.0,106.97712264893002,2567.4509435743203,0.1392122707947185,5.488241386552812e-05
1951-08-15,1951-08-26,509.9149,0.8935905892579125,455.65515596238953,0.59,1951,8,15,1951.08,1950,11,319,46,0.0393686054751504,0.0,0.0,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.4038141511015573,271.6551559623896,271.6551559623896,,2,135.82757798119476,135.82757798119476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.6551559623896,990.0,965.6504482018308,24.349551798169276,0.1564653988731724,0.0243310311924779,989.8192035699344,0.1306055012835178,0.1306055012835178,0.0,0.0,24.03814986682017,24.03814986682017,24.16875536810369,24.16875536810369,,0.9099297859243988,0.9099297859243988,0.0,0.0,29.136378897003773,29.136378897003773,0.0,0.0,0.5934089388391807,0.5934089388391807,0.0,0.0,0.97,0.97,0.96,0.96,28.26228753009366,28.26228753009366,0.0,0.0,56.52457506018732,1356.5898014444956,0.1240512135560097,5.779853798256588e-05
1951-09-15,1951-09-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1951,9,15,1951.09,1950,12,350,50,0.0284433806883159,2.40577224397947,0.0073078064860697,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.419190676757276,191.2057950036568,191.2057950036568,,1,191.2057950036568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,250.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1238371509805281,0.0091205795003656,989.8670422695192,0.2586797624099465,0.0,0.0,0.0,24.5623335320908,24.821013294500744,24.821013294500744,24.821013294500744,,0.932113812958862,0.0,0.0,0.0,42.93172296777679,0.0,0.0,0.0,0.8743731765331321,0.0,0.0,0.0,0.9774373176533132,0.96,0.96,0.96,41.96306813985888,0.0,0.0,0.0,41.96306813985888,1007.1136353566131,0.1274675864663705,6.096262833668058e-05
1951-10-15,1951-10-26,275.3297,0.9493451834369376,261.382924552137,0.855,1951,10,15,1951.1,1951,1,15,3,0.0225834846813046,2.7222626454365013,0.0104148450022162,0.35,2,Mod_Wet,41,6,4,3,56,110.0,0.4208385080566299,151.382924552137,151.382924552137,,1,151.382924552137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,202.382924552137,990.0,964.7455316982084,25.254468301791466,0.1069586090249198,0.0051382924552137,989.88790309852,0.1621871170326159,0.0,0.0,0.0,24.98018428327877,25.14237140031139,25.14237140031139,25.14237140031139,,0.9178637923554376,0.0,0.0,0.0,34.03999336372334,0.0,0.0,0.0,0.6932788872448745,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.01879356281164,0.0,0.0,0.0,33.01879356281164,792.4510455074793,0.1263234529163955,6.05873293035911e-05
1951-11-15,1951-11-26,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1951,11,15,1951.11,1951,2,46,7,0.0279613342516754,0.0,0.0,0.19,2,Mod_Wet,40,6,4,3,53,106.0,0.3275380179488837,217.62655383883583,217.62655383883583,,1,217.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,267.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1299854772843294,0.0135253107677671,989.856489211948,0.3350897858236144,0.0,0.0,0.0,24.50326665693009,24.838356442753707,24.838356442753707,24.838356442753707,,0.9393623508832848,0.0,0.0,0.0,49.12558336359971,0.0,0.0,0.0,1.000521046101827,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.14307169632772,0.0,0.0,0.0,48.14307169632772,1155.4337207118651,0.1487611913338319,6.144964957311975e-05
1951-12-15,1951-12-26,576.0661,0.8889914195501405,512.1178199937132,0.544,1951,12,15,1951.12,1951,3,76,11,0.0442469796474568,17.43673680299952,0.0340482914717038,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2304157273836879,394.1178199937132,394.1178199937132,,2,197.05890999685656,197.05890999685656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,448.1178199937132,990.0,965.9045301899716,24.09546981002836,0.1936864451816342,0.0488235639987426,989.7574899908196,0.2747649479911984,0.2747649479911984,0.0,0.0,23.5781948528568,23.5781948528568,23.852959800848,23.852959800848,,0.9329769005866004,0.9329769005866004,0.0,0.0,42.51245834488291,42.51245834488291,0.0,0.0,0.8658341821768413,0.8658341821768413,0.0,0.0,0.976583418217684,0.976583418217684,0.96,0.96,41.51696188728266,41.51696188728266,0.0,0.0,83.03392377456532,1992.814170589568,0.1621383215596455,5.85230549246316e-05
1952-01-15,1952-01-26,1601.139,0.9548448794010084,1528.8393753592509,0.226,1952,1,15,1952.01,1951,4,107,16,0.1320917220310392,17.768175729386712,0.0116220029492709,0.02,1,Wet,49,8,7,5,81,150.0,0.0981136425563035,1378.8393753592509,1100.0,,4,275.0,275.0,275.0,275.0,278.8393753592509,50.99999999999999,9.999999999999998,13.012504183431709,9.294645845308365,195.5322253305108,100.0,18.0,20.01250418343171,14.294645845308365,276.5322253305108,1238.0125041834317,990.0,969.5777887511608,20.42221124883929,0.9133701309675112,0.48,988.6066298690324,0.5349,0.5349,0.5349,0.5349,18.493941117871707,18.493941117871707,18.493941117871707,18.493941117871707,,0.935475914521296,0.935475914521296,0.935475914521296,0.935475914521296,46.65879022722866,46.65879022722866,46.65879022722866,46.65879022722866,0.9502808600250237,0.9502808600250237,0.9502808600250237,0.9502808600250237,0.98,0.98,0.98,0.98,45.72561442268408,45.72561442268408,45.72561442268408,45.72561442268408,182.90245769073636,4389.658984577672,0.1196348423769223,4.618748931584251e-05
1952-02-15,1952-02-26,3304.0166,1.0414612372122911,3441.005216005948,0.061,1952,2,15,1952.02,1951,5,138,20,0.2973028506629138,23.772157198494824,0.0069084920557277,0.04,1,Wet,55,10,10,8,114,197.0,0.0572507124033547,3244.005216005948,1100.0,,4,275.0,275.0,275.0,275.0,2144.005216005948,45.0,8.0,15.0,72.0,2004.005216005948,100.0,18.0,25.0,80.0,2118.005216005948,1243.0,990.0,974.4954634339172,15.50453656608272,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.563347153564443,13.563347153564443,13.563347153564443,13.563347153564443,,0.8949303075665831,0.8949303075665831,0.8949303075665831,0.8949303075665831,32.736141334357114,32.736141334357114,32.736141334357114,32.736141334357114,0.6667238560968862,0.6667238560968862,0.6667238560968862,0.6667238560968862,0.97,0.97,0.97,0.97,31.7540570943264,31.7540570943264,31.7540570943264,31.7540570943264,127.0162283773056,3048.3894810553343,0.0369125358446088,3.2074805145784244e-05
1952-03-15,1952-03-26,5753.2628,1.026443120707377,5905.397022681663,0.0069999999999999,1952,3,15,1952.03,1951,6,167,24,0.5102263027596956,59.783883435005926,0.0101236010390809,0.05,1,Wet,68,14,17,21,195,315.0,0.0533410368160068,5590.397022681663,0.0,,0,275.0,275.0,275.0,275.0,5590.397022681663,1132.0,4.0,7.999999999999972,59.0,4387.397022681663,1200.0,18.0,25.0,80.0,4582.397022681663,1243.0,990.0801501157232,978.9043114149296,11.17583870079352,0.8963491963350024,0.48,988.7038009193882,0.5349,0.5349,0.5349,0.5349,9.264589504458506,9.264589504458506,9.264589504458506,9.264589504458506,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
1952-04-15,1952-04-26,3443.512,1.0251582385453473,3530.1446963297662,0.054,1952,4,15,1952.04,1951,7,198,29,0.3050045017628918,6.907504381124909,0.0019567199011152,0.25,2,Mod_Wet,70,14,18,25,168,295.0,0.083565979691061,3235.1446963297662,1100.0,,4,275.0,275.0,275.0,275.0,2135.1446963297662,30.0,4.0,7.0,55.0,2039.1446963297665,100.0,18.0,25.0,80.0,2207.1446963297667,1243.0,990.0,974.6843542374606,15.31564576253936,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.374456350021084,13.374456350021084,13.374456350021084,13.374456350021084,,0.8918655542790921,0.8918655542790921,0.8918655542790921,0.8918655542790921,32.16969340739481,32.16969340739481,32.16969340739481,32.16969340739481,0.6551872384398129,0.6551872384398129,0.6551872384398129,0.6551872384398129,0.97,0.97,0.97,0.97,31.204602605172965,31.204602605172965,31.204602605172965,31.204602605172965,124.81841042069186,2995.6418500966047,0.0353578737297832,3.1519800611285825e-05
1952-05-15,1952-05-26,1769.9945,0.9864250135611264,1745.9668486656192,0.202,1952,5,15,1952.05,1951,8,228,33,0.1508515357247095,61.82716372198479,0.0354114190479831,0.65,3,Normal,55,13,13,17,178,276.0,0.1580786028159338,1469.9668486656192,1100.0,,4,275.0,275.0,275.0,275.0,369.9668486656192,45.000000000000014,5.0,12.0,22.78781314244756,285.17903552317165,100.0,18.0,25.0,39.78781314244756,463.1790355231717,1243.0,990.0,970.2792775110736,19.720722488926413,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.779533076408136,17.779533076408136,17.779533076408136,17.779533076408136,,0.9327879023473558,0.9327879023473558,0.9327879023473558,0.9327879023473558,44.72750260272614,44.72750260272614,44.72750260272614,44.72750260272614,0.9109470998518562,0.9109470998518562,0.9109470998518562,0.9109470998518562,0.98,0.98,0.98,0.98,43.832952550671614,43.832952550671614,43.832952550671614,43.832952550671614,175.33181020268646,4207.963444864475,0.1004210419783665,4.427570964714304e-05
1952-06-15,1952-06-26,909.0679,0.9012241447918772,819.2739407352476,0.39,1952,6,15,1952.06,1951,9,259,37,0.0707852684795253,24.25261365112385,0.0296025693547125,0.79,4,Mod_Dry,45,10,9,9,88,161.0,0.1965154657006574,658.2739407352476,658.2739407352476,,3,219.4246469117492,219.4246469117492,219.4246469117492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,722.2739407352476,990.0,967.177095762941,22.822904237058992,0.3369823886843184,0.1274821822205742,989.5355354290951,0.3406279124881875,0.3406279124881875,0.3406279124881875,0.0,22.017811753665956,22.017811753665956,22.017811753665956,22.35843966615414,,0.9373728552434906,0.9373728552434906,0.9373728552434906,0.0,44.41305369898674,44.41305369898674,44.41305369898674,0.0,0.9045428451932124,0.9045428451932124,0.9045428451932124,0.0,0.98,0.98,0.98,0.96,43.524792625007,43.524792625007,43.524792625007,0.0,130.574377875021,3133.7850690005043,0.1593781656936855,5.5099645111771086e-05
1952-07-15,1952-07-26,542.3552,0.8801399653154843,477.3484869166725,0.5650000000000001,1952,7,15,1952.07,1951,10,289,42,0.0412429092696005,8.676539474635831,0.0181765307997099,0.68,3,Normal,50,10,9,9,108,186.0,0.3896524344330199,291.3484869166725,291.3484869166725,,2,145.67424345833626,145.67424345833626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,360.3484869166725,990.0,965.748068191125,24.25193180887504,0.1627099243348534,0.0282696973833345,989.8090203782818,0.1502024263933394,0.1502024263933394,0.0,0.0,23.910749760763547,23.910749760763547,24.06095218715689,24.06095218715689,,0.91446096748853,0.91446096748853,0.0,0.0,31.23775670525271,31.23775670525271,0.0,0.0,0.6362068575407884,0.6362068575407884,0.0,0.0,0.97,0.97,0.96,0.96,30.300624004095127,30.300624004095127,0.0,0.0,60.601248008190254,1454.429952196566,0.1269538914842501,5.7778504980153215e-05
1952-08-15,1952-08-26,406.0875,0.9120318780949216,370.3647452958713,0.6890000000000001,1952,8,15,1952.08,1951,11,320,46,0.0319995139935632,2.645380086578029,0.0071426347139621,0.54,3,Normal,47,8,6,5,89,155.0,0.4185063561494656,215.36474529587127,215.36474529587127,,1,215.36474529587127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,276.3647452958713,990.0,965.2518237264792,24.7481762735207,0.1330694561678698,0.0130729490591742,989.853857594773,0.3281234155112835,0.0,0.0,0.0,24.27391045278241,24.602033868293688,24.602033868293688,24.602033868293688,,0.9386380137215852,0.0,0.0,0.0,48.12283399580007,0.0,0.0,0.0,0.9800984520529544,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.16037731588406,0.0,0.0,0.0,47.16037731588406,1131.8490555812175,0.1273349526780939,6.0827526770784496e-05
1952-09-15,1952-09-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1952,9,15,1952.09,1951,12,351,51,0.0245037284884213,0.0,0.0,0.48,3,Normal,40,6,4,3,65,118.0,0.4160672937923501,165.60796861598828,165.60796861598828,,1,165.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,215.60796861598828,990.0,964.834431874464,25.165568125536083,0.1116262873422345,0.0065607968615988,989.8818129157962,0.1940469653060521,0.0,0.0,0.0,24.85333407602625,25.0473810413323,25.0473810413323,25.0473810413323,,0.9234082285683112,0.0,0.0,0.0,37.27334141857948,0.0,0.0,0.0,0.7591311897877694,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.15514117602209,0.0,0.0,0.0,36.15514117602209,867.7233882245303,0.127482811404982,6.064378939642194e-05
1952-10-15,1952-10-26,234.2817,0.966268687364318,226.3790707324809,0.913,1952,10,15,1952.1,1952,1,15,3,0.0195591517112863,0.0,0.0,0.44,3,Normal,37,5,3,2,50,97.0,0.4284848404322142,129.3790707324809,129.3790707324809,,1,129.3790707324809,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,174.3790707324809,990.0,964.5582744243948,25.44172557560512,0.0970751199930585,0.002937907073248,989.8999869729336,0.1184823273184656,0.0,0.0,0.0,25.22323022122033,25.341712548538798,25.341712548538798,25.341712548538798,,0.9083994120980154,0.0,0.0,0.0,29.072359163098067,0.0,0.0,0.0,0.5921050746048486,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.200188388205124,0.0,0.0,0.0,28.200188388205124,676.804521316923,0.1245706517698809,6.054600345358427e-05
1952-11-15,1952-11-26,344.9443,0.9283094176295976,320.2150422476492,0.757,1952,11,15,1952.11,1952,2,46,7,0.0276665796501968,8.399472167787906,0.0262307232940415,0.23,2,Mod_Wet,40,6,4,3,53,106.0,0.3310275471632007,214.2150422476492,214.2150422476492,,1,214.2150422476492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.2150422476492,990.0,965.0010752112382,24.99892478876177,0.1287814489954205,0.0128430084495298,989.8583755425552,0.3246451267429476,0.0,0.0,0.0,24.53265520457393,24.85730033131688,24.85730033131688,24.85730033131688,,0.9385145827964984,0.0,0.0,0.0,48.369794642898505,0.0,0.0,0.0,0.9851282004663646,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.40239875004053,0.0,0.0,0.0,47.40239875004053,1137.6575700009728,0.1480330168667725,6.146782619915138e-05
1952-12-15,1952-12-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1952,12,15,1952.12,1952,3,76,11,0.0348107654111777,0.0,0.0,0.3,2,Mod_Wet,42,7,5,3,61,118.0,0.2928749161236859,284.90237744418727,284.90237744418727,,2,142.45118872209363,142.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,338.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1551409268972898,0.0269804754888374,989.817878597614,0.1436514012186291,0.1436514012186291,0.0,0.0,24.261166497896443,24.261166497896443,24.404817899115077,24.404817899115077,,0.913348993258492,0.913348993258492,0.0,0.0,30.956596743036595,30.956596743036595,0.0,0.0,0.630480585397894,0.630480585397894,0.0,0.0,0.97,0.97,0.96,0.96,30.027898840745497,30.027898840745497,0.0,0.0,60.05579768149099,1441.339144355784,0.1490579382093875,5.855397267053149e-05
1953-01-15,1953-01-26,672.3268,0.8764068829576366,589.2318351168824,0.488,1953,1,15,1953.01,1952,4,107,16,0.0509096305540986,25.30429113900493,0.0429445417421912,0.53,3,Normal,41,6,4,3,66,120.0,0.203654984079732,469.2318351168824,469.2318351168824,,3,156.41061170562747,156.41061170562747,156.41061170562747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,520.2318351168824,990.0,966.251543258026,23.74845674197411,0.2221638497049443,0.0638463670233764,989.7139897832716,0.173131557986493,0.173131557986493,0.173131557986493,0.0,23.2893149672592,23.2893149672592,23.2893149672592,23.462446525245696,,0.9182470782488196,0.9182470782488196,0.9182470782488196,0.0,32.80357552352977,32.80357552352977,32.80357552352977,0.0,0.6680972611716858,0.6680972611716858,0.6680972611716858,0.0,0.97,0.97,0.97,0.96,31.81946825782388,31.81946825782388,31.81946825782388,0.0,95.45840477347164,2291.001714563319,0.1620048325368165,5.65098562453282e-05
1953-02-15,1953-02-26,1003.5869,0.9213790990341242,924.6839937244496,0.353,1953,2,15,1953.02,1952,5,138,20,0.0798926970577924,0.0,0.0,0.52,3,Normal,43,7,5,4,78,137.0,0.1481587233365966,787.6839937244496,787.6839937244496,,4,196.9209984311124,196.9209984311124,196.9209984311124,196.9209984311124,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,842.6839937244496,990.0,967.5987359748976,22.40126402510225,0.4263615550377129,0.1838419968622248,989.3897964481,0.2743787956071147,0.2743787956071147,0.2743787956071147,0.2743787956071147,21.51668167759515,21.51668167759515,21.51668167759515,21.51668167759515,,0.9306927791436794,0.9306927791436794,0.9306927791436794,0.9306927791436794,38.673401137586126,38.673401137586126,38.673401137586126,38.673401137586126,0.7876456443500229,0.7876456443500229,0.7876456443500229,0.7876456443500229,0.97,0.97,0.97,0.97,37.51319910345854,37.51319910345854,37.51319910345854,37.51319910345854,150.05279641383416,3601.26711393202,0.1622746770055468,5.291631246699837e-05
1953-03-15,1953-03-26,4038.4235,0.9996429456641102,4036.981563379165,0.036,1953,3,15,1953.03,1952,6,166,24,0.3487952070759598,210.317941521148,0.0520978206660673,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.0592026483767105,3797.981563379165,1100.0,,4,275.0,275.0,275.0,275.0,2697.981563379165,41.0,6.999999999999986,13.0,67.0,2569.981563379165,100.0,18.0,25.0,80.0,2713.981563379165,1243.0,990.0,975.7476762609838,14.25232373901622,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.311134326497942,12.311134326497942,12.311134326497942,12.311134326497942,,0.8705901789141771,0.8705901789141771,0.8705901789141771,0.8705901789141771,28.90568241659629,28.90568241659629,28.90568241659629,28.90568241659629,0.5887104361832238,0.5887104361832238,0.5887104361832238,0.5887104361832238,0.97,0.97,0.97,0.97,28.0385119440984,28.0385119440984,28.0385119440984,28.0385119440984,112.1540477763936,2691.697146633446,0.0277816596423875,2.832172923646303e-05
1953-04-15,1953-04-26,4624.4124,1.0010095903033338,4629.081161917657,0.022,1953,4,15,1953.04,1952,7,197,29,0.3999526123896856,73.72461423771256,0.0159264034608482,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.0637275497407335,4334.081161917657,1100.0,,4,275.0,275.0,275.0,275.0,3234.0811619176566,30.0,4.0,7.0,55.0,3138.0811619176566,100.0,18.0,25.0,80.0,3306.0811619176566,1243.0,990.0,976.8312185263092,13.168781473690728,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.227592061172452,11.227592061172452,11.227592061172452,11.227592061172452,,0.8081293294196813,0.8081293294196813,0.8081293294196813,0.8081293294196813,24.47027708155325,24.47027708155325,24.47027708155325,24.47027708155325,0.4983763153065834,0.4983763153065834,0.4983763153065834,0.4983763153065834,0.9698376315306584,0.9698376315306584,0.9698376315306584,0.9698376315306584,23.73219556767255,23.73219556767255,23.73219556767255,23.73219556767255,94.9287822706902,2278.290774496565,0.0205070464202802,2.397191471482076e-05
1953-05-15,1953-05-26,3218.6702,1.035277591399259,3332.217132164571,0.067,1953,5,15,1953.05,1952,8,227,33,0.2879035602190189,72.88438100085115,0.0218726385796793,0.12,2,Mod_Wet,65,14,17,23,202,321.0,0.0963322578536417,3011.217132164571,1100.0,,4,275.0,275.0,275.0,275.0,1911.217132164571,35.0,4.0,8.0,57.0,1807.2171321645708,100.0,18.0,25.0,80.0,2009.2171321645708,1243.0,990.0,974.2649363038726,15.73506369612744,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.793874283609163,13.793874283609163,13.793874283609163,13.793874283609163,,0.8986706102515587,0.8986706102515587,0.8986706102515587,0.8986706102515587,33.431679584672786,33.431679584672786,33.431679584672786,33.431679584672786,0.6808896045758205,0.6808896045758205,0.6808896045758205,0.6808896045758205,0.97,0.97,0.97,0.97,32.428729197132604,32.428729197132604,32.428729197132604,32.428729197132604,129.71491678853042,3113.1580029247298,0.0389275103163127,3.275629211831576e-05
1953-06-15,1953-06-26,1816.8359,0.9916635128780744,1801.689870916998,0.196,1953,6,15,1953.06,1952,9,258,37,0.1556660048472286,6.1041414706060095,0.0033880089848644,0.14,2,Mod_Wet,62,12,14,16,153,257.0,0.1426438612707501,1544.689870916998,1100.0,,4,275.0,275.0,275.0,275.0,444.689870916998,37.99999999999999,6.000000000000004,11.0,27.684972508451235,362.0048984085467,100.0,18.0,25.0,43.68497250845124,515.0048984085468,1243.0,990.0,970.4593057368088,19.5406942631912,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.599504850672922,17.599504850672922,17.599504850672922,17.599504850672922,,0.9318634574082054,0.9318634574082054,0.9318634574082054,0.9318634574082054,44.230731728599125,44.230731728599125,44.230731728599125,44.230731728599125,0.9008295667739128,0.9008295667739128,0.9008295667739128,0.9008295667739128,0.98,0.98,0.98,0.98,43.34611709402714,43.34611709402714,43.34611709402714,43.34611709402714,173.38446837610857,4161.227241026606,0.0962343581849976,4.378395666063348e-05
1953-07-15,1953-07-26,878.8611,0.9037319275970654,794.2548359930772,0.399,1953,7,15,1953.07,1952,10,288,42,0.0686236178298018,25.019104742170388,0.0315000974603929,0.11,2,Mod_Wet,58,11,11,11,136,227.0,0.2858024776344938,567.2548359930772,567.2548359930772,,3,189.08494533102572,189.08494533102572,189.08494533102572,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,647.2548359930772,990.0,967.0770193439724,22.92298065602768,0.2943497702225671,0.0969019343972309,989.6087482953802,0.2529659545805285,0.2529659545805285,0.2529659545805285,0.0,22.27876299682737,22.27876299682737,22.27876299682737,22.5317289514079,,0.928796784228998,0.928796784228998,0.928796784228998,0.0,38.37138086334016,38.37138086334016,38.37138086334016,0.0,0.7814945186016325,0.7814945186016325,0.7814945186016325,0.0,0.97,0.97,0.97,0.96,37.22023943743995,37.22023943743995,37.22023943743995,0.0,111.66071831231986,2679.8572394956764,0.1405855063793317,5.467889250087443e-05
1953-08-15,1953-08-26,525.9775,0.8881694527338079,467.1571483252964,0.58,1953,8,15,1953.08,1952,11,319,46,0.0403623776153056,5.335560054910161,0.011421338780831,0.18,2,Mod_Wet,54,9,8,6,107,184.0,0.3938717424310393,283.1571483252964,283.1571483252964,,2,141.5785741626482,141.5785741626482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.1571483252964,990.0,965.7022071674638,24.29779283253617,0.1605248088483668,0.0266314296650592,989.8128437614866,0.1418887198085493,0.1418887198085493,0.0,0.0,23.968747874214277,23.968747874214277,24.11063659402282,24.11063659402282,,0.9126018081307704,0.9126018081307704,0.0,0.0,30.371266716945332,30.371266716945332,0.0,0.0,0.6185594036037746,0.6185594036037746,0.0,0.0,0.97,0.97,0.96,0.96,29.460128715436973,29.460128715436973,0.0,0.0,58.920257430873946,1414.0861783409746,0.1261251329281723,5.780090056720142e-05
1953-09-15,1953-09-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1953,9,15,1953.09,1952,12,350,50,0.0284433806883159,2.40577224397947,0.0073078064860697,0.25,2,Mod_Wet,46,7,6,4,75,138.0,0.419190676757276,191.2057950036568,191.2057950036568,,1,191.2057950036568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,250.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1238371509805281,0.0091205795003656,989.8670422695192,0.2586797624099465,0.0,0.0,0.0,24.5623335320908,24.821013294500744,24.821013294500744,24.821013294500744,,0.932113812958862,0.0,0.0,0.0,42.93172296777679,0.0,0.0,0.0,0.8743731765331321,0.0,0.0,0.0,0.9774373176533132,0.96,0.96,0.96,41.96306813985888,0.0,0.0,0.0,41.96306813985888,1007.1136353566131,0.1274675864663705,6.096262833668058e-05
1953-10-15,1953-10-26,282.5805,0.9441063439037743,266.78604271350054,0.847,1953,10,15,1953.1,1953,1,15,3,0.0230503140904464,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,1,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.0,964.767144170854,25.232855829145933,0.1088655983223408,0.00567860427135,989.8854557974064,0.1739650148239712,0.0,0.0,0.0,24.944346611728243,25.118311626552213,25.118311626552213,25.118311626552213,,0.9199839767952692,0.0,0.0,0.0,35.28568022999313,0.0,0.0,0.0,0.7186492918532206,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.227109823093336,0.0,0.0,0.0,34.227109823093336,821.45063575424,0.1282942296192367,6.064015866379247e-05
1953-11-15,1953-11-26,297.4406,0.927655743202664,275.9224808516464,0.8220000000000001,1953,11,15,1953.11,1953,2,46,7,0.0238397023455822,2.1580433947750066,0.007821194518526,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3841658703300525,169.9224808516464,169.9224808516464,,1,169.9224808516464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,219.9224808516464,990.0,964.8036899234066,25.196310076593363,0.1131490614906563,0.0069922480851646,989.8798586904244,0.2043155044269184,0.0,0.0,0.0,24.871853262590715,25.076168767017634,25.076168767017634,25.076168767017634,,0.9250282277384884,0.0,0.0,0.0,38.34004975025246,0.0,0.0,0.0,0.7808564103921072,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.189848257744885,0.0,0.0,0.0,37.189848257744885,892.5563581858772,0.1347836832394259,6.079544833122086e-05
1953-12-15,1953-12-26,564.6867,0.8760275090430032,494.6810831907137,0.5529999999999999,1953,12,15,1953.12,1953,3,76,11,0.0427404455876776,8.656056799405293,0.0174982571469548,0.09,1,Wet,44,8,6,4,64,126.0,0.2547095578979789,368.6810831907137,368.6810831907137,,2,184.34054159535685,184.34054159535685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,426.6810831907137,990.0,965.8260648743582,24.173935125641837,0.1861207556499364,0.0437362166381427,989.770143027712,0.2403985973160207,0.2403985973160207,0.0,0.0,23.703679556037734,23.703679556037734,23.94407815335376,23.94407815335376,,0.9291462947965168,0.9291462947965168,0.0,0.0,39.8161648079014,39.8161648079014,0.0,0.0,0.8109198535214135,0.8109198535214135,0.0,0.0,0.9710919853521414,0.9710919853521414,0.96,0.96,38.66515853241303,38.66515853241303,0.0,0.0,77.33031706482606,1855.9276095558253,0.1563235783467649,5.826348193190781e-05
1954-01-15,1954-01-26,901.4559,0.907115570001353,817.7246825595828,0.391,1954,1,15,1954.01,1953,4,107,16,0.0706514125731479,23.46984656650557,0.0287014041120074,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.1699838624962527,678.7246825595828,678.7246825595828,,4,169.6811706398957,169.6811706398957,169.6811706398957,169.6811706398957,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,737.7246825595828,990.0,967.1708987302384,22.829101269761736,0.3457628931093149,0.1336174047678748,989.5206197021228,0.2037411861229517,0.2037411861229517,0.2037411861229517,0.2037411861229517,22.145979785761657,22.145979785761657,22.145979785761657,22.145979785761657,,0.9212730259560814,0.9212730259560814,0.9212730259560814,0.9212730259560814,33.95123729241473,33.95123729241473,33.95123729241473,33.95123729241473,0.6914712279514201,0.6914712279514201,0.6914712279514201,0.6914712279514201,0.97,0.97,0.97,0.97,32.93270017364229,32.93270017364229,32.93270017364229,32.93270017364229,131.73080069456915,3161.53921666966,0.1610943187898339,5.391271309572935e-05
1954-02-15,1954-02-26,1112.7189,0.9371977043562544,1042.8375986738165,0.321,1954,2,15,1954.02,1953,5,138,20,0.0901011685254177,0.0,0.0,0.34,2,Mod_Wet,49,8,7,5,93,162.0,0.1553453770807808,880.8375986738165,880.8375986738165,,4,220.20939966845413,220.20939966845413,220.20939966845413,220.20939966845413,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,944.8375986738164,990.0,968.0346324529748,21.965367547025156,0.519833491349224,0.2546700789390532,989.2254964297116,0.3430575149589459,0.3430575149589459,0.3430575149589459,0.3430575149589459,20.84780646177792,20.84780646177792,20.84780646177792,20.84780646177792,,0.9360801118278748,0.9360801118278748,0.9360801118278748,0.9360801118278748,42.14518235786193,42.14518235786193,42.14518235786193,42.14518235786193,0.8583540195083895,0.8583540195083895,0.8583540195083895,0.8583540195083895,0.975835401950839,0.975835401950839,0.975835401950839,0.975835401950839,41.1267609664756,41.1267609664756,41.1267609664756,41.1267609664756,164.5070438659024,3948.1690527816577,0.1577494368011923,5.187834981461054e-05
1954-03-15,1954-03-26,2024.6043,1.0084233130046596,2041.65817572948,0.172,1954,3,15,1954.03,1953,6,166,24,0.176399266383027,69.81142988611873,0.0341934956184206,0.55,3,Normal,49,9,9,9,107,183.0,0.0896330258294165,1858.65817572948,1100.0,,4,275.0,275.0,275.0,275.0,758.65817572948,51.0,9.0,16.0,37.31105782276131,645.3471179067187,100.0,18.0,25.0,46.31105782276131,752.3471179067187,1243.0,990.0,971.200554217278,18.79944578272193,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.858256370203655,16.858256370203655,16.858256370203655,16.858256370203655,,0.9280791167236142,0.9280791167236142,0.9280791167236142,0.9280791167236142,42.19578276633541,42.19578276633541,42.19578276633541,42.19578276633541,0.8593845777257721,0.8593845777257721,0.8593845777257721,0.8593845777257721,0.9759384577725772,0.9759384577725772,0.9759384577725772,0.9759384577725772,41.18048715748407,41.18048715748407,41.18048715748407,41.18048715748407,164.7219486299363,3953.3267671184713,0.0806804736405404,4.159645167422634e-05
1954-04-15,1954-04-26,3641.2927,1.0362111948982793,3773.148259641381,0.046,1954,4,15,1954.04,1953,7,197,29,0.3260000096330153,29.96635810714588,0.0079420038771532,0.3,2,Mod_Wet,70,14,18,25,168,295.0,0.0781840467694842,3478.148259641381,1100.0,,4,275.0,275.0,275.0,275.0,2378.148259641381,30.0,4.0,7.0,55.0,2282.148259641381,100.0,18.0,25.0,80.0,2450.148259641381,1243.0,990.0,975.1992903597162,14.8007096402838,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.859520227765522,12.859520227765522,12.859520227765522,12.859520227765522,,0.8826903138256461,0.8826903138256461,0.8826903138256461,0.8826903138256461,30.612903334466907,30.612903334466907,30.612903334466907,30.612903334466907,0.6234807196429105,0.6234807196429105,0.6234807196429105,0.6234807196429105,0.97,0.97,0.97,0.97,29.6945162344329,29.6945162344329,29.6945162344329,29.6945162344329,118.7780649377316,2850.6735585055585,0.0314798297772218,2.999446084286152e-05
1954-05-15,1954-05-26,2314.871,1.0053953122300698,2327.3604518173347,0.14,1954,5,15,1954.05,1953,8,227,33,0.2010839430370177,18.30006131948221,0.0078630112087676,0.4,3,Normal,55,13,13,17,178,276.0,0.1185892798790507,2051.3604518173347,1100.0,,4,275.0,275.0,275.0,275.0,951.3604518173348,45.0,5.0,12.0,58.59828869889381,830.762163118441,100.0,18.0,25.0,75.59828869889381,1008.762163118441,1243.0,990.0,971.8901804009384,18.109819599061552,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.168630186543275,16.168630186543275,16.168630186543275,16.168630186543275,,0.9246447783289854,0.9246447783289854,0.9246447783289854,0.9246447783289854,40.31990894036205,40.31990894036205,40.31990894036205,40.31990894036205,0.8211794081540131,0.8211794081540131,0.8211794081540131,0.8211794081540131,0.9721179408154011,0.9721179408154011,0.9721179408154011,0.9721179408154011,39.19570685296924,39.19570685296924,39.19570685296924,39.19570685296924,156.78282741187695,3762.787857885047,0.0673650818846956,3.959162308380731e-05
1954-06-15,1954-06-26,1275.7375,0.914516856089578,1166.683447695578,0.283,1954,6,15,1954.06,1953,9,258,37,0.1008014498808979,19.97864892864981,0.0171243099129515,0.48,3,Normal,53,12,12,13,120,210.0,0.179997410964208,956.683447695578,956.683447695578,,4,239.1708619238945,239.1708619238945,239.1708619238945,239.1708619238945,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1033.683447695578,990.0,968.423862264186,21.57613773581386,0.601292595421951,0.3153467581564624,989.0833606464216,0.4046140960642855,0.4046140960642855,0.4046140960642855,0.4046140960642855,20.2548842861712,20.2548842861712,20.2548842861712,20.2548842861712,,0.9384414697882516,0.9384414697882516,0.9384414697882516,0.9384414697882516,44.58450257413777,44.58450257413777,44.58450257413777,44.58450257413777,0.9080346756443538,0.9080346756443538,0.9080346756443538,0.9080346756443538,0.98,0.98,0.98,0.98,43.69281252265502,43.69281252265502,43.69281252265502,43.69281252265502,174.77125009062007,4194.510002174882,0.1498017739394748,5.0745698158106735e-05
1954-07-15,1954-07-26,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1954,7,15,1954.07,1953,10,288,42,0.0494114767522878,11.111399301899494,0.0194291885769163,0.43,3,Normal,50,10,9,9,108,186.0,0.32523618107115,385.8920920403683,385.8920920403683,,2,192.94604602018416,192.94604602018416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,454.8920920403683,990.0,966.1735144141816,23.826485585818432,0.1960772959710641,0.0471784184080736,989.7567442856208,0.2634132451749009,0.2634132451749009,0.0,0.0,23.31981662626445,23.31981662626445,23.58322987143936,23.58322987143936,,0.931499479159606,0.931499479159606,0.0,0.0,41.10383372408182,41.10383372408182,0.0,0.0,0.8371452896961673,0.8371452896961673,0.0,0.0,0.9737145289696169,0.9737145289696169,0.96,0.96,40.02340009348978,40.02340009348978,0.0,0.0,80.04680018697955,1921.1232044875087,0.1399683634396701,5.76203107884236e-05
1954-08-15,1954-08-26,453.6742,0.9119592484433596,413.7323824701425,0.64,1954,8,15,1954.08,1953,11,319,46,0.0357464778454203,0.0,0.0,0.39,2,Mod_Wet,54,9,8,6,107,184.0,0.4447319276810018,229.7323824701425,229.7323824701425,,2,114.86619123507126,114.86619123507126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.7323824701425,990.0,965.4617957211155,24.538204278884336,0.1416695513771275,0.0159464764940285,989.8423839721288,0.093385905976114,0.093385905976114,0.0,0.0,24.287202345037024,24.287202345037024,24.380588251013137,24.380588251013137,,0.8967743158581459,0.8967743158581459,0.0,0.0,24.53531130754084,24.53531130754084,0.0,0.0,0.4997008412941108,0.4997008412941108,0.0,0.0,0.9699700841294112,0.9699700841294112,0.96,0.96,23.79851797311668,23.79851797311668,0.0,0.0,47.59703594623336,1142.3288627096008,0.1150430518927733,5.755130701120052e-05
1954-09-15,1954-09-26,332.6514,0.9289857410847936,309.0284073518941,0.77,1954,9,15,1954.09,1953,12,350,50,0.0267000543952036,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4465608879861257,171.0284073518941,171.0284073518941,,1,171.0284073518941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,230.0284073518941,990.0,964.9451420367594,25.05485796324058,0.1167158710811451,0.0071028407351894,989.8761812881836,0.2070093139386215,0.0,0.0,0.0,24.72402993748556,24.93103925142418,24.93103925142418,24.93103925142418,,0.925298224952192,0.0,0.0,0.0,38.37142614285883,0.0,0.0,0.0,0.7814954407914222,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.22028335857306,0.0,0.0,0.0,37.22028335857306,893.2868006057536,0.1204429187514464,6.045175628824639e-05
1954-10-15,1954-10-26,231.0479,0.97240029822707,224.67104686473823,0.918,1954,10,15,1954.1,1954,1,15,3,0.0194115784491133,0.0,0.0,0.44,3,Normal,37,5,3,2,50,97.0,0.431742324405504,127.67104686473824,127.67104686473824,,1,127.67104686473824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,172.67104686473823,990.0,964.5480262811884,25.451973718811587,0.0964723031668007,0.0027671046864738,989.9007605921468,0.1154078843565288,0.0,0.0,0.0,25.23732642660181,25.35273431095834,25.35273431095834,25.35273431095834,,0.907637326168323,0.0,0.0,0.0,28.6805061706392,0.0,0.0,0.0,0.5841243619274786,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.820090985520025,0.0,0.0,0.0,27.820090985520025,667.6821836524806,0.1238258839923816,6.052901766929664e-05
1954-11-15,1954-11-26,271.7487,0.9523418217225876,258.7976520087449,0.862,1954,11,15,1954.11,1954,2,46,7,0.0223601171335555,0.0,0.0,0.54,3,Normal,36,5,3,2,47,93.0,0.3593541103566793,165.79765200874488,165.79765200874488,,1,165.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.79765200874488,990.0,964.735190608035,25.264809391964945,0.109575580462664,0.0065797652008744,989.8838446543364,0.1944984117808127,0.0,0.0,0.0,24.954155634520617,25.14865404630143,25.14865404630143,25.14865404630143,,0.9235675264773962,0.0,0.0,0.0,37.473875451748256,0.0,0.0,0.0,0.7632153859826528,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.34965918819581,0.0,0.0,0.0,36.34965918819581,872.3918205166995,0.1404559079499204,6.0900304859227126e-05
1954-12-15,1954-12-26,504.6303,0.897830776149602,453.0726139176065,0.595,1954,12,15,1954.12,1954,3,76,11,0.0391454738424812,0.0,0.0,0.47,3,Normal,38,5,4,3,54,104.0,0.2295437790881638,349.0726139176065,349.0726139176065,,2,174.53630695880324,174.53630695880324,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,396.0726139176065,990.0,965.6388267626292,24.36117323737085,0.175318077159783,0.0398145227835212,989.7848674000568,0.2155685889794799,0.2155685889794799,0.0,0.0,23.93047204844804,23.93047204844804,24.14604063742752,24.14604063742752,,0.9258080478349018,0.9258080478349018,0.0,0.0,37.92247721886375,37.92247721886375,0.0,0.0,0.7723518781845977,0.7723518781845977,0.0,0.0,0.97,0.97,0.96,0.96,36.78480290229784,36.78480290229784,0.0,0.0,73.56960580459567,1765.670539310296,0.1623792821385904,5.854369777977287e-05
1955-01-15,1955-01-26,987.4235,0.9179659771125324,906.4211780013768,0.357,1955,1,15,1955.01,1954,4,107,16,0.0783147897793189,7.632500378514464,0.0084204788720226,0.17,2,Mod_Wet,46,7,6,4,76,139.0,0.1533503446008284,767.4211780013768,767.4211780013768,,4,191.8552945003442,191.8552945003442,191.8552945003442,191.8552945003442,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,826.4211780013768,990.0,967.5256847120056,22.4743152879945,0.4114808577165919,0.1737105890006884,989.4148085532828,0.2604464010409362,0.2604464010409362,0.2604464010409362,0.2604464010409362,21.628677440236245,21.628677440236245,21.628677440236245,21.628677440236245,,0.9289965350306848,0.9289965350306848,0.9289965350306848,0.9289965350306848,37.805635787596735,37.805635787596735,37.805635787596735,37.805635787596735,0.7699722156333347,0.7699722156333347,0.7699722156333347,0.7699722156333347,0.97,0.97,0.97,0.97,36.67146671396883,36.67146671396883,36.67146671396883,36.67146671396883,146.68586685587533,3520.460804541008,0.1618296994994224,5.309480021485534e-05
1955-02-15,1955-02-26,2075.5648,1.01276353090847,2102.056335477332,0.166,1955,2,15,1955.02,1954,5,138,20,0.1816176673852414,82.220966381263,0.0391145398881959,0.14,2,Mod_Wet,49,8,7,5,93,162.0,0.0770673921844312,1940.056335477332,1100.0,,4,275.0,275.0,275.0,275.0,840.0563354773321,50.99999999999997,10.0,18.0,25.9276646752263,735.1286708021058,100.0,18.0,25.0,30.9276646752263,828.1286708021058,1243.0,990.0,971.3463428787384,18.65365712126163,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.712467708743354,16.712467708743354,16.712467708743354,16.712467708743354,,0.9273530891895418,0.9273530891895418,0.9273530891895418,0.9273530891895418,41.79815358995128,41.79815358995128,41.79815358995128,41.79815358995128,0.8512862238279282,0.8512862238279282,0.8512862238279282,0.8512862238279282,0.9751286223827929,0.9751286223827929,0.9751286223827929,0.9751286223827929,40.75857592831357,40.75857592831357,40.75857592831357,40.75857592831357,163.03430371325427,3912.8232891181024,0.0775594359492904,4.117027871546825e-05
1955-03-15,1955-03-26,2690.1084,1.0194753303873465,2742.499149867776,0.106,1955,3,15,1955.03,1954,6,166,24,0.2369519265485758,0.0,0.0,0.27,2,Mod_Wet,59,11,12,13,144,239.0,0.0871467909156956,2503.499149867776,1100.0,,4,275.0,275.0,275.0,275.0,1403.499149867776,41.0,7.0,13.0,67.0,1275.499149867776,100.0,18.0,25.0,80.0,1419.499149867776,1243.0,990.0,972.892239327267,17.10776067273298,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.166571260214702,15.166571260214702,15.166571260214702,15.166571260214702,,0.9149289839212866,0.9149289839212866,0.9149289839212866,0.9149289839212866,37.42365398772122,37.42365398772122,37.42365398772122,37.42365398772122,0.7621925455747703,0.7621925455747703,0.7621925455747703,0.7621925455747703,0.97,0.97,0.97,0.97,36.30094436808959,36.30094436808959,36.30094436808959,36.30094436808959,145.20377747235835,3484.8906593366005,0.0529457875964552,3.6667620573827867e-05
1955-04-15,1955-04-26,3235.6269,1.037176891822677,3355.917451239844,0.066,1955,4,15,1955.04,1954,7,197,29,0.2899512677871225,61.31560756760928,0.0182708926719744,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.0879044268180709,3060.917451239844,1100.0,,4,275.0,275.0,275.0,275.0,1960.917451239844,29.999999999999943,4.0,7.0,55.0,1864.917451239844,100.0,18.0,25.0,80.0,2032.917451239844,1243.0,990.0,974.3151584085796,15.684841591420309,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.743652178902032,13.743652178902032,13.743652178902032,13.743652178902032,,0.8978557566026855,0.8978557566026855,0.8978557566026855,0.8978557566026855,33.27975499771141,33.27975499771141,33.27975499771141,33.27975499771141,0.6777954174686641,0.6777954174686641,0.6777954174686641,0.6777954174686641,0.97,0.97,0.97,0.97,32.28136234778007,32.28136234778007,32.28136234778007,32.28136234778007,129.12544939112027,3099.0107853868867,0.038476944462211,3.2607436714929364e-05
1955-05-15,1955-05-26,2328.6506,1.0027954239303196,2335.160165612593,0.139,1955,5,15,1955.05,1954,8,227,33,0.201757838308928,28.67071215765418,0.0122778354049786,0.45,3,Normal,55,13,13,17,178,276.0,0.1181931775234765,2059.160165612593,1100.0,,4,275.0,275.0,275.0,275.0,959.1601656125932,45.0,5.0,12.0,59.07870585294958,838.0814597596436,100.0,18.0,25.0,76.07870585294958,1016.0814597596436,1243.0,990.0,971.9090072963064,18.0909927036937,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.149803291175424,16.149803291175424,16.149803291175424,16.149803291175424,,0.9245510203900535,0.9245510203900535,0.9245510203900535,0.9245510203900535,40.26887645055466,40.26887645055466,40.26887645055466,40.26887645055466,0.8201400499094634,0.8201400499094634,0.8201400499094634,0.8201400499094634,0.9720140049909464,0.9720140049909464,0.9720140049909464,0.9720140049909464,39.14191187518924,39.14191187518924,39.14191187518924,39.14191187518924,156.56764750075695,3757.623540018167,0.0670479266503263,3.953728472241337e-05
1955-06-15,1955-06-26,1568.6399,0.9517310164019286,1492.9232463956196,0.231,1955,6,15,1955.06,1954,9,258,37,0.1289885684885815,35.083737371336376,0.023500027517181,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1721454874659349,1235.9232463956196,1100.0,,4,275.0,275.0,275.0,275.0,135.92324639561957,32.790822087659194,6.000000000000001,7.404379181084335,8.462147635524953,81.26589749135108,94.7908220876592,18.0,21.40437918108433,24.462147635524957,234.2658974913511,1234.1952012687434,990.0,969.4617520268166,20.53824797318339,0.9034820402435612,0.48,988.6165179597564,0.5349,0.5349,0.5349,0.5349,18.619865932939767,18.619865932939767,18.619865932939767,18.619865932939767,,0.9358725776887604,0.9358725776887604,0.9358725776887604,0.9358725776887604,46.996407949908125,46.996407949908125,46.996407949908125,46.996407949908125,0.9571569847231796,0.9571569847231796,0.9571569847231796,0.9571569847231796,0.98,0.98,0.98,0.98,46.05647979090996,46.05647979090996,46.05647979090996,46.05647979090996,184.22591916363984,4421.422059927356,0.1233994578143373,4.6521696758494905e-05
1955-07-15,1955-07-26,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1955,7,15,1955.07,1954,10,288,42,0.0607094797880934,25.84105416603393,0.0367762512170827,0.23,2,Mod_Wet,58,11,11,11,136,227.0,0.323059925211985,475.6560160658968,475.6560160658968,,3,158.55200535529892,158.55200535529892,158.55200535529892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,555.6560160658968,990.0,966.7106240642636,23.289375935736416,0.2422950628927023,0.0651312032131793,989.6925737338942,0.1778854518887636,0.1778854518887636,0.1778854518887636,0.0,22.804064217741814,22.804064217741814,22.804064217741814,22.98194966963058,,0.9183898508676236,0.9183898508676236,0.9183898508676236,0.0,32.56490157121834,32.56490157121834,32.56490157121834,0.0,0.6632362845461984,0.6632362845461984,0.6632362845461984,0.0,0.97,0.97,0.97,0.96,31.58795452408179,31.58795452408179,31.58795452408179,0.0,94.76386357224536,2274.3327257338888,0.1348652276583627,5.534103332583106e-05
1955-08-15,1955-08-26,515.2343,0.8913623235036077,459.2604427967548,0.585,1955,8,15,1955.08,1954,11,319,46,0.0396801022576396,0.0,0.0,0.22,2,Mod_Wet,54,9,8,6,107,184.0,0.4006441288073857,275.2604427967548,275.2604427967548,,2,137.6302213983774,137.6302213983774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,346.2604427967548,990.0,965.6666719925854,24.333328007414597,0.15773781645763,0.0250520885593509,989.817210094983,0.1341026295128521,0.1341026295128521,0.0,0.0,24.01643547288475,24.01643547288475,24.150538102397604,24.150538102397604,,0.9107662169664018,0.9107662169664018,0.0,0.0,29.523508771203808,29.523508771203808,0.0,0.0,0.601293457661992,0.601293457661992,0.0,0.0,0.97,0.97,0.96,0.96,28.63780350806769,28.63780350806769,0.0,0.0,57.27560701613539,1374.6145683872494,0.1247126938852921,5.779940872057246e-05
1955-09-15,1955-09-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1955,9,15,1955.09,1954,12,350,50,0.0286512394101957,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,75,138.0,0.4161495364754459,193.6115672476363,193.6115672476363,,1,193.6115672476363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1246862226489071,0.0093611567247636,989.8659526206264,0.2652234629135707,0.0,0.0,0.0,24.5426713214746,24.807894784388168,24.807894784388168,24.807894784388168,,0.9328066947784444,0.0,0.0,0.0,43.46938397593859,0.0,0.0,0.0,0.8853235025649407,0.0,0.0,0.0,0.978532350256494,0.96,0.96,0.96,42.536198466177176,0.0,0.0,0.0,42.536198466177176,1020.8687631882522,0.1282711541675884,6.1027400650791776e-05
1955-10-15,1955-10-26,271.7487,0.9523418217225876,258.7976520087449,0.862,1955,10,15,1955.1,1955,1,15,3,0.0223601171335555,2.5852725433921364,0.0099895517726906,0.31,2,Mod_Wet,41,6,4,3,56,110.0,0.4250424961208035,148.79765200874488,148.79765200874488,,1,148.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.79765200874488,990.0,964.735190608035,25.264809391964945,0.1060461588539989,0.0048797652008744,989.8890740759452,0.1566991161781893,0.0,0.0,0.0,24.99718435173189,25.15388346791008,25.15388346791008,25.15388346791008,,0.9168504813204176,0.0,0.0,0.0,33.44447539783625,0.0,0.0,0.0,0.681150211768559,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.44114113590116,0.0,0.0,0.0,32.44114113590116,778.5873872616279,0.1253533055037337,6.056162830295383e-05
