Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1955-11-15,1955-11-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1955,11,15,1955.11,1955,2,46,7,0.0286512394101957,36.88830050025064,0.1112394866271468,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3196510932347628,225.6115672476363,225.6115672476363,,2,112.80578362381814,112.80578362381814,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,275.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1328036362659229,0.0151223134495272,989.8520740502844,0.090089253798109,0.090089253798109,0.0,0.0,24.70392696024823,24.70392696024823,24.794016214046337,24.794016214046337,,0.8954980858854915,0.8954980858854915,0.0,0.0,24.473761460667777,24.473761460667777,0.0,0.0,0.4984472802579995,0.4984472802579995,0.0,0.0,0.9698447280258,0.9698447280258,0.96,0.96,23.73574852758964,23.73574852758964,0.0,0.0,47.471497055179285,1139.315929324303,0.143153923879046,5.844792055940199e-05
1955-12-15,1955-12-26,463.5928,0.9065907191323836,420.28892993659525,0.63,1955,12,15,1955.12,1955,3,76,11,0.0363129635465218,2.4311580009666045,0.0057844921143494,0.43,3,Normal,38,5,4,3,54,104.0,0.2474488205427857,316.28892993659525,316.28892993659525,,2,158.14446496829763,158.14446496829763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,363.28892993659525,990.0,965.4913001847146,24.508699815285357,0.1637476979092003,0.033257785987319,989.8029945161036,0.1769807122296207,0.1769807122296207,0.0,0.0,24.1347136191592,24.1347136191592,24.31169433138882,24.31169433138882,,0.9197689161281204,0.9197689161281204,0.0,0.0,34.4281410848333,34.4281410848333,0.0,0.0,0.7011841361473177,0.7011841361473177,0.0,0.0,0.97,0.97,0.96,0.96,33.3952968522883,33.3952968522883,0.0,0.0,66.7905937045766,1602.9742489098385,0.1589159003418258,5.865821070448128e-05
1956-01-15,1956-01-26,730.6486,0.8864028278959922,647.6489852382476,0.462,1956,1,15,1956.01,1955,4,107,16,0.0559568723245846,17.53638655417592,0.0270769922502463,0.48,3,Normal,41,6,4,3,66,120.0,0.1852855524136367,527.6489852382476,527.6489852382476,,3,175.88299507941588,175.88299507941588,175.88299507941588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,578.6489852382476,990.0,966.490595940953,23.50940405904703,0.2553617408462265,0.081059594095299,989.6635786650584,0.2189074876985396,0.2189074876985396,0.2189074876985396,0.0,22.95407523640697,22.95407523640697,22.95407523640697,23.17298272410551,,0.9253913439100214,0.9253913439100214,0.9253913439100214,0.0,36.6393521214461,36.6393521214461,36.6393521214461,0.0,0.7462189841435051,0.7462189841435051,0.7462189841435051,0.0,0.97,0.97,0.97,0.96,35.540171557802715,35.540171557802715,35.540171557802715,0.0,106.62051467340814,2558.8923521617958,0.1646270079990724,5.612975758520501e-05
1956-02-15,1956-02-26,1086.9032,0.940956999887256,1022.729174239858,0.328,1956,2,15,1956.02,1955,5,138,20,0.0883638006543237,0.0,0.0,0.46,3,Normal,43,7,5,4,78,137.0,0.1339553064982477,885.729174239858,885.729174239858,,4,221.4322935599645,221.4322935599645,221.4322935599645,221.4322935599645,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,940.729174239858,990.0,967.971434547611,22.02856545238899,0.5160742271781555,0.2585833393918864,989.22534243343,0.3468974017782885,0.3468974017782885,0.3468974017782885,0.3468974017782885,20.9070104840407,20.9070104840407,20.9070104840407,20.9070104840407,,0.936464816145949,0.936464816145949,0.936464816145949,0.936464816145949,42.51704376020742,42.51704376020742,42.51704376020742,42.51704376020742,0.8659275714909862,0.8659275714909862,0.8659275714909862,0.8659275714909862,0.9765927571490984,0.9765927571490984,0.9765927571490984,0.9765927571490984,41.521836991609845,41.521836991609845,41.521836991609845,41.521836991609845,166.08734796643938,3986.096351194545,0.1623962160753687,5.208745040459563e-05
1956-03-15,1956-03-26,4488.5142,0.9991072065460684,4484.506883904361,0.026,1956,3,15,1956.03,1955,6,167,24,0.3874613947693367,30.666706579260783,0.0068383676005334,0.12,2,Mod_Wet,59,11,12,13,144,239.0,0.0532945998717965,4245.506883904361,1100.0,,4,275.0,275.0,275.0,275.0,3145.5068839043606,41.0,7.0,13.0,67.0,3017.5068839043606,100.0,18.0,25.0,80.0,3161.5068839043606,1243.0,990.0,976.5666475975448,13.433352402455055,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.49216298993678,11.49216298993678,11.49216298993678,11.49216298993678,,0.8271723732069289,0.8271723732069289,0.8271723732069289,0.8271723732069289,25.63711733826528,25.63711733826528,25.63711733826528,25.63711733826528,0.5221408826530606,0.5221408826530606,0.5221408826530606,0.5221408826530606,0.97,0.97,0.97,0.97,24.86800381811732,24.86800381811732,24.86800381811732,24.86800381811732,99.47201527246928,2387.328366539263,0.0221812604702405,2.511919577587608e-05
1956-04-15,1956-04-26,3827.1734,1.0193419091144624,3901.198240068088,0.041,1956,4,15,1956.04,1955,7,198,29,0.3370635279418828,34.509638245199305,0.0088459073652706,0.35,2,Mod_Wet,70,14,18,25,168,295.0,0.0756177927515037,3606.198240068088,1100.0,,4,275.0,275.0,275.0,275.0,2506.198240068088,30.0,4.0,7.0,55.0,2410.198240068088,100.0,18.0,25.0,80.0,2578.198240068088,1243.0,990.0,975.4706343658584,14.529365634141527,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.58817622162325,12.58817622162325,12.58817622162325,12.58817622162325,,0.8767031083301171,0.8767031083301171,0.8767031083301171,0.8767031083301171,29.76368870270632,29.76368870270632,29.76368870270632,29.76368870270632,0.6061851059614322,0.6061851059614322,0.6061851059614322,0.6061851059614322,0.97,0.97,0.97,0.97,28.87077804162513,28.87077804162513,28.87077804162513,28.87077804162513,115.4831121665005,2771.594691996012,0.029601959464763,2.91624020622476e-05
1956-05-15,1956-05-26,5420.2188,1.0284370307265174,5574.353728560048,0.01,1956,5,15,1956.05,1955,8,228,33,0.4816241621475881,94.2830960725878,0.0169137268037962,0.0,1,Wet,71,14,18,24,213,340.0,0.0609936176561633,5234.353728560048,0.0,,0,275.0,275.0,275.0,275.0,5234.353728560048,1129.0,4.0,7.0,56.0,4038.353728560048,1200.0,18.0,25.0,80.0,4251.353728560049,1243.0,990.053233978608,978.3945047419824,11.658729236625618,0.9064037665221378,0.48,988.666830212086,0.5349,0.5349,0.5349,0.5349,9.73742547010351,9.73742547010351,9.73742547010351,9.73742547010351,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
1956-06-15,1956-06-26,2751.0152,1.018827290046873,2802.809361093756,0.101,1956,6,15,1956.06,1955,9,259,37,0.2421627287985004,70.24304019109513,0.025061654626301,0.0,1,Wet,67,13,15,17,181,293.0,0.1045379696768463,2509.809361093756,1100.0,,4,275.0,275.0,275.0,275.0,1409.8093610937558,33.0,5.000000000000007,10.0,63.0,1298.8093610937558,100.0,18.0,25.0,80.0,1479.8093610937558,1243.0,990.0,973.0378156991918,16.96218430080819,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.020994888289913,15.020994888289913,15.020994888289913,15.020994888289913,,0.9133785955602876,0.9133785955602876,0.9133785955602876,0.9133785955602876,37.00163558440257,37.00163558440257,37.00163558440257,37.00163558440257,0.7535974660774454,0.7535974660774454,0.7535974660774454,0.7535974660774454,0.97,0.97,0.97,0.97,35.89158651687049,35.89158651687049,35.89158651687049,35.89158651687049,143.56634606748196,3445.592305619567,0.0512223014737817,3.625412779481868e-05
1956-07-15,1956-07-26,1392.323,0.9273803807430936,1291.2130338573666,0.261,1956,7,15,1956.07,1955,10,289,42,0.1115608061252764,36.4952706022209,0.0282643294679229,0.0,1,Wet,63,12,13,13,155,256.0,0.198263178334892,1035.2130338573666,1035.2130338573666,,4,258.80325846434164,258.80325846434164,258.80325846434164,258.80325846434164,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1123.2130338573666,990.0,968.8152409635516,21.184759036448327,0.7324944215855191,0.3957769440145765,988.8717286344,0.4738199259794904,0.4738199259794904,0.4738199259794904,0.4738199259794904,19.58266774486875,19.58266774486875,19.58266774486875,19.58266774486875,,0.9386994208796386,0.9386994208796386,0.9386994208796386,0.9386994208796386,46.65592936836419,46.65592936836419,46.65592936836419,46.65592936836419,0.9502225940603704,0.9502225940603704,0.9502225940603704,0.9502225940603704,0.98,0.98,0.98,0.98,45.72281078099691,45.72281078099691,45.72281078099691,45.72281078099691,182.89124312398764,4389.389834975704,0.141642965435083,4.907504197536631e-05
1956-08-15,1956-08-26,737.3183,0.8872912629151888,654.21608557748,0.458,1956,8,15,1956.08,1955,11,320,46,0.0565242697938942,12.590238207789412,0.0192447701689816,0.0,1,Wet,58,10,10,7,117,202.0,0.3087664832051531,452.21608557748,452.21608557748,,3,150.73869519249334,150.73869519249334,150.73869519249334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,530.21608557748,990.0,966.51686434231,23.483135657690127,0.22783780092012,0.060443217115496,989.7117189819644,0.1607955816157856,0.1607955816157856,0.1607955816157856,0.0,23.034059058038736,23.034059058038736,23.034059058038736,23.194854639654523,,0.9156418361651772,0.9156418361651772,0.9156418361651772,0.0,31.178811384608707,31.178811384608707,31.178811384608707,0.0,0.6350063418453912,0.6350063418453912,0.6350063418453912,0.0,0.97,0.97,0.97,0.96,30.243447043070447,30.243447043070447,30.243447043070447,0.0,90.73034112921134,2177.528187101072,0.138685585893418,5.573192405066256e-05
1956-09-15,1956-09-26,473.647,0.9007401735700734,426.6328809909446,0.62,1956,9,15,1956.09,1955,12,351,51,0.0368610809176176,4.324950671984085,0.0101374058697456,0.03,1,Wet,48,8,7,4,79,146.0,0.3422145983237023,280.6328809909446,280.6328809909446,,2,140.3164404954723,140.3164404954723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,343.6328809909446,990.0,965.5198479644592,24.480152035540755,0.1568104683714546,0.0261265761981889,989.8170629554304,0.139339209800854,0.139339209800854,0.0,0.0,24.1578757811703,24.1578757811703,24.29721499097116,24.29721499097116,,0.9122174790888514,0.9122174790888514,0.0,0.0,30.32525014654064,30.32525014654064,0.0,0.0,0.6176222025772024,0.6176222025772024,0.0,0.0,0.97,0.97,0.96,0.96,29.41549264214441,29.41549264214441,0.0,0.0,58.83098528428883,1411.943646822932,0.1378960410825379,5.823245052055826e-05
1956-10-15,1956-10-26,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1956,10,15,1956.1,1956,1,15,3,0.0279613342516754,2.0342423969515835,0.0062857709691047,0.06,1,Wet,44,7,6,3,60,120.0,0.3707977561685476,203.62655383883583,203.62655383883583,,1,203.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,260.62655383883583,990.0,965.0181327691942,24.981867230805847,0.127514960096542,0.0107253107677671,989.8617597291358,0.2933719439790704,0.0,0.0,0.0,24.550255015962545,24.843626959941616,24.843626959941616,24.843626959941616,,0.9357812828806212,0.0,0.0,0.0,45.87789392503133,0.0,0.0,0.0,0.9343766583509436,0.0,0.0,0.0,0.98,0.96,0.96,0.96,44.9603360465307,0.0,0.0,0.0,44.9603360465307,1079.0480651167368,0.1389265976886454,6.133277806701017e-05
1956-11-15,1956-11-26,415.3399,0.9079714249478594,377.11676084070143,0.68,1956,11,15,1956.11,1956,2,46,7,0.0325828881366366,4.106635458252072,0.0108895596395588,0.12,2,Mod_Wet,40,6,4,3,53,106.0,0.2810800553221119,271.11676084070143,271.11676084070143,,2,135.55838042035072,135.55838042035072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,321.11676084070143,990.0,965.2855838042036,24.714416195796503,0.1488638309666743,0.0242233521681402,989.8269128168652,0.1300832580154804,0.1300832580154804,0.0,0.0,24.41124575464618,24.41124575464618,24.541329012661663,24.541329012661663,,0.910272144669819,0.910272144669819,0.0,0.0,29.54107307252704,29.54107307252704,0.0,0.0,0.6016511827398583,0.6016511827398583,0.0,0.0,0.97,0.97,0.96,0.96,28.65484088035123,28.65484088035123,0.0,0.0,57.30968176070246,1375.432362256859,0.1519680049036875,5.871771260203725e-05
1956-12-15,1956-12-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1956,12,15,1956.12,1956,3,76,11,0.0468295560475443,0.0,0.0,0.08,1,Wet,44,8,6,4,64,126.0,0.2324685715351951,416.0087505502821,416.0087505502821,,2,208.00437527514103,208.00437527514103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,474.0087505502821,990.0,966.0390393774762,23.96096062252377,0.2028241578884647,0.0532017501100564,989.7439740920016,0.3061328633089147,0.3061328633089147,0.0,0.0,23.39880185121637,23.39880185121637,23.70493471452528,23.70493471452528,,0.935989848886384,0.935989848886384,0.0,0.0,44.67616930928583,44.67616930928583,0.0,0.0,0.909901615260404,0.909901615260404,0.0,0.0,0.98,0.98,0.96,0.96,43.78264592310011,43.78264592310011,0.0,0.0,87.56529184620022,2101.5670043088053,0.1615569707265765,5.846918399510951e-05
1957-01-15,1957-01-26,730.6486,0.8864028278959922,647.6489852382476,0.462,1957,1,15,1957.01,1956,4,107,16,0.0559568723245846,0.0,0.0,0.36,2,Mod_Wet,46,7,6,4,76,139.0,0.2146224315457959,508.6489852382476,508.6489852382476,,3,169.5496617460825,169.5496617460825,169.5496617460825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,567.6489852382476,990.0,966.490595940953,23.50940405904703,0.2491105491705726,0.073459594095299,989.677429856734,0.2034281949556764,0.2034281949556764,0.2034281949556764,0.0,22.98340572082543,22.98340572082543,22.98340572082543,23.186833915781108,,0.9231532714632322,0.9231532714632322,0.9231532714632322,0.0,35.27961392587947,35.27961392587947,35.27961392587947,0.0,0.7185257418712722,0.7185257418712722,0.7185257418712722,0.0,0.97,0.97,0.97,0.96,34.22122550810308,34.22122550810308,34.22122550810308,0.0,102.66367652430924,2463.928236583421,0.1585174668135129,5.6065555522659184e-05
1957-02-15,1957-02-26,901.4559,0.907115570001353,817.7246825595828,0.391,1957,2,15,1957.02,1956,5,138,20,0.0706514125731479,14.0353857183311,0.0171639501872421,0.71,4,Mod_Dry,36,6,5,4,54,105.0,0.1284050759863779,712.7246825595828,712.7246825595828,,4,178.1811706398957,178.1811706398957,178.1811706398957,178.1811706398957,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,759.7246825595828,990.0,967.1708987302384,22.829101269761736,0.3582652764606228,0.1463623412797914,989.4953723822596,0.2246529265997392,0.2246529265997392,0.2246529265997392,0.2246529265997392,22.099820725421573,22.099820725421573,22.099820725421573,22.099820725421573,,0.9244282374729166,0.9244282374729166,0.9244282374729166,0.9244282374729166,35.69952691882429,35.69952691882429,35.69952691882429,35.69952691882429,0.7270779413202503,0.7270779413202503,0.7270779413202503,0.7270779413202503,0.97,0.97,0.97,0.97,34.62854111125956,34.62854111125956,34.62854111125956,34.62854111125956,138.51416444503823,3324.339946680918,0.1693897315309979,5.398459984872469e-05
1957-03-15,1957-03-26,7858.8783,1.0409845973894611,8180.9712630582735,0.002,1957,3,15,1957.03,1956,6,166,24,0.7068359171282349,178.62306755835468,0.0218339683412578,0.02,1,Wet,68,14,17,21,195,315.0,0.038503985635838,7865.9712630582735,0.0,,0,275.0,275.0,275.0,275.0,7865.9712630582735,1132.0,4.0,8.0,59.0,6662.9712630582735,1200.0,18.0,25.0,80.0,6857.9712630582735,1243.0,990.363433103134,981.3447622643783,9.018670838755495,0.8151339017909313,0.48,989.068299201343,0.5349,0.5349,0.5349,0.5349,7.188636936964592,7.188636936964592,7.188636936964592,7.188636936964592,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
1957-04-15,1957-04-26,3514.6276,1.0243778615521175,3600.306705040052,0.051,1957,4,15,1957.04,1956,7,197,29,0.3110664993154605,88.64308594591513,0.0246209818240829,0.23,2,Mod_Wet,70,14,18,25,168,295.0,0.0819374637130306,3305.306705040052,1100.0,,4,275.0,275.0,275.0,275.0,2205.306705040052,30.0,4.0,7.0,55.0,2109.306705040052,100.0,18.0,25.0,80.0,2277.306705040052,1243.0,990.0,974.8330308749656,15.166969125034257,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.22577971251598,13.22577971251598,13.22577971251598,13.22577971251598,,0.8894532758355718,0.8894532758355718,0.8894532758355718,0.8894532758355718,31.726036323546417,31.726036323546417,31.726036323546417,31.726036323546417,0.6461514526180533,0.6461514526180533,0.6461514526180533,0.6461514526180533,0.97,0.97,0.97,0.97,30.774255233840023,30.774255233840023,30.774255233840023,30.774255233840023,123.09702093536008,2954.328502448642,0.0341907040205872,3.1085106296808105e-05
1957-05-15,1957-05-26,2037.2697,1.0148234027606982,2067.468969295266,0.17,1957,5,15,1957.05,1956,8,227,33,0.1786293189471109,34.58736618206558,0.0167293278379192,0.55,3,Normal,55,13,13,17,178,276.0,0.1334965622696042,1791.468969295266,1100.0,,4,275.0,275.0,275.0,275.0,691.4689692952661,45.0,5.0,12.0,42.59047999282436,586.8784893024418,100.0,18.0,25.0,59.59047999282436,764.8784893024418,1243.0,990.0,971.2628561327816,18.737143867218265,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.795954454699988,16.795954454699988,16.795954454699988,16.795954454699988,,0.927768853184406,0.927768853184406,0.927768853184406,0.927768853184406,42.02578844930464,42.02578844930464,42.02578844930464,42.02578844930464,0.8559223716762655,0.8559223716762655,0.8559223716762655,0.8559223716762655,0.9755922371676266,0.9755922371676266,0.9755922371676266,0.9755922371676266,41.00003297199051,41.00003297199051,41.00003297199051,41.00003297199051,164.00013188796203,3936.0031653110887,0.0793241080391472,4.141417471918233e-05
1957-06-15,1957-06-26,1165.5017,0.9291100950872416,1082.8793953113418,0.307,1957,6,15,1957.06,1956,9,258,37,0.0935607797548999,13.619427036021536,0.0125770488338692,0.62,3,Normal,53,12,12,13,120,210.0,0.1939274132551227,872.8793953113418,872.8793953113418,,4,218.21984882783545,218.21984882783545,218.21984882783545,218.21984882783545,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,949.8793953113418,990.0,968.16047809955,21.83952190045011,0.5244468037666559,0.2483035162490734,989.2272496799844,0.3369171343897332,0.3369171343897332,0.3369171343897332,0.3369171343897332,20.729854446044687,20.729854446044687,20.729854446044687,20.729854446044687,,0.9354018132381654,0.9354018132381654,0.9354018132381654,0.9354018132381654,41.49802330258567,41.49802330258567,41.49802330258567,41.49802330258567,0.8451735906840258,0.8451735906840258,0.8451735906840258,0.8451735906840258,0.9745173590684024,0.9745173590684024,0.9745173590684024,0.9745173590684024,40.44054407539481,40.44054407539481,40.44054407539481,40.44054407539481,161.76217630157925,3882.292231237902,0.1493815257746875,5.1477830846863546e-05
1957-07-15,1957-07-26,666.0345,0.8753352736866753,583.0034913422678,0.493,1957,7,15,1957.07,1956,10,288,42,0.0503715016519719,6.2283437746145855,0.0106832015024041,0.44,3,Normal,50,10,9,9,108,186.0,0.3190375405330183,397.0034913422678,397.0034913422678,,2,198.5017456711339,198.5017456711339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,466.0034913422678,990.0,966.22351571104,23.776484288959864,0.1999988535361657,0.0494006982684535,989.7506004481954,0.2788048878791749,0.2788048878791749,0.0,0.0,23.24827984927612,23.24827984927612,23.52708473715529,23.52708473715529,,0.9331409586616464,0.9331409586616464,0.0,0.0,42.23194730860238,42.23194730860238,0.0,0.0,0.8601211264481136,0.8601211264481136,0.0,0.0,0.9760121126448114,0.9760121126448114,0.96,0.96,41.21889211377336,41.21889211377336,0.0,0.0,82.43778422754673,1978.5068214611213,0.1414018705749901,5.7680562027878166e-05
1957-08-15,1957-08-26,468.6029,0.9015518661337044,422.4698189706656,0.626,1957,8,15,1957.08,1956,11,319,46,0.0365013923590655,4.163062020279028,0.00985410515341,0.32,2,Mod_Wet,54,9,8,6,107,184.0,0.4355340706900914,238.4698189706656,238.4698189706656,,2,119.2349094853328,119.2349094853328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,309.4698189706656,990.0,965.501114185368,24.49888581463199,0.1447532638130909,0.0176939637941331,989.8375527723928,0.1006299497456524,0.1006299497456524,0.0,0.0,24.235808637279103,24.235808637279103,24.33643858702476,24.33643858702476,,0.900306402775183,0.900306402775183,0.0,0.0,25.514671389653422,25.514671389653422,0.0,0.0,0.519647075145691,0.519647075145691,0.0,0.0,0.97,0.97,0.96,0.96,24.749231247963824,24.749231247963824,0.0,0.0,49.49846249592765,1187.9630999022636,0.1171644938247401,5.765749718301588e-05
1957-09-15,1957-09-26,340.8154,0.928721014594374,316.52242407738737,0.763,1957,9,15,1957.09,1956,12,350,50,0.0273475374402862,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4359880675192227,178.52242407738737,178.52242407738737,,1,178.52242407738737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.52242407738737,990.0,964.9826121203868,25.017387879613125,0.119360795855895,0.0078522424077387,989.8727869617364,0.2255060601934684,0.0,0.0,0.0,24.66466878115609,24.89017484134956,24.89017484134956,24.89017484134956,,0.9280054043592436,0.0,0.0,0.0,40.07349933359178,0.0,0.0,0.0,0.8161608825578774,0.0,0.0,0.0,0.9716160882557876,0.96,0.96,0.96,38.936056665225365,0.0,0.0,0.0,38.936056665225365,934.4653599654088,0.1230120007412359,6.058382498328339e-05
1957-10-15,1957-10-26,312.7836,0.9288272938647332,290.5219447532691,0.797,1957,10,15,1957.1,1957,1,15,3,0.0251010960266824,0.0,0.0,0.16,2,Mod_Wet,41,6,4,3,56,110.0,0.3786288849657104,180.5219447532691,180.5219447532691,,1,180.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,231.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1172430037024686,0.0080521944753269,989.8747048018222,0.2305466174634343,0.0,0.0,0.0,24.78207040534565,25.01261702280908,25.01261702280908,25.01261702280908,,0.9288704899422002,0.0,0.0,0.0,40.7531755318544,0.0,0.0,0.0,0.8300035749868512,0.0,0.0,0.0,0.9730003574986852,0.96,0.96,0.96,39.652854361701,0.0,0.0,0.0,39.652854361701,951.6685046808238,0.136488327569805,6.101574953778409e-05
1957-11-15,1957-11-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1957,11,15,1957.11,1957,2,46,7,0.0284433806883159,0.0,0.0,0.17,2,Mod_Wet,40,6,4,3,53,106.0,0.3219870415671831,223.2057950036568,223.2057950036568,,2,111.6028975018284,111.6028975018284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1319545645975438,0.0146411590007313,989.8534042764018,0.0881646360029254,0.0881646360029254,0.0,0.0,24.71921066538052,24.71921066538052,24.807375301383445,24.807375301383445,,0.8945025807723272,0.8945025807723272,0.0,0.0,24.200835870288188,24.200835870288188,0.0,0.0,0.4928887142624885,0.4928887142624885,0.0,0.0,0.9692888714262488,0.9692888714262488,0.96,0.96,23.45760088828352,23.45760088828352,0.0,0.0,46.91520177656704,1125.9648426376089,0.1425102549487195,5.8385583104046816e-05
1957-12-15,1957-12-26,570.3586,0.8854392210789449,505.01787451967766,0.547,1957,12,15,1957.12,1957,3,76,11,0.0436335443585001,18.992848128369307,0.0376082691061844,0.39,2,Mod_Wet,42,7,5,3,61,118.0,0.2336550960938358,387.01787451967766,387.01787451967766,,2,193.50893725983883,193.50893725983883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,441.01787451967766,990.0,965.8725804353384,24.127419564661523,0.1911806541350688,0.0474035749039355,989.761415770961,0.2649443093467616,0.2649443093467616,0.0,0.0,23.62389102627574,23.62389102627574,23.888835335622502,23.888835335622502,,0.9319268730029192,0.9319268730029192,0.0,0.0,41.78043844260256,41.78043844260256,0.0,0.0,0.8509254265295837,0.8509254265295837,0.0,0.0,0.9750925426529584,0.9750925426529584,0.96,0.96,40.73979395415274,40.73979395415274,0.0,0.0,81.47958790830548,1955.5101097993315,0.1613400079864513,5.848106858503099e-05
1958-01-15,1958-01-26,1536.5597,0.94671130256109,1454.6784350498776,0.236,1958,1,15,1958.01,1957,4,107,16,0.1256842167883094,11.692101127604928,0.0080375846963071,0.0,1,Wet,49,8,7,5,81,150.0,0.103115572751896,1304.6784350498776,1100.0,,4,275.0,275.0,275.0,275.0,204.67843504987763,51.0,9.999999999999998,9.551660302327624,6.822614501662588,127.30416024588745,100.0,18.0,16.551660302327623,11.822614501662589,208.30416024588743,1234.5516603023275,990.0,969.3381918670842,20.66180813291578,0.9044053883095192,0.48,988.6155946116904,0.5349,0.5349,0.5349,0.5349,18.74250274460621,18.74250274460621,18.74250274460621,18.74250274460621,,0.9362588836455096,0.9362588836455096,0.9362588836455096,0.9362588836455096,47.32546915086483,47.32546915086483,47.32546915086483,47.32546915086483,0.9638588421764732,0.9638588421764732,0.9638588421764732,0.9638588421764732,0.98,0.98,0.98,0.98,46.37895976784753,46.37895976784753,46.37895976784753,46.37895976784753,185.51583907139013,4452.380137713363,0.1275304800026331,4.68474341089369e-05
1958-02-15,1958-02-26,8378.3002,1.0409845973894611,8721.681460505042,0.002,1958,2,15,1958.02,1957,5,138,20,0.7535532781876356,159.2053736663311,0.018253977101465,0.0,1,Wet,55,10,10,8,114,197.0,0.0225873876375889,8524.681460505042,0.0,,0,275.0,275.0,275.0,275.0,8524.681460505042,1145.0,8.0,15.0,72.0,7284.681460505042,1200.0,18.0,25.0,80.0,7398.681460505042,1243.0,990.4932035505212,981.6876516578812,8.805551892639983,0.7948073323398515,0.48,989.2183962181814,0.5349,0.5349,0.5349,0.5349,6.995844560300149,6.995844560300149,6.995844560300149,6.995844560300149,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
1958-03-15,1958-03-26,7901.6301,1.0409845973894611,8225.475228368949,0.002,1958,3,15,1958.03,1957,6,166,24,0.7106810597310772,201.519627876396,0.0244994510689634,0.0,1,Wet,68,14,17,21,195,315.0,0.0382956596736918,7910.475228368949,0.0,,0,275.0,275.0,275.0,275.0,7910.475228368949,1132.0,4.0,8.0,59.0,6707.475228368949,1200.0,18.0,25.0,80.0,6902.475228368949,1243.0,990.3741140548084,981.3729842911608,9.001129763647668,0.8134608929481062,0.48,989.0806531618604,0.5349,0.5349,0.5349,0.5349,7.172768870699535,7.172768870699535,7.172768870699535,7.172768870699535,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
1958-04-15,1958-04-26,4038.4235,0.9996429456641102,4036.981563379165,0.036,1958,4,15,1958.04,1957,7,197,29,0.3487952070759598,73.99606220153237,0.0183295516810816,0.15,2,Mod_Wet,70,14,18,25,168,295.0,0.0730743986239732,3741.981563379165,1100.0,,4,275.0,275.0,275.0,275.0,2641.981563379165,30.0,4.000000000000014,7.0,55.0,2545.981563379165,100.0,18.0,25.0,80.0,2713.981563379165,1243.0,990.0,975.7476762609838,14.25232373901622,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.311134326497942,12.311134326497942,12.311134326497942,12.311134326497942,,0.8705901789141771,0.8705901789141771,0.8705901789141771,0.8705901789141771,28.90568241659629,28.90568241659629,28.90568241659629,28.90568241659629,0.5887104361832238,0.5887104361832238,0.5887104361832238,0.5887104361832238,0.97,0.97,0.97,0.97,28.0385119440984,28.0385119440984,28.0385119440984,28.0385119440984,112.1540477763936,2691.697146633446,0.0277816596423875,2.832172923646303e-05
1958-05-15,1958-05-26,2179.8933,1.0070301010933984,2195.2181702718217,0.155,1958,5,15,1958.05,1957,8,227,33,0.1896668499114853,65.88991734913452,0.0300152022434179,0.45,3,Normal,55,13,13,17,178,276.0,0.12572782229013,1919.2181702718217,1100.0,,4,275.0,275.0,275.0,275.0,819.2181702718217,45.0,5.0,12.0,50.459090197902064,706.7590800739197,100.0,18.0,25.0,67.45909019790207,884.7590800739197,1243.0,990.0,971.57121627307,18.42878372693008,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.4875943144118,16.4875943144118,16.4875943144118,16.4875943144118,,0.9262332196857708,0.9262332196857708,0.9262332196857708,0.9262332196857708,41.185945384130456,41.185945384130456,41.185945384130456,41.185945384130456,0.8388176249313738,0.8388176249313738,0.8388176249313738,0.8388176249313738,0.9738817624931374,0.9738817624931374,0.9738817624931374,0.9738817624931374,40.11024108064306,40.11024108064306,40.11024108064306,40.11024108064306,160.44096432257226,3850.583143741734,0.0730865690232081,4.051539503095259e-05
1958-06-15,1958-06-26,1192.4734,0.9195163786021252,1096.498822347363,0.301,1958,6,15,1958.06,1957,9,258,37,0.0947374982508122,20.53742787650731,0.0187300044997232,0.5700000000000001,3,Normal,53,12,12,13,120,210.0,0.1915186735453451,886.4988223473631,886.4988223473631,,4,221.6247055868408,221.6247055868408,221.6247055868408,221.6247055868408,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,963.4988223473632,990.0,968.2032820130916,21.79671798690833,0.5369087645280136,0.2591990578778905,989.203892177594,0.34750157554268,0.34750157554268,0.34750157554268,0.34750157554268,20.653108588959725,20.653108588959725,20.653108588959725,20.653108588959725,,0.9360293202095024,0.9360293202095024,0.9360293202095024,0.9360293202095024,42.01764935019901,42.01764935019901,42.01764935019901,42.01764935019901,0.8557566059103667,0.8557566059103667,0.8557566059103667,0.8557566059103667,0.9755756605910366,0.9755756605910366,0.9755756605910366,0.9755756605910366,40.99139602130294,40.99139602130294,40.99139602130294,40.99139602130294,163.96558408521176,3935.1740180450815,0.1495355770051785,5.137738982960418e-05
1958-07-15,1958-07-26,744.0263,0.8869874635023101,659.9420006160087,0.456,1958,7,15,1958.07,1957,10,288,42,0.0570189888532231,6.864323169260729,0.0104014037034366,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3439696212517338,432.9420006160087,432.9420006160087,,2,216.4710003080044,216.4710003080044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,512.9420006160087,990.0,966.539768002464,23.46023199753597,0.2180211085459665,0.0565884001232017,989.7253904913308,0.3315306809486534,0.3315306809486534,0.0,0.0,22.85409180791813,22.85409180791813,23.185622488866784,23.185622488866784,,0.9374533942603582,0.9374533942603582,0.0,0.0,45.48331152428892,45.48331152428892,0.0,0.0,0.9263403569101614,0.9263403569101614,0.0,0.0,0.98,0.98,0.96,0.96,44.573645293803146,44.573645293803146,0.0,0.0,89.14729058760629,2139.534974102551,0.1350835232556704,5.719735262252453e-05
1958-08-15,1958-08-26,581.8096,0.8882166996280455,516.7730027239134,0.54,1958,8,15,1958.08,1957,11,319,46,0.0446491874353461,6.246230046971049,0.0120869898660478,0.12,2,Mod_Wet,54,9,8,6,107,184.0,0.35605575181005,332.7730027239133,332.7730027239133,,2,166.38650136195668,166.38650136195668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,403.77300272391335,990.0,965.9254785122577,24.07452148774246,0.1780357832881582,0.0365546005447826,989.785409616167,0.1958998732414568,0.1958998732414568,0.0,0.0,23.664031230668044,23.664031230668044,23.859931103909503,23.859931103909503,,0.9226377057212716,0.9226377057212716,0.0,0.0,35.62679199966252,35.62679199966252,0.0,0.0,0.725596578404532,0.725596578404532,0.0,0.0,0.97,0.97,0.96,0.96,34.557988239672646,34.557988239672646,0.0,0.0,69.11597647934529,1658.783435504287,0.1337453313447772,5.769362958599778e-05
1958-09-15,1958-09-26,448.7655,0.9091709283658698,408.00454625357366,0.643,1958,9,15,1958.09,1957,12,350,50,0.0352515927963087,5.727836216568846,0.0140386578266434,0.06,1,Wet,48,8,7,4,79,146.0,0.3578391499325632,262.00454625357366,262.00454625357366,,2,131.00227312678683,131.00227312678683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,325.00454625357366,990.0,965.436020458141,24.563979541859,0.1502359510645214,0.0224009092507147,989.8273631396848,0.1214842734783592,0.1214842734783592,0.0,0.0,24.269858408065488,24.269858408065488,24.391342681543847,24.391342681543847,,0.9079353540690904,0.9079353540690904,0.0,0.0,28.309989028225583,28.309989028225583,0.0,0.0,0.5765781879475679,0.5765781879475679,0.0,0.0,0.97,0.97,0.96,0.96,27.46068935737881,27.46068935737881,0.0,0.0,54.92137871475763,1318.1130891541832,0.1346097224137893,5.822776264772175e-05
1958-10-15,1958-10-26,387.9749,0.9026852126280548,350.2192051008483,0.7090000000000001,1958,10,15,1958.1,1958,1,15,3,0.0302589393207132,3.7631056119853374,0.0107450007229093,0.04,1,Wet,44,7,6,3,60,120.0,0.3426425457320226,230.21920510084828,230.21920510084828,,2,115.10960255042414,115.10960255042414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,287.2192051008483,990.0,965.1510960255042,24.848903974495784,0.1369003318124902,0.0160438410201696,989.8470558271672,0.093781940233704,0.093781940233704,0.0,0.0,24.60217786142939,24.60217786142939,24.695959801663093,24.695959801663093,,0.8973209890382717,0.8973209890382717,0.0,0.0,24.92135399409244,24.92135399409244,0.0,0.0,0.5075632178022901,0.5075632178022901,0.0,0.0,0.97,0.97,0.96,0.96,24.173713374269667,24.173713374269667,0.0,0.0,48.34742674853933,1160.338241964944,0.1380490448392666,5.833501491589359e-05
1958-11-15,1958-11-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1958,11,15,1958.11,1958,2,46,7,0.0348107654111777,4.755624117456762,0.0118034153772536,0.04,1,Wet,42,7,6,3,56,114.0,0.2829469528652559,288.90237744418727,288.90237744418727,,2,144.45118872209363,144.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,343.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1569055820314237,0.0277804754888374,989.8153139424796,0.1476914012186291,0.1476914012186291,0.0,0.0,24.25456184276228,24.25456184276228,24.40225324398091,24.40225324398091,,0.914289684233392,0.914289684233392,0.0,0.0,31.41500063639638,31.41500063639638,0.0,0.0,0.6398167135722277,0.6398167135722277,0.0,0.0,0.97,0.97,0.96,0.96,30.472550617304485,30.472550617304485,0.0,0.0,60.94510123460897,1462.6824296306154,0.1512651814596241,5.859832285617627e-05
1958-12-15,1958-12-26,750.7725,0.8881602932782826,666.8063237852695,0.452,1958,12,15,1958.12,1958,3,76,11,0.0576120663750472,0.0,0.0,0.06,1,Wet,44,8,6,4,64,126.0,0.188960415499262,540.8063237852695,540.8063237852695,,3,180.2687745950898,180.2687745950898,180.2687745950898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,598.8063237852695,990.0,966.567225295141,23.43277470485896,0.2668169578397248,0.0863225295141078,989.6468605126462,0.2298934384553317,0.2298934384553317,0.2298934384553317,0.0,22.84974177904981,22.84974177904981,22.84974177904981,23.079635217505142,,0.9267732108203828,0.9267732108203828,0.9267732108203828,0.0,37.43811502087674,37.43811502087674,37.43811502087674,0.0,0.7624870676349641,0.7624870676349641,0.7624870676349641,0.0,0.97,0.97,0.97,0.96,36.31497157025044,36.31497157025044,36.31497157025044,0.0,108.9449147107513,2614.677953058032,0.163383145637105,5.595806664523756e-05
1959-01-15,1959-01-26,901.4559,0.907115570001353,817.7246825595828,0.391,1959,1,15,1959.01,1958,4,107,16,0.0706514125731479,0.0,0.0,0.09,1,Wet,49,8,7,5,81,150.0,0.1834358228376827,667.7246825595828,667.7246825595828,,4,166.9311706398957,166.9311706398957,166.9311706398957,166.9311706398957,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,731.7246825595828,990.0,967.1708987302384,22.829101269761736,0.3423531521953219,0.1303174047678748,989.5273294430368,0.1971961861229517,0.1971961861229517,0.1971961861229517,0.1971961861229517,22.159234526675604,22.159234526675604,22.159234526675604,22.159234526675604,,0.9202521143683042,0.9202521143683042,0.9202521143683042,0.9202521143683042,33.3839496248383,33.3839496248383,33.3839496248383,33.3839496248383,0.6799175076341812,0.6799175076341812,0.6799175076341812,0.6799175076341812,0.97,0.97,0.97,0.97,32.38243113609315,32.38243113609315,32.38243113609315,32.38243113609315,129.5297245443726,3108.713389064943,0.1584026106915692,5.388520146084741e-05
1959-02-15,1959-02-26,1156.5974,0.9338086699838878,1080.0406798008228,0.311,1959,2,15,1959.02,1958,5,138,20,0.093315514734791,13.692555692460244,0.0126778147791483,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.14999435024047,918.0406798008228,918.0406798008228,,4,229.5101699502057,229.5101699502057,229.5101699502057,229.5101699502057,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,982.0406798008228,990.0,968.1515564222312,21.84844357776888,0.5538748159938033,0.2844325438406582,989.1616926401656,0.3726227472396623,0.3726227472396623,0.3726227472396623,0.3726227472396623,20.637513470694696,20.637513470694696,20.637513470694696,20.637513470694696,,0.9375401222677532,0.9375401222677532,0.9375401222677532,0.9375401222677532,43.54997061779268,43.54997061779268,43.54997061779268,43.54997061779268,0.8869647783664497,0.8869647783664497,0.8869647783664497,0.8869647783664497,0.9786964778366448,0.9786964778366448,0.9786964778366448,0.9786964778366448,42.62220285352307,42.62220285352307,42.62220285352307,42.62220285352307,170.48881141409228,4091.731473938215,0.1578540647612766,5.158595279335109e-05
1959-03-15,1959-03-26,2219.8507,1.0053779694075775,2231.78898915399,0.151,1959,3,15,1959.03,1958,6,166,24,0.1928265686629047,190.13081342450985,0.0851921101629698,0.64,3,Normal,49,9,9,9,107,183.0,0.0819969992187165,2048.78898915399,1100.0,,4,275.0,275.0,275.0,275.0,948.78898915399,50.99999999999997,9.0,16.0,46.66175356495032,826.1272355890396,100.0,18.0,25.0,55.66175356495032,933.1272355890396,1243.0,990.0,971.6594906634753,18.34050933652486,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.399319924006583,16.399319924006583,16.399319924006583,16.399319924006583,,0.9257936132215528,0.9257936132215528,0.9257936132215528,0.9257936132215528,40.94599339445112,40.94599339445112,40.94599339445112,40.94599339445112,0.833930619031591,0.833930619031591,0.833930619031591,0.833930619031591,0.9733930619031592,0.9733930619031592,0.9733930619031592,0.9733930619031592,39.8565458828913,39.8565458828913,39.8565458828913,39.8565458828913,159.4261835315652,3826.228404757565,0.0714342548988017,4.025913725544576e-05
1959-04-15,1959-04-26,3068.5746,1.0230557447200064,3139.322872631896,0.076,1959,4,15,1959.04,1958,7,197,29,0.2712374961953958,88.58187586746452,0.0282168733390588,0.33,2,Mod_Wet,70,14,18,25,168,295.0,0.0939693086594443,2844.322872631896,1100.0,,4,275.0,275.0,275.0,275.0,1744.3228726318962,30.0,4.0,7.0,55.0,1648.3228726318962,100.0,18.0,25.0,80.0,1816.322872631896,1243.0,990.0,973.8500896925598,16.149910307440223,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.208720894921946,14.208720894921946,14.208720894921946,14.208720894921946,,0.9043401507694304,0.9043401507694304,0.9043401507694304,0.9043401507694304,34.654384502184065,34.654384502184065,34.654384502184065,34.654384502184065,0.7057919450546652,0.7057919450546652,0.7057919450546652,0.7057919450546652,0.97,0.97,0.97,0.97,33.61475296711854,33.61475296711854,33.61475296711854,33.61475296711854,134.45901186847416,3227.01628484338,0.0428305775875001,3.3954295926382364e-05
1959-05-15,1959-05-26,1912.8444,1.0019327227762016,1916.5413979392097,0.185,1959,5,15,1959.05,1958,8,227,33,0.1655891767819477,35.993069720155525,0.0187802203275429,0.64,3,Normal,55,13,13,17,178,276.0,0.1440094121091113,1640.5413979392097,1100.0,,4,275.0,275.0,275.0,275.0,540.5413979392097,45.000000000000014,5.0,12.0,33.29421653973393,445.2471813994757,100.0,18.0,25.0,50.29421653973393,623.2471813994757,1243.0,990.0,970.830364516419,19.169635483581036,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.228446071062756,17.228446071062756,17.228446071062756,17.228446071062756,,0.9299580705749072,0.9299580705749072,0.9299580705749072,0.9299580705749072,43.20966197489292,43.20966197489292,43.20966197489292,43.20966197489292,0.8800338487758231,0.8800338487758231,0.8800338487758231,0.8800338487758231,0.9780033848775824,0.9780033848775824,0.9780033848775824,0.9780033848775824,42.25919567086143,42.25919567086143,42.25919567086143,42.25919567086143,169.03678268344572,4056.882784402697,0.0881988684748501,4.2686056233193365e-05
1959-06-15,1959-06-26,1130.1421,0.9379332643780708,1059.9978690640885,0.316,1959,6,15,1959.06,1958,9,258,37,0.0915838158871372,29.458180421074303,0.0277907921145954,0.68,3,Normal,53,12,12,13,120,210.0,0.1981136058182992,849.9978690640885,849.9978690640885,,4,212.49946726602207,212.49946726602207,212.49946726602207,212.49946726602207,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,926.9978690640884,990.0,968.0885647313444,21.911435268655737,0.5035098963990351,0.2299982952512708,989.2664918083498,0.3194984017980664,0.3194984017980664,0.3194984017980664,0.3194984017980664,20.85842867520744,20.85842867520744,20.85842867520744,20.85842867520744,,0.9343826602716124,0.9343826602716124,0.9343826602716124,0.9343826602716124,40.6165381139978,40.6165381139978,40.6165381139978,40.6165381139978,0.8272207355193034,0.8272207355193034,0.8272207355193034,0.8272207355193034,0.9727220735519304,0.9727220735519304,0.9727220735519304,0.9727220735519304,39.50860317474895,39.50860317474895,39.50860317474895,39.50860317474895,158.0344126989958,3792.8259047758993,0.1490893683008346,5.164536238223606e-05
1959-07-15,1959-07-26,581.8096,0.8882166996280455,516.7730027239134,0.54,1959,7,15,1959.07,1958,10,288,42,0.0446491874353461,6.246230046971049,0.0120869898660478,0.56,3,Normal,50,10,9,9,108,186.0,0.3599259230253767,330.7730027239133,330.7730027239133,,2,165.38650136195668,165.38650136195668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,399.77300272391335,990.0,965.9254785122577,24.07452148774246,0.1766240591808512,0.0361546005447826,989.7872213402744,0.1935198732414569,0.1935198732414569,0.0,0.0,23.668222954775302,23.668222954775302,23.86174282801676,23.86174282801676,,0.9222807967119008,0.9222807967119008,0.0,0.0,35.40524282536671,35.40524282536671,0.0,0.0,0.7210843752620512,0.7210843752620512,0.0,0.0,0.97,0.97,0.96,0.96,34.34308554060571,34.34308554060571,0.0,0.0,68.68617108121143,1648.4681059490742,0.1329136211047524,5.768152724038445e-05
1959-08-15,1959-08-26,424.724,0.9100759486875,386.53109723034976,0.6709999999999999,1959,8,15,1959.08,1958,11,319,46,0.0333962868007022,0.0,0.0,0.47,3,Normal,47,8,6,5,89,155.0,0.4010026647548855,231.53109723034976,231.53109723034976,,2,115.76554861517488,115.76554861517488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,292.53109723034976,990.0,965.3326554861516,24.66734451384832,0.1387750633561482,0.0163062194460699,989.844918717198,0.0948708107011903,0.0948708107011903,0.0,0.0,24.417392420344985,24.417392420344985,24.512263231046177,24.512263231046177,,0.8976612917762802,0.8976612917762802,0.0,0.0,24.884551340343812,24.884551340343812,0.0,0.0,0.5068136729194259,0.5068136729194259,0.0,0.0,0.97,0.97,0.96,0.96,24.1380148001335,24.1380148001335,0.0,0.0,48.276029600267,1158.624710406408,0.1248955904096309,5.79188211981512e-05
1959-09-15,1959-09-26,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1959,9,15,1959.09,1958,12,350,50,0.0243062444735331,2.2856946167617025,0.008124826322028,0.46,3,Normal,40,6,4,3,65,118.0,0.4194477682926891,163.32227399922658,163.32227399922658,,1,163.32227399922658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,213.32227399922655,990.0,964.8252890959968,25.174710904003064,0.1108195688805681,0.0063322273999226,989.8828482037196,0.1887412301982211,0.0,0.0,0.0,24.86881787752446,25.05755910772268,25.05755910772268,25.05755910772268,,0.92252520690939,0.0,0.0,0.0,36.74662869511821,0.0,0.0,0.0,0.748403843077764,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.644229834264664,0.0,0.0,0.0,35.644229834264664,855.4615160223519,0.1267024801397797,6.062354332642524e-05
1959-10-15,1959-10-26,212.2351,0.9734329677943336,206.5966432631272,0.942,1959,10,15,1959.1,1959,1,15,3,0.0178499499779341,0.0,0.0,0.5700000000000001,3,Normal,37,5,3,2,50,97.0,0.4695139207874647,109.5966432631272,109.5966432631272,,1,109.5966432631272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,154.5966432631272,990.0,964.4395798595788,25.56042014042123,0.0900932619710678,0.0009596643263127,989.9089470737026,0.0849868977599533,0.0,0.0,0.0,25.38438031636389,25.4,25.4,25.4,,0.893655338119882,0.0,0.0,0.0,24.38218218407675,0.0,0.0,0.0,0.4965821218752902,0.0,0.0,0.0,0.969658212187529,0.96,0.96,0.96,23.642383185842483,0.0,0.0,0.0,23.642383185842483,567.4171964602197,0.1144374023334488,5.992271722197483e-05
1959-11-15,1959-11-26,250.8784,0.9414693900674836,236.1943342291061,0.893,1959,11,15,1959.11,1959,2,46,7,0.0204071904773947,1.4264542030990697,0.0060393243883463,0.59,3,Normal,36,5,3,2,47,93.0,0.3937435684201931,143.19433422910612,143.19433422910612,,1,143.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,187.1943342291061,990.0,964.6171660053748,25.382833994625344,0.1015980406703338,0.0043194334229106,989.8940825259068,0.1451525551427943,0.0,0.0,0.0,25.13176396538936,25.276916520532158,25.276916520532158,25.276916520532158,,0.9146091655604583,0.0,0.0,0.0,32.27922176338376,0.0,0.0,0.0,0.6574179585210541,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.310845110482244,0.0,0.0,0.0,31.310845110482244,751.4602826515738,0.1325639127317552,6.073883454926588e-05
1959-12-15,1959-12-26,424.724,0.9100759486875,386.53109723034976,0.6709999999999999,1959,12,15,1959.12,1959,3,76,11,0.0333962868007022,5.694154871148385,0.0147314275926291,0.68,3,Normal,38,5,4,3,54,104.0,0.2690598524806973,282.53109723034976,282.53109723034976,,2,141.26554861517488,141.26554861517488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,990.0,965.3326554861516,24.66734451384832,0.1518335113487388,0.0265062194460699,989.8216602692052,0.1412564082026532,0.1412564082026532,0.0,0.0,24.34774837485082,24.34774837485082,24.489004783053478,24.489004783053478,,0.912885864800419,0.912885864800419,0.0,0.0,30.79287558109209,30.79287558109209,0.0,0.0,0.6271461421811017,0.6271461421811017,0.0,0.0,0.97,0.97,0.96,0.96,29.86908931365933,29.86908931365933,0.0,0.0,59.73817862731866,1433.716287055648,0.1545494762397299,5.873314006938978e-05
1960-01-15,1960-01-26,635.1294,0.8861628436789661,562.8280752081156,0.506,1960,1,15,1960.01,1959,4,107,16,0.0486283456979812,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.2132089803011832,442.8280752081156,442.8280752081156,,3,147.6093584027052,147.6093584027052,147.6093584027052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,493.8280752081156,990.0,966.1327263384364,23.86727366156356,0.209819012490967,0.0585656150416231,989.7316153724674,0.1542274654776268,0.1542274654776268,0.1542274654776268,0.0,23.44466156855337,23.44466156855337,23.44466156855337,23.598889034031004,,0.91476755210699,0.91476755210699,0.91476755210699,0.0,31.046118529875216,31.046118529875216,31.046118529875216,0.0,0.6323038397123262,0.6323038397123262,0.6323038397123262,0.0,0.97,0.97,0.97,0.96,30.11473497397896,30.11473497397896,30.11473497397896,0.0,90.34420492193688,2168.260918126485,0.1605182983960608,5.667123175630097e-05
1960-02-15,1960-02-26,901.4559,0.907115570001353,817.7246825595828,0.391,1960,2,15,1960.02,1959,5,138,20,0.0706514125731479,0.0,0.0,0.67,3,Normal,43,7,5,4,78,137.0,0.1675380515250835,680.7246825595828,680.7246825595828,,4,170.1811706398957,170.1811706398957,170.1811706398957,170.1811706398957,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,735.7246825595828,990.0,967.1708987302384,22.829101269761736,0.3446263128046506,0.1342174047678748,989.5211562824276,0.2049420563613455,0.2049420563613455,0.2049420563613455,0.2049420563613455,22.145315495827845,22.145315495827845,22.145315495827845,22.145315495827845,,0.9214628254111932,0.9214628254111932,0.9214628254111932,0.9214628254111932,34.05727509111771,34.05727509111771,34.05727509111771,34.05727509111771,0.6936308572529065,0.6936308572529065,0.6936308572529065,0.6936308572529065,0.97,0.97,0.97,0.97,33.035556838384174,33.035556838384174,33.035556838384174,33.035556838384174,132.1422273535367,3171.413456484881,0.161597454708001,5.3922202625080326e-05
1960-03-15,1960-03-26,2287.4661,1.006148957666809,2301.531632213161,0.143,1960,3,15,1960.03,1959,6,167,24,0.1988523330232171,146.3226749490368,0.0635762172029468,0.67,3,Normal,49,9,9,9,107,183.0,0.0795122680212856,2118.531632213161,1100.0,,4,275.0,275.0,275.0,275.0,1018.5316322131612,51.0,9.0,16.0,50.09171961704071,892.4399125961204,100.0,18.0,25.0,59.09171961704071,999.4399125961204,1243.0,990.0,971.8278349743076,18.17216502569238,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.230975613174103,16.230975613174103,16.230975613174103,16.230975613174103,,0.924955258553607,0.924955258553607,0.924955258553607,0.924955258553607,40.48897144053996,40.48897144053996,40.48897144053996,40.48897144053996,0.824622636263543,0.824622636263543,0.824622636263543,0.824622636263543,0.9724622636263542,0.9724622636263542,0.9724622636263542,0.9724622636263542,39.3739968189703,39.3739968189703,39.3739968189703,39.3739968189703,157.4959872758812,3779.9036946211486,0.0684309461888353,3.977171395855586e-05
