Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1960-04-15,1960-04-26,4337.6663,0.9996331882875896,4336.075193196632,0.029,1960,4,15,1960.04,1959,7,198,29,0.3746368966921889,143.1663672537779,0.0330175010521976,0.16,2,Mod_Wet,70,14,18,25,168,295.0,0.0680338755339989,4041.075193196632,1100.0,,4,275.0,275.0,275.0,275.0,2941.0751931966324,30.0,4.0,7.0,55.00000000000003,2845.075193196632,100.0,18.0,25.0,80.0,3013.075193196632,1243.0,990.0,976.2950176035498,13.704982396450191,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.763792983931914,11.763792983931914,11.763792983931914,11.763792983931914,,0.8467235079205494,0.8467235079205494,0.8467235079205494,0.8467235079205494,26.86336320934605,26.86336320934605,26.86336320934605,26.86336320934605,0.5471153403125469,0.5471153403125469,0.5471153403125469,0.5471153403125469,0.97,0.97,0.97,0.97,26.057462313065678,26.057462313065678,26.057462313065678,26.057462313065678,104.2298492522627,2501.516382054305,0.0240378325117149,2.6320669003096643e-05
1960-05-15,1960-05-26,2179.8933,1.0070301010933984,2195.2181702718217,0.155,1960,5,15,1960.05,1959,8,228,33,0.1896668499114853,36.570818882168176,0.0166593094834122,0.47,3,Normal,55,13,13,17,178,276.0,0.12572782229013,1919.2181702718217,1100.0,,4,275.0,275.0,275.0,275.0,819.2181702718217,45.0,5.0,12.0,50.459090197902064,706.7590800739197,100.0,18.0,25.0,67.45909019790207,884.7590800739197,1243.0,990.0,971.57121627307,18.42878372693008,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.4875943144118,16.4875943144118,16.4875943144118,16.4875943144118,,0.9262332196857708,0.9262332196857708,0.9262332196857708,0.9262332196857708,41.185945384130456,41.185945384130456,41.185945384130456,41.185945384130456,0.8388176249313738,0.8388176249313738,0.8388176249313738,0.8388176249313738,0.9738817624931374,0.9738817624931374,0.9738817624931374,0.9738817624931374,40.11024108064306,40.11024108064306,40.11024108064306,40.11024108064306,160.44096432257226,3850.583143741734,0.0730865690232081,4.051539503095259e-05
1960-06-15,1960-06-26,1392.323,0.9273803807430936,1291.2130338573666,0.261,1960,6,15,1960.06,1959,9,259,37,0.1115608061252764,6.280409644496332,0.004863960849074,0.44,3,Normal,53,12,12,13,120,210.0,0.1626377634778411,1081.2130338573666,1081.2130338573666,,4,270.30325846434164,270.30325846434164,270.30325846434164,270.30325846434164,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1158.2130338573666,990.0,968.8152409635516,21.184759036448327,0.7837854429404775,0.4555769440145765,988.760637613045,0.5167705776723587,0.5167705776723587,0.5167705776723587,0.5167705776723587,19.42862607182096,19.42862607182096,19.42862607182096,19.42862607182096,,0.9385341163829616,0.9385341163829616,0.9385341163829616,0.9385341163829616,48.33727177349304,48.33727177349304,48.33727177349304,48.33727177349304,0.984465820234074,0.984465820234074,0.984465820234074,0.984465820234074,0.98,0.98,0.98,0.98,47.370526338023176,47.370526338023176,47.370526338023176,47.370526338023176,189.4821053520927,4547.570528450225,0.146747361112081,4.868043253749985e-05
1960-07-15,1960-07-26,697.8704,0.8821520065429723,615.6277736669467,0.475,1960,7,15,1960.07,1959,10,289,42,0.0531902396448241,14.484825017124992,0.0235285437673597,0.29,2,Mod_Wet,58,11,11,11,136,227.0,0.368729303175991,388.6277736669467,388.6277736669467,,2,194.31388683347336,194.31388683347336,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,468.6277736669467,990.0,966.3625110946678,23.637488905332248,0.200925044191698,0.0477255547333893,989.751349401075,0.2671337721870475,0.2671337721870475,0.0,0.0,23.121704534220203,23.121704534220203,23.38883830640725,23.38883830640725,,0.9317521976767044,0.9317521976767044,0.0,0.0,41.05469323789294,41.05469323789294,0.0,0.0,0.8361444651302025,0.8361444651302025,0.0,0.0,0.9736144465130202,0.9736144465130202,0.96,0.96,39.97144243357297,39.97144243357297,0.0,0.0,79.94288486714593,1918.6292368115023,0.1298558776693445,5.714042693863498e-05
1960-08-15,1960-08-26,453.6742,0.9119592484433596,413.7323824701425,0.64,1960,8,15,1960.08,1959,11,320,46,0.0357464778454203,4.125389465486137,0.0099711543990247,0.39,2,Mod_Wet,54,9,8,6,107,184.0,0.4447319276810018,229.7323824701425,229.7323824701425,,2,114.86619123507126,114.86619123507126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.7323824701425,990.0,965.4617957211155,24.538204278884336,0.1416695513771275,0.0159464764940285,989.8423839721288,0.093385905976114,0.093385905976114,0.0,0.0,24.287202345037024,24.287202345037024,24.380588251013137,24.380588251013137,,0.8967743158581459,0.8967743158581459,0.0,0.0,24.53531130754084,24.53531130754084,0.0,0.0,0.4997008412941108,0.4997008412941108,0.0,0.0,0.9699700841294112,0.9699700841294112,0.96,0.96,23.79851797311668,23.79851797311668,0.0,0.0,47.59703594623336,1142.3288627096008,0.1150430518927733,5.755130701120052e-05
1960-09-15,1960-09-26,316.6956,0.9306200236043244,294.72326674738565,0.794,1960,9,15,1960.09,1959,12,351,51,0.0254640902469741,7.581525118736181,0.0257242164909718,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.4682358523064386,156.72326674738565,156.72326674738565,,1,156.72326674738565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,215.72326674738565,990.0,964.8788930669896,25.121106933010424,0.1116669809373071,0.0056723266747385,989.882660692388,0.1738256521791961,0.0,0.0,0.0,24.829941973219185,25.003767625398385,25.003767625398385,25.003767625398385,,0.9198503998287452,0.0,0.0,0.0,35.10468505798243,0.0,0.0,0.0,0.7149630358041228,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.051544506242955,0.0,0.0,0.0,34.051544506242955,817.237068149831,0.1155373475668934,6.035327465507319e-05
1960-10-15,1960-10-26,224.6649,0.98159746285063,220.53049583159049,0.926,1960,10,15,1960.1,1960,1,15,3,0.0190538348398494,0.0,0.0,0.52,3,Normal,37,5,3,2,50,97.0,0.4398484646498716,123.53049583159049,123.53049583159049,,1,123.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.53049583159049,990.0,964.5231829749896,25.476817025010405,0.0950109688845935,0.002353049583159,989.9026359815324,0.1080430627469674,0.0,0.0,0.0,25.27140994379572,25.37945300654269,25.37945300654269,25.37945300654269,,0.9052214310981528,0.0,0.0,0.0,27.71387055790461,0.0,0.0,0.0,0.5644372822383831,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.88245444116747,0.0,0.0,0.0,26.88245444116747,645.1789065880193,0.1218990341439962,6.044943319955677e-05
1960-11-15,1960-11-26,308.9022,0.9297022486736368,287.1870699602335,0.8029999999999999,1960,11,15,1960.11,1960,2,46,7,0.0248129628445641,3.5791013442452027,0.0124626131139566,0.53,3,Normal,36,5,3,2,47,93.0,0.3238307351820457,194.1870699602335,194.1870699602335,,1,194.1870699602335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,238.1870699602335,990.0,964.848748279841,25.151251720159053,0.1195953700098041,0.0094187069960233,989.870985922994,0.2667888302918351,0.0,0.0,0.0,24.755448812861346,25.022237643153176,25.022237643153176,25.022237643153176,,0.9331838595712272,0.0,0.0,0.0,43.99436274352982,0.0,0.0,0.0,0.8960155344914423,0.0,0.0,0.0,0.9796015534491442,0.96,0.96,0.96,43.096946086566966,0.0,0.0,0.0,43.096946086566966,1034.3267060776072,0.1500657605947738,6.164866649147558e-05
1960-12-15,1960-12-26,420.0154,0.9067213782142306,380.8369423592014,0.675,1960,12,15,1960.12,1960,3,76,11,0.032904311819835,0.0,0.0,0.45,3,Normal,38,5,4,3,54,104.0,0.2730827512576453,276.8369423592014,276.8369423592014,,2,138.4184711796007,138.4184711796007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,323.8369423592014,990.0,965.304184711796,24.695815288204017,0.1498238674231537,0.0253673884718402,989.824808744105,0.1356318340884253,0.1356318340884253,0.0,0.0,24.384992198220576,24.384992198220576,24.520624032309,24.520624032309,,0.9115867261615692,0.9115867261615692,0.0,0.0,30.17542262287316,30.17542262287316,0.0,0.0,0.614570725516765,0.614570725516765,0.0,0.0,0.97,0.97,0.96,0.96,29.270159944186965,29.270159944186965,0.0,0.0,58.54031988837393,1404.9676773209744,0.1537149193713443,5.87392702376171e-05
1961-01-15,1961-01-26,635.1294,0.8861628436789661,562.8280752081156,0.506,1961,1,15,1961.01,1960,4,107,16,0.0486283456979812,0.0,0.0,0.68,3,Normal,41,6,4,3,66,120.0,0.2132089803011832,442.8280752081156,442.8280752081156,,3,147.6093584027052,147.6093584027052,147.6093584027052,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,493.8280752081156,990.0,966.1327263384364,23.86727366156356,0.209819012490967,0.0585656150416231,989.7316153724674,0.1542274654776268,0.1542274654776268,0.1542274654776268,0.0,23.44466156855337,23.44466156855337,23.44466156855337,23.598889034031004,,0.91476755210699,0.91476755210699,0.91476755210699,0.0,31.046118529875216,31.046118529875216,31.046118529875216,0.0,0.6323038397123262,0.6323038397123262,0.6323038397123262,0.0,0.97,0.97,0.97,0.96,30.11473497397896,30.11473497397896,30.11473497397896,0.0,90.34420492193688,2168.260918126485,0.1605182983960608,5.667123175630097e-05
1961-02-15,1961-02-26,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1961,2,15,1961.02,1960,5,138,20,0.0764734562663935,8.170535620261147,0.0092311020327296,0.54,3,Normal,43,7,5,4,78,137.0,0.1547831179326691,748.1094475277025,748.1094475277025,,4,187.02736188192563,187.02736188192563,187.02736188192563,187.02736188192563,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,803.1094475277025,990.0,967.4404377901108,22.55956220988924,0.3901503076373614,0.1640547237638512,989.4457949685988,0.2474927826059222,0.2474927826059222,0.2474927826059222,0.2474927826059222,21.75786439588219,21.75786439588219,21.75786439588219,21.75786439588219,,0.9273868635296594,0.9273868635296594,0.9273868635296594,0.9273868635296594,37.01016770009959,37.01016770009959,37.01016770009959,37.01016770009959,0.753771236254574,0.753771236254574,0.753771236254574,0.753771236254574,0.97,0.97,0.97,0.97,35.8998626690966,35.8998626690966,35.8998626690966,35.8998626690966,143.5994506763864,3446.3868162332737,0.1622392022562746,5.331938586100952e-05
1961-03-15,1961-03-26,2037.2697,1.0148234027606982,2067.468969295266,0.17,1961,3,15,1961.03,1960,6,166,24,0.1786293189471109,145.8177369069781,0.0705295891123738,0.61,3,Normal,49,9,9,9,107,183.0,0.0885140249831071,1884.468969295266,1100.0,,4,275.0,275.0,275.0,275.0,784.4689692952661,50.99999999999997,9.0,16.0,38.58044111288194,669.8885281823843,100.0,18.0,25.0,47.58044111288194,776.8885281823843,1243.0,990.0,971.2628561327816,18.737143867218265,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.795954454699988,16.795954454699988,16.795954454699988,16.795954454699988,,0.927768853184406,0.927768853184406,0.927768853184406,0.927768853184406,42.02578844930464,42.02578844930464,42.02578844930464,42.02578844930464,0.8559223716762655,0.8559223716762655,0.8559223716762655,0.8559223716762655,0.9755922371676266,0.9755922371676266,0.9755922371676266,0.9755922371676266,41.00003297199051,41.00003297199051,41.00003297199051,41.00003297199051,164.00013188796203,3936.0031653110887,0.0793241080391472,4.141417471918233e-05
1961-04-15,1961-04-26,5941.8743,1.0234678093991625,6081.317073546183,0.006,1961,4,15,1961.04,1960,7,197,29,0.5254257951543903,19.421222804377063,0.0031935882588427,0.03,1,Wet,84,14,20,27,219,364.0,0.0598554549282433,5717.317073546183,0.0,,0,275.0,275.0,275.0,275.0,5717.317073546183,1116.0,4.0,4.999999999999972,53.0,4539.317073546183,1200.0,18.0,25.0,80.0,4758.317073546183,1243.0,990.0944536472988,979.1508331711972,10.943620476101614,0.8910060870494588,0.48,988.7234475602492,0.5349,0.5349,0.5349,0.5349,9.037714389052091,9.037714389052091,9.037714389052091,9.037714389052091,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
1961-05-15,1961-05-26,3304.0166,1.0414612372122911,3441.005216005948,0.061,1961,5,15,1961.05,1960,8,227,33,0.2973028506629138,26.065558701163354,0.0075749837808784,0.08,1,Wet,71,14,18,24,213,340.0,0.0988083361276172,3101.005216005948,1100.0,,4,275.0,275.0,275.0,275.0,2001.005216005948,29.0,4.0,7.0,56.0,1905.005216005948,100.0,18.0,25.0,80.0,2118.005216005948,1243.0,990.0,974.4954634339172,15.50453656608272,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.563347153564443,13.563347153564443,13.563347153564443,13.563347153564443,,0.8949303075665831,0.8949303075665831,0.8949303075665831,0.8949303075665831,32.736141334357114,32.736141334357114,32.736141334357114,32.736141334357114,0.6667238560968862,0.6667238560968862,0.6667238560968862,0.6667238560968862,0.97,0.97,0.97,0.97,31.7540570943264,31.7540570943264,31.7540570943264,31.7540570943264,127.0162283773056,3048.3894810553343,0.0369125358446088,3.2074805145784244e-05
1961-06-15,1961-06-26,1840.5463,0.9955175444855696,1832.2961330880007,0.193,1961,6,15,1961.06,1960,9,258,37,0.1583103858988032,39.40547437067085,0.0215060620710147,0.12,2,Mod_Wet,62,12,14,16,153,257.0,0.1402611703201454,1575.2961330880007,1100.0,,4,275.0,275.0,275.0,275.0,475.2961330880007,38.0,5.9999999999999964,11.0,29.590420736996155,390.7057123510046,100.0,18.0,25.0,45.59042073699615,543.7057123510046,1243.0,990.0,970.5581875068996,19.441812493100315,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.500623080582038,17.500623080582038,17.500623080582038,17.500623080582038,,0.9313556995187888,0.9313556995187888,0.9313556995187888,0.9313556995187888,43.95825876689554,43.95825876689554,43.95825876689554,43.95825876689554,0.8952802192850415,0.8952802192850415,0.8952802192850415,0.8952802192850415,0.979528021928504,0.979528021928504,0.979528021928504,0.979528021928504,43.05834625735851,43.05834625735851,43.05834625735851,43.05834625735851,172.23338502943403,4133.601240706417,0.0939986620717067,4.349327904783688e-05
1961-07-15,1961-07-26,1036.4114,0.9189739555961264,952.4350838829192,0.343,1961,7,15,1961.07,1960,10,288,42,0.0822903912474842,24.34186112682585,0.0255575015439247,0.07,1,Wet,63,12,13,13,155,256.0,0.2687847227932119,696.4350838829192,696.4350838829192,,4,174.1087709707298,174.1087709707298,174.1087709707298,174.1087709707298,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,784.4350838829192,990.0,967.7097403355316,22.29025966446829,0.3730630112063803,0.1389305251648757,989.4880064636288,0.2145254011685807,0.2145254011685807,0.2145254011685807,0.2145254011685807,21.56374072692855,21.56374072692855,21.56374072692855,21.56374072692855,,0.9223453126449518,0.9223453126449518,0.9223453126449518,0.9223453126449518,33.96072834012593,33.96072834012593,33.96072834012593,33.96072834012593,0.6916645283121371,0.6916645283121371,0.6916645283121371,0.6916645283121371,0.97,0.97,0.97,0.97,32.941906489922154,32.941906489922154,32.941906489922154,32.941906489922154,131.76762595968862,3162.4230230325265,0.138348143815213,5.2556396380928266e-05
1961-08-15,1961-08-26,587.589,0.8901106602929673,523.0192327708844,0.536,1961,8,15,1961.08,1960,11,319,46,0.0451888617114044,4.3183651272617,0.0082566086611836,0.08,1,Wet,58,10,10,7,117,202.0,0.3862190668014857,321.0192327708844,321.0192327708844,,2,160.5096163854422,160.5096163854422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,399.0192327708844,990.0,965.953586547469,24.046413452531056,0.1763580303773375,0.0342038465541768,989.7894381230684,0.182272117686517,0.182272117686517,0.0,0.0,23.65357945791306,23.65357945791306,23.835851575599577,23.835851575599577,,0.9202837005083748,0.9202837005083748,0.0,0.0,34.26560131873152,34.26560131873152,0.0,0.0,0.6978737539456521,0.6978737539456521,0.0,0.0,0.97,0.97,0.96,0.96,33.23763327916957,33.23763327916957,0.0,0.0,66.47526655833914,1595.4063974001394,0.1270990862155532,5.752101412235271e-05
1961-09-15,1961-09-26,410.6973,0.908236127635729,373.01012538244936,0.6880000000000001,1961,9,15,1961.09,1960,12,350,50,0.0322280748330436,4.106635458252072,0.0110094476766321,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.3699631474038615,235.01012538244936,235.01012538244936,,2,117.50506269122468,117.50506269122468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,294.01012538244936,990.0,965.2650506269122,24.73494937308783,0.1392970582805745,0.0170020250764898,989.8437009166428,0.0977584040674329,0.0977584040674329,0.0,0.0,24.480891885663283,24.480891885663283,24.57865028973072,24.57865028973072,,0.8991782717607666,0.8991782717607666,0.0,0.0,25.36695379087698,25.36695379087698,0.0,0.0,0.5166385700789609,0.5166385700789609,0.0,0.0,0.97,0.97,0.96,0.96,24.60594517715067,24.60594517715067,0.0,0.0,49.21189035430134,1181.085368503232,0.1319317814867468,5.8167576910209e-05
1961-10-15,1961-10-26,282.5805,0.9441063439037743,266.78604271350054,0.847,1961,10,15,1961.1,1961,1,15,3,0.0230503140904464,0.0,0.0,0.17,2,Mod_Wet,41,6,4,3,56,110.0,0.4123154228054132,156.78604271350054,156.78604271350054,,1,156.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,207.7860427135005,990.0,964.767144170854,25.232855829145933,0.1088655983223408,0.00567860427135,989.8854557974064,0.1739650148239712,0.0,0.0,0.0,24.944346611728243,25.118311626552213,25.118311626552213,25.118311626552213,,0.9199839767952692,0.0,0.0,0.0,35.28568022999313,0.0,0.0,0.0,0.7186492918532206,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.227109823093336,0.0,0.0,0.0,34.227109823093336,821.45063575424,0.1282942296192367,6.064015866379247e-05
1961-11-15,1961-11-26,353.2963,0.921778111561846,325.6607962357874,0.746,1961,11,15,1961.11,1961,2,46,7,0.028137092794772,2.0342423969515835,0.0062465068576407,0.25,2,Mod_Wet,40,6,4,3,53,106.0,0.325492049473628,219.66079623578744,219.66079623578744,,1,219.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.6607962357874,990.0,965.028303981179,24.971696018821035,0.1307034245423,0.0139321592471574,989.8553644162106,0.3413552524062252,0.0,0.0,0.0,24.4857051826254,24.827060435031623,24.827060435031623,24.827060435031623,,0.939868843902494,0.0,0.0,0.0,49.5759588150606,0.0,0.0,0.0,1.0096936622211934,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1480067621191403,6.095256467393045e-05
1961-12-15,1961-12-26,542.3552,0.8801399653154843,477.3484869166725,0.5650000000000001,1961,12,15,1961.12,1961,3,76,11,0.0412429092696005,4.855778536465948,0.0101723974612987,0.22,2,Mod_Wet,42,7,5,3,61,118.0,0.2471988562532061,359.3484869166725,359.3484869166725,,2,179.67424345833626,179.67424345833626,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,413.3484869166725,990.0,965.748068191125,24.25193180887504,0.1814152687566723,0.0418696973833345,989.77671503386,0.2283856086458406,0.2283856086458406,0.0,0.0,23.80026123408909,23.80026123408909,24.02864684273493,24.02864684273493,,0.9275458841874288,0.9275458841874288,0.0,0.0,38.89928788883778,38.89928788883778,0.0,0.0,0.7922461891820323,0.7922461891820323,0.0,0.0,0.97,0.97,0.96,0.96,37.73230925217265,37.73230925217265,0.0,0.0,75.4646185043453,1811.150844104287,0.1580912489988025,5.833444356159391e-05
1962-01-15,1962-01-26,901.4559,0.907115570001353,817.7246825595828,0.391,1962,1,15,1962.01,1961,4,107,16,0.0706514125731479,1.5492581756648178,0.0018945963216072,0.28,2,Mod_Wet,46,7,6,4,76,139.0,0.1699838624962527,678.7246825595828,678.7246825595828,,4,169.6811706398957,169.6811706398957,169.6811706398957,169.6811706398957,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,737.7246825595828,990.0,967.1708987302384,22.829101269761736,0.3457628931093149,0.1336174047678748,989.5206197021228,0.2037411861229517,0.2037411861229517,0.2037411861229517,0.2037411861229517,22.145979785761657,22.145979785761657,22.145979785761657,22.145979785761657,,0.9212730259560814,0.9212730259560814,0.9212730259560814,0.9212730259560814,33.95123729241473,33.95123729241473,33.95123729241473,33.95123729241473,0.6914712279514201,0.6914712279514201,0.6914712279514201,0.6914712279514201,0.97,0.97,0.97,0.97,32.93270017364229,32.93270017364229,32.93270017364229,32.93270017364229,131.73080069456915,3161.53921666966,0.1610943187898339,5.391271309572935e-05
1962-02-15,1962-02-26,1962.022,1.0050074595714835,1971.8467458433613,0.179,1962,2,15,1962.02,1961,5,138,20,0.1703675588408663,50.195513455073296,0.025456092650651,0.12,2,Mod_Wet,49,8,7,5,93,162.0,0.0821564862185638,1809.8467458433613,1100.0,,4,275.0,275.0,275.0,275.0,709.8467458433613,51.0,10.0,18.000000000000004,21.90885018035065,608.9378956630106,100.0,18.0,25.0,26.90885018035065,701.9378956630106,1243.0,990.0,971.0090433327248,18.990956667275327,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.04976725475705,17.04976725475705,17.04976725475705,17.04976725475705,,0.9290405548531774,0.9290405548531774,0.9290405548531774,0.9290405548531774,42.71933864303224,42.71933864303224,42.71933864303224,42.71933864303224,0.8700476302043225,0.8700476302043225,0.8700476302043225,0.8700476302043225,0.9770047630204324,0.9770047630204324,0.9770047630204324,0.9770047630204324,41.736997327325305,41.736997327325305,41.736997327325305,41.736997327325305,166.94798930930122,4006.7517434232295,0.0846658035981885,4.215858315891445e-05
1962-03-15,1962-03-26,4421.2037,1.002491267285598,4432.218100140775,0.027,1962,3,15,1962.03,1961,6,166,24,0.3829436438521629,69.16790073241646,0.01560570783514,0.1,2,Mod_Wet,59,11,12,13,144,239.0,0.0539233391949752,4193.218100140775,1100.0,,4,275.0,275.0,275.0,275.0,3093.2181001407757,41.0,7.0,13.0,67.0,2965.2181001407757,100.0,18.0,25.0,80.0,3109.2181001407757,1243.0,990.0,976.4709591232576,13.529040876742442,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.587851464224164,11.587851464224164,11.587851464224164,11.587851464224164,,0.8340597504947515,0.8340597504947515,0.8340597504947515,0.8340597504947515,26.065825097472043,26.065825097472043,26.065825097472043,26.065825097472043,0.530872201577842,0.530872201577842,0.530872201577842,0.530872201577842,0.97,0.97,0.97,0.97,25.283850344547883,25.283850344547883,25.283850344547883,25.283850344547883,101.13540137819152,2427.2496330765966,0.0228182366240008,2.5539242772270583e-05
1962-04-15,1962-04-26,5220.8071,1.0336196486102478,5396.328800163887,0.012,1962,4,15,1962.04,1961,7,197,29,0.4662428083341599,37.69041065522378,0.0069844540707154,0.06,1,Wet,84,14,20,27,219,364.0,0.0674532656329142,5032.328800163887,0.0,,0,275.0,275.0,275.0,275.0,5032.328800163887,1116.0,4.0,5.0,53.0,3854.328800163887,1200.0,18.0,25.0,80.0,4073.328800163887,1243.0,990.038759305755,978.1203463522525,11.91841295350264,0.9118108059318062,0.48,988.6469484998232,0.5349,0.5349,0.5349,0.5349,9.99170214757077,9.99170214757077,9.99170214757077,9.99170214757077,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
1962-05-15,1962-05-26,3408.2971,1.0258396885498031,3496.366435549196,0.056,1962,5,15,1962.05,1961,8,227,33,0.3020860600314505,76.90165566318638,0.0219947357008382,0.07,1,Wet,71,14,18,24,213,340.0,0.0972438119022825,3156.366435549196,1100.0,,4,275.0,275.0,275.0,275.0,2056.366435549196,29.0,4.0,7.0,56.0,1960.366435549196,100.0,18.0,25.0,80.0,2173.3664355491965,1243.0,990.0,974.612776494378,15.387223505621932,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.446034093103655,13.446034093103655,13.446034093103655,13.446034093103655,,0.8930269031606068,0.8930269031606068,0.8930269031606068,0.8930269031606068,32.38397413649035,32.38397413649035,32.38397413649035,32.38397413649035,0.6595514080751599,0.6595514080751599,0.6595514080751599,0.6595514080751599,0.97,0.97,0.97,0.97,31.41245491239564,31.41245491239564,31.41245491239564,31.41245491239564,125.64981964958255,3015.595671589981,0.0359372571398815,3.1729752436763274e-05
1962-06-15,1962-06-26,1925.0651,0.9982266222520412,1921.651232388288,0.184,1962,6,15,1962.06,1961,9,258,37,0.166030666478348,30.883235271077183,0.0160711968699411,0.07,1,Wet,67,13,15,17,181,293.0,0.1524730372825512,1628.651232388288,1100.0,,4,275.0,275.0,275.0,275.0,528.651232388288,32.999999999999986,4.9999999999999964,10.000000000000004,30.672597101026952,449.97863528726106,100.0,18.0,25.0,47.67259710102695,630.9786352872611,1243.0,990.0,970.8468732123314,19.15312678766861,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.211937375150335,17.211937375150335,17.211937375150335,17.211937375150335,,0.929873298421397,0.929873298421397,0.929873298421397,0.929873298421397,43.16432238910978,43.16432238910978,43.16432238910978,43.16432238910978,0.8791104356234171,0.8791104356234171,0.8791104356234171,0.8791104356234171,0.9779110435623416,0.9779110435623416,0.9779110435623416,0.9779110435623416,42.210867552195694,42.210867552195694,42.210867552195694,42.210867552195694,168.84347020878278,4052.2432850107866,0.0878637430991777,4.263723995171282e-05
1962-07-15,1962-07-26,1044.7218,0.9169267811345148,957.9333972550564,0.342,1962,7,15,1962.07,1961,10,288,42,0.0827654455228368,13.498768681870049,0.0140915524195633,0.08,1,Wet,63,12,13,13,155,256.0,0.2672419614281787,701.9333972550564,701.9333972550564,,4,175.4833493137641,175.4833493137641,175.4833493137641,175.4833493137641,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,789.9333972550564,990.0,967.7317335890202,22.268266410979777,0.3780940426378786,0.1409666986275282,989.4809392587348,0.2179083732844102,0.2179083732844102,0.2179083732844102,0.2179083732844102,21.531297296430047,21.531297296430047,21.531297296430047,21.531297296430047,,0.922849351899786,0.922849351899786,0.922849351899786,0.922849351899786,34.19602480799044,34.19602480799044,34.19602480799044,34.19602480799044,0.6964567170670151,0.6964567170670151,0.6964567170670151,0.6964567170670151,0.97,0.97,0.97,0.97,33.170144063750726,33.170144063750726,33.170144063750726,33.170144063750726,132.6805762550029,3184.3338301200697,0.1385070993820625,5.250600095467135e-05
1962-08-15,1962-08-26,635.1294,0.8861628436789661,562.8280752081156,0.506,1962,8,15,1962.08,1961,11,319,46,0.0486283456979812,0.0,0.0,0.04,1,Wet,58,10,10,7,117,202.0,0.3589017835069918,360.8280752081156,360.8280752081156,,2,180.4140376040578,180.4140376040578,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,438.8280752081156,990.0,966.1327263384364,23.86727366156356,0.1904078060154946,0.0421656150416231,989.7674265789428,0.2302682170184691,0.2302682170184691,0.0,0.0,23.40443202348792,23.40443202348792,23.63470024050639,23.63470024050639,,0.927477465714948,0.927477465714948,0.0,0.0,38.4070099831855,38.4070099831855,0.0,0.0,0.7822201625903361,0.7822201625903361,0.0,0.0,0.97,0.97,0.96,0.96,37.25479968368994,37.25479968368994,0.0,0.0,74.50959936737988,1788.230384817117,0.1323842975314062,5.736003475740013e-05
1962-09-15,1962-09-26,463.5928,0.9065907191323836,420.28892993659525,0.63,1962,9,15,1962.09,1961,12,350,50,0.0363129635465218,0.0,0.0,0.04,1,Wet,48,8,7,4,79,146.0,0.3473800749927568,274.28892993659525,274.28892993659525,,2,137.14446496829763,137.14446496829763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,337.28892993659525,990.0,965.4913001847146,24.508699815285357,0.1545714912117043,0.024857785987319,989.8205707228008,0.1331602620384974,0.1331602620384974,0.0,0.0,24.196110276047737,24.196110276047737,24.329270538086234,24.329270538086234,,0.910754269694496,0.910754269694496,0.0,0.0,29.639014221886924,29.639014221886924,0.0,0.0,0.6036459108327276,0.6036459108327276,0.0,0.0,0.97,0.97,0.96,0.96,28.74984379523032,28.74984379523032,0.0,0.0,57.49968759046063,1379.992502171055,0.1368099026522897,5.823106111313623e-05
1962-10-15,1962-10-26,328.6161,0.9312389803097992,306.020121877383,0.775,1962,10,15,1962.1,1962,1,15,3,0.0264401385302058,14.194920370266177,0.0463855784488375,0.07,1,Wet,44,7,6,3,60,120.0,0.3921310770802252,186.02012187738305,186.02012187738305,,1,186.02012187738305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,243.02012187738305,990.0,964.9301006093868,25.06989939061316,0.1213011039856308,0.0086020121877383,989.8700968838266,0.2448135241938388,0.0,0.0,0.0,24.695182750245912,24.93999627443975,24.93999627443975,24.93999627443975,,0.9307288087420592,0.0,0.0,0.0,41.93088465829915,0.0,0.0,0.0,0.8539895042423452,0.0,0.0,0.0,0.9753989504242344,0.96,0.96,0.96,40.89934088606463,0.0,0.0,0.0,40.89934088606463,981.584181265551,0.1336491882793651,6.107365111498802e-05
1962-11-15,1962-11-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1962,11,15,1962.11,1962,2,46,7,0.0284433806883159,5.579241164820986,0.0169475788382127,0.16,2,Mod_Wet,40,6,4,3,53,106.0,0.3219870415671831,223.2057950036568,223.2057950036568,,2,111.6028975018284,111.6028975018284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1319545645975438,0.0146411590007313,989.8534042764018,0.0881646360029254,0.0881646360029254,0.0,0.0,24.71921066538052,24.71921066538052,24.807375301383445,24.807375301383445,,0.8945025807723272,0.8945025807723272,0.0,0.0,24.200835870288188,24.200835870288188,0.0,0.0,0.4928887142624885,0.4928887142624885,0.0,0.0,0.9692888714262488,0.9692888714262488,0.96,0.96,23.45760088828352,23.45760088828352,0.0,0.0,46.91520177656704,1125.9648426376089,0.1425102549487195,5.8385583104046816e-05
1962-12-15,1962-12-26,799.0771,0.8911326595966059,712.0837013457431,0.433,1962,12,15,1962.12,1962,3,76,11,0.0615240317962722,9.427685279846289,0.0132395745921851,0.09,1,Wet,44,8,6,4,64,126.0,0.176945490764466,586.0837013457431,586.0837013457431,,3,195.3612337819144,195.3612337819144,195.3612337819144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,644.0837013457431,990.0,966.7483348053828,23.25166519461709,0.2925476456307677,0.1044334805382972,989.6030188738308,0.2700114545893602,0.2700114545893602,0.2700114545893602,0.0,22.58467261385866,22.58467261385866,22.58467261385866,22.854684068448023,,0.93138442094977,0.93138442094977,0.93138442094977,0.0,40.301374439237335,40.301374439237335,40.301374439237335,0.0,0.8208019234060557,0.8208019234060557,0.8208019234060557,0.0,0.9720801923406056,0.9720801923406056,0.9720801923406056,0.96,39.17616781648459,39.17616781648459,39.17616781648459,0.0,117.52850344945378,2820.684082786891,0.1650487200133082,5.5703317527470576e-05
1963-01-15,1963-01-26,1504.8959,0.9514248483621192,1431.7953534582748,0.241,1963,1,15,1963.01,1962,4,107,16,0.1237071185387949,104.08704899868737,0.0726968758120925,0.03,1,Wet,49,8,7,5,81,150.0,0.1047635750721629,1281.7953534582748,1100.0,,4,275.0,275.0,275.0,275.0,181.7953534582748,51.00000000000001,9.695752184441323,8.483783161386159,6.059845115275826,106.5559729971715,100.0,17.695752184441325,15.48378316138616,11.059845115275827,187.5559729971715,1233.1795353458274,990.0,969.2642619111728,20.735738088827134,0.9008511259526428,0.48,988.6191488740474,0.5349,0.5349,0.5349,0.5349,18.819986962874506,18.819986962874506,18.819986962874506,18.819986962874506,,0.9365029589330546,0.9365029589330546,0.9365029589330546,0.9365029589330546,47.5335078681114,47.5335078681114,47.5335078681114,47.5335078681114,0.9680958832609248,0.9680958832609248,0.9680958832609248,0.9680958832609248,0.98,0.98,0.98,0.98,46.58283771074917,46.58283771074917,46.58283771074917,46.58283771074917,186.33135084299667,4471.95242023192,0.1301382564155853,4.7053371424999154e-05
1963-02-15,1963-02-26,4321.0391,0.9963276779215,4305.170852711009,0.03,1963,2,15,1963.02,1962,5,138,20,0.3719667616742312,194.19322713031124,0.0451069733987504,0.03,1,Wet,55,10,10,8,114,197.0,0.0457589272853009,4108.170852711009,1100.0,,4,275.0,275.0,275.0,275.0,3008.1708527110086,45.0,8.0,15.0,71.99999999999999,2868.1708527110086,100.0,18.0,25.0,80.0,2982.1708527110086,1243.0,990.0,976.2384626604612,13.761537339538904,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.820347927020627,11.820347927020627,11.820347927020627,11.820347927020627,,0.8507941677721577,0.8507941677721577,0.8507941677721577,0.8507941677721577,27.122277646880928,27.122277646880928,27.122277646880928,27.122277646880928,0.5523885467796523,0.5523885467796523,0.5523885467796523,0.5523885467796523,0.97,0.97,0.97,0.97,26.3086093174745,26.3086093174745,26.3086093174745,26.3086093174745,105.234437269898,2525.626494477552,0.0244437307763595,2.657435284593384e-05
1963-03-15,1963-03-26,6801.831999999999,1.0461022380857712,7115.411678283417,0.003,1963,3,15,1963.03,1962,6,166,24,0.6147715690036872,0.0,0.0,0.03,1,Wet,68,14,17,21,195,315.0,0.0442701018918406,6800.411678283417,0.0,,0,275.0,275.0,275.0,275.0,6800.411678283417,1132.0,3.999999999999972,8.0,59.0,5597.411678283417,1200.0,18.0,25.0,80.0,5792.411678283417,1243.0,990.1785327773264,980.3984869775863,9.780045799739923,0.8595981806875911,0.48,988.8389345966386,0.5349,0.5349,0.5349,0.5349,7.905547619052292,7.905547619052292,7.905547619052292,7.905547619052292,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
1963-04-15,1963-04-26,5365.523,1.0345701589618974,5551.009983023717,0.01,1963,4,15,1963.04,1962,7,197,29,0.4796072625332492,23.343745536330967,0.0042053149981213,0.02,1,Wet,84,14,20,27,219,364.0,0.0655736525629024,5187.009983023717,0.0,,0,275.0,275.0,275.0,275.0,5187.009983023717,1116.0,4.0,5.0,53.0,4009.009983023717,1200.0,18.0,25.0,80.0,4228.009983023717,1243.0,990.0513359686896,978.3585553738563,11.692780594833266,0.9071127714532116,0.48,988.6642231972364,0.5349,0.5349,0.5349,0.5349,9.770767823380076,9.770767823380076,9.770767823380076,9.770767823380076,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
1963-05-15,1963-05-26,3019.5429,1.0200701869153206,3080.145690401829,0.08,1963,5,15,1963.05,1962,8,227,33,0.2661245876507181,42.39988646125494,0.0137655457640783,0.17,2,Mod_Wet,65,14,17,23,202,321.0,0.104215849594479,2759.145690401829,1100.0,,4,275.0,275.0,275.0,275.0,1659.1456904018291,35.0,4.0,8.0,57.0,1555.1456904018291,100.0,18.0,25.0,80.0,1757.1456904018291,1243.0,990.0,973.7072482182112,16.292751781788752,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.351562369270477,14.351562369270477,14.351562369270477,14.351562369270477,,0.9059314047936732,0.9059314047936732,0.9059314047936732,0.9059314047936732,35.06435794807393,35.06435794807393,35.06435794807393,35.06435794807393,0.71414170973674,0.71414170973674,0.71414170973674,0.71414170973674,0.97,0.97,0.97,0.97,34.01242720963172,34.01242720963172,34.01242720963172,34.01242720963172,136.04970883852687,3265.193012124645,0.0441698940613351,3.435598708043608e-05
1963-06-15,1963-06-26,1579.4263,0.9567215637917794,1511.0711996298642,0.229,1963,6,15,1963.06,1962,9,258,37,0.1305565516480202,0.0,0.0,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.1700780215141099,1254.0711996298642,1100.0,,4,275.0,275.0,275.0,275.0,154.07119962986417,37.16892753716567,6.000000000000001,8.392983637424507,9.591981299913725,92.91730715536026,99.16892753716569,18.0,22.392983637424507,25.591981299913723,245.91730715536028,1239.5619111745905,990.0,969.5203838757272,20.479616124272752,0.9173836130618837,0.48,988.602616386938,0.5349,0.5349,0.5349,0.5349,18.547332511210804,18.547332511210804,18.547332511210804,18.547332511210804,,0.935644097410314,0.935644097410314,0.935644097410314,0.935644097410314,46.80190528947348,46.80190528947348,46.80190528947348,46.80190528947348,0.9531956270768528,0.9531956270768528,0.9531956270768528,0.9531956270768528,0.98,0.98,0.98,0.98,45.86586718368401,45.86586718368401,45.86586718368401,45.86586718368401,183.46346873473604,4403.123249633665,0.1214128551849014,4.632915877139799e-05
1963-07-15,1963-07-26,909.0679,0.9012241447918772,819.2739407352476,0.39,1963,7,15,1963.07,1962,10,288,42,0.0707852684795253,15.41962697148881,0.0188210880449226,0.14,2,Mod_Wet,58,11,11,11,136,227.0,0.2770746007083803,592.2739407352476,592.2739407352476,,3,197.4246469117492,197.4246469117492,197.4246469117492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,672.2739407352476,990.0,967.177095762941,22.822904237058992,0.3085678810677097,0.106909576294099,989.5845225426382,0.2757890113528977,0.2757890113528977,0.2757890113528977,0.0,22.13163776834428,22.13163776834428,22.13163776834428,22.407426779697172,,0.9314696684974972,0.9314696684974972,0.9314696684974972,0.0,39.913732318151645,39.913732318151645,39.913732318151645,0.0,0.812906971856449,0.812906971856449,0.812906971856449,0.0,0.9712906971856448,0.9712906971856448,0.9712906971856448,0.96,38.76783689057872,38.76783689057872,38.76783689057872,0.0,116.30351067173616,2791.284256121668,0.1419592457284323,5.45466016992807e-05
1963-08-15,1963-08-26,623.0255,0.8843912864860217,550.9983234585969,0.515,1963,8,15,1963.08,1962,11,319,46,0.0476062551468227,11.829751749518664,0.0214696692274193,0.06,1,Wet,58,10,10,7,117,202.0,0.3666072860840177,348.99832345859693,348.99832345859693,,2,174.49916172929846,174.49916172929846,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,426.9983234585969,990.0,966.0794924555636,23.920507544436305,0.1862327195834312,0.0397996646917193,989.7739676157248,0.2154779546194882,0.2154779546194882,0.0,0.0,23.47899720554163,23.47899720554163,23.69447516016112,23.69447516016112,,0.9254033679409912,0.9254033679409912,0.0,0.0,37.18284912345613,37.18284912345613,0.0,0.0,0.7572881695204914,0.7572881695204914,0.0,0.0,0.97,0.97,0.96,0.96,36.06736364975245,36.06736364975245,0.0,0.0,72.13472729950489,1731.2334551881172,0.1309164188499118,5.741409887385774e-05
1963-09-15,1963-09-26,463.5928,0.9065907191323836,420.28892993659525,0.63,1963,9,15,1963.09,1962,12,350,50,0.0363129635465218,0.0,0.0,0.04,1,Wet,48,8,7,4,79,146.0,0.3473800749927568,274.28892993659525,274.28892993659525,,2,137.14446496829763,137.14446496829763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,337.28892993659525,990.0,965.4913001847146,24.508699815285357,0.1545714912117043,0.024857785987319,989.8205707228008,0.1331602620384974,0.1331602620384974,0.0,0.0,24.196110276047737,24.196110276047737,24.329270538086234,24.329270538086234,,0.910754269694496,0.910754269694496,0.0,0.0,29.639014221886924,29.639014221886924,0.0,0.0,0.6036459108327276,0.6036459108327276,0.0,0.0,0.97,0.97,0.96,0.96,28.74984379523032,28.74984379523032,0.0,0.0,57.49968759046063,1379.992502171055,0.1368099026522897,5.823106111313623e-05
1963-10-15,1963-10-26,396.9661,0.9077571128687334,360.34880084276085,0.7000000000000001,1963,10,15,1963.1,1963,1,15,3,0.0311341363928145,10.129595741912569,0.0281105299038656,0.04,1,Wet,44,7,6,3,60,120.0,0.3330106822038859,240.34880084276085,240.34880084276085,,2,120.17440042138044,120.17440042138044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,297.34880084276085,990.0,965.2017440042138,24.798255995786235,0.1404753804390235,0.0180697601685521,989.8414548593925,0.1022034567332019,0.1022034567332019,0.0,0.0,24.53750739844537,24.53750739844537,24.639710855178578,24.639710855178578,,0.9014700442445645,0.9014700442445645,0.0,0.0,26.06948229748377,26.06948229748377,0.0,0.0,0.5309466863031318,0.5309466863031318,0.0,0.0,0.97,0.97,0.96,0.96,25.287397828559257,25.287397828559257,0.0,0.0,50.574795657118514,1213.7950957708445,0.1403495600341597,5.845069457363478e-05
1963-11-15,1963-11-26,499.3804,0.8921883077628417,445.541354005931,0.598,1963,11,15,1963.11,1963,2,46,7,0.0384947729861124,5.50824283947378,0.0123630338462374,0.03,1,Wet,42,7,6,3,56,114.0,0.2558685046292749,331.541354005931,331.541354005931,,2,165.7706770029655,165.7706770029655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,386.541354005931,990.0,965.6049360930268,24.39506390697329,0.1719541998122025,0.0363082708011862,989.7917375293866,0.1944342112670578,0.1944342112670578,0.0,0.0,23.99236722509287,23.99236722509287,24.18680143635993,24.18680143635993,,0.922710209473564,0.922710209473564,0.0,0.0,35.99024778166472,35.99024778166472,0.0,0.0,0.7329989364901165,0.7329989364901165,0.0,0.0,0.97,0.97,0.96,0.96,34.91054034821478,34.91054034821478,0.0,0.0,69.82108069642956,1675.7059367143097,0.1567106623631173,5.849871940123085e-05
1963-12-15,1963-12-26,901.4559,0.907115570001353,817.7246825595828,0.391,1963,12,15,1963.12,1963,3,76,11,0.0706514125731479,0.0,0.0,0.0,1,Wet,44,8,6,4,64,126.0,0.1540860911836535,691.7246825595828,691.7246825595828,,4,172.9311706398957,172.9311706398957,172.9311706398957,172.9311706398957,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,749.7246825595828,990.0,967.1708987302384,22.829101269761736,0.352582374937301,0.1375174047678748,989.5099002202948,0.2116520563613455,0.2116520563613455,0.2116520563613455,0.2116520563613455,22.127349433695144,22.127349433695144,22.127349433695144,22.127349433695144,,0.9224751133101458,0.9224751133101458,0.9224751133101458,0.9224751133101458,34.61752652653384,34.61752652653384,34.61752652653384,34.61752652653384,0.7050412734528276,0.7050412734528276,0.7050412734528276,0.7050412734528276,0.97,0.97,0.97,0.97,33.57900073073782,33.57900073073782,33.57900073073782,33.57900073073782,134.31600292295127,3223.5840701508305,0.1642557767762678,5.393764564519086e-05
1964-01-15,1964-01-26,1078.3827,0.9251619817921662,997.6786758623872,0.331,1964,1,15,1964.01,1963,4,107,16,0.0861994375945102,26.24650992546083,0.0263075783420684,0.06,1,Wet,49,8,7,5,81,150.0,0.1503490087831545,847.6786758623872,847.6786758623872,,4,211.9196689655968,211.9196689655968,211.9196689655968,211.9196689655968,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,911.6786758623872,990.0,967.8907147034496,22.109285296550524,0.4894926265043221,0.2281429406899097,989.2823644328056,0.3177590068967904,0.3177590068967904,0.3177590068967904,0.3177590068967904,21.07389072245944,21.07389072245944,21.07389072245944,21.07389072245944,,0.9346397853036212,0.9346397853036212,0.9346397853036212,0.9346397853036212,40.93539204080253,40.93539204080253,40.93539204080253,40.93539204080253,0.8337147055153266,0.8337147055153266,0.8337147055153266,0.8337147055153266,0.9733714705515326,0.9733714705515326,0.9733714705515326,0.9733714705515326,39.84534274835946,39.84534274835946,39.84534274835946,39.84534274835946,159.38137099343786,3825.1529038425087,0.1597522076490906,5.222804856886595e-05
1964-02-15,1964-02-26,1432.6212,0.9362992295163016,1341.3621257487196,0.254,1964,2,15,1964.02,1963,5,138,20,0.1158936876646893,43.86868224685668,0.0327045779843904,0.22,2,Mod_Wet,49,8,7,5,93,162.0,0.1207727554627167,1179.3621257487196,1100.0,,4,275.0,275.0,275.0,275.0,79.36212574871956,24.00459359066209,3.919117320924423,3.42922765580887,2.449448325577764,45.55973885574642,73.0045935906621,11.919117320924425,10.42922765580887,7.449448325577764,138.55973885574642,1195.3529385673953,990.0,968.9728523952102,21.02714760478977,0.8382124042434262,0.48,988.6817875957564,0.5349,0.5349,0.5349,0.5349,19.174035200546307,19.174035200546307,19.174035200546307,19.174035200546307,,0.9376129898257046,0.9376129898257046,0.9376129898257046,0.9376129898257046,48.48512606494934,48.48512606494934,48.48512606494934,48.48512606494934,0.9874771092657708,0.9874771092657708,0.9874771092657708,0.9874771092657708,0.98,0.98,0.98,0.98,47.51542354365036,47.51542354365036,47.51542354365036,47.51542354365036,190.06169417460143,4561.480660190435,0.1416930525517209,4.799537731681855e-05
1964-03-15,1964-03-26,2384.2857,1.004803744062384,2395.739198274402,0.132,1964,3,15,1964.03,1963,6,167,24,0.2069918667309084,31.908320504154744,0.0133187788249812,0.41,3,Normal,49,9,9,9,107,183.0,0.0763856099744959,2212.739198274402,1100.0,,4,275.0,275.0,275.0,275.0,1112.739198274402,51.0,9.0,16.0,54.72487860365912,982.0143196707428,100.0,18.0,25.0,63.72487860365912,1089.014319670743,1243.0,990.0,972.055232547559,17.944767452441056,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.00357803992278,16.00357803992278,16.00357803992278,16.00357803992278,,0.9238228186388155,0.9238228186388155,0.9238228186388155,0.9238228186388155,39.87284004706264,39.87284004706264,39.87284004706264,39.87284004706264,0.8120741353780578,0.8120741353780578,0.8120741353780578,0.8120741353780578,0.9712074135378056,0.9712074135378056,0.9712074135378056,0.9712074135378056,38.72479785251434,38.72479785251434,38.72479785251434,38.72479785251434,154.89919141005737,3717.580593841377,0.0646561159585433,3.911595742678216e-05
1964-04-15,1964-04-26,2287.4661,1.006148957666809,2301.531632213161,0.143,1964,4,15,1964.04,1963,7,198,29,0.1988523330232171,7.568431561833678,0.003288432561996,0.68,3,Normal,54,13,14,19,117,217.0,0.0942850391290655,2084.531632213161,1100.0,,4,275.0,275.0,275.0,275.0,984.5316322131612,46.0,5.0,10.999999999999991,61.0,861.5316322131613,100.0,18.0,25.0,80.0,978.5316322131612,1243.0,990.0,971.8278349743076,18.17216502569238,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.230975613174103,16.230975613174103,16.230975613174103,16.230975613174103,,0.924955258553607,0.924955258553607,0.924955258553607,0.924955258553607,40.48897144053996,40.48897144053996,40.48897144053996,40.48897144053996,0.824622636263543,0.824622636263543,0.824622636263543,0.824622636263543,0.9724622636263542,0.9724622636263542,0.9724622636263542,0.9724622636263542,39.3739968189703,39.3739968189703,39.3739968189703,39.3739968189703,157.4959872758812,3779.9036946211486,0.0684309461888353,3.977171395855586e-05
1964-05-15,1964-05-26,1758.4044,0.981668277899988,1726.1698191997614,0.204,1964,5,15,1964.05,1963,8,228,33,0.1491410723788594,25.34760691952715,0.0146843066293895,0.6900000000000001,3,Normal,55,13,13,17,178,276.0,0.1598915685641818,1450.1698191997614,1100.0,,4,275.0,275.0,275.0,275.0,350.1698191997614,45.0,5.0,12.0,21.568430892738927,266.60138830702243,100.0,18.0,25.0,38.56843089273893,444.6013883070224,1243.0,990.0,970.2153178774146,19.784682122585423,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.843492710067146,17.843492710067146,17.843492710067146,17.843492710067146,,0.9331163350661948,0.9331163350661948,0.9331163350661948,0.9331163350661948,44.904209282423466,44.904209282423466,44.904209282423466,44.904209282423466,0.9145460138986448,0.9145460138986448,0.9145460138986448,0.9145460138986448,0.98,0.98,0.98,0.98,44.006125096774994,44.006125096774994,44.006125096774994,44.006125096774994,176.02450038709998,4224.588009290399,0.1019740343210864,4.445063141088383e-05
1964-06-15,1964-06-26,901.4559,0.907115570001353,817.7246825595828,0.391,1964,6,15,1964.06,1963,9,259,37,0.0706514125731479,16.968885147153628,0.0207513427307084,0.8200000000000001,4,Mod_Dry,45,10,9,9,88,161.0,0.1968877831791128,656.7246825595828,656.7246825595828,,3,218.90822751986093,218.90822751986093,218.90822751986093,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,720.7246825595828,990.0,967.1708987302384,22.829101269761736,0.336101960519668,0.1270174047678748,989.5368806347124,0.3390373407611716,0.3390373407611716,0.3390373407611716,0.0,22.02694456371304,22.02694456371304,22.02694456371304,22.36598190447421,,0.9372614157131478,0.9372614157131478,0.9372614157131478,0.0,44.32163588762319,44.32163588762319,44.32163588762319,0.0,0.9026809753080078,0.9026809753080078,0.9026809753080078,0.0,0.98,0.98,0.98,0.96,43.435203169870725,43.435203169870725,43.435203169870725,0.0,130.30560950961217,3127.334628230692,0.1593514446717432,5.511594676247756e-05
1964-07-15,1964-07-26,570.3586,0.8854392210789449,505.01787451967766,0.547,1964,7,15,1964.07,1963,10,289,42,0.0436335443585001,7.099945474035508,0.0140588003559047,0.66,3,Normal,50,10,9,9,108,186.0,0.3683037955377412,319.01787451967766,319.01787451967766,,2,159.50893725983883,159.50893725983883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,388.01787451967766,990.0,965.8725804353384,24.127419564661523,0.1724753097132499,0.0338035749039355,989.7937211153828,0.1800098407168422,0.1800098407168422,0.0,0.0,23.741130839327504,23.741130839327504,23.921140680044346,23.921140680044346,,0.919955292422987,0.919955292422987,0.0,0.0,34.165819698712944,34.165819698712944,0.0,0.0,0.6958415417253145,0.6958415417253145,0.0,0.0,0.97,0.97,0.96,0.96,33.14084510775155,33.14084510775155,0.0,0.0,66.2816902155031,1590.7605651720746,0.1312462262420782,5.771331980422265e-05
