Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1964-08-15,1964-08-26,458.6166,0.911126574868046,417.8577719356288,0.633,1964,8,15,1964.08,1963,11,320,46,0.0361029114952383,0.0,0.0,0.45,3,Normal,47,8,6,5,89,155.0,0.3709396124954158,262.8577719356288,262.8577719356288,,2,131.4288859678144,131.4288859678144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,323.8577719356288,990.0,965.4803599737104,24.51964002628972,0.1498312188269506,0.0225715543871257,989.827597226786,0.1222863056194911,0.1222863056194911,0.0,0.0,24.224950947456115,24.224950947456115,24.347237253075605,24.347237253075605,,0.9080767347775016,0.9080767347775016,0.0,0.0,28.354042211374296,28.354042211374296,0.0,0.0,0.5774754014536516,0.5774754014536516,0.0,0.0,0.97,0.97,0.96,0.96,27.503420945033067,27.503420945033067,0.0,0.0,55.00684189006613,1320.1642053615872,0.1316401071954692,5.812907181811609e-05
1964-09-15,1964-09-26,353.2963,0.921778111561846,325.6607962357874,0.746,1964,9,15,1964.09,1963,12,351,51,0.028137092794772,3.544998767869401,0.010885555795616,0.29,2,Mod_Wet,46,7,6,4,75,138.0,0.4237538002581194,187.66079623578744,187.66079623578744,,1,187.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,246.66079623578744,990.0,965.028303981179,24.971696018821035,0.1225860109252843,0.0087660796235787,989.8686479094512,0.2491777179871945,0.0,0.0,0.0,24.59116621028501,24.840343928272205,24.840343928272205,24.840343928272205,,0.9310960326160872,0.0,0.0,0.0,42.13915818928911,0.0,0.0,0.0,0.8582313276840959,0.0,0.0,0.0,0.9758231327684096,0.96,0.96,0.96,41.12036535649568,0.0,0.0,0.0,41.12036535649568,986.8887685558964,0.1262674716508504,6.086686158885338e-05
1964-10-15,1964-10-26,278.9403,0.9468161724841248,264.1051871975735,0.852,1964,10,15,1964.1,1964,1,15,3,0.0228186881738703,2.6808555159270213,0.0101507113297305,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4165007176391068,154.1051871975735,154.1051871975735,,1,154.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1051871975735,990.0,964.7564207487904,25.243579251209667,0.1079194108387203,0.0054105187197573,989.8866700704416,0.1680672043467588,0.0,0.0,0.0,24.962182117304504,25.130249321651263,25.130249321651263,25.130249321651263,,0.9189316013621388,0.0,0.0,0.0,34.66743349231668,0.0,0.0,0.0,0.7060577086011544,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.62741048754718,0.0,0.0,0.0,33.62741048754718,807.0578517011323,0.1273258236400747,6.0614100845783024e-05
1964-11-15,1964-11-26,344.9443,0.9283094176295976,320.2150422476492,0.757,1964,11,15,1964.11,1964,2,46,7,0.0276665796501968,8.399472167787906,0.0262307232940415,0.2,2,Mod_Wet,40,6,4,3,53,106.0,0.3310275471632007,214.2150422476492,214.2150422476492,,1,214.2150422476492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.2150422476492,990.0,965.0010752112382,24.99892478876177,0.1287814489954205,0.0128430084495298,989.8583755425552,0.3246451267429476,0.0,0.0,0.0,24.53265520457393,24.85730033131688,24.85730033131688,24.85730033131688,,0.9385145827964984,0.0,0.0,0.0,48.369794642898505,0.0,0.0,0.0,0.9851282004663646,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.40239875004053,0.0,0.0,0.0,47.40239875004053,1137.6575700009728,0.1480330168667725,6.146782619915138e-05
1964-12-15,1964-12-26,494.165,0.8960553284209241,442.799181369126,0.602,1964,12,15,1964.12,1964,3,76,11,0.0382578492702924,2.766070202668743,0.0062467825575379,0.25,2,Mod_Wet,42,7,5,3,61,118.0,0.2664864908628476,324.799181369126,324.799181369126,,2,162.399590684563,162.399590684563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,378.799181369126,990.0,965.592596316161,24.407403683838996,0.1692217468736248,0.0349598362738252,989.7958184168524,0.1866190585744949,0.1866190585744949,0.0,0.0,24.01660304211701,24.01660304211701,24.203222100691505,24.203222100691505,,0.9213938878056446,0.9213938878056446,0.0,0.0,35.24362216464489,35.24362216464489,0.0,0.0,0.7177927121108939,0.7177927121108939,0.0,0.0,0.97,0.97,0.96,0.96,34.18631349970554,34.18631349970554,0.0,0.0,68.37262699941108,1640.943047985866,0.1544100122046394,5.847427419203044e-05
1965-01-15,1965-01-26,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1965,1,15,1965.01,1964,4,107,16,0.0607094797880934,20.347152893665907,0.0289574876304164,0.39,2,Mod_Wet,46,7,6,4,76,139.0,0.1978208352619644,563.6560160658968,563.6560160658968,,3,187.88533868863223,187.88533868863223,187.88533868863223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,622.6560160658968,990.0,966.7106240642636,23.289375935736416,0.2803705030989579,0.0954624064263587,989.6241670904748,0.2497750009117618,0.2497750009117618,0.2497750009117618,0.0,22.663768025299312,22.663768025299312,22.663768025299312,22.913543026211077,,0.9290777087305532,0.9290777087305532,0.9290777087305532,0.0,38.798572584932906,38.798572584932906,38.798572584932906,0.0,0.7901949609965968,0.7901949609965968,0.7901949609965968,0.0,0.97,0.97,0.97,0.96,37.63461540738492,37.63461540738492,37.63461540738492,0.0,112.90384622215475,2709.692309331714,0.1606815335536333,5.564063650921374e-05
1965-02-15,1965-02-26,1112.7189,0.9371977043562544,1042.8375986738165,0.321,1965,2,15,1965.02,1964,5,138,20,0.0901011685254177,17.68051567353109,0.0169542368783169,0.39,2,Mod_Wet,49,8,7,5,93,162.0,0.1553453770807808,880.8375986738165,880.8375986738165,,4,220.20939966845413,220.20939966845413,220.20939966845413,220.20939966845413,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,944.8375986738164,990.0,968.0346324529748,21.965367547025156,0.519833491349224,0.2546700789390532,989.2254964297116,0.3430575149589459,0.3430575149589459,0.3430575149589459,0.3430575149589459,20.84780646177792,20.84780646177792,20.84780646177792,20.84780646177792,,0.9360801118278748,0.9360801118278748,0.9360801118278748,0.9360801118278748,42.14518235786193,42.14518235786193,42.14518235786193,42.14518235786193,0.8583540195083895,0.8583540195083895,0.8583540195083895,0.8583540195083895,0.975835401950839,0.975835401950839,0.975835401950839,0.975835401950839,41.1267609664756,41.1267609664756,41.1267609664756,41.1267609664756,164.5070438659024,3948.1690527816577,0.1577494368011923,5.187834981461054e-05
1965-03-15,1965-03-26,2398.3241,1.0053053197487325,2411.0479762115906,0.131,1965,3,15,1965.03,1964,6,166,24,0.2083145451446814,47.217098441343296,0.01958364118309,0.47,3,Normal,49,9,9,9,107,183.0,0.0759006049674476,2228.0479762115906,1100.0,,4,275.0,275.0,275.0,275.0,1128.0479762115906,51.0,8.999999999999993,15.999999999999991,55.4777693218815,996.5702068897092,100.0,18.0,25.0,64.47776932188151,1103.5702068897092,1243.0,990.0,972.092184770166,17.907815229834114,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.966625817315837,15.966625817315837,15.966625817315837,15.966625817315837,,0.9234495649544135,0.9234495649544135,0.9234495649544135,0.9234495649544135,39.764701063971565,39.764701063971565,39.764701063971565,39.764701063971565,0.8098717120971806,0.8098717120971806,0.8098717120971806,0.8098717120971806,0.970987171209718,0.970987171209718,0.970987171209718,0.970987171209718,38.61101460010581,38.61101460010581,38.61101460010581,38.61101460010581,154.44405840042324,3706.6574016101576,0.0640568167553002,3.9001024848591726e-05
1965-04-15,1965-04-26,2570.8598,1.0179079879576662,2616.898726339248,0.115,1965,4,15,1965.04,1964,7,197,29,0.226100049955711,0.0,0.0,0.58,3,Normal,54,13,14,19,117,217.0,0.082922582297848,2399.898726339248,1100.0,,4,275.0,275.0,275.0,275.0,1299.8987263392478,46.0,5.0,11.0,61.0,1176.898726339248,100.0,18.0,25.0,80.0,1293.898726339248,1243.0,990.0,972.5890658911636,17.410934108836273,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.469744696317996,15.469744696317996,15.469744696317996,15.469744696317996,,0.9181577810157866,0.9181577810157866,0.9181577810157866,0.9181577810157866,38.30644581887789,38.30644581887789,38.30644581887789,38.30644581887789,0.7801720126044377,0.7801720126044377,0.7801720126044377,0.7801720126044377,0.97,0.97,0.97,0.97,37.15725244431155,37.15725244431155,37.15725244431155,37.15725244431155,148.6290097772462,3567.096234653909,0.0567958585027712,3.753257822657733e-05
1965-05-15,1965-05-26,1852.4742,0.9909847503011144,1835.7736825262568,0.192,1965,5,15,1965.05,1964,8,227,33,0.1586108461702685,45.270013707556245,0.0246599099542918,0.67,3,Normal,55,13,13,17,178,276.0,0.150345329942953,1559.7736825262568,1100.0,,4,275.0,275.0,275.0,275.0,459.7736825262568,45.0,4.9999999999999964,11.999999999999996,28.31939348893611,369.45428903732073,100.0,18.0,25.0,45.31939348893612,547.4542890373207,1243.0,990.0,970.5694226666232,19.43057733337673,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.489387920858455,17.489387920858455,17.489387920858455,17.489387920858455,,0.931298006973608,0.931298006973608,0.931298006973608,0.931298006973608,43.92731693550439,43.92731693550439,43.92731693550439,43.92731693550439,0.8946500394196413,0.8946500394196413,0.8946500394196413,0.8946500394196413,0.979465003941964,0.979465003941964,0.979465003941964,0.979465003941964,43.025269655393714,43.025269655393714,43.025269655393714,43.025269655393714,172.10107862157486,4130.425886917797,0.0937485269887636,4.3459868338781527e-05
1965-06-15,1965-06-26,1019.9159,0.9227467245233664,941.1240560143012,0.348,1965,6,15,1965.06,1964,9,258,37,0.0813131184396356,16.809341240754975,0.0178609197515821,0.73,4,Mod_Dry,45,10,9,9,88,161.0,0.1710720270841249,780.1240560143012,780.1240560143012,,4,195.0310140035753,195.0310140035753,195.0310140035753,195.0310140035753,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,844.1240560143012,990.0,967.6644962240572,22.33550377594281,0.4276792315965415,0.1800620280071506,989.3922587403964,0.2690868392100108,0.2690868392100108,0.2690868392100108,0.2690868392100108,21.4586756771291,21.4586756771291,21.4586756771291,21.4586756771291,,0.9299753962092664,0.9299753962092664,0.9299753962092664,0.9299753962092664,38.169524790993634,38.169524790993634,38.169524790993634,38.169524790993634,0.7773833969652472,0.7773833969652472,0.7773833969652472,0.7773833969652472,0.97,0.97,0.97,0.97,37.02443904726383,37.02443904726383,37.02443904726383,37.02443904726383,148.0977561890553,3554.3461485373277,0.1573626295520012,5.2732979185706296e-05
1965-07-15,1965-07-26,576.0661,0.8889914195501405,512.1178199937132,0.544,1965,7,15,1965.07,1964,10,288,42,0.0442469796474568,4.655182730200182,0.0090900619905343,0.59,3,Normal,50,10,9,9,108,186.0,0.3631976719776776,326.1178199937132,326.1178199937132,,2,163.05890999685658,163.05890999685658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,395.1178199937132,990.0,965.9045301899716,24.09546981002836,0.1749811007598154,0.0352235639987426,989.7897953352414,0.1881354929927701,0.1881354929927701,0.0,0.0,23.69712965227696,23.69712965227696,23.885265145269727,23.885265145269727,,0.9213707487769331,0.9213707487769331,0.0,0.0,34.915108775459444,34.915108775459444,0.0,0.0,0.7111020117201516,0.7111020117201516,0.0,0.0,0.97,0.97,0.96,0.96,33.86765551219566,33.86765551219566,0.0,0.0,67.73531102439132,1625.6474645853918,0.1322650928749615,5.769498941764285e-05
1965-08-15,1965-08-26,434.2405,0.9023039355474278,391.8169121240828,0.66,1965,8,15,1965.08,1964,11,319,46,0.0338529812075207,0.0,0.0,0.46,3,Normal,47,8,6,5,89,155.0,0.3955929292580247,236.8169121240828,236.8169121240828,,2,118.4084560620414,118.4084560620414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,297.8169121240828,990.0,965.3590845606204,24.64091543937957,0.1406405914342097,0.0173633824248165,989.8419960261408,0.0992580370629887,0.0992580370629887,0.0,0.0,24.3836534284575,24.3836534284575,24.482911465520488,24.482911465520488,,0.8998094196277696,0.8998094196277696,0.0,0.0,25.47831660489776,25.47831660489776,0.0,0.0,0.5189066518309116,0.5189066518309116,0.0,0.0,0.97,0.97,0.96,0.96,24.71396710675082,24.71396710675082,0.0,0.0,49.42793421350164,1186.270421124039,0.1261505889205939,5.797720104879461e-05
1965-09-15,1965-09-26,340.8154,0.928721014594374,316.52242407738737,0.763,1965,9,15,1965.09,1964,12,350,50,0.0273475374402862,7.104129761448463,0.0224443174355051,0.34,2,Mod_Wet,46,7,6,4,75,138.0,0.4359880675192227,178.52242407738737,178.52242407738737,,1,178.52242407738737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,237.52242407738737,990.0,964.9826121203868,25.017387879613125,0.119360795855895,0.0078522424077387,989.8727869617364,0.2255060601934684,0.0,0.0,0.0,24.66466878115609,24.89017484134956,24.89017484134956,24.89017484134956,,0.9280054043592436,0.0,0.0,0.0,40.07349933359178,0.0,0.0,0.0,0.8161608825578774,0.0,0.0,0.0,0.9716160882557876,0.96,0.96,0.96,38.936056665225365,0.0,0.0,0.0,38.936056665225365,934.4653599654088,0.1230120007412359,6.058382498328339e-05
1965-10-15,1965-10-26,289.9506,0.935581823043148,271.2725109404546,0.835,1965,10,15,1965.1,1965,1,15,3,0.0234379449452552,1.0102650433937583,0.0037241703550844,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4054963019240288,161.2725109404546,161.2725109404546,,1,161.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.2725109404546,990.0,964.7850900437618,25.214909956238216,0.1104490630248529,0.0061272510940454,989.8834236858812,0.1840267751630455,0.0,0.0,0.0,24.91430686695627,25.098333642119314,25.098333642119314,25.098333642119314,,0.921747008091972,0.0,0.0,0.0,36.32115020654579,0.0,0.0,0.0,0.7397382934123378,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.23151570034941,0.0,0.0,0.0,35.23151570034941,845.556376808386,0.1298749938879095,6.068320063919234e-05
1965-11-15,1965-11-26,289.9506,0.935581823043148,271.2725109404546,0.835,1965,11,15,1965.11,1965,2,46,7,0.0234379449452552,0.0,0.0,0.44,3,Normal,36,5,3,2,47,93.0,0.3428286916266789,178.2725109404546,178.2725109404546,,1,178.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,222.2725109404546,990.0,964.7850900437618,25.214909956238216,0.1139784866659228,0.0078272510940454,989.87819426224,0.2248812773511364,0.0,0.0,0.0,24.86822294112715,25.093104218478288,25.093104218478288,25.093104218478288,,0.9281281506206622,0.0,0.0,0.0,40.3529954423963,0.0,0.0,0.0,0.8218532676659124,0.0,0.0,0.0,0.9721853267665912,0.96,0.96,0.96,39.23059006017681,0.0,0.0,0.0,39.23059006017681,941.5341614442434,0.1446169017427205,6.112768631764414e-05
1965-12-15,1965-12-26,478.7252,0.9002196493164109,430.9578316629287,0.615,1965,12,15,1965.12,1965,3,76,11,0.037234756655677,4.324950671984085,0.0100356702076754,0.39,2,Mod_Wet,42,7,5,3,61,118.0,0.2738086915480238,312.9578316629287,312.9578316629287,,2,156.47891583146435,156.47891583146435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,366.9578316629287,990.0,965.5393102424832,24.46068975751689,0.1650425671628017,0.0325915663325857,989.8023658665046,0.1732831931458508,0.1732831931458508,0.0,0.0,24.08977243087564,24.08977243087564,24.26305562402149,24.26305562402149,,0.9190487667792748,0.9190487667792748,0.0,0.0,33.97549414637275,33.97549414637275,0.0,0.0,0.6919652575635998,0.6919652575635998,0.0,0.0,0.97,0.97,0.96,0.96,32.95622932198157,32.95622932198157,0.0,0.0,65.91245864396313,1581.8990074551152,0.1529441021865828,5.850314143826727e-05
1966-01-15,1966-01-26,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1966,1,15,1966.01,1965,4,107,16,0.0494114767522878,0.0,0.0,0.53,3,Normal,41,6,4,3,66,120.0,0.2098297942394516,451.8920920403683,451.8920920403683,,3,150.63069734678945,150.63069734678945,150.63069734678945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.8920920403683,990.0,966.1735144141816,23.826485585818432,0.2130179852587491,0.0603784184080736,989.7266035963332,0.1605623062690652,0.1605623062690652,0.1605623062690652,0.0,23.3925268758826,23.3925268758826,23.3925268758826,23.553089182151663,,0.9159607669843912,0.9159607669843912,0.9159607669843912,0.0,31.652367200998903,31.652367200998903,31.652367200998903,0.0,0.6446510631568005,0.6446510631568005,0.6446510631568005,0.0,0.97,0.97,0.97,0.96,30.70279618496894,30.70279618496894,30.70279618496894,0.0,92.1083885549068,2210.6013253177634,0.1610590351516962,5.661896709002047e-05
1966-02-15,1966-02-26,1053.0739999999996,0.9224728423044594,971.4321659369264,0.34,1966,2,15,1966.02,1965,5,138,20,0.0839317391369504,18.997082054007024,0.0195557474007304,0.5,3,Normal,43,7,5,4,78,137.0,0.1410288899254909,834.4321659369264,834.4321659369264,,4,208.6080414842316,208.6080414842316,208.6080414842316,208.6080414842316,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,889.4321659369264,990.0,967.7857286637476,22.214271336252292,0.4691367676980005,0.2175457327495411,989.3133174995525,0.3079076419636409,0.3079076419636409,0.3079076419636409,0.3079076419636409,21.219681193841108,21.219681193841108,21.219681193841108,21.219681193841108,,0.9340599513650112,0.9340599513650112,0.9340599513650112,0.9340599513650112,40.54929909090346,40.54929909090346,40.54929909090346,40.54929909090346,0.8258513053137161,0.8258513053137161,0.8258513053137161,0.8258513053137161,0.9725851305313716,0.9725851305313716,0.9725851305313716,0.9725851305313716,39.43764534928197,39.43764534928197,39.43764534928197,39.43764534928197,157.7505813971279,3786.013953531069,0.1623897035002754,5.251428184631955e-05
1966-03-15,1966-03-26,2233.2716,1.0124644434742982,2261.108087620956,0.148,1966,3,15,1966.03,1965,6,166,24,0.1953597387704506,65.88991734913452,0.0291405429531947,0.52,3,Normal,49,9,9,9,107,183.0,0.0809337691558765,2078.108087620956,1100.0,,4,275.0,275.0,275.0,275.0,978.1080876209562,51.0,9.0,16.0,48.1036764403749,854.0044111805813,100.0,18.0,25.0,57.1036764403749,961.0044111805812,1243.0,990.0,971.730260901154,18.269739098846003,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.328549686327726,16.328549686327726,16.328549686327726,16.328549686327726,,0.925441177437912,0.925441177437912,0.925441177437912,0.925441177437912,40.753773264958376,40.753773264958376,40.753773264958376,40.753773264958376,0.8300157487771563,0.8300157487771563,0.8300157487771563,0.8300157487771563,0.9730015748777155,0.9730015748777155,0.9730015748777155,0.9730015748777155,39.653485569013846,39.653485569013846,39.653485569013846,39.653485569013846,158.61394227605538,3806.7346146253294,0.0701487660605125,4.005402582728671e-05
1966-04-15,1966-04-26,4057.9837,0.9948355616753416,4037.026493458881,0.036,1966,4,15,1966.04,1965,7,197,29,0.3487990890348473,123.5729544157475,0.0306098943407903,0.12,2,Mod_Wet,70,14,18,25,168,295.0,0.073073585342574,3742.026493458881,1100.0,,4,275.0,275.0,275.0,275.0,2642.026493458881,30.0,3.999999999999986,7.0,55.0,2546.026493458881,100.0,18.0,25.0,80.0,2714.026493458881,1243.0,990.0,975.7477584830297,14.252241516970344,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.311052104452068,12.311052104452068,12.311052104452068,12.311052104452068,,0.8705883646847349,0.8705883646847349,0.8705883646847349,0.8705883646847349,28.905429128615417,28.905429128615417,28.905429128615417,28.905429128615417,0.5887052775685421,0.5887052775685421,0.5887052775685421,0.5887052775685421,0.97,0.97,0.97,0.97,28.038266254756955,28.038266254756955,28.038266254756955,28.038266254756955,112.15306501902782,2691.6735604566675,0.0277811070105057,2.8321481065411063e-05
1966-05-15,1966-05-26,2301.1428,1.0040153765184947,2310.3827547648234,0.142,1966,5,15,1966.05,1965,8,227,33,0.1996170700116807,24.777410847769712,0.0107243749100316,0.44,3,Normal,55,13,13,17,178,276.0,0.1194607254710461,2034.3827547648236,1100.0,,4,275.0,275.0,275.0,275.0,934.3827547648234,45.0,5.0,12.0,57.5525609818913,814.8301937829319,100.0,18.0,25.0,74.5525609818913,992.830193782932,1243.0,990.0,971.8491997528806,18.150800247119378,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.2096108346011,16.2096108346011,16.2096108346011,16.2096108346011,,0.9248488619563136,0.9248488619563136,0.9248488619563136,0.9248488619563136,40.4310246718807,40.4310246718807,40.4310246718807,40.4310246718807,0.823442457675778,0.823442457675778,0.823442457675778,0.823442457675778,0.9723442457675776,0.9723442457675776,0.9723442457675776,0.9723442457675776,39.312874190190165,39.312874190190165,39.312874190190165,39.312874190190165,157.25149676076066,3774.035922258256,0.0680629633494505,3.9709973929485015e-05
1966-06-15,1966-06-26,1342.9646,0.905877929951145,1216.5619918456675,0.269,1966,6,15,1966.06,1965,9,258,37,0.1051109560954656,29.51837093923724,0.0242637622555135,0.45,3,Normal,53,12,12,13,120,210.0,0.1726175907249948,1006.5619918456676,1006.5619918456676,,4,251.64049796141688,251.64049796141688,251.64049796141688,251.64049796141688,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1083.5619918456675,990.0,968.5806234029436,21.419376597056495,0.6743874946549931,0.3585305893993677,988.9670819159456,0.4479401727426441,0.4479401727426441,0.4479401727426441,0.4479401727426441,19.938518340259492,19.938518340259492,19.938518340259492,19.938518340259492,,0.939186588532226,0.939186588532226,0.939186588532226,0.939186588532226,46.21298269548566,46.21298269548566,46.21298269548566,46.21298269548566,0.9412012768938016,0.9412012768938016,0.9412012768938016,0.9412012768938016,0.98,0.98,0.98,0.98,45.28872304157594,45.28872304157594,45.28872304157594,45.28872304157594,181.15489216630377,4347.717411991291,0.1489072430180648,4.99927513528092e-05
1966-07-15,1966-07-26,704.3503,0.8783280558406197,618.6506296297572,0.474,1966,7,15,1966.07,1965,10,288,42,0.053451414400011,5.158382435532985,0.0083381187838119,0.33,2,Mod_Wet,58,11,11,11,136,227.0,0.3669276149219347,391.6506296297572,391.6506296297572,,2,195.8253148148786,195.8253148148786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,471.6506296297572,990.0,966.3746025185188,23.62539748148106,0.2019919038506022,0.0483301259259514,989.7496779702234,0.27131088148166,0.27131088148166,0.0,0.0,23.103764570222783,23.103764570222783,23.375075451704447,23.375075451704447,,0.932199794210777,0.932199794210777,0.0,0.0,41.36178625824476,41.36178625824476,0.0,0.0,0.8423989054632335,0.8423989054632335,0.0,0.0,0.9742398905463232,0.9742398905463232,0.96,0.96,40.2963021170328,40.2963021170328,0.0,0.0,80.59260423406559,1934.2225016175744,0.1302715949425247,5.716021580413601e-05
1966-08-15,1966-08-26,483.8375,0.9000891520783358,435.49688511870175,0.611,1966,8,15,1966.08,1965,11,319,46,0.0376269308742558,4.536226047755463,0.0104162077910592,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4225058922059748,251.49688511870173,251.49688511870173,,2,125.74844255935088,125.74844255935088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,322.4968851187017,990.0,965.559735983034,24.440264016965894,0.1493509196452576,0.0202993770237403,989.830349703331,0.1119471966068315,0.1119471966068315,0.0,0.0,24.158666523690037,24.158666523690037,24.270613720296865,24.270613720296865,,0.9052827381427568,0.9052827381427568,0.0,0.0,26.971090901225367,26.971090901225367,0.0,0.0,0.5493093869903333,0.5493093869903333,0.0,0.0,0.97,0.97,0.96,0.96,26.161958174188605,26.161958174188605,0.0,0.0,52.32391634837721,1255.773992361053,0.1201476247852277,5.7791654958360966e-05
1966-09-15,1966-09-26,379.1131,0.9090149185803196,344.6194637292325,0.718,1966,9,15,1966.09,1965,12,350,50,0.0297751216662056,2.319030654703284,0.0067292503725945,0.18,2,Mod_Wet,46,7,6,4,75,138.0,0.4004416886575698,206.6194637292325,206.6194637292325,,1,206.6194637292325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,265.6194637292325,990.0,965.1230973186462,24.87690268135384,0.1292771129110132,0.0113238927458465,989.8593989943432,0.3020612233639436,0.0,0.0,0.0,24.434240452333007,24.73630167569695,24.73630167569695,24.73630167569695,,0.9365128895965548,0.0,0.0,0.0,46.368445025374974,0.0,0.0,0.0,0.9443675157917508,0.0,0.0,0.0,0.98,0.96,0.96,0.96,45.44107612486747,0.0,0.0,0.0,45.44107612486747,1090.5858269968194,0.131858704767095,6.109066841029985e-05
1966-10-15,1966-10-26,293.6805,0.9321845933144058,273.7644374568714,0.8280000000000001,1966,10,15,1966.1,1966,1,15,3,0.0236532473962736,7.557836542355176,0.0276070793290886,0.15,2,Mod_Wet,41,6,4,3,56,110.0,0.4018052929805,163.7644374568714,163.7644374568714,,1,163.7644374568714,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,214.7644374568714,990.0,964.7950577498276,25.204942250172508,0.1113285694607379,0.0063764437456871,989.8822949867936,0.1897582061508042,0.0,0.0,0.0,24.897479030815276,25.087237236966075,25.087237236966075,25.087237236966075,,0.9227272317082132,0.0,0.0,0.0,36.89665626177722,0.0,0.0,0.0,0.7514593943335481,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.7897565739239,0.0,0.0,0.0,35.7897565739239,858.9541577741736,0.1307319420535115,6.070670288798439e-05
1966-11-15,1966-11-26,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1966,11,15,1966.11,1966,2,46,7,0.0243062444735331,5.399793147580169,0.0191943320762259,0.28,2,Mod_Wet,40,6,4,3,53,106.0,0.3767920630425851,175.32227399922658,175.32227399922658,,1,175.32227399922658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.32227399922655,990.0,964.8252890959968,25.174710904003064,0.1150548772498519,0.0075322273999226,989.8774128953504,0.2175056849980664,0.0,0.0,0.0,24.834618114355287,25.052123799353357,25.052123799353357,25.052123799353357,,0.9269975874582664,0.0,0.0,0.0,39.58328967102239,0.0,0.0,0.0,0.8061769790432259,0.0,0.0,0.0,0.9706176979043226,0.96,0.96,0.96,38.42024149596771,0.0,0.0,0.0,38.42024149596771,922.0857959032252,0.136570208074151,6.087240976855317e-05
1966-12-15,1966-12-26,383.5279,0.9045977994923856,346.9384943839358,0.7120000000000001,1966,12,15,1966.12,1966,3,76,11,0.029975485914772,3.2807107169124947,0.009456173846428,0.5,3,Normal,38,5,4,3,54,104.0,0.2997649487834276,242.9384943839358,242.9384943839358,,2,121.4692471919679,121.4692471919679,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,289.9384943839358,990.0,965.1346924719196,24.865307528080397,0.1378600533714093,0.0185876988767871,989.843552247752,0.1044564901140241,0.1044564901140241,0.0,0.0,24.604403285718227,24.604403285718227,24.70885977583225,24.70885977583225,,0.9026392966709678,0.9026392966709678,0.0,0.0,26.456483145209745,26.456483145209745,0.0,0.0,0.5388285772955141,0.5388285772955141,0.0,0.0,0.97,0.97,0.96,0.96,25.662788650853454,25.662788650853454,0.0,0.0,51.32557730170691,1231.8138552409655,0.1479385485685194,5.868606719648972e-05
1967-01-15,1967-01-26,617.0284,0.8884164098844547,548.1781559247493,0.519,1967,1,15,1967.01,1966,4,107,16,0.0473625926718983,0.0,0.0,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1660044257810447,457.17815592474926,457.17815592474926,,3,152.3927186415831,152.3927186415831,152.3927186415831,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,500.17815592474926,990.0,966.0668017016612,23.93319829833865,0.2120601529987214,0.0614356311849498,989.7265042158164,0.1643682722658195,0.1643682722658195,0.1643682722658195,0.0,23.4953342418892,23.4953342418892,23.4953342418892,23.65970251415501,,0.9167911303178304,0.9167911303178304,0.9167911303178304,0.0,32.19251797792209,32.19251797792209,32.19251797792209,0.0,0.6556520973100222,0.6556520973100222,0.6556520973100222,0.0,0.97,0.97,0.97,0.96,31.226742438584424,31.226742438584424,31.226742438584424,0.0,93.68022731575329,2248.3254555780786,0.1708937620064765,5.691935414729274e-05
1967-02-15,1967-02-26,856.6266,0.8970607168566745,768.4460718744957,0.407,1967,2,15,1967.02,1966,5,138,20,0.0663937406099564,7.9178605552057215,0.0103037296239818,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.1366393867351941,663.4460718744957,663.4460718744957,,4,165.86151796862393,165.86151796862393,165.86151796862393,165.86151796862393,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,710.4460718744957,990.0,966.973784287498,23.026215712502108,0.3302607272876767,0.1290338215623487,989.54070545115,0.1946504127653249,0.1946504127653249,0.1946504127653249,0.1946504127653249,22.37227075088686,22.37227075088686,22.37227075088686,22.37227075088686,,0.9203523419328814,0.9203523419328814,0.9203523419328814,0.9203523419328814,33.49257384159295,33.49257384159295,33.49257384159295,33.49257384159295,0.6821298134743982,0.6821298134743982,0.6821298134743982,0.6821298134743982,0.97,0.97,0.97,0.97,32.48779662634516,32.48779662634516,32.48779662634516,32.48779662634516,129.95118650538063,3118.828476129135,0.1691090517105337,5.440917255725159e-05
1967-03-15,1967-03-26,1156.5974,0.9338086699838878,1080.0406798008228,0.311,1967,3,15,1967.03,1966,6,166,24,0.093315514734791,13.692555692460244,0.0126778147791483,0.79,4,Mod_Dry,41,8,7,6,67,129.0,0.1194399455618558,951.0406798008228,951.0406798008228,,4,237.7601699502057,237.7601699502057,237.7601699502057,237.7601699502057,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1007.0406798008228,990.0,968.1515564222312,21.84844357776888,0.5767501556251948,0.3108325438406582,989.1124173005342,0.3998741710326911,0.3998741710326911,0.3998741710326911,0.3998741710326911,20.560986707270345,20.560986707270345,20.560986707270345,20.560986707270345,,0.9387936260409327,0.9387936260409327,0.9387936260409327,0.9387936260409327,45.00822507188722,45.00822507188722,45.00822507188722,45.00822507188722,0.9166644617492304,0.9166644617492304,0.9166644617492304,0.9166644617492304,0.98,0.98,0.98,0.98,44.108060570449474,44.108060570449474,44.108060570449474,44.108060570449474,176.4322422817979,4234.373814763149,0.1633570342131325,5.153192416506546e-05
1967-04-15,1967-04-26,2659.9765,1.0168576574949744,2704.817472781681,0.109,1967,4,15,1967.04,1966,7,197,29,0.2336962296483372,87.91874644243264,0.0325045025504125,0.71,4,Mod_Dry,45,11,10,10,72,148.0,0.0547171857211474,2556.817472781681,1100.0,,4,275.0,275.0,275.0,275.0,1456.8174727816809,55.0,7.0,15.0,70.0,1309.817472781681,100.0,18.0,25.0,80.0,1381.817472781681,1243.0,990.0,972.8012835549904,17.198716445009723,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.257527032491446,15.257527032491446,15.257527032491446,15.257527032491446,,0.915897662896034,0.915897662896034,0.915897662896034,0.915897662896034,37.68794801932842,37.68794801932842,37.68794801932842,37.68794801932842,0.7675753160759351,0.7675753160759351,0.7675753160759351,0.7675753160759351,0.97,0.97,0.97,0.97,36.557309578748566,36.557309578748566,36.557309578748566,36.557309578748566,146.22923831499426,3509.501719559862,0.0540625161536721,3.6926575332069256e-05
1967-05-15,1967-05-26,2370.2993,1.0061312558588449,2384.832211470341,0.134,1967,5,15,1967.05,1966,8,227,33,0.2060495030710374,38.53337967918196,0.0161576900437052,0.37,2,Mod_Wet,65,14,17,23,202,321.0,0.1346006643385998,2063.832211470341,1100.0,,4,275.0,275.0,275.0,275.0,963.832211470341,35.00000000000003,4.0,8.0,57.0,859.8322114703408,100.0,18.0,25.0,80.0,1061.8322114703408,1243.0,990.0,972.028905338032,17.971094661968095,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.02990524944982,16.02990524944982,16.02990524944982,16.02990524944982,,0.92395392814226,0.92395392814226,0.92395392814226,0.92395392814226,39.944102253988056,39.944102253988056,39.944102253988056,39.944102253988056,0.8135255041545428,0.8135255041545428,0.8135255041545428,0.8135255041545428,0.9713525504154542,0.9713525504154542,0.9713525504154542,0.9713525504154542,38.79980559846699,38.79980559846699,38.79980559846699,38.79980559846699,155.19922239386796,3724.781337452831,0.0650776275359773,3.919172282673433e-05
1967-06-15,1967-06-26,1656.2409,0.9717907482149442,1609.5195834351923,0.217,1967,6,15,1967.06,1966,9,258,37,0.1390624920088006,21.886116923755253,0.0135979189995587,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.159674975467826,1352.5195834351923,1100.0,,4,275.0,275.0,275.0,275.0,252.51958343519232,37.99999999999999,5.999999999999998,11.0,15.721063560167616,181.79851987502477,100.0,18.0,25.0,31.72106356016761,334.79851987502474,1243.0,990.0,969.8384478849443,20.161552115055542,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.220362702537265,18.220362702537265,18.220362702537265,18.220362702537265,,0.9346141425129924,0.9346141425129924,0.9346141425129924,0.9346141425129924,45.92622611954096,45.92622611954096,45.92622611954096,45.92622611954096,0.9353610207645816,0.9353610207645816,0.9353610207645816,0.9353610207645816,0.98,0.98,0.98,0.98,45.00770159715015,45.00770159715015,45.00770159715015,45.00770159715015,180.03080638860058,4320.739353326414,0.1118537532823064,4.546232484560621e-05
1967-07-15,1967-07-26,827.5366,0.8937943571986156,739.6475434553279,0.419,1967,7,15,1967.07,1966,10,288,42,0.0639055477545403,39.71885415710676,0.0536997040124769,0.15,2,Mod_Wet,58,11,11,11,136,227.0,0.3069029323609319,512.6475434553279,512.6475434553279,,3,170.88251448510928,170.88251448510928,170.88251448510928,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,592.6475434553279,990.0,966.8585901738212,23.141409826178688,0.2633169836278419,0.0750590173821311,989.66162399899,0.2066533353436666,0.2066533353436666,0.2066533353436666,0.0,22.596380489824988,22.596380489824988,22.596380489824988,22.80303382516865,,0.9227572385837196,0.9227572385837196,0.9227572385837196,0.0,34.94319929026201,34.94319929026201,34.94319929026201,0.0,0.711674119964603,0.711674119964603,0.711674119964603,0.0,0.97,0.97,0.97,0.96,33.894903311554145,33.894903311554145,33.894903311554145,0.0,101.68470993466244,2440.4330384318982,0.1374772495824612,5.509780183329755e-05
1967-08-15,1967-08-26,494.165,0.8960553284209241,442.799181369126,0.602,1967,8,15,1967.08,1966,11,319,46,0.0382578492702924,0.0,0.0,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4155382569386776,258.799181369126,258.799181369126,,2,129.399590684563,129.399590684563,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,329.799181369126,990.0,965.592596316161,24.407403683838996,0.151928126559113,0.0217598362738252,989.826312037167,0.1185192632322134,0.1185192632322134,0.0,0.0,24.115196457773767,24.115196457773767,24.23371572100598,24.23371572100598,,0.9069603498841866,0.9069603498841866,0.0,0.0,27.755605593569584,27.755605593569584,0.0,0.0,0.5652872829647573,0.5652872829647573,0.0,0.0,0.97,0.97,0.96,0.96,26.92293742576249,26.92293742576249,0.0,0.0,53.84587485152499,1292.3009964365997,0.1216033748866351,5.779457021320118e-05
1967-09-15,1967-09-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1967,9,15,1967.09,1966,12,350,50,0.0284433806883159,2.40577224397947,0.0073078064860697,0.25,2,Mod_Wet,46,7,6,4,75,138.0,0.419190676757276,191.2057950036568,191.2057950036568,,1,191.2057950036568,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,250.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1238371509805281,0.0091205795003656,989.8670422695192,0.2586797624099465,0.0,0.0,0.0,24.5623335320908,24.821013294500744,24.821013294500744,24.821013294500744,,0.932113812958862,0.0,0.0,0.0,42.93172296777679,0.0,0.0,0.0,0.8743731765331321,0.0,0.0,0.0,0.9774373176533132,0.96,0.96,0.96,41.96306813985888,0.0,0.0,0.0,41.96306813985888,1007.1136353566131,0.1274675864663705,6.096262833668058e-05
1967-10-15,1967-10-26,268.1972,0.9570673705328404,256.6827889882703,0.865,1967,10,15,1967.1,1967,1,15,3,0.0221773929685865,0.0,0.0,0.32,2,Mod_Wet,41,6,4,3,56,110.0,0.4285445098737286,146.68278898827032,146.68278898827032,,1,146.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,197.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1052997553417007,0.004668278898827,989.8900319657596,0.1523002010956022,0.0,0.0,0.0,25.0110006087108,25.1633008098064,25.1633008098064,25.1633008098064,,0.916018088209188,0.0,0.0,0.0,32.95740241113021,0.0,0.0,0.0,0.671230191672713,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.968680338796304,0.0,0.0,0.0,31.968680338796304,767.2483281311113,0.1245454767918124,6.054008820154823e-05
1967-11-15,1967-11-26,424.724,0.9100759486875,386.53109723034976,0.6709999999999999,1967,11,15,1967.11,1967,2,46,7,0.0333962868007022,13.520971847900398,0.0349802951037667,0.11,2,Mod_Wet,40,6,4,3,53,106.0,0.2742340804130185,280.53109723034976,280.53109723034976,,2,140.26554861517488,140.26554861517488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,330.53109723034976,990.0,965.3326554861516,24.66734451384832,0.1521864423755655,0.0261062194460699,989.8217073381784,0.1392364082026532,0.1392364082026532,0.0,0.0,24.349815443824053,24.349815443824053,24.489051852026705,24.489051852026705,,0.9124162428919976,0.9124162428919976,0.0,0.0,30.561762475144587,30.561762475144587,0.0,0.0,0.6224391542799305,0.6224391542799305,0.0,0.0,0.97,0.97,0.96,0.96,29.644909600890248,29.644909600890248,0.0,0.0,59.289819201780496,1422.955660842732,0.1533895193080603,5.870790933809898e-05
1967-12-15,1967-12-26,635.1294,0.8861628436789661,562.8280752081156,0.506,1967,12,15,1967.12,1967,3,76,11,0.0486283456979812,11.829751749518664,0.0210184108977584,0.12,2,Mod_Wet,42,7,5,3,61,118.0,0.2096554972961635,444.8280752081156,444.8280752081156,,3,148.27602506937183,148.27602506937183,148.27602506937183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,498.8280752081156,990.0,966.1327263384364,23.86727366156356,0.2115836676251009,0.0589656150416231,989.7294507173332,0.1556141321442934,0.1556141321442934,0.1556141321442934,0.0,23.44111024675256,23.44111024675256,23.44111024675256,23.59672437889685,,0.9150388425846026,0.9150388425846026,0.9150388425846026,0.0,31.19085946269199,31.19085946269199,31.19085946269199,0.0,0.6352517202177594,0.6352517202177594,0.6352517202177594,0.0,0.97,0.97,0.97,0.96,30.25513367881123,30.25513367881123,30.25513367881123,0.0,90.76540103643369,2178.3696248744086,0.1612666550133832,5.667945168976458e-05
1968-01-15,1968-01-26,1201.5505,0.921902008637954,1107.711819429938,0.298,1968,1,15,1968.01,1967,4,107,16,0.0957063011987466,47.71395036584954,0.0430743353360665,0.15,2,Mod_Wet,46,7,6,4,76,139.0,0.1254839007419218,968.711819429938,968.711819429938,,4,242.1779548574845,242.1779548574845,242.1779548574845,242.1779548574845,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1027.711819429938,990.0,968.2385228610656,21.761477138934534,0.5956645292085521,0.3249694555439504,989.0793660152476,0.4148921647097467,0.4148921647097467,0.4148921647097467,0.4148921647097467,20.42595098947229,20.42595098947229,20.42595098947229,20.42595098947229,,0.9392750275551516,0.9392750275551516,0.9392750275551516,0.9392750275551516,45.56678296498709,45.56678296498709,45.56678296498709,45.56678296498709,0.9280403862522828,0.9280403862522828,0.9280403862522828,0.9280403862522828,0.98,0.98,0.98,0.98,44.65544730568734,44.65544730568734,44.65544730568734,44.65544730568734,178.62178922274936,4286.922941345984,0.1612529415048343,5.121973602240587e-05
1968-02-15,1968-02-26,4918.8179,1.0292589936629206,5062.737561765161,0.017,1968,2,15,1968.02,1967,5,138,20,0.43742052533651,52.16438534733879,0.0103035926138646,0.02,1,Wet,55,10,10,8,114,197.0,0.0389117542824626,4865.737561765161,1100.0,,4,275.0,275.0,275.0,275.0,3765.7375617651614,45.0,8.0,15.0,72.0,3625.7375617651614,100.0,18.0,25.0,80.0,3739.7375617651614,1243.0,990.0116360029344,977.6066158451184,12.405020157816123,0.9219427632312428,0.48,988.6096932397032,0.5349,0.5349,0.5349,0.5349,10.46817739458492,10.46817739458492,10.46817739458492,10.46817739458492,,0.753468876678155,0.753468876678155,0.753468876678155,0.753468876678155,21.27197356807412,21.27197356807412,21.27197356807412,21.27197356807412,0.4332377508772732,0.4332377508772732,0.4332377508772732,0.4332377508772732,0.9633237750877272,0.9633237750877272,0.9633237750877272,0.9633237750877272,20.49179788116351,20.49179788116351,20.49179788116351,20.49179788116351,81.96719152465404,1967.212596591697,0.0161902904356898,2.0698785738549e-05
1968-03-15,1968-03-26,3808.3225,1.025470972214844,3905.3241765826656,0.041,1968,3,15,1968.03,1967,6,167,24,0.3374200088567423,25.68581571472805,0.0065771276732279,0.11,2,Mod_Wet,59,11,12,13,144,239.0,0.0611985047062433,3666.3241765826656,1100.0,,4,275.0,275.0,275.0,275.0,2566.3241765826656,41.0,6.999999999999986,13.0,67.0,2438.324176582665,100.0,18.0,25.0,80.0,2582.324176582665,1243.0,990.0,975.479377421806,14.52062257819398,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.579433165675702,12.579433165675702,12.579433165675702,12.579433165675702,,0.8765101928006344,0.8765101928006344,0.8765101928006344,0.8765101928006344,29.73647162959605,29.73647162959605,29.73647162959605,29.73647162959605,0.6056307867534837,0.6056307867534837,0.6056307867534837,0.6056307867534837,0.97,0.97,0.97,0.97,28.844377480708168,28.844377480708168,28.844377480708168,28.844377480708168,115.37750992283269,2769.060238147984,0.0295436447029586,2.9135734828998148e-05
1968-04-15,1968-04-26,4779.3249,1.01605202564386,4856.042745855138,0.019,1968,4,15,1968.04,1967,7,198,29,0.4195620932418839,170.63884410301762,0.0351394855921863,0.05,1,Wet,84,14,20,27,219,364.0,0.0749581540052733,4492.042745855138,1100.0,,4,275.0,275.0,275.0,275.0,3392.0427458551376,16.0,4.0,5.0,53.0,3314.042745855138,100.0,18.0,25.0,80.0,3533.042745855138,1243.0,990.0,977.2465582249148,12.753441775085092,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,10.812252362566817,10.812252362566817,10.812252362566817,10.812252362566817,,0.778234389321502,0.778234389321502,0.778234389321502,0.778234389321502,22.693317271269187,22.693317271269187,22.693317271269187,22.693317271269187,0.4621856878058897,0.4621856878058897,0.4621856878058897,0.4621856878058897,0.966218568780589,0.966218568780589,0.966218568780589,0.966218568780589,21.92670453472953,21.92670453472953,21.92670453472953,21.92670453472953,87.70681813891814,2104.963635334035,0.0180613768718943,2.21481863987167e-05
1968-05-15,1968-05-26,2556.1926,1.0139677253419703,2591.896796157977,0.117,1968,5,15,1968.05,1967,8,228,33,0.2239398831880492,53.72225355135425,0.0207270033401746,0.29,2,Mod_Wet,65,14,17,23,202,321.0,0.1238475237423901,2270.896796157977,1100.0,,4,275.0,275.0,275.0,275.0,1170.896796157977,34.99999999999997,4.0,8.0,57.0,1066.896796157977,100.0,18.0,25.0,80.0,1268.896796157977,1243.0,990.0,972.5287164045192,17.471283595480713,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.530094182962436,15.530094182962436,15.530094182962436,15.530094182962436,,0.91880050304855,0.91880050304855,0.91880050304855,0.91880050304855,38.482803851853,38.482803851853,38.482803851853,38.482803851853,0.7837638259033197,0.7837638259033197,0.7837638259033197,0.7837638259033197,0.97,0.97,0.97,0.97,37.32831973629741,37.32831973629741,37.32831973629741,37.32831973629741,149.31327894518964,3583.5186946845515,0.0576077254181261,3.770537347100749e-05
1968-06-15,1968-06-26,1484.0171,0.9431309976592172,1399.6225280663384,0.244,1968,6,15,1968.06,1967,9,259,37,0.1209273864249316,47.06583083793566,0.033627517344237,0.3,2,Mod_Wet,62,12,14,16,153,257.0,0.1836209369643833,1142.6225280663384,1100.0,,4,275.0,275.0,275.0,275.0,42.62252806633842,10.282477587988256,1.990156952513856,2.321849777932832,2.6535426033518084,25.374501144551665,72.28247758798825,13.990156952513855,16.321849777932833,18.65354260335181,178.37450114455166,1202.594484318435,990.0,969.1603189368298,20.839681063170246,0.848824583607983,0.48,988.671175416392,0.5349,0.5349,0.5349,0.5349,18.97595647956222,18.97595647956222,18.97595647956222,18.97595647956222,,0.9369942629106208,0.9369942629106208,0.9369942629106208,0.9369942629106208,47.95258245033639,47.95258245033639,47.95258245033639,47.95258245033639,0.9766310071351608,0.9766310071351608,0.9766310071351608,0.9766310071351608,0.98,0.98,0.98,0.98,46.99353080132966,46.99353080132966,46.99353080132966,46.99353080132966,187.97412320531865,4511.378956927648,0.1343034421323698,4.746821293063603e-05
1968-07-15,1968-07-26,849.2947,0.8954821115912885,760.52821131929,0.409,1968,7,15,1968.07,1967,10,289,42,0.0657096374579866,18.838186293144645,0.0247698717980047,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.2984767647293748,533.52821131929,533.52821131929,,3,177.84273710643,177.84273710643,177.84273710643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,613.52821131929,990.0,966.9421128452772,23.057887154722835,0.2751832615490505,0.083411284527716,989.6414054539232,0.223806842766075,0.223806842766075,0.223806842766075,0.0,22.47548576587996,22.47548576587996,22.47548576587996,22.699292608646036,,0.9250927668290044,0.9250927668290044,0.9250927668290044,0.0,36.26345720528594,36.26345720528594,36.26345720528594,0.0,0.7385632832033796,0.7385632832033796,0.7385632832033796,0.0,0.97,0.97,0.97,0.96,35.17555348912736,35.17555348912736,35.17555348912736,0.0,105.52666046738209,2532.63985121717,0.1387544326387639,5.4941726827256985e-05
1968-08-15,1968-08-26,587.589,0.8901106602929673,523.0192327708844,0.536,1968,8,15,1968.08,1967,11,320,46,0.0451888617114044,4.3183651272617,0.0082566086611836,0.09,1,Wet,58,10,10,7,117,202.0,0.3862190668014857,321.0192327708844,321.0192327708844,,2,160.5096163854422,160.5096163854422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,399.0192327708844,990.0,965.953586547469,24.046413452531056,0.1763580303773375,0.0342038465541768,989.7894381230684,0.182272117686517,0.182272117686517,0.0,0.0,23.65357945791306,23.65357945791306,23.835851575599577,23.835851575599577,,0.9202837005083748,0.9202837005083748,0.0,0.0,34.26560131873152,34.26560131873152,0.0,0.0,0.6978737539456521,0.6978737539456521,0.0,0.0,0.97,0.97,0.96,0.96,33.23763327916957,33.23763327916957,0.0,0.0,66.47526655833914,1595.4063974001394,0.1270990862155532,5.752101412235271e-05
1968-09-15,1968-09-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1968,9,15,1968.09,1967,12,351,51,0.0348107654111777,0.0,0.0,0.08,1,Wet,48,8,7,4,79,146.0,0.3623706589326961,256.90237744418727,256.90237744418727,,2,128.45118872209363,128.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,319.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1484352373875812,0.0213804754888374,989.8301842871236,0.1168121396997685,0.1168121396997685,0.0,0.0,24.300311448924923,24.300311448924923,24.41712358862469,24.41712358862469,,0.9067700257742006,0.9067700257742006,0.0,0.0,27.75784987883211,27.75784987883211,0.0,0.0,0.5653329914222426,0.5653329914222426,0.0,0.0,0.97,0.97,0.96,0.96,26.925114382467147,26.925114382467147,0.0,0.0,53.85022876493429,1292.405490358423,0.1336557731590799,5.8225996302421015e-05
1968-10-15,1968-10-26,324.6118,0.9312809696570542,302.30479186612183,0.7809999999999999,1968,10,15,1968.1,1968,1,15,3,0.0261191340172329,0.0,0.0,0.11,2,Mod_Wet,41,6,4,3,56,110.0,0.3638711755806848,192.30479186612183,192.30479186612183,,1,192.30479186612183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,243.30479186612183,990.0,964.9115239593306,25.088476040669438,0.1214015728570631,0.0092304791866121,989.8693679479564,0.2616690338758514,0.0,0.0,0.0,24.69617495474992,24.95784398862577,24.95784398862577,24.95784398862577,,0.9325740067444982,0.0,0.0,0.0,43.43519795794565,0.0,0.0,0.0,0.8846272496526608,0.0,0.0,0.0,0.978462724965266,0.96,0.96,0.96,42.49972215333726,0.0,0.0,0.0,42.49972215333726,1019.9933316800942,0.1405856714707936,6.13894134481356e-05
1968-11-15,1968-11-26,370.3799,0.9134433097017404,338.3210417029997,0.727,1968,11,15,1968.11,1968,2,46,7,0.0292309380031391,2.848223915092888,0.0084187016590982,0.18,2,Mod_Wet,40,6,4,3,53,106.0,0.313311875213052,232.3210417029997,232.3210417029997,,2,116.16052085149984,116.16052085149984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,282.3210417029997,990.0,965.0916052085148,24.90839479148508,0.1351716179749222,0.0164642083405999,989.8483641736844,0.0955264646134897,0.0955264646134897,0.0,0.0,24.66123250055604,24.66123250055604,24.756758965169524,24.756758965169524,,0.8982667037966577,0.8982667037966577,0.0,0.0,25.235814694344715,25.235814694344715,0.0,0.0,0.5139677127157782,0.5139677127157782,0.0,0.0,0.97,0.97,0.96,0.96,24.47874025351437,24.47874025351437,0.0,0.0,48.95748050702875,1174.97953216869,0.1447071700317322,5.853666995100137e-05
