Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1968-12-15,1968-12-26,617.0284,0.8884164098844547,548.1781559247493,0.519,1968,12,15,1968.12,1968,3,76,11,0.0473625926718983,15.658932960418156,0.0285654085103086,0.11,2,Mod_Wet,42,7,5,3,61,118.0,0.2152584861776184,430.17815592474926,430.17815592474926,,2,215.08907796237463,215.08907796237463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,484.17815592474926,990.0,966.0668017016612,23.93319829833865,0.2064132565694931,0.0560356311849498,989.7375511122456,0.3272743601241138,0.3272743601241138,0.0,0.0,23.343475050460107,23.343475050460107,23.67074941058422,23.67074941058422,,0.9376512287763232,0.9376512287763232,0.0,0.0,46.17042716736707,46.17042716736707,0.0,0.0,0.9403345655268244,0.9403345655268244,0.0,0.0,0.98,0.98,0.96,0.96,45.24701862401973,45.24701862401973,0.0,0.0,90.49403724803946,2171.856893952947,0.1650814361535084,5.843447005081561e-05
1969-01-15,1969-01-26,849.2947,0.8954821115912885,760.52821131929,0.409,1969,1,15,1969.01,1968,4,107,16,0.0657096374579866,0.0,0.0,0.22,2,Mod_Wet,46,7,6,4,76,139.0,0.182767710561159,621.52821131929,621.52821131929,,3,207.1760704397633,207.1760704397633,207.1760704397633,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,680.52821131929,990.0,966.9421128452772,23.057887154722835,0.3132587017553061,0.116458463395787,989.5702828348489,0.3036976470929041,0.3036976470929041,0.3036976470929041,0.0,22.324472342478785,22.324472342478785,22.324472342478785,22.62816998957169,,0.9348104712110176,0.9348104712110176,0.9348104712110176,0.0,42.40167980630495,42.40167980630495,42.40167980630495,0.0,0.8635780001284104,0.8635780001284104,0.8635780001284104,0.0,0.976357800012841,0.976357800012841,0.976357800012841,0.96,41.39921081253281,41.39921081253281,41.39921081253281,0.0,124.19763243759844,2980.7431785023623,0.1633044384009799,5.550728304117867e-05
1969-02-15,1969-02-26,1382.3614,0.91853493973922,1269.7472452468237,0.263,1969,2,15,1969.02,1968,5,138,20,0.1097061619893255,53.18525340115593,0.0418864885119852,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.1275844469097541,1107.7472452468237,1100.0,,4,275.0,275.0,275.0,275.0,7.747245246823695,2.34330257465655,0.3825800121888244,0.3347575106652213,0.2391125076180152,4.447492641695084,51.34330257465655,8.382580012188825,7.334757510665221,5.239112507618016,97.44749264169508,1167.0606400975107,990.0,968.74777705649,21.25222294350999,0.7967512361005774,0.48,988.7232487638994,0.5349,0.5349,0.5349,0.5349,19.440571707409383,19.440571707409383,19.440571707409383,19.440571707409383,,0.9384445837271174,0.9384445837271174,0.9384445837271174,0.9384445837271174,49.20271388612628,49.20271388612628,49.20271388612628,49.20271388612628,1.0020919325076634,1.0020919325076634,1.0020919325076634,1.0020919325076634,0.98,0.98,0.98,0.98,48.2,48.2,48.2,48.2,192.8,4627.200000000001,0.1518412429888926,4.8686868686868696e-05
1969-03-15,1969-03-26,6522.9296,1.0376152240217862,6768.291058182343,0.004,1969,3,15,1969.03,1968,6,166,24,0.5847803474269543,102.12074144843427,0.015088113169273,0.04,1,Wet,68,14,17,21,195,315.0,0.0465405517127088,6453.291058182343,0.0,,0,275.0,275.0,275.0,275.0,6453.291058182343,1132.0,4.0,8.0,59.0,5250.291058182344,1200.0,18.0,25.0,80.0,5445.291058182344,1243.0,990.1503094410676,980.002680912146,10.147628528921588,0.8701410574055234,0.48,988.800168383662,0.5349,0.5349,0.5349,0.5349,8.262587471516092,8.262587471516092,8.262587471516092,8.262587471516092,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
1969-04-15,1969-04-26,7353.4722,1.0461022380857712,7692.483726121502,0.003,1969,4,15,1969.04,1968,7,197,29,0.6646305939368976,174.59676496143766,0.0226970600364816,0.0,1,Wet,84,14,20,27,219,364.0,0.0473189171351716,7328.483726121502,0.0,,0,275.0,275.0,275.0,275.0,7328.483726121502,1116.0,4.0,5.0,53.0,6150.483726121502,1200.0,18.0,25.0,80.0,6369.483726121502,1243.0,990.2461960942692,980.9409347025542,9.30526139171502,0.8343224300705008,0.48,988.9318736641986,0.5349,0.5349,0.5349,0.5349,7.456038961644474,7.456038961644474,7.456038961644474,7.456038961644474,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
1969-05-15,1969-05-26,3586.6615,1.0285190813200429,3688.949790985967,0.049,1969,5,15,1969.05,1968,8,227,33,0.3187252619411875,122.72715723218928,0.0332688608373244,0.03,1,Wet,71,14,18,24,213,340.0,0.0921671530555384,3348.949790985967,1100.0,,4,275.0,275.0,275.0,275.0,2248.949790985967,28.999999999999943,4.0,6.999999999999986,56.0,2152.9497909859674,100.0,18.0,25.0,80.0,2365.9497909859674,1243.0,990.0,975.0208697951844,14.979130204815531,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.037940792297256,13.037940792297256,13.037940792297256,13.037940792297256,,0.886405589355023,0.886405589355023,0.886405589355023,0.886405589355023,31.168283374243284,31.168283374243284,31.168283374243284,31.168283374243284,0.6347919220823479,0.6347919220823479,0.6347919220823479,0.6347919220823479,0.97,0.97,0.97,0.97,30.233234873015984,30.233234873015984,30.233234873015984,30.233234873015984,120.93293949206394,2902.3905478095344,0.0327824845400624,3.053862108385453e-05
1969-06-15,1969-06-26,1852.4742,0.9909847503011144,1835.7736825262568,0.192,1969,6,15,1969.06,1968,9,258,37,0.1586108461702685,80.76771541295307,0.0439965537047063,0.09,1,Wet,67,13,15,17,181,293.0,0.1596057307003088,1542.7736825262568,1100.0,,4,275.0,275.0,275.0,275.0,442.7736825262568,33.000000000000014,5.0,10.000000000000004,25.689940624390328,369.08374190186646,100.0,18.0,25.0,42.68994062439033,550.0837419018665,1243.0,990.0,970.5694226666232,19.43057733337673,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.489387920858455,17.489387920858455,17.489387920858455,17.489387920858455,,0.931298006973608,0.931298006973608,0.931298006973608,0.931298006973608,43.92731693550439,43.92731693550439,43.92731693550439,43.92731693550439,0.8946500394196413,0.8946500394196413,0.8946500394196413,0.8946500394196413,0.979465003941964,0.979465003941964,0.979465003941964,0.979465003941964,43.025269655393714,43.025269655393714,43.025269655393714,43.025269655393714,172.10107862157486,4130.425886917797,0.0937485269887636,4.3459868338781527e-05
1969-07-15,1969-07-26,1104.0713,0.9309189777098624,1027.8009259147989,0.324,1969,7,15,1969.07,1968,10,288,42,0.0888019999990386,15.03667275901762,0.0146299466948175,0.06,1,Wet,63,12,13,13,155,256.0,0.249075471275866,771.8009259147989,771.8009259147989,,4,192.9502314786997,192.9502314786997,192.9502314786997,192.9502314786997,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,859.8009259147989,990.0,967.9873743385892,22.01262566141065,0.4420237805297825,0.1759004629573994,989.3820757565128,0.2634246296220632,0.2634246296220632,0.2634246296220632,0.2634246296220632,21.13127678830138,21.13127678830138,21.13127678830138,21.13127678830138,,0.9289668877222444,0.9289668877222444,0.9289668877222444,0.9289668877222444,37.14582225461139,37.14582225461139,37.14582225461139,37.14582225461139,0.7565340581387248,0.7565340581387248,0.7565340581387248,0.7565340581387248,0.97,0.97,0.97,0.97,36.03144758697304,36.03144758697304,36.03144758697304,36.03144758697304,144.12579034789218,3459.0189683494123,0.1402273404449527,5.18721090103006e-05
1969-08-15,1969-08-26,730.6486,0.8864028278959922,647.6489852382476,0.462,1969,8,15,1969.08,1968,11,319,46,0.0559568723245846,0.0,0.0,0.03,1,Wet,58,10,10,7,117,202.0,0.3118973465629552,445.6489852382476,445.6489852382476,,3,148.5496617460825,148.5496617460825,148.5496617460825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,523.6489852382476,990.0,966.490595940953,23.50940405904703,0.2241057824679569,0.0591297970476495,989.7167644204844,0.1561832964318516,0.1561832964318516,0.1561832964318516,0.0,23.0699851830996,23.0699851830996,23.0699851830996,23.22616847953145,,0.914768856190638,0.914768856190638,0.914768856190638,0.0,30.744614557632676,30.744614557632676,30.744614557632676,0.0,0.6261632292796878,0.6261632292796878,0.6261632292796878,0.0,0.97,0.97,0.97,0.96,29.82227612090369,29.82227612090369,29.82227612090369,0.0,89.46682836271107,2147.203880705066,0.1381409226323412,5.576563077807461e-05
1969-09-15,1969-09-26,525.9775,0.8881694527338079,467.1571483252964,0.58,1969,9,15,1969.09,1968,12,350,50,0.0403623776153056,3.021801061593294,0.0064684893989658,0.02,1,Wet,48,8,7,4,79,146.0,0.3125286651898464,321.1571483252964,321.1571483252964,,2,160.5785741626482,160.5785741626482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,384.1571483252964,990.0,965.7022071674638,24.29779283253617,0.1711127396531699,0.0342314296650592,989.7946558306818,0.1824307205740908,0.1824307205740908,0.0,0.0,23.91001794264388,23.91001794264388,24.092448663217965,24.092448663217965,,0.9205518916147936,0.9205518916147936,0.0,0.0,34.662068293490314,34.662068293490314,0.0,0.0,0.7059484377492935,0.7059484377492935,0.0,0.0,0.97,0.97,0.96,0.96,33.62220624468561,33.62220624468561,0.0,0.0,67.24441248937121,1613.8658997449093,0.1439438799779357,5.816156846164929e-05
1969-10-15,1969-10-26,483.8375,0.9000891520783358,435.49688511870175,0.611,1969,10,15,1969.1,1969,1,15,3,0.0376269308742558,4.5390534557730575,0.0104227001635978,0.02,1,Wet,44,7,6,3,60,120.0,0.2755473210038966,315.4968851187017,315.4968851187017,,2,157.74844255935088,157.74844255935088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,372.49688511870175,990.0,965.559735983034,24.440264016965894,0.1669974709865961,0.0330993770237403,989.7999031519896,0.1761015424817589,0.1761015424817589,0.0,0.0,24.06406562647375,24.06406562647375,24.24016716895551,24.24016716895551,,0.9195415151271656,0.9195415151271656,0.0,0.0,34.23293412358367,34.23293412358367,0.0,0.0,0.697208434288873,0.697208434288873,0.0,0.0,0.97,0.97,0.96,0.96,33.20594609987616,33.20594609987616,0.0,0.0,66.41189219975232,1593.8854127940556,0.1524968248203444,5.8472044268594905e-05
1969-11-15,1969-11-26,564.6867,0.8760275090430032,494.6810831907137,0.5529999999999999,1969,11,15,1969.11,1969,2,46,7,0.0427404455876776,0.0,0.0,0.02,1,Wet,42,7,6,3,56,114.0,0.230451504764838,380.6810831907137,380.6810831907137,,2,190.34054159535685,190.34054159535685,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,435.6810831907137,990.0,965.8260648743582,24.173935125641837,0.1892971348913773,0.0461362166381427,989.7645666484703,0.2563262731393707,0.2563262731393707,0.0,0.0,23.682175500972924,23.682175500972924,23.938501774112297,23.938501774112297,,0.931004054580625,0.931004054580625,0.0,0.0,41.15694853752375,41.15694853752375,0.0,0.0,0.8382270577907078,0.8382270577907078,0.0,0.0,0.9738227057790708,0.9738227057790708,0.96,0.96,40.07957098642135,40.07957098642135,0.0,0.0,80.1591419728427,1923.819407348225,0.1620420604236832,5.849102912905867e-05
1969-12-15,1969-12-26,849.2947,0.8954821115912885,760.52821131929,0.409,1969,12,15,1969.12,1969,3,76,11,0.0657096374579866,0.0,0.0,0.02,1,Wet,44,8,6,4,64,126.0,0.1656743275590362,634.52821131929,634.52821131929,,3,211.50940377309664,211.50940377309664,211.50940377309664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,692.52821131929,990.0,966.9421128452772,23.057887154722835,0.3200781835832922,0.120358463395787,989.559563353021,0.31652821131929,0.31652821131929,0.31652821131929,0.0,22.300922296424503,22.300922296424503,22.300922296424503,22.6174505077438,,0.9357950003774704,0.9357950003774704,0.9357950003774704,0.0,43.2884390308412,43.2884390308412,43.2884390308412,0.0,0.8816382694672341,0.8816382694672341,0.8816382694672341,0.0,0.9781638269467234,0.9781638269467234,0.9781638269467234,0.96,42.343185184957534,42.343185184957534,42.343185184957534,0.0,127.0295555548726,3048.7093333169423,0.1670280650529901,5.560980114779423e-05
1970-01-15,1970-01-26,1238.2939,0.9143826532177884,1132.2744617454025,0.29,1970,1,15,1970.01,1969,4,107,16,0.0978285134948028,35.775639398039175,0.0315962609833052,0.04,1,Wet,49,8,7,5,81,150.0,0.132476713966307,982.2744617454024,982.2744617454024,,4,245.56861543635063,245.56861543635063,245.56861543635063,245.56861543635063,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1046.2744617454025,990.0,968.3157197369142,21.68428026308584,0.6197441945793832,0.3358195693963219,989.0444362360242,0.4265901540272271,0.4265901540272271,0.4265901540272271,0.4265901540272271,20.30212634508285,20.30212634508285,20.30212634508285,20.30212634508285,,0.9395433331504576,0.9395433331504576,0.9395433331504576,0.9395433331504576,45.937769308121865,45.937769308121865,45.937769308121865,45.937769308121865,0.9355961162550278,0.9355961162550278,0.9355961162550278,0.9355961162550278,0.98,0.98,0.98,0.98,45.01901392195943,45.01901392195943,45.01901392195943,45.01901392195943,180.0760556878377,4321.8253365081055,0.1590392274769231,5.092377795414984e-05
1970-02-15,1970-02-26,2797.2606,1.0153902476925185,2840.311133494523,0.098,1970,2,15,1970.02,1969,5,138,20,0.2454028819339268,124.28788483501648,0.0437585458048397,0.1,2,Mod_Wet,49,8,7,5,93,162.0,0.0570360049959338,2678.311133494523,1100.0,,4,275.0,275.0,275.0,275.0,1578.311133494523,50.99999999999994,10.0,18.0,48.71330658933712,1450.597826905186,100.0,18.0,25.0,53.71330658933712,1543.597826905186,1243.0,990.0,973.1283372187798,16.871662781220152,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.930473368701875,14.930473368701875,14.930473368701875,14.930473368701875,,0.9123804733273388,0.9123804733273388,0.9123804733273388,0.9123804733273388,36.73846041128599,36.73846041128599,36.73846041128599,36.73846041128599,0.7482374829182483,0.7482374829182483,0.7482374829182483,0.7482374829182483,0.97,0.97,0.97,0.97,35.636306598947414,35.636306598947414,35.636306598947414,35.636306598947414,142.54522639578963,3421.085433498952,0.050186482992943,3.5996269291866074e-05
1970-03-15,1970-03-26,4744.715,1.0142918534042853,4812.525771225113,0.02,1970,3,15,1970.03,1969,6,166,24,0.4158022266338497,0.0,0.0,0.07,1,Wet,68,14,17,21,195,315.0,0.0654541949434197,4497.525771225113,1100.0,,4,275.0,275.0,275.0,275.0,3397.525771225113,32.0,4.0,8.0,59.0,3294.525771225113,100.0,18.0,25.0,80.0,3489.525771225113,1243.0,990.0,977.166922161342,12.833077838658028,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,10.89188842613975,10.89188842613975,10.89188842613975,10.89188842613975,,0.7839663609056298,0.7839663609056298,0.7839663609056298,0.7839663609056298,23.028836967537085,23.028836967537085,23.028836967537085,23.028836967537085,0.4690190828418958,0.4690190828418958,0.4690190828418958,0.4690190828418958,0.9669019082841896,0.9669019082841896,0.9669019082841896,0.9669019082841896,22.266626409477094,22.266626409477094,22.266626409477094,22.266626409477094,89.06650563790839,2137.5961353098014,0.0185072267395328,2.2491541827754645e-05
1970-04-15,1970-04-26,3408.2971,1.0258396885498031,3496.366435549196,0.056,1970,4,15,1970.04,1969,7,197,29,0.3020860600314505,76.90165566318638,0.0219947357008382,0.27,2,Mod_Wet,70,14,18,25,168,295.0,0.0843733073858039,3201.366435549196,1100.0,,4,275.0,275.0,275.0,275.0,2101.366435549196,30.000000000000057,4.0,7.0,55.0,2005.366435549196,100.0,18.0,25.0,80.0,2173.366435549196,1243.0,990.0,974.612776494378,15.387223505621932,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.446034093103655,13.446034093103655,13.446034093103655,13.446034093103655,,0.8930269031606068,0.8930269031606068,0.8930269031606068,0.8930269031606068,32.38397413649035,32.38397413649035,32.38397413649035,32.38397413649035,0.6595514080751599,0.6595514080751599,0.6595514080751599,0.6595514080751599,0.97,0.97,0.97,0.97,31.41245491239564,31.41245491239564,31.41245491239564,31.41245491239564,125.64981964958255,3015.595671589981,0.0359372571398815,3.1729752436763274e-05
1970-05-15,1970-05-26,1999.4228,1.0102092309320814,2019.8353690960687,0.174,1970,5,15,1970.05,1969,8,227,33,0.1745137758899003,47.633600199197424,0.0235829122155211,0.59,3,Normal,55,13,13,17,178,276.0,0.1366447999786821,1743.8353690960687,1100.0,,4,275.0,275.0,275.0,275.0,643.8353690960687,45.0,5.0,12.0,39.65652635736655,542.1788427387021,100.0,18.0,25.0,56.65652635736655,720.1788427387021,1243.0,990.0,971.1478784771284,18.852121522871585,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.910932110353308,16.910932110353308,16.910932110353308,16.910932110353308,,0.9283414419095596,0.9283414419095596,0.9283414419095596,0.9283414419095596,42.33959286073351,42.33959286073351,42.33959286073351,42.33959286073351,0.8623135002186051,0.8623135002186051,0.8623135002186051,0.8623135002186051,0.9762313500218603,0.9762313500218603,0.9762313500218603,0.9762313500218603,41.3332378978098,41.3332378978098,41.3332378978098,41.3332378978098,165.3329515912392,3967.990838189741,0.0818546670292392,4.175074535132303e-05
1970-06-15,1970-06-26,1147.7361,0.9351417914976156,1073.2959927204863,0.312,1970,6,15,1970.06,1969,9,258,37,0.09273277377105,6.7446870803362335,0.0062840885702372,0.64,3,Normal,53,12,12,13,120,210.0,0.195658980769799,863.2959927204863,863.2959927204863,,4,215.8239981801216,215.8239981801216,215.8239981801216,215.8239981801216,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,940.2959927204864,990.0,968.1303588342644,21.86964116573563,0.5156778602030488,0.240636794176389,989.2436853456206,0.3295379143947745,0.3295379143947745,0.3295379143947745,0.3295379143947745,20.78378859696149,20.78378859696149,20.78378859696149,20.78378859696149,,0.9349696766400016,0.9349696766400016,0.9349696766400016,0.9349696766400016,41.13018617385188,41.13018617385188,41.13018617385188,41.13018617385188,0.8376819994674516,0.8376819994674516,0.8376819994674516,0.8376819994674516,0.9737681999467452,0.9737681999467452,0.9737681999467452,0.9737681999467452,40.05126735398625,40.05126735398625,40.05126735398625,40.05126735398625,160.205069415945,3844.92166598268,0.1492645742670414,5.154826217930132e-05
1970-07-15,1970-07-26,691.4282,0.8804892019345739,608.7950640130589,0.48,1970,7,15,1970.07,1969,10,288,42,0.0525998935307282,9.855565616698302,0.0161886424501084,0.41,3,Normal,50,10,9,9,108,186.0,0.3055215309630208,422.7950640130589,422.7950640130589,,2,211.39753200652945,211.39753200652945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,491.7950640130589,990.0,966.3351802560522,23.66481974394776,0.2091014997623453,0.0545590128026117,989.736339487435,0.3161925960195883,0.3161925960195883,0.0,0.0,23.08496663536315,23.08496663536315,23.40115923138273,23.40115923138273,,0.936494324404346,0.936494324404346,0.0,0.0,44.82011981186031,44.82011981186031,0.0,0.0,0.9128333973902304,0.9128333973902304,0.0,0.0,0.98,0.98,0.96,0.96,43.9237174156231,43.9237174156231,0.0,0.0,87.8474348312462,2108.3384359499087,0.1442972192517018,5.771605987847581e-05
1970-08-15,1970-08-26,531.4016,0.8847902403509693,470.1789493868897,0.5740000000000001,1970,8,15,1970.08,1969,11,319,46,0.0406234612270272,2.313758993316867,0.0049210178301984,0.19,2,Mod_Wet,54,9,8,6,107,184.0,0.3913403614516022,286.1789493868897,286.1789493868897,,2,143.08947469344486,143.08947469344486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,357.1789493868897,990.0,965.715805272241,24.28419472775897,0.1615912961999012,0.0272357898773779,989.8111729139227,0.1449407388807586,0.1449407388807586,0.0,0.0,23.95042690280096,23.95042690280096,24.09536764168172,24.09536764168172,,0.9133073777848936,0.9133073777848936,0.0,0.0,30.69563440316417,30.69563440316417,0.0,0.0,0.6251656701255431,0.6251656701255431,0.0,0.0,0.97,0.97,0.96,0.96,29.774765371069243,29.774765371069243,0.0,0.0,59.54953074213849,1429.1887378113238,0.1266529069831618,5.780137341582709e-05
1970-09-15,1970-09-26,415.3399,0.9079714249478594,377.11676084070143,0.68,1970,9,15,1970.09,1969,12,350,50,0.0325828881366366,0.0,0.0,0.1,2,Mod_Wet,46,7,6,4,75,138.0,0.3659344116457683,239.11676084070143,239.11676084070143,,2,119.55838042035072,119.55838042035072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,298.11676084070143,990.0,965.2855838042036,24.714416195796503,0.1407464173496586,0.0178233521681402,989.8414302304822,0.1011669114977821,0.1011669114977821,0.0,0.0,24.45467951478088,24.45467951478088,24.555846426278663,24.555846426278663,,0.9008511467568194,0.9008511467568194,0.0,0.0,25.830554795413533,25.830554795413533,0.0,0.0,0.5260805457314365,0.5260805457314365,0.0,0.0,0.97,0.97,0.96,0.96,25.05563815155113,25.05563815155113,0.0,0.0,50.11127630310225,1202.670631274454,0.1328800029767699,5.821339718781684e-05
1970-10-15,1970-10-26,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1970,10,15,1970.1,1970,1,15,3,0.0279613342516754,0.0,0.0,0.09,1,Wet,44,7,6,3,60,120.0,0.3707977561685476,203.62655383883583,203.62655383883583,,1,203.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,260.62655383883583,990.0,965.0181327691942,24.981867230805847,0.127514960096542,0.0107253107677671,989.8617597291358,0.2933719439790704,0.0,0.0,0.0,24.550255015962545,24.843626959941616,24.843626959941616,24.843626959941616,,0.9357812828806212,0.0,0.0,0.0,45.87789392503133,0.0,0.0,0.0,0.9343766583509436,0.0,0.0,0.0,0.98,0.96,0.96,0.96,44.9603360465307,0.0,0.0,0.0,44.9603360465307,1079.0480651167368,0.1389265976886454,6.133277806701017e-05
1970-11-15,1970-11-26,420.0154,0.9067213782142306,380.8369423592014,0.675,1970,11,15,1970.11,1970,2,46,7,0.032904311819835,3.720181518499942,0.009768436579325,0.08,1,Wet,42,7,6,3,56,114.0,0.299340708109342,266.8369423592014,266.8369423592014,,2,133.4184711796007,133.4184711796007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,321.8369423592014,990.0,965.304184711796,24.695815288204017,0.1491180053695002,0.0233673884718402,989.8275146061588,0.1260267258176493,0.1260267258176493,0.0,0.0,24.397303168545097,24.397303168545097,24.523329894362742,24.523329894362742,,0.9092467279183606,0.9092467279183606,0.0,0.0,29.02540104244161,29.02540104244161,0.0,0.0,0.5911486974020694,0.5911486974020694,0.0,0.0,0.97,0.97,0.96,0.96,28.154639011168364,28.154639011168364,0.0,0.0,56.30927802233673,1351.422672536081,0.1478566592660709,5.861806831926617e-05
1970-12-15,1970-12-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1970,12,15,1970.12,1970,3,76,11,0.0468295560475443,4.276218276206691,0.0078895742400195,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.2177086622313732,424.0087505502821,424.0087505502821,,2,212.00437527514103,212.00437527514103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,478.0087505502821,990.0,966.0390393774762,23.96096062252377,0.2042358819957718,0.0548017501100564,989.740962367894,0.3180131258254232,0.3180131258254232,0.0,0.0,23.383909864592447,23.383909864592447,23.70192299041787,23.70192299041787,,0.9369474449529868,0.9369474449529868,0.0,0.0,45.55288453175337,45.55288453175337,0.0,0.0,0.9277573224389688,0.9277573224389688,0.0,0.0,0.98,0.98,0.96,0.96,44.6418268411183,44.6418268411183,0.0,0.0,89.2836536822366,2142.8076883736785,0.1647273288329572,5.849175253941204e-05
1971-01-15,1971-01-26,916.7204,0.9105214280240044,834.6935677067364,0.383,1971,1,15,1971.01,1970,4,107,16,0.072117524249862,8.832986679635043,0.0105823107082316,0.16,2,Mod_Wet,46,7,6,4,76,139.0,0.1665281791758537,695.6935677067364,695.6935677067364,,4,173.9233919266841,173.9233919266841,173.9233919266841,173.9233919266841,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,754.6935677067364,990.0,967.2387742708268,22.76122572917313,0.355406143434498,0.1387080703120209,989.5058857862534,0.2140730763011092,0.2140730763011092,0.2140730763011092,0.2140730763011092,22.05303843912545,22.05303843912545,22.05303843912545,22.05303843912545,,0.922691366418064,0.922691366418064,0.922691366418064,0.922691366418064,34.70736056024459,34.70736056024459,34.70736056024459,34.70736056024459,0.7068708871740241,0.7068708871740241,0.7068708871740241,0.7068708871740241,0.97,0.97,0.97,0.97,33.66613974343725,33.66613974343725,33.66613974343725,33.66613974343725,134.664558973749,3231.949415369976,0.1613341280965309,5.3769107080376256e-05
1971-02-15,1971-02-26,1352.7466,0.9107314904603608,1231.9889272331854,0.267,1971,2,15,1971.02,1970,5,138,20,0.1064438433129472,36.69059398992499,0.0297815939566316,0.27,2,Mod_Wet,49,8,7,5,93,162.0,0.1314946883198223,1069.9889272331854,1069.9889272331854,,4,267.4972318082964,267.4972318082964,267.4972318082964,267.4972318082964,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1133.9889272331854,990.0,968.6291080570186,21.370891942981416,0.7482860380786015,0.4409856054031411,988.8107283565182,0.5061395362353602,0.5061395362353602,0.5061395362353602,0.5061395362353602,19.675480763264268,19.675480763264268,19.675480763264268,19.675480763264268,,0.9393152370999708,0.9393152370999708,0.9393152370999708,0.9393152370999708,48.483583513006046,48.483583513006046,48.483583513006046,48.483583513006046,0.9874456927292472,0.9874456927292472,0.9874456927292472,0.9874456927292472,0.98,0.98,0.98,0.98,47.51391184274593,47.51391184274593,47.51391184274593,47.51391184274593,190.0556473709837,4561.335536903609,0.1542673340399356,4.933998290743381e-05
1971-03-15,1971-03-26,2812.7838,1.0214266739181483,2873.0524012848505,0.096,1971,3,15,1971.03,1970,6,166,24,0.2482317274710111,70.24304019109513,0.0244489241336781,0.3,2,Mod_Wet,59,11,12,13,144,239.0,0.0831867876454733,2634.0524012848505,1100.0,,4,275.0,275.0,275.0,275.0,1534.0524012848505,41.0,7.0,13.0,67.0,1406.0524012848507,100.0,18.0,25.0,80.0,1550.0524012848507,1243.0,990.0,973.2073678651705,16.79263213482966,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.851442722311385,14.851442722311385,14.851442722311385,14.851442722311385,,0.9115000719265488,0.9115000719265488,0.9115000719265488,0.9115000719265488,36.5087316346607,36.5087316346607,36.5087316346607,36.5087316346607,0.7435586890969592,0.7435586890969592,0.7435586890969592,0.7435586890969592,0.97,0.97,0.97,0.97,35.413469685620875,35.413469685620875,35.413469685620875,35.413469685620875,141.6538787424835,3399.693089819604,0.0493043143519188,3.577118150062715e-05
1971-04-15,1971-04-26,2541.5783,1.0133665021153897,2575.550311723379,0.118,1971,4,15,1971.04,1970,7,197,29,0.2225275469328999,41.34841461586939,0.0160542057468882,0.56,3,Normal,54,13,14,19,117,217.0,0.0842538384951209,2358.550311723379,1100.0,,4,275.0,275.0,275.0,275.0,1258.5503117233789,46.0,5.0,11.0,61.000000000000014,1135.5503117233789,100.0,18.0,25.0,80.0,1252.5503117233789,1243.0,990.0,972.4892593731254,17.51074062687462,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.569551214356345,15.569551214356345,15.569551214356345,15.569551214356345,,0.919220720432895,0.919220720432895,0.919220720432895,0.919220720432895,38.598221414013466,38.598221414013466,38.598221414013466,38.598221414013466,0.7861144890837772,0.7861144890837772,0.7861144890837772,0.7861144890837772,0.97,0.97,0.97,0.97,37.44027477159306,37.44027477159306,37.44027477159306,37.44027477159306,149.76109908637224,3594.266378072933,0.0581472232961982,3.781845936524551e-05
1971-05-15,1971-05-26,1735.3679,0.9841314895494252,1707.8301963432584,0.206,1971,5,15,1971.05,1970,8,227,33,0.1475565289640575,18.339622856502963,0.0107385516989751,0.73,4,Mod_Dry,47,10,10,10,115,192.0,0.1124233547404789,1515.8301963432584,1100.0,,4,275.0,275.0,275.0,275.0,415.8301963432584,52.99999999999999,8.0,15.0,21.65782272621138,318.1723736170471,100.0,18.0,25.0,31.65782272621138,433.1723736170471,1243.0,990.0,970.156066788186,19.843933211814036,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.902743799295756,17.902743799295756,17.902743799295756,17.902743799295756,,0.9334205894093838,0.9334205894093838,0.9334205894093838,0.9334205894093838,45.06800837019168,45.06800837019168,45.06800837019168,45.06800837019168,0.9178820441994232,0.9178820441994232,0.9178820441994232,0.9178820441994232,0.98,0.98,0.98,0.98,44.16664820278785,44.16664820278785,44.16664820278785,44.16664820278785,176.6665928111514,4239.998227467633,0.1034450574708324,4.4612775962411966e-05
1971-06-15,1971-06-26,1138.9177,0.936281984298218,1066.3481241083623,0.314,1971,6,15,1971.06,1970,9,258,37,0.0921324779229625,13.692555692460244,0.0128406055985791,0.67,3,Normal,53,12,12,13,120,210.0,0.1969338110624929,856.3481241083623,856.3481241083623,,4,214.08703102709055,214.08703102709055,214.08703102709055,214.08703102709055,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,933.3481241083624,990.0,968.1085226757692,21.89147732423089,0.5093204660343839,0.2350784992866898,989.2556010346788,0.3242610930812717,0.3242610930812717,0.3242610930812717,0.3242610930812717,20.82281726582849,20.82281726582849,20.82281726582849,20.82281726582849,,0.9346611565273372,0.9346611565273372,0.9346611565273372,0.9346611565273372,40.86229370649595,40.86229370649595,40.86229370649595,40.86229370649595,0.8322259410691639,0.8322259410691639,0.8322259410691639,0.8322259410691639,0.9732225941069164,0.9732225941069164,0.9732225941069164,0.9732225941069164,39.76810748219471,39.76810748219471,39.76810748219471,39.76810748219471,159.07242992877883,3817.738318290692,0.1491749517183132,5.15990925271602e-05
1971-07-15,1971-07-26,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1971,7,15,1971.07,1970,10,288,42,0.0494114767522878,11.111399301899494,0.0194291885769163,0.44,3,Normal,50,10,9,9,108,186.0,0.32523618107115,385.8920920403683,385.8920920403683,,2,192.94604602018416,192.94604602018416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,454.8920920403683,990.0,966.1735144141816,23.826485585818432,0.1960772959710641,0.0471784184080736,989.7567442856208,0.2634132451749009,0.2634132451749009,0.0,0.0,23.31981662626445,23.31981662626445,23.58322987143936,23.58322987143936,,0.931499479159606,0.931499479159606,0.0,0.0,41.10383372408182,41.10383372408182,0.0,0.0,0.8371452896961673,0.8371452896961673,0.0,0.0,0.9737145289696169,0.9737145289696169,0.96,0.96,40.02340009348978,40.02340009348978,0.0,0.0,80.04680018697955,1921.1232044875087,0.1399683634396701,5.76203107884236e-05
1971-08-15,1971-08-26,488.9841,0.8998924733267547,440.0331111664572,0.609,1971,8,15,1971.08,1970,11,319,46,0.0380188608047818,2.766070202668743,0.0062860501459454,0.3,2,Mod_Wet,54,9,8,6,107,184.0,0.4181503512593529,256.0331111664572,256.0331111664572,,2,128.0165555832286,128.0165555832286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,327.0331111664572,990.0,965.580149000249,24.41985099975102,0.1509518945622102,0.0212066222332914,989.8278414832045,0.1160298000498114,0.1160298000498114,0.0,0.0,24.13166268290566,24.13166268290566,24.247692482955472,24.247692482955472,,0.9063240766919612,0.9063240766919612,0.0,0.0,27.458423605678256,27.458423605678256,0.0,0.0,0.5592346966533249,0.5592346966533249,0.0,0.0,0.97,0.97,0.96,0.96,26.634670897507903,26.634670897507903,0.0,0.0,53.26934179501581,1278.4642030803795,0.1210575759942412,5.779346007276479e-05
1971-09-15,1971-09-26,387.9749,0.9026852126280548,350.2192051008483,0.7090000000000001,1971,9,15,1971.09,1970,12,350,50,0.0302589393207132,3.7631056119853374,0.0107450007229093,0.19,2,Mod_Wet,46,7,6,4,75,138.0,0.3940389275918259,212.21920510084828,212.21920510084828,,1,212.21920510084828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.2192051008483,990.0,965.1510960255042,24.848903974495784,0.1312534353832619,0.0124438410201696,989.8563027235964,0.3186576153025449,0.0,0.0,0.0,24.386549082789752,24.705206698092297,24.705206698092297,24.705206698092297,,0.9379078599669332,0.0,0.0,0.0,47.60295430158605,0.0,0.0,0.0,0.9695102709080662,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.65089521555433,0.0,0.0,0.0,46.65089521555433,1119.621485173304,0.133204845811128,6.10622492821167e-05
1971-10-15,1971-10-26,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1971,10,15,1971.1,1971,1,15,3,0.0243062444735331,2.2856946167617025,0.008124826322028,0.14,2,Mod_Wet,41,6,4,3,56,110.0,0.3910106314592865,171.32227399922658,171.32227399922658,,1,171.32227399922658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,222.32227399922655,990.0,964.8252890959968,25.174710904003064,0.113996050157531,0.0071322273999226,989.8788717224426,0.2077263485581128,0.0,0.0,0.0,24.84585627788752,25.053582626445632,25.053582626445632,25.053582626445632,,0.9255236207566228,0.0,0.0,0.0,38.63616441394866,0.0,0.0,0.0,0.7868872589398913,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.47707948153021,0.0,0.0,0.0,37.47707948153021,899.4499075567248,0.1332176046665726,6.076442725729643e-05
1971-11-15,1971-11-26,357.5196,0.9208048873506705,329.2057950036568,0.742,1971,11,15,1971.11,1971,2,46,7,0.0284433806883159,2.40577224397947,0.0073078064860697,0.14,2,Mod_Wet,40,6,4,3,53,106.0,0.3219870415671831,223.2057950036568,223.2057950036568,,2,111.6028975018284,111.6028975018284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,273.2057950036568,990.0,965.0460289750184,24.953971024981684,0.1319545645975438,0.0146411590007313,989.8534042764018,0.0881646360029254,0.0881646360029254,0.0,0.0,24.71921066538052,24.71921066538052,24.807375301383445,24.807375301383445,,0.8945025807723272,0.8945025807723272,0.0,0.0,24.200835870288188,24.200835870288188,0.0,0.0,0.4928887142624885,0.4928887142624885,0.0,0.0,0.9692888714262488,0.9692888714262488,0.96,0.96,23.45760088828352,23.45760088828352,0.0,0.0,46.91520177656704,1125.9648426376089,0.1425102549487195,5.8385583104046816e-05
1971-12-15,1971-12-26,483.8375,0.9000891520783358,435.49688511870175,0.611,1971,12,15,1971.12,1971,3,76,11,0.0376269308742558,0.0,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2709548656538317,317.4968851187017,317.4968851187017,,2,158.74844255935088,158.74844255935088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,371.49688511870175,990.0,965.559735983034,24.440264016965894,0.1666445399597693,0.0334993770237403,989.7998560830164,0.1783215424817589,0.1783215424817589,0.0,0.0,24.061798557500637,24.061798557500637,24.24012009998239,24.24012009998239,,0.9199467995129444,0.9199467995129444,0.0,0.0,34.461880502488,34.461880502488,0.0,0.0,0.7018712933296944,0.7018712933296944,0.0,0.0,0.97,0.97,0.96,0.96,33.42802408741336,33.42802408741336,0.0,0.0,66.85604817482673,1604.5451561958414,0.1535167080623413,5.849230453415088e-05
1972-01-15,1972-01-26,806.1332,0.8935666243082664,720.3337222668207,0.431,1972,1,15,1972.01,1971,4,107,16,0.0622368336038533,8.250020921077635,0.0114530538638613,0.31,2,Mod_Wet,46,7,6,4,76,139.0,0.1929661151536546,581.3337222668207,581.3337222668207,,3,193.7779074222736,193.7779074222736,193.7779074222736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,640.3337222668207,990.0,966.7813348890672,23.21866511093276,0.2904165694487645,0.1025334889067282,989.6070499416444,0.2656759081885841,0.2656759081885841,0.2656759081885841,0.0,22.56003914438868,22.56003914438868,22.56003914438868,22.825715052577262,,0.9308289366570928,0.9308289366570928,0.9308289366570928,0.0,39.90733124177772,39.90733124177772,39.90733124177772,0.0,0.8127766037021938,0.8127766037021938,0.8127766037021938,0.0,0.9712776603702192,0.9712776603702192,0.9712776603702192,0.96,38.761099320133226,38.761099320133226,38.761099320133226,0.0,116.28329796039968,2790.799151049592,0.1614297572998073,5.5563465291775286e-05
1972-02-15,1972-02-26,909.0679,0.9012241447918772,819.2739407352476,0.39,1972,2,15,1972.02,1971,5,138,20,0.0707852684795253,15.41962697148881,0.0188210880449226,0.58,3,Normal,43,7,5,4,78,137.0,0.1672212347887582,682.2739407352476,682.2739407352476,,4,170.5684851838119,170.5684851838119,170.5684851838119,170.5684851838119,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,737.2739407352476,990.0,967.177095762941,22.822904237058992,0.345506740969301,0.1346821822205743,989.51981107681,0.205887103848501,0.205887103848501,0.205887103848501,0.205887103848501,22.13682821002062,22.13682821002062,22.13682821002062,22.13682821002062,,0.921591666972316,0.921591666972316,0.921591666972316,0.921591666972316,34.126474579841464,34.126474579841464,34.126474579841464,34.126474579841464,0.6950402154753862,0.6950402154753862,0.6950402154753862,0.6950402154753862,0.97,0.97,0.97,0.97,33.10268034244622,33.10268034244622,33.10268034244622,33.10268034244622,132.41072136978488,3177.857312874837,0.1616195936257345,5.390907337955022e-05
1972-03-15,1972-03-26,1053.0739999999996,0.9224728423044594,971.4321659369264,0.34,1972,3,15,1972.03,1971,6,167,24,0.0839317391369504,0.0,0.0,0.8300000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.1327936262802067,842.4321659369264,842.4321659369264,,4,210.6080414842316,210.6080414842316,210.6080414842316,210.6080414842316,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,898.4321659369264,990.0,967.7857286637476,22.214271336252292,0.4773718899653015,0.2239457327495411,989.2986823772852,0.3138241244526947,0.3138241244526947,0.3138241244526947,0.3138241244526947,21.19912958908482,21.19912958908482,21.19912958908482,21.19912958908482,,0.9344815972842766,0.9344815972842766,0.9344815972842766,0.9344815972842766,40.91687260455978,40.91687260455978,40.91687260455978,40.91687260455978,0.8333375275877755,0.8333375275877755,0.8333375275877755,0.8333375275877755,0.9733337527587776,0.9733337527587776,0.9733337527587776,0.9733337527587776,39.82577316334898,39.82577316334898,39.82577316334898,39.82577316334898,159.30309265339594,3823.2742236815034,0.1639878709387303,5.252750412393544e-05
1972-04-15,1972-04-26,1667.4025,0.969982977775391,1617.3520421001313,0.216,1972,4,15,1972.04,1971,7,198,29,0.1397392164374513,7.832458664938713,0.0048427667329422,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.0915075976951944,1469.3520421001313,1100.0,,4,275.0,275.0,275.0,275.0,369.35204210013126,55.0,7.0,15.000000000000004,24.95621906081968,267.3958230393116,100.0,18.0,25.0,34.95621906081968,339.3958230393116,1243.0,990.0,969.8637527514004,20.1362472485996,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.195057836081325,18.195057836081325,18.195057836081325,18.195057836081325,,0.9345344321836562,0.9345344321836562,0.9345344321836562,0.9345344321836562,45.85853123618099,45.85853123618099,45.85853123618099,45.85853123618099,0.9339823062358652,0.9339823062358652,0.9339823062358652,0.9339823062358652,0.98,0.98,0.98,0.98,44.94136061145737,44.94136061145737,44.94136061145737,44.94136061145737,179.76544244582948,4314.370618699908,0.1111479985596729,4.539531374894684e-05
1972-05-15,1972-05-26,1769.9945,0.9864250135611264,1745.9668486656192,0.202,1972,5,15,1972.05,1971,8,228,33,0.1508515357247095,0.0,0.0,0.78,4,Mod_Dry,47,10,10,10,115,192.0,0.1099677236980409,1553.9668486656192,1100.0,,4,275.0,275.0,275.0,275.0,453.9668486656192,53.000000000000014,7.9999999999999964,14.999999999999996,23.644106701334334,354.3227419642849,100.0,18.0,25.0,33.64410670133434,469.3227419642849,1243.0,990.0,970.2792775110736,19.720722488926413,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.779533076408136,17.779533076408136,17.779533076408136,17.779533076408136,,0.9327879023473558,0.9327879023473558,0.9327879023473558,0.9327879023473558,44.72750260272614,44.72750260272614,44.72750260272614,44.72750260272614,0.9109470998518562,0.9109470998518562,0.9109470998518562,0.9109470998518562,0.98,0.98,0.98,0.98,43.832952550671614,43.832952550671614,43.832952550671614,43.832952550671614,175.33181020268646,4207.963444864475,0.1004210419783665,4.427570964714304e-05
1972-06-15,1972-06-26,1285.2084,0.9120856039266032,1172.2200796855432,0.281,1972,6,15,1972.06,1971,9,259,37,0.1012798148848309,14.442016938684676,0.0123202265418954,0.56,3,Normal,53,12,12,13,120,210.0,0.1791472468688081,962.2200796855432,962.2200796855432,,4,240.5550199213858,240.5550199213858,240.5550199213858,240.5550199213858,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1039.2200796855432,990.0,968.4412631075832,21.55873689241685,0.6094062956971467,0.3197760637484345,989.0708176405544,0.4093092685295671,0.4093092685295671,0.4093092685295671,0.4093092685295671,20.2202452644417,20.2202452644417,20.2202452644417,20.2202452644417,,0.93860347697239,0.93860347697239,0.93860347697239,0.93860347697239,44.77356767920987,44.77356767920987,44.77356767920987,44.77356767920987,0.9118852887822784,0.9118852887822784,0.9118852887822784,0.9118852887822784,0.98,0.98,0.98,0.98,43.87809632562567,43.87809632562567,43.87809632562567,43.87809632562567,175.51238530250268,4212.297247260064,0.1497264791348611,5.0667660539508894e-05
1972-07-15,1972-07-26,641.2365,0.8794376863729334,563.9275439778775,0.503,1972,7,15,1972.07,1971,10,289,42,0.0487233397996886,7.964548062490849,0.0141233535186273,0.44,3,Normal,50,10,9,9,108,186.0,0.3298296066334661,377.9275439778775,377.9275439778775,,2,188.96377198893876,188.96377198893876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,446.9275439778775,990.0,966.1376739479005,23.862326052099547,0.193266359845158,0.0455855087955754,989.7611481313592,0.252643633490577,0.252643633490577,0.0,0.0,23.370830549968133,23.370830549968133,23.62347418345871,23.62347418345871,,0.9303221734728354,0.9303221734728354,0.0,0.0,40.29255131630471,40.29255131630471,0.0,0.0,0.8206222264013179,0.8206222264013179,0.0,0.0,0.9720622226401318,0.9720622226401318,0.96,0.96,39.16686698836872,39.16686698836872,0.0,0.0,78.33373397673745,1880.0096154416988,0.1389074444283757,5.757550857517665e-05
1972-08-15,1972-08-26,463.5928,0.9065907191323836,420.28892993659525,0.63,1972,8,15,1972.08,1971,11,320,46,0.0363129635465218,0.0,0.0,0.34,2,Mod_Wet,54,9,8,6,107,184.0,0.4377940671141593,236.28892993659525,236.28892993659525,,2,118.14446496829764,118.14446496829764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,307.28892993659525,990.0,965.4913001847146,24.508699815285357,0.1439835604069012,0.017257785987319,989.8387586536056,0.098819811847374,0.098819811847374,0.0,0.0,24.24863865704372,24.24863865704372,24.34745846889109,24.34745846889109,,0.8994264473878206,0.8994264473878206,0.0,0.0,25.269991450940854,25.269991450940854,0.0,0.0,0.5146637770049054,0.5146637770049054,0.0,0.0,0.97,0.97,0.96,0.96,24.511891707412627,24.511891707412627,0.0,0.0,49.02378341482525,1176.570801955806,0.1166430517744566,5.763163606049321e-05
1972-09-15,1972-09-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1972,9,15,1972.09,1971,12,351,51,0.0286512394101957,0.0,0.0,0.31,2,Mod_Wet,46,7,6,4,75,138.0,0.4161495364754459,193.6115672476363,193.6115672476363,,1,193.6115672476363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1246862226489071,0.0093611567247636,989.8659526206264,0.2652234629135707,0.0,0.0,0.0,24.5426713214746,24.807894784388168,24.807894784388168,24.807894784388168,,0.9328066947784444,0.0,0.0,0.0,43.46938397593859,0.0,0.0,0.0,0.8853235025649407,0.0,0.0,0.0,0.978532350256494,0.96,0.96,0.96,42.536198466177176,0.0,0.0,0.0,42.536198466177176,1020.8687631882522,0.1282711541675884,6.1027400650791776e-05
1972-10-15,1972-10-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1972,10,15,1972.1,1972,1,15,3,0.0245037284884213,0.0,0.0,0.2,2,Mod_Wet,41,6,4,3,56,110.0,0.3878593416708348,173.60796861598828,173.60796861598828,,1,173.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,224.60796861598828,990.0,964.834431874464,25.165568125536083,0.1148027686191975,0.0073607968615988,989.8778364345192,0.2133034434230114,0.0,0.0,0.0,24.830101116632356,25.043404560055365,25.043404560055365,25.043404560055365,,0.9263567894699588,0.0,0.0,0.0,39.16202424796218,0.0,0.0,0.0,0.7975972351927124,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.98716352052331,0.0,0.0,0.0,37.98716352052331,911.6919244925596,0.1339425112273865,6.078056180792299e-05
1972-11-15,1972-11-26,344.9443,0.9283094176295976,320.2150422476492,0.757,1972,11,15,1972.11,1972,2,46,7,0.0276665796501968,3.692618170261824,0.0115316824104909,0.2,2,Mod_Wet,40,6,4,3,53,106.0,0.3310275471632007,214.2150422476492,214.2150422476492,,1,214.2150422476492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,264.2150422476492,990.0,965.0010752112382,24.99892478876177,0.1287814489954205,0.0128430084495298,989.8583755425552,0.3246451267429476,0.0,0.0,0.0,24.53265520457393,24.85730033131688,24.85730033131688,24.85730033131688,,0.9385145827964984,0.0,0.0,0.0,48.369794642898505,0.0,0.0,0.0,0.9851282004663646,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.40239875004053,0.0,0.0,0.0,47.40239875004053,1137.6575700009728,0.1480330168667725,6.146782619915138e-05
1972-12-15,1972-12-26,387.9749,0.9026852126280548,350.2192051008483,0.7090000000000001,1972,12,15,1972.12,1972,3,76,11,0.0302589393207132,0.0,0.0,0.5,3,Normal,38,5,4,3,54,104.0,0.2969568729677529,246.21920510084828,246.21920510084828,,2,123.10960255042414,123.10960255042414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,293.2192051008483,990.0,965.1510960255042,24.848903974495784,0.1390179179734509,0.0192438410201696,989.8417382410064,0.107310708437738,0.107310708437738,0.0,0.0,24.583331507064443,24.583331507064443,24.69064221550218,24.69064221550218,,0.9039806034449386,0.9039806034449386,0.0,0.0,26.8306057871698,26.8306057871698,0.0,0.0,0.5464481830380814,0.5464481830380814,0.0,0.0,0.97,0.97,0.96,0.96,26.0256876135547,26.0256876135547,0.0,0.0,52.0513752271094,1249.2330054506256,0.1486251309722458,5.872293891510866e-05
1973-01-15,1973-01-26,576.0661,0.8889914195501405,512.1178199937132,0.544,1973,1,15,1973.01,1972,4,107,16,0.0442469796474568,7.099945474035508,0.0138638906846136,0.81,4,Mod_Dry,34,5,4,3,45,91.0,0.1776934846772508,421.1178199937132,421.1178199937132,,2,210.55890999685656,210.55890999685656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,464.1178199937132,990.0,965.9045301899716,24.09546981002836,0.1993333416108626,0.0542235639987426,989.7464430943904,0.3136767299905698,0.3136767299905698,0.0,0.0,23.52823617442811,23.52823617442811,23.84191290441868,23.84191290441868,,0.9367407305910028,0.9367407305910028,0.0,0.0,45.51149464430907,45.51149464430907,0.0,0.0,0.926914351207924,0.926914351207924,0.0,0.0,0.98,0.98,0.96,0.96,44.60126475142288,44.60126475142288,0.0,0.0,89.20252950284576,2140.860708068298,0.1741836077954499,5.8839781270303575e-05
1973-02-15,1973-02-26,806.1332,0.8935666243082664,720.3337222668207,0.431,1973,2,15,1973.02,1972,5,138,20,0.0622368336038533,0.0,0.0,0.85,4,Mod_Dry,36,6,5,4,54,105.0,0.145765770439811,615.3337222668207,615.3337222668207,,3,205.1112407556069,205.1112407556069,205.1112407556069,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,662.3337222668207,990.0,966.7813348890672,23.21866511093276,0.3029189528000723,0.1146001166800462,989.58248093052,0.2976270478214843,0.2976270478214843,0.2976270478214843,0.0,22.50351899363114,22.50351899363114,22.50351899363114,22.801146041452625,,0.9344940381454218,0.9344940381454218,0.9344940381454218,0.0,42.30143814807342,42.30143814807342,42.30143814807342,0.0,0.861536418494367,0.861536418494367,0.861536418494367,0.0,0.9761536418494366,0.9761536418494366,0.9761536418494366,0.96,41.29270290371056,41.29270290371056,41.29270290371056,0.0,123.87810871113167,2973.0746090671605,0.1719732186371883,5.5921826657455706e-05
1973-03-15,1973-03-26,955.5912,0.91769253620946,876.9389119074414,0.3720000000000001,1973,3,15,1973.03,1972,6,166,24,0.0757675219888029,29.85136964243407,0.0340404208743616,0.91,5,Dry,36,8,6,4,53,107.0,0.1220153405751637,769.9389119074414,769.9389119074414,,4,192.48472797686037,192.48472797686037,192.48472797686037,192.48472797686037,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,819.9389119074414,990.0,967.4077556476298,22.592244352370244,0.4055494961773988,0.1749694559537206,989.4194810478688,0.2621584600970601,0.2621584600970601,0.2621584600970601,0.2621584600970601,21.74956694014207,21.74956694014207,21.74956694014207,21.74956694014207,,0.9293204592569296,0.9293204592569296,0.9293204592569296,0.9293204592569296,38.15496764034845,38.15496764034845,38.15496764034845,38.15496764034845,0.7770869173187057,0.7770869173187057,0.7770869173187057,0.7770869173187057,0.97,0.97,0.97,0.97,37.010318611138,37.010318611138,37.010318611138,37.010318611138,148.041274444552,3552.990586669248,0.1688159487900308,5.3410180468371175e-05
