Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1973-04-15,1973-04-26,1247.589,0.9151467263536076,1141.726989184771,0.287,1973,4,15,1973.04,1972,7,197,29,0.0986452118655642,0.0,0.0,0.94,5,Dry,40,10,8,5,62,125.0,0.1094832663010392,1016.7269891847708,1016.7269891847708,,4,254.18174729619275,254.18174729619275,254.18174729619275,254.18174729619275,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1074.726989184771,990.0,968.345427680295,21.65457231970504,0.6614401715078171,0.3717450859402021,988.966814742552,0.456987020374446,0.456987020374446,0.456987020374446,0.456987020374446,20.16440004188254,20.16440004188254,20.16440004188254,20.16440004188254,,0.9398817044922884,0.9398817044922884,0.9398817044922884,0.9398817044922884,47.24344521821887,47.24344521821887,47.24344521821887,47.24344521821887,0.9621882936500789,0.9621882936500789,0.9621882936500789,0.9621882936500789,0.98,0.98,0.98,0.98,46.29857631385449,46.29857631385449,46.29857631385449,46.29857631385449,185.194305255418,4444.663326130031,0.1622054195177189,5.059653487923755e-05
1973-05-15,1973-05-26,1247.589,0.9151467263536076,1141.726989184771,0.287,1973,5,15,1973.05,1972,8,227,33,0.0986452118655642,9.685428167123291,0.0084831384900859,0.91,5,Dry,42,9,8,6,82,147.0,0.1287523211700221,994.7269891847708,994.7269891847708,,4,248.68174729619275,248.68174729619275,248.68174729619275,248.68174729619275,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1053.726989184771,990.0,968.345427680295,21.65457231970504,0.6306655586948421,0.3457815913478167,989.0235528499572,0.4374861155366745,0.4374861155366745,0.4374861155366745,0.4374861155366745,20.240639054125605,20.240639054125605,20.240639054125605,20.240639054125605,,0.9396469499775886,0.9396469499775886,0.9396469499775886,0.9396469499775886,46.38435675973426,46.38435675973426,46.38435675973426,46.38435675973426,0.9446915837013088,0.9446915837013088,0.9446915837013088,0.9446915837013088,0.98,0.98,0.98,0.98,45.45666962453957,45.45666962453957,45.45666962453957,45.45666962453957,181.8266784981583,4363.840283955798,0.1592558293011784,5.077514860165424e-05
1973-06-15,1973-06-26,704.3503,0.8783280558406197,618.6506296297572,0.474,1973,6,15,1973.06,1972,9,258,37,0.053451414400011,18.27515873228458,0.029540354211264,0.91,5,Dry,39,9,7,5,59,119.0,0.1923541241220715,499.6506296297572,499.6506296297572,,3,166.55020987658574,166.55020987658574,166.55020987658574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,554.6506296297572,990.0,966.3746025185188,23.62539748148106,0.2417237116817558,0.0699301259259514,989.6883461623923,0.196289499506274,0.196289499506274,0.196289499506274,0.0,23.117454144367134,23.117454144367134,23.117454144367134,23.31374364387341,,0.9222077976401196,0.9222077976401196,0.9222077976401196,0.0,34.821917211879764,34.821917211879764,34.821917211879764,0.0,0.7092040165352294,0.7092040165352294,0.7092040165352294,0.0,0.97,0.97,0.97,0.96,33.77725969552337,33.77725969552337,33.77725969552337,0.0,101.33177908657012,2431.9626980776825,0.1637948370750288,5.63347962431143e-05
1973-07-15,1973-07-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1973,7,15,1973.07,1972,10,288,42,0.0348107654111777,5.102168809386399,0.0126635361194739,0.85,4,Mod_Dry,42,9,8,6,70,135.0,0.3350687599720136,267.90237744418727,267.90237744418727,,2,133.95118872209363,133.95118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,326.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1509057545753686,0.0235804754888374,989.8255137699358,0.127028234797536,0.127028234797536,0.0,0.0,24.28542483663944,24.28542483663944,24.41245307143697,24.41245307143697,,0.909352447829894,0.909352447829894,0.0,0.0,29.011034591674267,29.011034591674267,0.0,0.0,0.5908561016634271,0.5908561016634271,0.0,0.0,0.97,0.97,0.96,0.96,28.14070355392404,28.14070355392404,0.0,0.0,56.28140710784808,1350.7537705883535,0.1396899354748646,5.83560487434699e-05
1973-08-15,1973-08-26,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1973,8,15,1973.08,1972,11,319,46,0.0279613342516754,2.0342423969515835,0.0062857709691047,0.77,4,Mod_Dry,39,7,5,4,60,115.0,0.3553478496615248,208.62655383883583,208.62655383883583,,1,208.62655383883583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,259.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1271620290697152,0.0117253107677671,989.8611126601623,0.3079620682861773,0.0,0.0,0.0,24.53501782268213,24.84297989096831,24.84297989096831,24.84297989096831,,0.93709733142156,0.0,0.0,0.0,47.04130515957748,0.0,0.0,0.0,0.9580713881787676,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.100479056385936,0.0,0.0,0.0,46.100479056385936,1106.4114973532623,0.1424496182700252,6.13809143234292e-05
1973-09-15,1973-09-26,264.675,0.9437959007304476,249.7991800258312,0.875,1973,9,15,1973.09,1972,12,350,50,0.0215826491542318,0.0,0.0,0.7000000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3642926289453387,158.7991800258312,158.7991800258312,,1,158.7991800258312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,202.7991800258312,990.0,964.698795080155,25.301204919844963,0.1071055232158779,0.0058799180025831,989.8870145587816,0.1784341796573452,0.0,0.0,0.0,25.00978529896913,25.18821947862648,25.18821947862648,25.18821947862648,,0.9208443376294492,0.0,0.0,0.0,35.866016211822185,0.0,0.0,0.0,0.730468761951572,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.79003572546752,0.0,0.0,0.0,34.79003572546752,834.9608574112204,0.1392720173135474,6.085610020818672e-05
1973-10-15,1973-10-26,257.7185,0.9439744768586136,243.27968621428656,0.884,1973,10,15,1973.1,1973,1,15,3,0.0210193648889143,0.0,0.0,0.62,3,Normal,37,5,3,2,50,97.0,0.398718041400958,146.27968621428656,146.27968621428656,,1,146.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,191.27968621428656,990.0,964.6596781172858,25.340321882714196,0.1030398934244801,0.0046279686214286,989.892332137954,0.151461747325716,0.0,0.0,0.0,25.081192273342577,25.23265402066829,25.23265402066829,25.23265402066829,,0.915905646640771,0.0,0.0,0.0,32.95502409792907,0.0,0.0,0.0,0.671181753521977,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.9663733749912,0.0,0.0,0.0,31.9663733749912,767.1929609997887,0.1313976266264765,6.070253764908982e-05
1973-11-15,1973-11-26,289.9506,0.935581823043148,271.2725109404546,0.835,1973,11,15,1973.11,1973,2,46,7,0.0234379449452552,4.4864682269540594,0.0165386024975411,0.44,3,Normal,36,5,3,2,47,93.0,0.3428286916266789,178.2725109404546,178.2725109404546,,1,178.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,222.2725109404546,990.0,964.7850900437618,25.214909956238216,0.1139784866659228,0.0078272510940454,989.87819426224,0.2248812773511364,0.0,0.0,0.0,24.86822294112715,25.093104218478288,25.093104218478288,25.093104218478288,,0.9281281506206622,0.0,0.0,0.0,40.3529954423963,0.0,0.0,0.0,0.8218532676659124,0.0,0.0,0.0,0.9721853267665912,0.96,0.96,0.96,39.23059006017681,0.0,0.0,0.0,39.23059006017681,941.5341614442434,0.1446169017427205,6.112768631764414e-05
1973-12-15,1973-12-26,499.3804,0.8921883077628417,445.541354005931,0.598,1973,12,15,1973.12,1973,3,76,11,0.0384947729861124,0.0,0.0,0.34,2,Mod_Wet,42,7,5,3,61,118.0,0.2648463468969688,327.541354005931,327.541354005931,,2,163.7706770029655,163.7706770029655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,381.541354005931,990.0,965.6049360930268,24.39506390697329,0.1701895446780687,0.0355082708011862,989.7943021845208,0.1897725571068206,0.1897725571068206,0.0,0.0,23.99959353438716,23.99959353438716,24.18936609149398,24.18936609149398,,0.9219380664007382,0.9219380664007382,0.0,0.0,35.53697668861483,35.53697668861483,0.0,0.0,0.723767346000302,0.723767346000302,0.0,0.0,0.97,0.97,0.96,0.96,34.47086738795638,34.47086738795638,0.0,0.0,68.94173477591276,1654.6016346219062,0.1547370051198323,5.846737106011725e-05
1974-01-15,1974-01-26,971.4252,0.9180964110207984,891.8619896951615,0.363,1974,1,15,1974.01,1973,4,107,16,0.0770568759096619,72.58804895991386,0.0813893290650546,0.04,1,Wet,49,8,7,5,81,150.0,0.1681874569531436,741.8619896951615,741.8619896951615,,4,185.4654974237904,185.4654974237904,185.4654974237904,185.4654974237904,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,805.8619896951615,990.0,967.4674479587808,22.532552041219333,0.3926689211145754,0.1609309948475807,989.4464000840378,0.2433382231472824,0.2433382231472824,0.2433382231472824,0.2433382231472824,21.73561390210985,21.73561390210985,21.73561390210985,21.73561390210985,,0.9268144839328458,0.9268144839328458,0.9268144839328458,0.9268144839328458,36.64093532366267,36.64093532366267,36.64093532366267,36.64093532366267,0.7462512285878343,0.7462512285878343,0.7462512285878343,0.7462512285878343,0.97,0.97,0.97,0.97,35.54170726395279,35.54170726395279,35.54170726395279,35.54170726395279,142.16682905581115,3412.003897339468,0.1594045162799277,5.3231984381709046e-05
1974-02-15,1974-02-26,1656.2409,0.9717907482149442,1609.5195834351923,0.217,1974,2,15,1974.02,1973,5,138,20,0.1390624920088006,20.367224372767623,0.0126542258835384,0.15,2,Mod_Wet,49,8,7,5,93,162.0,0.1006511518513145,1447.5195834351923,1100.0,,4,275.0,275.0,275.0,275.0,347.5195834351923,51.0,10.0,15.016278296582383,10.725913068987415,260.7773920696225,100.0,18.0,22.016278296582385,15.725913068987415,353.7773920696225,1240.0162782965824,990.0,969.8384478849443,20.161552115055542,0.9185605758087882,0.48,988.6014394241912,0.5349,0.5349,0.5349,0.5349,18.22809153924674,18.22809153924674,18.22809153924674,18.22809153924674,,0.9346384883486274,0.9346384883486274,0.9346384883486274,0.9346384883486274,45.94690426008512,45.94690426008512,45.94690426008512,45.94690426008512,0.9357821641565196,0.9357821641565196,0.9357821641565196,0.9357821641565196,0.98,0.98,0.98,0.98,45.02796617488342,45.02796617488342,45.02796617488342,45.02796617488342,180.11186469953367,4322.684752788808,0.1119041150870134,4.5482794116043854e-05
1974-03-15,1974-03-26,2659.9765,1.0168576574949744,2704.817472781681,0.109,1974,3,15,1974.03,1973,6,166,24,0.2336962296483372,11.205775877825545,0.004142895404436,0.25,2,Mod_Wet,59,11,12,13,144,239.0,0.0883608607253665,2465.817472781681,1100.0,,4,275.0,275.0,275.0,275.0,1365.8174727816809,41.0,6.999999999999993,13.0,67.0,1237.817472781681,100.0,18.0,25.0,80.0,1381.817472781681,1243.0,990.0,972.8012835549904,17.198716445009723,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.257527032491446,15.257527032491446,15.257527032491446,15.257527032491446,,0.915897662896034,0.915897662896034,0.915897662896034,0.915897662896034,37.68794801932842,37.68794801932842,37.68794801932842,37.68794801932842,0.7675753160759351,0.7675753160759351,0.7675753160759351,0.7675753160759351,0.97,0.97,0.97,0.97,36.557309578748566,36.557309578748566,36.557309578748566,36.557309578748566,146.22923831499426,3509.501719559862,0.0540625161536721,3.6926575332069256e-05
1974-04-15,1974-04-26,2233.2716,1.0124644434742982,2261.108087620956,0.148,1974,4,15,1974.04,1973,7,197,29,0.1953597387704506,29.319098466966352,0.0129666947933544,0.6900000000000001,3,Normal,54,13,14,19,117,217.0,0.0959706442995913,2044.108087620956,1100.0,,4,275.0,275.0,275.0,275.0,944.1080876209562,46.00000000000003,5.000000000000007,11.0,61.0,821.1080876209562,100.0,18.0,25.0,80.0,938.1080876209562,1243.0,990.0,971.730260901154,18.269739098846003,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.328549686327726,16.328549686327726,16.328549686327726,16.328549686327726,,0.925441177437912,0.925441177437912,0.925441177437912,0.925441177437912,40.753773264958376,40.753773264958376,40.753773264958376,40.753773264958376,0.8300157487771563,0.8300157487771563,0.8300157487771563,0.8300157487771563,0.9730015748777155,0.9730015748777155,0.9730015748777155,0.9730015748777155,39.653485569013846,39.653485569013846,39.653485569013846,39.653485569013846,158.61394227605538,3806.7346146253294,0.0701487660605125,4.005402582728671e-05
1974-05-15,1974-05-26,2342.4819,1.0013569424535649,2345.660513136817,0.138,1974,5,15,1974.05,1973,8,227,33,0.2026650683350209,18.170364633430378,0.0077463744355449,0.5,3,Normal,55,13,13,17,178,276.0,0.1176640858531183,2069.660513136817,1100.0,,4,275.0,275.0,275.0,275.0,969.6605131368168,45.0,5.0,12.0,59.72546638886192,847.9350467479551,100.0,18.0,25.0,76.72546638886192,1025.935046747955,1243.0,990.0,971.934352962744,18.065647037255985,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.12445762473771,16.12445762473771,16.12445762473771,16.12445762473771,,0.9244247989711938,0.9244247989711938,0.9244247989711938,0.9244247989711938,40.20018911036579,40.20018911036579,40.20018911036579,40.20018911036579,0.8187411224107085,0.8187411224107085,0.8187411224107085,0.8187411224107085,0.9718741122410708,0.9718741122410708,0.9718741122410708,0.9718741122410708,39.06952310355992,39.06952310355992,39.06952310355992,39.06952310355992,156.2780924142397,3750.674217941752,0.066624343778227,3.946416475107062e-05
1974-06-15,1974-06-26,1412.3815,0.928274988254288,1311.0784203230735,0.258,1974,6,15,1974.06,1973,9,258,37,0.1132771755159135,44.51078979749241,0.0339497539640109,0.39,2,Mod_Wet,62,12,14,16,153,257.0,0.1960218366927819,1054.0784203230735,1054.0784203230735,,4,263.5196050807684,263.5196050807684,263.5196050807684,263.5196050807684,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1142.0784203230735,990.0,968.8776750353012,21.12232496469892,0.7601408484450083,0.4203019464199955,988.8195572051352,0.491222538798843,0.491222538798843,0.491222538798843,0.491222538798843,19.45065963103516,19.45065963103516,19.45065963103516,19.45065963103516,,0.9386429463879522,0.9386429463879522,0.9386429463879522,0.9386429463879522,47.18309068423358,47.18309068423358,47.18309068423358,47.18309068423358,0.960959077071967,0.960959077071967,0.960959077071967,0.960959077071967,0.98,0.98,0.98,0.98,46.23942887054891,46.23942887054891,46.23942887054891,46.23942887054891,184.95771548219565,4438.985171572695,0.1410729614759571,4.874129115910728e-05
1974-07-15,1974-07-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1974,7,15,1974.07,1973,10,288,42,0.0468295560475443,8.989572908314813,0.0165856601008526,0.5,3,Normal,50,10,9,9,108,186.0,0.3431678913138595,356.0087505502821,356.0087505502821,,2,178.00437527514106,178.00437527514106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,425.0087505502821,990.0,966.0390393774762,23.96096062252377,0.185530537573953,0.0412017501100564,989.773267712316,0.2242109381878526,0.2242109381878526,0.0,0.0,23.51001739665186,23.51001739665186,23.734228334839717,23.734228334839717,,0.9266963902801828,0.9266963902801828,0.0,0.0,38.03293126438103,38.03293126438103,0.0,0.0,0.7746014514130555,0.7746014514130555,0.0,0.0,0.97,0.97,0.96,0.96,36.89194332644959,36.89194332644959,0.0,0.0,73.78388665289918,1770.8132796695804,0.1361304343850335,5.757028173765357e-05
1974-08-15,1974-08-26,415.3399,0.9079714249478594,377.11676084070143,0.68,1974,8,15,1974.08,1973,11,319,46,0.0325828881366366,3.720181518499942,0.0098648002549836,0.47,3,Normal,47,8,6,5,89,155.0,0.4110132884427108,222.11676084070143,222.11676084070143,,2,111.05838042035072,111.05838042035072,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,283.11676084070143,990.0,965.2855838042036,24.714416195796503,0.135452451947257,0.0144233521681402,989.8501241958846,0.0872934086725611,0.0872934086725611,0.0,0.0,24.477246983008573,24.477246983008573,24.56454039168113,24.56454039168113,,0.8938176858686432,0.8938176858686432,0.0,0.0,23.828765812687717,23.828765812687717,0.0,0.0,0.4853109126820308,0.4853109126820308,0.0,0.0,0.968531091268203,0.968531091268203,0.96,0.96,23.07890055613688,23.07890055613688,0.0,0.0,46.15780111227376,1107.78722669457,0.1223965782092919,5.772464613452335e-05
1974-09-15,1974-09-26,328.6161,0.9312389803097992,306.020121877383,0.775,1974,9,15,1974.09,1973,12,350,50,0.0264401385302058,3.008285474511069,0.0098303518607068,0.36,2,Mod_Wet,46,7,6,4,75,138.0,0.450950738642259,168.02012187738302,168.02012187738302,,1,168.02012187738302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,227.02012187738305,990.0,964.9301006093868,25.06989939061316,0.1156541196938625,0.0068020121877383,989.8775438681184,0.1997878900681715,0.0,0.0,0.0,24.74765536866331,24.94744325873148,24.94744325873148,24.94744325873148,,0.9242078061303552,0.0,0.0,0.0,37.68805167896226,0.0,0.0,0.0,0.7675774272701071,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.55741012859339,0.0,0.0,0.0,36.55741012859339,877.3778430862413,0.1194608050749071,6.043821438388343e-05
1974-10-15,1974-10-26,237.5439,0.9621267175397727,228.5473327785961,0.91,1974,10,15,1974.1,1974,1,15,3,0.0197464895520707,0.0,0.0,0.48,3,Normal,37,5,3,2,50,97.0,0.4244197419445196,131.5473327785961,131.5473327785961,,1,131.5473327785961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.5473327785961,990.0,964.5712839966716,25.428716003328415,0.0978403697473619,0.0031547332778596,989.8990048969748,0.1225089856237606,0.0,0.0,0.0,25.205211914679477,25.327720900303238,25.327720900303238,25.327720900303238,,0.9093678774382404,0.0,0.0,0.0,29.56995806325628,0.0,0.0,0.0,0.6022394717567471,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.682859321358592,0.0,0.0,0.0,28.682859321358592,688.3886237126062,0.1255007397051749,6.056725555971124e-05
1974-11-15,1974-11-26,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1974,11,15,1974.11,1974,2,46,7,0.0243062444735331,0.0,0.0,0.37,2,Mod_Wet,40,6,4,3,53,106.0,0.3767920630425851,175.32227399922658,175.32227399922658,,1,175.32227399922658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.32227399922655,990.0,964.8252890959968,25.174710904003064,0.1150548772498519,0.0075322273999226,989.8774128953504,0.2175056849980664,0.0,0.0,0.0,24.834618114355287,25.052123799353357,25.052123799353357,25.052123799353357,,0.9269975874582664,0.0,0.0,0.0,39.58328967102239,0.0,0.0,0.0,0.8061769790432259,0.0,0.0,0.0,0.9706176979043226,0.96,0.96,0.96,38.42024149596771,0.0,0.0,0.0,38.42024149596771,922.0857959032252,0.136570208074151,6.087240976855317e-05
1974-12-15,1974-12-26,570.3586,0.8854392210789449,505.01787451967766,0.547,1974,12,15,1974.12,1974,3,76,11,0.0436335443585001,10.336791328964011,0.0204681692480594,0.15,2,Mod_Wet,42,7,5,3,61,118.0,0.2336550960938358,387.01787451967766,387.01787451967766,,2,193.50893725983883,193.50893725983883,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,441.01787451967766,990.0,965.8725804353384,24.127419564661523,0.1911806541350688,0.0474035749039355,989.761415770961,0.2649443093467616,0.2649443093467616,0.0,0.0,23.62389102627574,23.62389102627574,23.888835335622502,23.888835335622502,,0.9319268730029192,0.9319268730029192,0.0,0.0,41.78043844260256,41.78043844260256,0.0,0.0,0.8509254265295837,0.8509254265295837,0.0,0.0,0.9750925426529584,0.9750925426529584,0.96,0.96,40.73979395415274,40.73979395415274,0.0,0.0,81.47958790830548,1955.5101097993315,0.1613400079864513,5.848106858503099e-05
1975-01-15,1975-01-26,924.4132,0.9124994692702046,843.5265543863715,0.38,1975,1,15,1975.01,1974,4,107,16,0.0728806942989824,0.0,0.0,0.25,2,Mod_Wet,46,7,6,4,76,139.0,0.1647843796703192,704.5265543863715,704.5265543863715,,4,176.13163859659286,176.13163859659286,176.13163859659286,176.13163859659286,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,763.5265543863715,990.0,967.2741062175454,22.72589378245459,0.3604258427802159,0.1422632771931857,989.4973108800268,0.2195290964914821,0.2195290964914821,0.2195290964914821,0.2195290964914821,22.003675565989813,22.003675565989813,22.003675565989813,22.003675565989813,,0.9234347295656588,0.9234347295656588,0.9234347295656588,0.9234347295656588,35.097607407639565,35.097607407639565,35.097607407639565,35.097607407639565,0.7148188881392986,0.7148188881392986,0.7148188881392986,0.7148188881392986,0.97,0.97,0.97,0.97,34.044679185410374,34.044679185410374,34.044679185410374,34.044679185410374,136.1787167416415,3268.289201799396,0.1614397508098669,5.369197382498885e-05
1975-02-15,1975-02-26,2781.7915,1.0178649970908706,2831.488197054909,0.099,1975,2,15,1975.02,1974,5,138,20,0.2446405802255441,82.2730786436523,0.0290564794616577,0.07,1,Wet,55,10,10,8,114,197.0,0.0695747205320876,2634.488197054909,1100.0,,4,275.0,275.0,275.0,275.0,1534.488197054909,45.0,8.0,15.0,62.31424150476788,1404.1739555501413,100.0,18.0,25.0,70.31424150476788,1518.1739555501413,1243.0,990.0,973.1070404756498,16.892959524350204,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.951770111831928,14.951770111831928,14.951770111831928,14.951770111831928,,0.9126177190458076,0.9126177190458076,0.9126177190458076,0.9126177190458076,36.80043064944319,36.80043064944319,36.80043064944319,36.80043064944319,0.7494996058949732,0.7494996058949732,0.7494996058949732,0.7494996058949732,0.97,0.97,0.97,0.97,35.69641772995989,35.69641772995989,35.69641772995989,35.69641772995989,142.78567091983956,3426.856102076149,0.0504277824884998,3.605698760602009e-05
1975-03-15,1975-03-26,3586.6615,1.0285190813200429,3688.949790985967,0.049,1975,3,15,1975.03,1974,6,166,24,0.3187252619411875,18.610847072669912,0.0050450258548234,0.18,2,Mod_Wet,59,11,12,13,144,239.0,0.0647880870008049,3449.949790985967,1100.0,,4,275.0,275.0,275.0,275.0,2349.949790985967,41.0,7.0,13.0,67.0,2221.949790985967,100.0,18.0,25.0,80.0,2365.949790985967,1243.0,990.0,975.0208697951844,14.979130204815531,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.037940792297256,13.037940792297256,13.037940792297256,13.037940792297256,,0.886405589355023,0.886405589355023,0.886405589355023,0.886405589355023,31.168283374243284,31.168283374243284,31.168283374243284,31.168283374243284,0.6347919220823479,0.6347919220823479,0.6347919220823479,0.6347919220823479,0.97,0.97,0.97,0.97,30.233234873015984,30.233234873015984,30.233234873015984,30.233234873015984,120.93293949206394,2902.3905478095344,0.0327824845400624,3.053862108385453e-05
1975-04-15,1975-04-26,4953.9539,1.0361660584290755,5133.118886202348,0.016,1975,4,15,1975.04,1974,7,197,29,0.4435014717678829,53.43556153241207,0.0104099598542408,0.07,1,Wet,84,14,20,27,219,364.0,0.0709120532895545,4769.118886202348,1100.0,,4,275.0,275.0,275.0,275.0,3669.118886202348,16.0,4.0,5.0,53.0,3591.118886202348,100.0,18.0,25.0,80.0,3810.118886202348,1243.0,990.0173584972804,977.7150030847516,12.302355412528868,0.9198051154401842,0.48,988.6175533818404,0.5349,0.5349,0.5349,0.5349,10.367650297088623,10.367650297088623,10.367650297088623,10.367650297088623,,0.746233229404406,0.746233229404406,0.746233229404406,0.746233229404406,20.86538090450152,20.86538090450152,20.86538090450152,20.86538090450152,0.4249568412322101,0.4249568412322101,0.4249568412322101,0.4249568412322101,0.962495684123221,0.962495684123221,0.962495684123221,0.962495684123221,20.08283906816978,20.08283906816978,20.08283906816978,20.08283906816978,80.33135627267912,1927.952550544299,0.0156496192770066,2.0285696028454324e-05
1975-05-15,1975-05-26,2922.9672,1.0138852549041557,2963.5533446484865,0.089,1975,5,15,1975.05,1974,8,227,33,0.2560510089776292,0.0,0.0,0.2,2,Mod_Wet,65,14,17,23,202,321.0,0.1083159176397665,2642.5533446484865,1100.0,,4,275.0,275.0,275.0,275.0,1542.5533446484865,35.0,4.0,8.0,57.0,1438.5533446484865,100.0,18.0,25.0,80.0,1640.5533446484865,1243.0,990.0,973.425818418117,16.574181581882954,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.632992169364677,14.632992169364677,14.632992169364677,14.632992169364677,,0.9090665327667224,0.9090665327667224,0.9090665327667224,0.9090665327667224,35.87568507652055,35.87568507652055,35.87568507652055,35.87568507652055,0.7306656838395224,0.7306656838395224,0.7306656838395224,0.7306656838395224,0.97,0.97,0.97,0.97,34.79941452422493,34.79941452422493,34.79941452422493,34.79941452422493,139.19765809689972,3340.743794325593,0.046969850685583,3.515092376184336e-05
1975-06-15,1975-06-26,1557.9001,0.953111909397202,1484.853138961092,0.232,1975,6,15,1975.06,1974,9,258,37,0.1282913112062383,26.218060668772296,0.017657005922563,0.28,2,Mod_Wet,62,12,14,16,153,257.0,0.1730810901472823,1227.853138961092,1100.0,,4,275.0,275.0,275.0,275.0,127.8531389610921,30.84394792057475,5.9697963717241445,6.964762433678169,7.959728495632193,76.11490373948284,92.84394792057476,17.969796371724144,20.964762433678167,23.95972849563219,229.11490373948283,1231.778506725977,990.0,969.4356793720282,20.564320627971824,0.8972219934448123,0.48,988.6227780065552,0.5349,0.5349,0.5349,0.5349,18.652198634527046,18.652198634527046,18.652198634527046,18.652198634527046,,0.93597442569876,0.93597442569876,0.93597442569876,0.93597442569876,47.08313880598865,47.08313880598865,47.08313880598865,47.08313880598865,0.9589233972706448,0.9589233972706448,0.9589233972706448,0.9589233972706448,0.98,0.98,0.98,0.98,46.14147602986888,46.14147602986888,46.14147602986888,46.14147602986888,184.5659041194755,4429.581698867412,0.1242990968444265,4.66075515453221e-05
1975-07-15,1975-07-26,799.0771,0.8911326595966059,712.0837013457431,0.433,1975,7,15,1975.07,1974,10,288,42,0.0615240317962722,16.41336888618764,0.023049774703688,0.25,2,Mod_Wet,58,11,11,11,136,227.0,0.3187827492343952,485.0837013457431,485.0837013457431,,3,161.69456711524768,161.69456711524768,161.69456711524768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,565.0837013457431,990.0,966.7483348053828,23.25166519461709,0.2476527235965259,0.0670167402691486,989.6853305361344,0.1849975043650696,0.1849975043650696,0.1849975043650696,0.0,22.751998226386323,22.751998226386323,22.751998226386323,22.93699573075139,,0.9195701247817968,0.9195701247817968,0.9195701247817968,0.0,33.17710796330723,33.17710796330723,33.17710796330723,0.0,0.6757048465032022,0.6757048465032022,0.6757048465032022,0.0,0.97,0.97,0.97,0.96,32.181794724408014,32.181794724408014,32.181794724408014,0.0,96.54538417322404,2317.089220157377,0.1355815109807543,5.528563873809766e-05
1975-08-15,1975-08-26,553.45,0.8781733244038457,486.0250263913084,0.5579999999999999,1975,8,15,1975.08,1974,11,319,46,0.041992562280209,0.0,0.0,0.17,2,Mod_Wet,54,9,8,6,107,184.0,0.378581328138971,302.0250263913084,302.0250263913084,,2,151.0125131956542,151.0125131956542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,373.0250263913084,990.0,965.7871126187608,24.21288738123917,0.1671838684282467,0.0304050052782616,989.8024111262936,0.1613870285026131,0.1613870285026131,0.0,0.0,23.85391147903013,23.85391147903013,24.015298507532748,24.015298507532748,,0.9165852784248794,0.9165852784248794,0.0,0.0,32.38054213187348,32.38054213187348,0.0,0.0,0.6594815098141237,0.6594815098141237,0.0,0.0,0.97,0.97,0.96,0.96,31.409125867917272,31.409125867917272,0.0,0.0,62.818251735834544,1507.638041660029,0.1292490063778286,5.777506115820113e-05
1975-09-15,1975-09-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1975,9,15,1975.09,1974,12,350,50,0.0286512394101957,3.861250540270533,0.0116438958155735,0.23,2,Mod_Wet,46,7,6,4,75,138.0,0.4161495364754459,193.6115672476363,193.6115672476363,,1,193.6115672476363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,252.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1246862226489071,0.0093611567247636,989.8659526206264,0.2652234629135707,0.0,0.0,0.0,24.5426713214746,24.807894784388168,24.807894784388168,24.807894784388168,,0.9328066947784444,0.0,0.0,0.0,43.46938397593859,0.0,0.0,0.0,0.8853235025649407,0.0,0.0,0.0,0.978532350256494,0.96,0.96,0.96,42.536198466177176,0.0,0.0,0.0,42.536198466177176,1020.8687631882522,0.1282711541675884,6.1027400650791776e-05
1975-10-15,1975-10-26,289.9506,0.935581823043148,271.2725109404546,0.835,1975,10,15,1975.1,1975,1,15,3,0.0234379449452552,0.0,0.0,0.22,2,Mod_Wet,41,6,4,3,56,110.0,0.4054963019240288,161.2725109404546,161.2725109404546,,1,161.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.2725109404546,990.0,964.7850900437618,25.214909956238216,0.1104490630248529,0.0061272510940454,989.8834236858812,0.1840267751630455,0.0,0.0,0.0,24.91430686695627,25.098333642119314,25.098333642119314,25.098333642119314,,0.921747008091972,0.0,0.0,0.0,36.32115020654579,0.0,0.0,0.0,0.7397382934123378,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.23151570034941,0.0,0.0,0.0,35.23151570034941,845.556376808386,0.1298749938879095,6.068320063919234e-05
1975-11-15,1975-11-26,268.1972,0.9570673705328404,256.6827889882703,0.865,1975,11,15,1975.11,1975,2,46,7,0.0221773929685865,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.4129610731510475,150.68278898827032,150.68278898827032,,1,150.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,200.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1063585591597063,0.005068278898827,989.8885731619414,0.1606748242146639,0.0,0.0,0.0,25.001167181773656,25.16184200598832,25.16184200598832,25.16184200598832,,0.9176053354777424,0.0,0.0,0.0,33.901472636617655,0.0,0.0,0.0,0.6904576911734757,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.88442845751912,0.0,0.0,0.0,32.88442845751912,789.2262829804589,0.1281131025073202,6.062114672653852e-05
1975-12-15,1975-12-26,434.2405,0.9023039355474278,391.8169121240828,0.66,1975,12,15,1975.12,1975,3,76,11,0.0338529812075207,5.285814893733061,0.0134905225634035,0.56,3,Normal,38,5,4,3,54,104.0,0.2654300944699005,287.8169121240828,287.8169121240828,,2,143.9084560620414,143.9084560620414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,334.8169121240828,990.0,965.3590845606204,24.64091543937957,0.1536990394268002,0.0275633824248165,989.8187375781484,0.1465950812453236,0.1465950812453236,0.0,0.0,24.31305793628269,24.31305793628269,24.45965301752801,24.45965301752801,,0.9140957929987992,0.9140957929987992,0.0,0.0,31.3657956347956,31.3657956347956,0.0,0.0,0.6388145750467535,0.6388145750467535,0.0,0.0,0.97,0.97,0.96,0.96,30.42482176575173,30.42482176575173,0.0,0.0,60.84964353150346,1460.391444756083,0.1553012176060262,5.8727190956255984e-05
1976-01-15,1976-01-26,659.7793,0.8759751691964408,577.9502839498093,0.495,1976,1,15,1976.01,1975,4,107,16,0.0499349045332635,11.09626274508912,0.0191993378206433,0.58,3,Normal,41,6,4,3,66,120.0,0.2076303158463732,457.9502839498093,457.9502839498093,,3,152.65009464993645,152.65009464993645,152.65009464993645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,508.9502839498093,990.0,966.200776277774,23.79922372222586,0.2157526552736652,0.0615900567899618,989.7226572879364,0.1649242044438627,0.1649242044438627,0.1649242044438627,0.0,23.35695680571827,23.35695680571827,23.35695680571827,23.521881010162133,,0.9167589675616372,0.9167589675616372,0.9167589675616372,0.0,32.05584295967497,32.05584295967497,32.05584295967497,0.0,0.6528684920504066,0.6528684920504066,0.6528684920504066,0.0,0.97,0.97,0.97,0.96,31.09416767088472,31.09416767088472,31.09416767088472,0.0,93.28250301265416,2238.7800723037,0.161402296362147,5.658213849965388e-05
1976-02-15,1976-02-26,939.9208,0.9134042636758518,858.5276662376176,0.375,1976,2,15,1976.02,1975,5,138,20,0.0741767903629301,11.440123972610309,0.0133252828330449,0.66,3,Normal,43,7,5,4,78,137.0,0.15957552142773,721.5276662376176,721.5276662376176,,4,180.3819165594044,180.3819165594044,180.3819165594044,180.3819165594044,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,776.5276662376176,990.0,967.3341106649503,22.665889335049545,0.3678142466146483,0.1507638331188088,989.4814219202664,0.2301853447232633,0.2301853447232633,0.2301853447232633,0.2301853447232633,21.91712591059276,21.91712591059276,21.91712591059276,21.91712591059276,,0.9250069231604704,0.9250069231604704,0.9250069231604704,0.9250069231604704,35.86412852968185,35.86412852968185,35.86412852968185,35.86412852968185,0.7304303162867993,0.7304303162867993,0.7304303162867993,0.7304303162867993,0.97,0.97,0.97,0.97,34.78820467379139,34.78820467379139,34.78820467379139,34.78820467379139,139.15281869516556,3339.6676486839733,0.1620830919811637,5.3571834535763295e-05
1976-03-15,1976-03-26,3733.5042,1.0249522745569744,3826.663621858017,0.044,1976,3,15,1976.03,1975,6,167,24,0.3306237369285326,187.21648011995285,0.048924206206829,0.29,2,Mod_Wet,59,11,12,13,144,239.0,0.0624564956885222,3587.663621858017,1100.0,,4,275.0,275.0,275.0,275.0,2487.663621858017,41.0,7.0,13.0,67.0,2359.663621858017,100.0,18.0,25.0,80.0,2503.663621858017,1243.0,990.0,975.3126919606038,14.687308039396155,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.74611862687788,12.74611862687788,12.74611862687788,12.74611862687788,,0.8801881075020603,0.8801881075020603,0.8801881075020603,0.8801881075020603,30.25692897470306,30.25692897470306,30.25692897470306,30.25692897470306,0.6162307326823434,0.6162307326823434,0.6162307326823434,0.6162307326823434,0.97,0.97,0.97,0.97,29.349221105461968,29.349221105461968,29.349221105461968,29.349221105461968,117.39688442184789,2817.525226124349,0.0306786527436781,2.964567788430502e-05
1976-04-15,1976-04-26,4522.3293,0.9984176938383548,4515.173590483621,0.024,1976,4,15,1976.04,1975,7,198,29,0.3901109982177849,96.81012742973508,0.0214410643333351,0.1,2,Mod_Wet,70,14,18,25,168,295.0,0.0653352510348118,4220.173590483621,1100.0,,4,275.0,275.0,275.0,275.0,3120.1735904836214,30.0,4.0,7.0,55.0,3024.1735904836214,100.0,18.0,25.0,80.0,3192.1735904836214,1243.0,990.0,976.622767670585,13.377232329415053,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.436042916896774,11.436042916896774,11.436042916896774,11.436042916896774,,0.8231330140330555,0.8231330140330555,0.8231330140330555,0.8231330140330555,25.387339479492518,25.387339479492518,25.387339479492518,25.387339479492518,0.5170537572198068,0.5170537572198068,0.5170537572198068,0.5170537572198068,0.97,0.97,0.97,0.97,24.62571929510774,24.62571929510774,24.62571929510774,24.62571929510774,98.50287718043096,2364.069052330343,0.0218159668075752,2.487446393445226e-05
1976-05-15,1976-05-26,3884.0786,1.0120830181699707,3931.0099922973936,0.04,1976,5,15,1976.05,1975,8,228,33,0.3396392633344948,39.80144064875003,0.0101249909633246,0.04,1,Wet,71,14,18,24,213,340.0,0.0864917669164443,3591.0099922973936,1100.0,,4,275.0,275.0,275.0,275.0,2491.0099922973936,29.0,4.0,7.0,56.0,2395.009992297393,100.0,18.0,25.0,80.0,2608.009992297393,1243.0,990.0,975.5338068884396,14.4661931115603,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.525003699042024,12.525003699042024,12.525003699042024,12.525003699042024,,0.8753092066193623,0.8753092066193623,0.8753092066193623,0.8753092066193623,29.56723768890452,29.56723768890452,29.56723768890452,29.56723768890452,0.6021840669837988,0.6021840669837988,0.6021840669837988,0.6021840669837988,0.97,0.97,0.97,0.97,28.680220558237384,28.680220558237384,28.680220558237384,28.680220558237384,114.72088223294952,2753.301173590789,0.0291835641368856,2.896991975579534e-05
1976-06-15,1976-06-26,2114.3104,1.0117799479063805,2139.216866369918,0.162,1976,6,15,1976.06,1975,9,259,37,0.1848283372543609,30.00547720715804,0.0140263839907334,0.03,1,Wet,67,13,15,17,181,293.0,0.1369660106023742,1846.216866369918,1100.0,,4,275.0,275.0,275.0,275.0,746.2168663699181,33.0,5.0,10.0,43.295859140916754,654.9210072290014,100.0,18.0,25.0,60.295859140916754,835.9210072290014,1243.0,990.0,971.4360407119274,18.563959288072624,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.622769875554347,16.622769875554347,16.622769875554347,16.622769875554347,,0.9269063939802606,0.9269063939802606,0.9269063939802606,0.9269063939802606,41.55379222502867,41.55379222502867,41.55379222502867,41.55379222502867,0.8463094139517041,0.8463094139517041,0.8463094139517041,0.8463094139517041,0.9746309413951704,0.9746309413951704,0.9746309413951704,0.9746309413951704,40.49961163481901,40.49961163481901,40.49961163481901,40.49961163481901,161.99844653927602,3887.962716942624,0.0757279213183161,4.0908698621029295e-05
1976-07-15,1976-07-26,1138.9177,0.936281984298218,1066.3481241083623,0.314,1976,7,15,1976.07,1975,10,289,42,0.0921324779229625,16.53127120297927,0.015502696379573,0.03,1,Wet,63,12,13,13,155,256.0,0.2400716934857056,810.3481241083623,810.3481241083623,,4,202.58703102709055,202.58703102709055,202.58703102709055,202.58703102709055,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,898.3481241083623,990.0,968.1085226757692,21.89147732423089,0.4772949905504356,0.1982784992866898,989.3244265101628,0.290398908737479,0.290398908737479,0.290398908737479,0.290398908737479,20.925504925656178,20.925504925656178,20.925504925656178,20.925504925656178,,0.9320323334468972,0.9320323334468972,0.9320323334468972,0.9320323334468972,38.74871138386219,38.74871138386219,38.74871138386219,38.74871138386219,0.7891794579198002,0.7891794579198002,0.7891794579198002,0.7891794579198002,0.97,0.97,0.97,0.97,37.58625004234632,37.58625004234632,37.58625004234632,37.58625004234632,150.3450001693853,3608.280004065247,0.1409905421788009,5.1536492532765904e-05
1976-08-15,1976-08-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1976,8,15,1976.08,1975,11,320,46,0.0468295560475443,8.989572908314813,0.0165856601008526,0.06,1,Wet,58,10,10,7,117,202.0,0.3726877099215033,340.0087505502821,340.0087505502821,,2,170.00437527514106,170.00437527514106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,418.0087505502821,990.0,966.0390393774762,23.96096062252377,0.1830600203861656,0.0380017501100564,989.7789382295038,0.2045106756713441,0.2045106756713441,0.0,0.0,23.53538817635618,23.53538817635618,23.73989885202752,23.73989885202752,,0.9238290600918636,0.9238290600918636,0.0,0.0,36.25031486366524,36.25031486366524,0.0,0.0,0.7382956184045874,0.7382956184045874,0.0,0.0,0.97,0.97,0.96,0.96,35.16280541775528,35.16280541775528,0.0,0.0,70.32561083551056,1687.8146600522534,0.1297499547085014,5.745408571731456e-05
1976-09-15,1976-09-26,439.0488,0.9068394067509818,398.1467533267305,0.657,1976,9,15,1976.09,1975,12,351,51,0.0343998794874295,4.755624117456762,0.0119444000929832,0.08,1,Wet,48,8,7,4,79,146.0,0.3666989590649462,252.1467533267305,252.1467533267305,,2,126.07337666336524,126.07337666336524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,315.1467533267305,990.0,965.3907337666336,24.609266233366384,0.146756830084605,0.0204293506653461,989.83281381925,0.1125320779940574,0.1125320779940574,0.0,0.0,24.32954797462229,24.32954797462229,24.442080052616348,24.442080052616348,,0.9056881054165042,0.9056881054165042,0.0,0.0,27.244245717577822,27.244245717577822,0.0,0.0,0.5548726215392632,0.5548726215392632,0.0,0.0,0.97,0.97,0.96,0.96,26.42691834605049,26.42691834605049,0.0,0.0,52.85383669210098,1268.4920806104235,0.1327496362848088,5.822649353861405e-05
1976-10-15,1976-10-26,420.0154,0.9067213782142306,380.8369423592014,0.675,1976,10,15,1976.1,1976,1,15,3,0.032904311819835,0.0,0.0,0.03,1,Wet,44,7,6,3,60,120.0,0.31509548222036,260.8369423592014,260.8369423592014,,2,130.4184711796007,130.4184711796007,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,317.8369423592014,990.0,965.304184711796,24.695815288204017,0.1477062812621931,0.0221673884718402,989.830126330266,0.1203867258176493,0.1203867258176493,0.0,0.0,24.405554892652265,24.405554892652265,24.525941618469915,24.525941618469915,,0.9078451877394724,0.9078451877394724,0.0,0.0,28.338593176587597,28.338593176587597,0.0,0.0,0.5771607571606434,0.5771607571606434,0.0,0.0,0.97,0.97,0.96,0.96,27.488435381289964,27.488435381289964,0.0,0.0,54.97687076257993,1319.4448983019183,0.1443580300325127,5.8547508077192494e-05
1976-11-15,1976-11-26,410.6973,0.908236127635729,373.01012538244936,0.6880000000000001,1976,11,15,1976.11,1976,2,46,7,0.0322280748330436,8.327607801942236,0.0223254202373297,0.06,1,Wet,42,7,6,3,56,114.0,0.3056217304640595,259.01012538244936,259.01012538244936,,2,129.50506269122468,129.50506269122468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,314.01012538244936,990.0,965.2650506269122,24.73494937308783,0.1463556788171099,0.0218020250764898,989.8318422961064,0.1187091128442044,0.1187091128442044,0.0,0.0,24.448082556350027,24.448082556350027,24.56679166919423,24.56679166919423,,0.907474419809249,0.907474419809249,0.0,0.0,28.17764161997053,28.17764161997053,0.0,0.0,0.5738827213843285,0.5738827213843285,0.0,0.0,0.97,0.97,0.96,0.96,27.33231237137141,27.33231237137141,0.0,0.0,54.66462474274282,1311.9509938258277,0.146549975517943,5.862557674791252e-05
1976-12-15,1976-12-26,509.9149,0.8935905892579125,455.65515596238953,0.59,1976,12,15,1976.12,1976,3,76,11,0.0393686054751504,10.113801956458529,0.0221961758231335,0.28,2,Mod_Wet,42,7,5,3,61,118.0,0.2589677708151291,337.6551559623896,337.6551559623896,,2,168.82757798119476,168.82757798119476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,391.65515596238953,990.0,965.6504482018308,24.349551798169276,0.1737590191876842,0.0375310311924779,989.78870994962,0.2017096355952435,0.2017096355952435,0.0,0.0,23.93655211219397,23.93655211219397,24.138261747789212,24.138261747789212,,0.9237597611662982,0.9237597611662982,0.0,0.0,36.61025245479195,36.61025245479195,0.0,0.0,0.7456263229081863,0.7456263229081863,0.0,0.0,0.97,0.97,0.96,0.96,35.51194488114819,35.51194488114819,0.0,0.0,71.02388976229638,1704.573354295113,0.1558720203928929,5.842901528061395e-05
1977-01-15,1977-01-26,730.6486,0.8864028278959922,647.6489852382476,0.462,1977,1,15,1977.01,1976,4,107,16,0.0559568723245846,10.72319687620586,0.0165571121403998,0.4,3,Normal,41,6,4,3,66,120.0,0.1852855524136367,527.6489852382476,527.6489852382476,,3,175.88299507941588,175.88299507941588,175.88299507941588,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,578.6489852382476,990.0,966.490595940953,23.50940405904703,0.2553617408462265,0.081059594095299,989.6635786650584,0.2189074876985396,0.2189074876985396,0.2189074876985396,0.0,22.95407523640697,22.95407523640697,22.95407523640697,23.17298272410551,,0.9253913439100214,0.9253913439100214,0.9253913439100214,0.0,36.6393521214461,36.6393521214461,36.6393521214461,0.0,0.7462189841435051,0.7462189841435051,0.7462189841435051,0.0,0.97,0.97,0.97,0.96,35.540171557802715,35.540171557802715,35.540171557802715,0.0,106.62051467340814,2558.8923521617958,0.1646270079990724,5.612975758520501e-05
1977-02-15,1977-02-26,1053.0739999999996,0.9224728423044594,971.4321659369264,0.34,1977,2,15,1977.02,1976,5,138,20,0.0839317391369504,18.997082054007024,0.0195557474007304,0.45,3,Normal,43,7,5,4,78,137.0,0.1410288899254909,834.4321659369264,834.4321659369264,,4,208.6080414842316,208.6080414842316,208.6080414842316,208.6080414842316,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,889.4321659369264,990.0,967.7857286637476,22.214271336252292,0.4691367676980005,0.2175457327495411,989.3133174995525,0.3079076419636409,0.3079076419636409,0.3079076419636409,0.3079076419636409,21.219681193841108,21.219681193841108,21.219681193841108,21.219681193841108,,0.9340599513650112,0.9340599513650112,0.9340599513650112,0.9340599513650112,40.54929909090346,40.54929909090346,40.54929909090346,40.54929909090346,0.8258513053137161,0.8258513053137161,0.8258513053137161,0.8258513053137161,0.9725851305313716,0.9725851305313716,0.9725851305313716,0.9725851305313716,39.43764534928197,39.43764534928197,39.43764534928197,39.43764534928197,157.7505813971279,3786.013953531069,0.1623897035002754,5.251428184631955e-05
1977-03-15,1977-03-26,2075.5648,1.01276353090847,2102.056335477332,0.166,1977,3,15,1977.03,1976,6,166,24,0.1816176673852414,25.27420910537421,0.012023564106637,0.49,3,Normal,49,9,9,9,107,183.0,0.0870576096898205,1919.056335477332,1100.0,,4,275.0,275.0,275.0,275.0,819.0563354773321,51.00000000000003,9.0,16.0,40.28145912183601,702.774876355496,100.0,18.0,25.0,49.28145912183601,809.774876355496,1243.0,990.0,971.3463428787384,18.65365712126163,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.712467708743354,16.712467708743354,16.712467708743354,16.712467708743354,,0.9273530891895418,0.9273530891895418,0.9273530891895418,0.9273530891895418,41.79815358995128,41.79815358995128,41.79815358995128,41.79815358995128,0.8512862238279282,0.8512862238279282,0.8512862238279282,0.8512862238279282,0.9751286223827929,0.9751286223827929,0.9751286223827929,0.9751286223827929,40.75857592831357,40.75857592831357,40.75857592831357,40.75857592831357,163.03430371325427,3912.8232891181024,0.0775594359492904,4.117027871546825e-05
1977-04-15,1977-04-26,2600.3529,1.0174076948207036,2645.619049709331,0.113,1977,4,15,1977.04,1976,7,197,29,0.2285814858948862,0.0,0.0,0.6,3,Normal,54,13,14,19,117,217.0,0.08202239094999,2428.619049709331,1100.0,,4,275.0,275.0,275.0,275.0,1328.6190497093312,46.0,5.0,11.0,61.0,1205.6190497093312,100.0,18.0,25.0,80.0,1322.6190497093312,1243.0,990.0,972.6583908096432,17.341609190356735,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.400419777838458,15.400419777838458,15.400419777838458,15.400419777838458,,0.9174194706339796,0.9174194706339796,0.9174194706339796,0.9174194706339796,38.10411727559656,38.10411727559656,38.10411727559656,38.10411727559656,0.7760512683420887,0.7760512683420887,0.7760512683420887,0.7760512683420887,0.97,0.97,0.97,0.97,36.96099375732866,36.96099375732866,36.96099375732866,36.96099375732866,147.84397502931463,3548.2554007035515,0.0558825636841244,3.733433712861481e-05
1977-05-15,1977-05-26,2751.0152,1.018827290046873,2802.809361093756,0.101,1977,5,15,1977.05,1976,8,227,33,0.2421627287985004,17.018240575740947,0.0060718509121504,0.33,2,Mod_Wet,65,14,17,23,202,321.0,0.1145279463012548,2481.809361093756,1100.0,,4,275.0,275.0,275.0,275.0,1381.8093610937558,35.0,4.000000000000007,8.0,57.0,1277.8093610937558,100.0,18.0,25.0,80.0,1479.8093610937558,1243.0,990.0,973.0378156991918,16.96218430080819,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.020994888289913,15.020994888289913,15.020994888289913,15.020994888289913,,0.9133785955602876,0.9133785955602876,0.9133785955602876,0.9133785955602876,37.00163558440257,37.00163558440257,37.00163558440257,37.00163558440257,0.7535974660774454,0.7535974660774454,0.7535974660774454,0.7535974660774454,0.97,0.97,0.97,0.97,35.89158651687049,35.89158651687049,35.89158651687049,35.89158651687049,143.56634606748196,3445.592305619567,0.0512223014737817,3.625412779481868e-05
1977-06-15,1977-06-26,1689.8676,0.97387137230227,1645.7136786211431,0.213,1977,6,15,1977.06,1976,9,258,37,0.1421896618328668,48.10562846802395,0.0292308614146837,0.17,2,Mod_Wet,62,12,14,16,153,257.0,0.1561632520520378,1388.7136786211431,1100.0,,4,275.0,275.0,275.0,275.0,288.7136786211431,37.99999999999999,6.000000000000002,11.000000000000002,17.97439244333965,215.73928617780348,100.0,18.0,25.0,33.97439244333965,368.7392861778035,1243.0,990.0,969.9553826540068,20.04461734599317,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.103427933474897,18.103427933474897,18.103427933474897,18.103427933474897,,0.934245797990446,0.934245797990446,0.934245797990446,0.934245797990446,45.6134964641868,45.6134964641868,45.6134964641868,45.6134964641868,0.928991781348,0.928991781348,0.928991781348,0.928991781348,0.98,0.98,0.98,0.98,44.70122653490306,44.70122653490306,44.70122653490306,44.70122653490306,178.80490613961223,4291.317747350693,0.1086488545744017,4.5152754075659646e-05
1977-07-15,1977-07-26,849.2947,0.8954821115912885,760.52821131929,0.409,1977,7,15,1977.07,1976,10,288,42,0.0657096374579866,33.72662467378723,0.0443463163782992,0.17,2,Mod_Wet,58,11,11,11,136,227.0,0.2984767647293748,533.52821131929,533.52821131929,,3,177.84273710643,177.84273710643,177.84273710643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,613.52821131929,990.0,966.9421128452772,23.057887154722835,0.2751832615490505,0.083411284527716,989.6414054539232,0.223806842766075,0.223806842766075,0.223806842766075,0.0,22.47548576587996,22.47548576587996,22.47548576587996,22.699292608646036,,0.9250927668290044,0.9250927668290044,0.9250927668290044,0.0,36.26345720528594,36.26345720528594,36.26345720528594,0.0,0.7385632832033796,0.7385632832033796,0.7385632832033796,0.0,0.97,0.97,0.97,0.96,35.17555348912736,35.17555348912736,35.17555348912736,0.0,105.52666046738209,2532.63985121717,0.1387544326387639,5.4941726827256985e-05
