Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1977-08-15,1977-08-26,553.45,0.8781733244038457,486.0250263913084,0.5579999999999999,1977,8,15,1977.08,1976,11,319,46,0.041992562280209,3.3185979214239296,0.0068280391774559,0.15,2,Mod_Wet,54,9,8,6,107,184.0,0.378581328138971,302.0250263913084,302.0250263913084,,2,151.0125131956542,151.0125131956542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,373.0250263913084,990.0,965.7871126187608,24.21288738123917,0.1671838684282467,0.0304050052782616,989.8024111262936,0.1613870285026131,0.1613870285026131,0.0,0.0,23.85391147903013,23.85391147903013,24.015298507532748,24.015298507532748,,0.9165852784248794,0.9165852784248794,0.0,0.0,32.38054213187348,32.38054213187348,0.0,0.0,0.6594815098141237,0.6594815098141237,0.0,0.0,0.97,0.97,0.96,0.96,31.409125867917272,31.409125867917272,0.0,0.0,62.818251735834544,1507.638041660029,0.1292490063778286,5.777506115820113e-05
1977-09-15,1977-09-26,410.6973,0.908236127635729,373.01012538244936,0.6880000000000001,1977,9,15,1977.09,1976,12,350,50,0.0322280748330436,4.106635458252072,0.0110094476766321,0.1,2,Mod_Wet,46,7,6,4,75,138.0,0.3699631474038615,235.01012538244936,235.01012538244936,,2,117.50506269122468,117.50506269122468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,294.01012538244936,990.0,965.2650506269122,24.73494937308783,0.1392970582805745,0.0170020250764898,989.8437009166428,0.0977584040674329,0.0977584040674329,0.0,0.0,24.480891885663283,24.480891885663283,24.57865028973072,24.57865028973072,,0.8991782717607666,0.8991782717607666,0.0,0.0,25.36695379087698,25.36695379087698,0.0,0.0,0.5166385700789609,0.5166385700789609,0.0,0.0,0.97,0.97,0.96,0.96,24.60594517715067,24.60594517715067,0.0,0.0,49.21189035430134,1181.085368503232,0.1319317814867468,5.8167576910209e-05
1977-10-15,1977-10-26,336.7179,0.9260439379072553,311.8155700798613,0.7659999999999999,1977,10,15,1977.1,1977,1,15,3,0.0269408652549,4.706853997526082,0.0150949934806673,0.09,1,Wet,44,7,6,3,60,120.0,0.3848428735270209,191.8155700798613,191.8155700798613,,1,191.8155700798613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,248.8155700798613,990.0,964.9590778503992,25.04092214960076,0.1233464974706528,0.0091815570079861,989.8674719455214,0.2603383506172227,0.0,0.0,0.0,24.64805574450494,24.90839409512216,24.90839409512216,24.90839409512216,,0.9323815151685226,0.0,0.0,0.0,43.2313580781758,0.0,0.0,0.0,0.8804757246064316,0.0,0.0,0.0,0.9780475724606432,0.96,0.96,0.96,42.28232482253665,0.0,0.0,0.0,42.28232482253665,1014.7757957408796,0.1356004282008991,6.123116191033086e-05
1977-11-15,1977-11-26,308.9022,0.9297022486736368,287.1870699602335,0.8029999999999999,1977,11,15,1977.11,1977,2,46,7,0.0248129628445641,11.264589108587074,0.039223872823198,0.27,2,Mod_Wet,40,6,4,3,53,106.0,0.3690973970892133,181.1870699602335,181.1870699602335,,1,181.1870699602335,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,231.1870699602335,990.0,964.848748279841,25.151251720159053,0.1171248122013348,0.0081187069960233,989.8747564808026,0.2322626404974024,0.0,0.0,0.0,24.79374556046425,25.026008200961652,25.026008200961652,25.026008200961652,,0.929129688097158,0.0,0.0,0.0,40.93401822548755,0.0,0.0,0.0,0.8336867255700111,0.0,0.0,0.0,0.9733686725570012,0.96,0.96,0.96,39.8438909825669,0.0,0.0,0.0,39.8438909825669,956.2533835816056,0.1387384570903002,6.108464305751287e-05
1977-12-15,1977-12-26,599.256,0.8886339443648977,532.5192229643311,0.53,1977,12,15,1977.12,1977,3,76,11,0.0460096608641182,43.17559865159882,0.0810780095622778,0.32,2,Mod_Wet,42,7,5,3,61,118.0,0.2215882449146888,414.5192229643311,414.5192229643311,,2,207.25961148216555,207.25961148216555,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,468.5192229643311,990.0,965.9963365033394,24.00366349666058,0.2008867332807611,0.0529038445928662,989.7462094221264,0.3039432577575667,0.3039432577575667,0.0,0.0,23.445929661029425,23.445929661029425,23.74987291878699,23.74987291878699,,0.9358516058316004,0.9358516058316004,0.0,0.0,44.59927786598314,44.59927786598314,0.0,0.0,0.9083355980851964,0.9083355980851964,0.0,0.0,0.98,0.98,0.96,0.96,43.70729230866348,43.70729230866348,0.0,0.0,87.41458461732695,2097.9500308158467,0.1641529185194918,5.8578294359241376e-05
1978-01-15,1978-01-26,1011.7307,0.9191187179383687,929.9006238828885,0.353,1978,1,15,1978.01,1977,4,107,16,0.0803434139034815,0.0,0.0,0.11,2,Mod_Wet,46,7,6,4,76,139.0,0.1494783382546753,790.9006238828885,790.9006238828885,,4,197.7251559707221,197.7251559707221,197.7251559707221,197.7251559707221,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,849.9006238828885,990.0,967.6196024955316,22.38039750446842,0.4329648696724502,0.1854503119414442,989.3815848183862,0.2766304367180219,0.2766304367180219,0.2766304367180219,0.2766304367180219,21.48535188613656,21.48535188613656,21.48535188613656,21.48535188613656,,0.9309489834957928,0.9309489834957928,0.9309489834957928,0.9309489834957928,38.7854629192283,38.7854629192283,38.7854629192283,38.7854629192283,0.7899279616950774,0.7899279616950774,0.7899279616950774,0.7899279616950774,0.97,0.97,0.97,0.97,37.62189903165145,37.62189903165145,37.62189903165145,37.62189903165145,150.4875961266058,3611.7023070385394,0.1618319122082428,5.2853808396234194e-05
1978-02-15,1978-02-26,1536.5597,0.94671130256109,1454.6784350498776,0.236,1978,2,15,1978.02,1977,5,138,20,0.1256842167883094,17.681178479025217,0.0121546989719545,0.18,2,Mod_Wet,49,8,7,5,93,162.0,0.1113648185720477,1292.6784350498776,1100.0,,4,275.0,275.0,275.0,275.0,192.67843504987763,51.0,9.514984446907537,8.325611391044095,5.946865279317211,117.8909739326088,100.0,17.514984446907537,15.325611391044095,10.946865279317212,210.8909739326088,1232.8405958379517,990.0,969.3381918670842,20.66180813291578,0.8999731593152795,0.48,988.6200268406848,0.5349,0.5349,0.5349,0.5349,18.74693497360044,18.74693497360044,18.74693497360044,18.74693497360044,,0.9362728451668414,0.9362728451668414,0.9362728451668414,0.9362728451668414,47.33736656846449,47.33736656846449,47.33736656846449,47.33736656846449,0.9641011521072196,0.9641011521072196,0.9641011521072196,0.9641011521072196,0.98,0.98,0.98,0.98,46.3906192370952,46.3906192370952,46.3906192370952,46.3906192370952,185.5624769483808,4453.49944676114,0.127562540611952,4.685921135060122e-05
1978-03-15,1978-03-26,3035.8316,1.025295114645132,3112.6233083653137,0.078,1978,3,15,1978.03,1977,6,166,24,0.2689306538427632,149.06996371682771,0.0478920668993885,0.31,2,Mod_Wet,59,11,12,13,144,239.0,0.0767841066272545,2873.6233083653137,1100.0,,4,275.0,275.0,275.0,275.0,1773.6233083653135,41.0,7.0,13.0,67.0,1645.6233083653135,100.0,18.0,25.0,80.0,1789.6233083653135,1243.0,990.0,973.785642468468,16.214357531532073,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.273168119013796,14.273168119013796,14.273168119013796,14.273168119013796,,0.9050580928458136,0.9050580928458136,0.9050580928458136,0.9050580928458136,34.83920455294047,34.83920455294047,34.83920455294047,34.83920455294047,0.7095561008745513,0.7095561008745513,0.7095561008745513,0.7095561008745513,0.97,0.97,0.97,0.97,33.794028416352255,33.794028416352255,33.794028416352255,33.794028416352255,135.17611366540902,3244.226727969816,0.0434283561721449,3.413538223873965e-05
1978-04-15,1978-04-26,6171.566999999999,1.028520756784015,6347.584761383252,0.005,1978,4,15,1978.04,1977,7,197,29,0.548431323383513,39.6347673272021,0.0062440705901759,0.04,1,Wet,84,14,20,27,219,364.0,0.0573446458272544,5983.584761383252,0.0,,0,275.0,275.0,275.0,275.0,5983.584761383252,1116.0,4.0,5.0,53.0,4805.584761383252,1200.0,18.0,25.0,80.0,5024.584761383252,1243.0,990.1161030741938,979.4810051041152,10.635097970078618,0.8829189056944143,0.48,988.7531841684994,0.5349,0.5349,0.5349,0.5349,8.737279064384204,8.737279064384204,8.737279064384204,8.737279064384204,1.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,0.0,
1978-05-15,1978-05-26,4675.812,1.009477735901297,4720.128111260116,0.021,1978,5,15,1978.05,1977,8,227,33,0.4078190688128741,74.88550539923199,0.015865142562675,0.02,1,Wet,71,14,18,24,213,340.0,0.0720319431985144,4380.128111260116,1100.0,,4,275.0,275.0,275.0,275.0,3280.1281112601164,29.0,4.0,7.0,56.0,3184.1281112601164,100.0,18.0,25.0,80.0,3397.1281112601164,1243.0,990.0,976.997834443606,13.00216555639406,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.060976143875784,11.060976143875784,11.060976143875784,11.060976143875784,,0.7961368016557594,0.7961368016557594,0.7961368016557594,0.7961368016557594,23.74939489057751,23.74939489057751,23.74939489057751,23.74939489057751,0.4836943969567721,0.4836943969567721,0.4836943969567721,0.4836943969567721,0.9683694396956772,0.9683694396956772,0.9683694396956772,0.9683694396956772,22.99818822329992,22.99818822329992,22.99818822329992,22.99818822329992,91.99275289319968,2207.8260694367923,0.0194894610325821,2.3230493154848405e-05
1978-06-15,1978-06-26,2426.5566,1.0097146303051494,2450.1297002835204,0.128,1978,6,15,1978.06,1977,9,258,37,0.2116912061044961,46.67098656057261,0.019048373869829,0.02,1,Wet,67,13,15,17,181,293.0,0.1195855060105981,2157.1297002835204,1100.0,,4,275.0,275.0,275.0,275.0,1057.1297002835204,33.00000000000003,5.0,9.999999999999991,61.33517032361723,947.7945299599032,100.0,18.0,25.0,78.33517032361723,1128.7945299599032,1243.0,990.0,972.1865199662016,17.81348003379844,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.872290621280165,15.872290621280165,15.872290621280165,15.872290621280165,,0.9224448951166336,0.9224448951166336,0.9224448951166336,0.9224448951166336,39.486753798707205,39.486753798707205,39.486753798707205,39.486753798707205,0.8042108716640979,0.8042108716640979,0.8042108716640979,0.8042108716640979,0.9704210871664096,0.9704210871664096,0.9704210871664096,0.9704210871664096,38.3187785500138,38.3187785500138,38.3187785500138,38.3187785500138,153.2751142000552,3678.602740801325,0.0625579593530574,3.870583691920586e-05
1978-07-15,1978-07-26,1294.7235,0.9135144469019452,1182.7486219934508,0.279,1978,7,15,1978.07,1977,10,288,42,0.1021894809402341,12.54971124980966,0.0106106327383902,0.02,1,Wet,63,12,13,13,155,256.0,0.2164449784507274,926.7486219934508,926.7486219934508,,4,231.6871554983627,231.6871554983627,231.6871554983627,231.6871554983627,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,1014.7486219934508,990.0,968.4743528119794,21.52564718802057,0.5838030274458148,0.2913988975947606,989.1247980749596,0.3797338700346296,0.3797338700346296,0.3797338700346296,0.3797338700346296,20.27071139294541,20.27071139294541,20.27071139294541,20.27071139294541,,0.9372308806620638,0.9372308806620638,0.9372308806620638,0.9372308806620638,43.16743434205117,43.16743434205117,43.16743434205117,43.16743434205117,0.8791738155203904,0.8791738155203904,0.8791738155203904,0.8791738155203904,0.977917381552039,0.977917381552039,0.977917381552039,0.977917381552039,42.21418436009825,42.21418436009825,42.21418436009825,42.21418436009825,168.856737440393,4052.561698569432,0.1427663785021328,5.061205182922789e-05
1978-08-15,1978-08-26,764.3804,0.8926299826267534,682.3088631722309,0.445,1978,8,15,1978.08,1977,11,319,46,0.0589514857780807,2.3804867415124136,0.0034888697333417,0.02,1,Wet,58,10,10,7,117,202.0,0.2960536069557262,480.3088631722309,480.3088631722309,,3,160.10295439074363,160.10295439074363,160.10295439074363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,558.3088631722309,990.0,966.6292354526888,23.37076454731107,0.2438026497788749,0.0660617726344461,989.6901355775866,0.1813367950987103,0.1813367950987103,0.1813367950987103,0.0,22.87956332979896,22.87956332979896,22.87956332979896,23.06090012489767,,0.9192146408948996,0.9192146408948996,0.9192146408948996,0.0,33.02194958215304,33.02194958215304,33.02194958215304,0.0,0.6725447980071902,0.6725447980071902,0.6725447980071902,0.0,0.97,0.97,0.97,0.96,32.03129109468845,32.03129109468845,32.03129109468845,0.0,96.09387328406537,2306.2529588175685,0.1408363257034358,5.557412037457127e-05
1978-09-15,1978-09-26,553.45,0.8781733244038457,486.0250263913084,0.5579999999999999,1978,9,15,1978.09,1977,12,350,50,0.041992562280209,3.3185979214239296,0.0068280391774559,0.0,1,Wet,48,8,7,4,79,146.0,0.3003960538494009,340.0250263913084,340.0250263913084,,2,170.0125131956542,170.0125131956542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,403.0250263913084,990.0,965.7871126187608,24.21288738123917,0.1777717992330499,0.0380050052782616,989.7842231954888,0.2045305321973962,0.2045305321973962,0.0,0.0,23.792580044530496,23.792580044530496,23.99711057672789,23.99711057672789,,0.9240589594673386,0.9240589594673386,0.0,0.0,36.6573282195932,36.6573282195932,0.0,0.0,0.746585096122061,0.746585096122061,0.0,0.0,0.97,0.97,0.96,0.96,35.5576083730054,35.5576083730054,0.0,0.0,71.1152167460108,1706.7652019042594,0.1463200717749758,5.809639097316998e-05
1978-10-15,1978-10-26,453.6742,0.9119592484433596,413.7323824701425,0.64,1978,10,15,1978.1,1978,1,15,3,0.0357464778454203,0.0,0.0,0.0,1,Wet,44,7,6,3,60,120.0,0.2900425615310881,293.7323824701425,293.7323824701425,,2,146.86619123507126,146.86619123507126,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,350.7323824701425,990.0,965.4617957211155,24.538204278884336,0.1593161027184661,0.0287464764940285,989.8119374207876,0.1526816777689482,0.1526816777689482,0.0,0.0,24.197460021902945,24.197460021902945,24.35014169967189,24.35014169967189,,0.915247212914586,0.915247212914586,0.0,0.0,31.898387370002148,31.898387370002148,0.0,0.0,0.6496616572301863,0.6496616572301863,0.0,0.0,0.97,0.97,0.96,0.96,30.941435748902084,30.941435748902084,0.0,0.0,61.88287149780417,1485.1889159473,0.1495722213676857,5.8521591601889965e-05
1978-11-15,1978-11-26,581.8096,0.8882166996280455,516.7730027239134,0.54,1978,11,15,1978.11,1978,2,46,7,0.0446491874353461,4.655182730200182,0.0090081771022531,0.0,1,Wet,42,7,6,3,56,114.0,0.2205997592736179,402.77300272391335,402.77300272391335,,2,201.38650136195668,201.38650136195668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,457.77300272391335,990.0,965.9254785122577,24.07452148774246,0.1970940587368039,0.0505546005447826,989.7523513407184,0.2869653938951961,0.2869653938951961,0.0,0.0,23.53990743456578,23.53990743456578,23.826872828460974,23.826872828460974,,0.9342712397813602,0.9342712397813602,0.0,0.0,43.43569623207621,43.43569623207621,0.0,0.0,0.8846373978019593,0.8846373978019593,0.0,0.0,0.978463739780196,0.978463739780196,0.96,0.96,42.50025377519384,42.50025377519384,0.0,0.0,85.00050755038768,2040.0121812093043,0.1644832588048321,5.8621734668533847e-05
1978-12-15,1978-12-26,778.1427,0.8891770066630039,691.9065967426677,0.441,1978,12,15,1978.12,1978,3,76,11,0.0597807299585664,7.217246828924432,0.0104309553672439,0.03,1,Wet,44,8,6,4,64,126.0,0.1821055046926538,565.9065967426677,565.9065967426677,,3,188.63553224755591,188.63553224755591,188.63553224755591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,623.9065967426677,990.0,966.6676263869706,23.332373613029404,0.2810811957822638,0.0963626386970671,989.6225561655208,0.2517705157784987,0.2517705157784987,0.2517705157784987,0.0,22.70315926277158,22.70315926277158,22.70315926277158,22.95492977855008,,0.9293897504819308,0.9293897504819308,0.9293897504819308,0.0,39.03429821122844,39.03429821122844,39.03429821122844,0.0,0.7949958902490517,0.7949958902490517,0.7949958902490517,0.0,0.97,0.97,0.97,0.96,37.86326926489159,37.86326926489159,37.86326926489159,0.0,113.58980779467475,2726.155387072194,0.1641692799713554,5.575606393179666e-05
1979-01-15,1979-01-26,987.4235,0.9179659771125324,906.4211780013768,0.357,1979,1,15,1979.01,1978,4,107,16,0.0783147897793189,0.9999852655314498,0.0011032236335611,0.14,2,Mod_Wet,46,7,6,4,76,139.0,0.1533503446008284,767.4211780013768,767.4211780013768,,4,191.8552945003442,191.8552945003442,191.8552945003442,191.8552945003442,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,826.4211780013768,990.0,967.5256847120056,22.4743152879945,0.4114808577165919,0.1737105890006884,989.4148085532828,0.2604464010409362,0.2604464010409362,0.2604464010409362,0.2604464010409362,21.628677440236245,21.628677440236245,21.628677440236245,21.628677440236245,,0.9289965350306848,0.9289965350306848,0.9289965350306848,0.9289965350306848,37.805635787596735,37.805635787596735,37.805635787596735,37.805635787596735,0.7699722156333347,0.7699722156333347,0.7699722156333347,0.7699722156333347,0.97,0.97,0.97,0.97,36.67146671396883,36.67146671396883,36.67146671396883,36.67146671396883,146.68586685587533,3520.460804541008,0.1618296994994224,5.309480021485534e-05
1979-02-15,1979-02-26,1484.0171,0.9431309976592172,1399.6225280663384,0.244,1979,2,15,1979.02,1978,5,138,20,0.1209273864249316,7.50405859244097,0.0053614874310491,0.19,2,Mod_Wet,49,8,7,5,93,162.0,0.1157454933394167,1237.6225280663384,1100.0,,4,275.0,275.0,275.0,275.0,137.62252806633842,41.62656713117644,6.796174225498193,5.946652447310919,4.2476088909363705,79.0055253714165,90.62656713117644,14.796174225498191,12.94665244731092,9.24760889093637,172.0055253714165,1218.3693938039855,990.0,969.1603189368298,20.839681063170246,0.8719420470164375,0.48,988.6480579529835,0.5349,0.5349,0.5349,0.5349,18.9528390161538,18.9528390161538,18.9528390161538,18.9528390161538,,0.9369214429008844,0.9369214429008844,0.9369214429008844,0.9369214429008844,47.89044203390502,47.89044203390502,47.89044203390502,47.89044203390502,0.9753654182058048,0.9753654182058048,0.9753654182058048,0.9753654182058048,0.98,0.98,0.98,0.98,46.93263319322692,46.93263319322692,46.93263319322692,46.93263319322692,187.73053277290768,4505.532786549784,0.1341294020411836,4.74067001951787e-05
1979-03-15,1979-03-26,2659.9765,1.0168576574949744,2704.817472781681,0.109,1979,3,15,1979.03,1978,6,166,24,0.2336962296483372,59.19842307234967,0.0218862912814109,0.35,2,Mod_Wet,59,11,12,13,144,239.0,0.0883608607253665,2465.817472781681,1100.0,,4,275.0,275.0,275.0,275.0,1365.8174727816809,41.0,6.999999999999993,13.0,67.0,1237.817472781681,100.0,18.0,25.0,80.0,1381.817472781681,1243.0,990.0,972.8012835549904,17.198716445009723,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.257527032491446,15.257527032491446,15.257527032491446,15.257527032491446,,0.915897662896034,0.915897662896034,0.915897662896034,0.915897662896034,37.68794801932842,37.68794801932842,37.68794801932842,37.68794801932842,0.7675753160759351,0.7675753160759351,0.7675753160759351,0.7675753160759351,0.97,0.97,0.97,0.97,36.557309578748566,36.557309578748566,36.557309578748566,36.557309578748566,146.22923831499426,3509.501719559862,0.0540625161536721,3.6926575332069256e-05
1979-04-15,1979-04-26,5113.3614,1.0380217268960774,5307.780230671744,0.013,1979,4,15,1979.04,1978,7,197,29,0.4585922119300387,29.770149954381854,0.0056087759214955,0.2,2,Mod_Wet,70,14,18,25,168,295.0,0.0555787894712184,5012.780230671744,1100.0,,4,275.0,275.0,275.0,275.0,3912.780230671744,30.0,4.0,7.0,55.0,3816.780230671744,100.0,18.0,25.0,80.0,3984.780230671744,1243.0,990.0315596872152,977.9839815552344,12.0475781319808,0.9145002360539252,0.48,988.6370594511612,0.5349,0.5349,0.5349,0.5349,10.1181778959268,10.1181778959268,10.1181778959268,10.1181778959268,,0.7282769335966145,0.7282769335966145,0.7282769335966145,0.7282769335966145,19.87331238051748,19.87331238051748,19.87331238051748,19.87331238051748,0.4047517796439405,0.4047517796439405,0.4047517796439405,0.4047517796439405,0.960475177964394,0.960475177964394,0.960475177964394,0.960475177964394,19.08782324541952,19.08782324541952,19.08782324541952,19.08782324541952,76.35129298167809,1832.431031560274,0.0143847879270644,1.92806295408278e-05
1979-05-15,1979-05-26,3035.8316,1.025295114645132,3112.6233083653137,0.078,1979,5,15,1979.05,1978,8,227,33,0.2689306538427632,73.21470157367868,0.0235218638172216,0.14,2,Mod_Wet,65,14,17,23,202,321.0,0.1031284444658941,2791.6233083653137,1100.0,,4,275.0,275.0,275.0,275.0,1691.6233083653135,35.0,4.0,8.0,57.0,1587.6233083653135,100.0,18.0,25.0,80.0,1789.6233083653135,1243.0,990.0,973.785642468468,16.214357531532073,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.273168119013796,14.273168119013796,14.273168119013796,14.273168119013796,,0.9050580928458136,0.9050580928458136,0.9050580928458136,0.9050580928458136,34.83920455294047,34.83920455294047,34.83920455294047,34.83920455294047,0.7095561008745513,0.7095561008745513,0.7095561008745513,0.7095561008745513,0.97,0.97,0.97,0.97,33.794028416352255,33.794028416352255,33.794028416352255,33.794028416352255,135.17611366540902,3244.226727969816,0.0434283561721449,3.413538223873965e-05
1979-06-15,1979-06-26,1579.4263,0.9567215637917794,1511.0711996298642,0.229,1979,6,15,1979.06,1978,9,258,37,0.1305565516480202,40.08445959664709,0.0265271812515953,0.21,2,Mod_Wet,62,12,14,16,153,257.0,0.1700780215141099,1254.0711996298642,1100.0,,4,275.0,275.0,275.0,275.0,154.07119962986417,37.16892753716567,6.000000000000001,8.392983637424507,9.591981299913725,92.91730715536026,99.16892753716569,18.0,22.392983637424507,25.591981299913723,245.91730715536028,1239.5619111745905,990.0,969.5203838757272,20.479616124272752,0.9173836130618837,0.48,988.602616386938,0.5349,0.5349,0.5349,0.5349,18.547332511210804,18.547332511210804,18.547332511210804,18.547332511210804,,0.935644097410314,0.935644097410314,0.935644097410314,0.935644097410314,46.80190528947348,46.80190528947348,46.80190528947348,46.80190528947348,0.9531956270768528,0.9531956270768528,0.9531956270768528,0.9531956270768528,0.98,0.98,0.98,0.98,45.86586718368401,45.86586718368401,45.86586718368401,45.86586718368401,183.46346873473604,4403.123249633665,0.1214128551849014,4.632915877139799e-05
1979-07-15,1979-07-26,856.6266,0.8970607168566745,768.4460718744957,0.407,1979,7,15,1979.07,1978,10,288,42,0.0663937406099564,25.80876411858151,0.0335856543005358,0.21,2,Mod_Wet,58,11,11,11,136,227.0,0.2954013408465625,541.4460718744957,541.4460718744957,,3,180.48202395816523,180.48202395816523,180.48202395816523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,621.4460718744957,990.0,966.973784287498,23.026215712502108,0.2796829037301132,0.0865784287497982,989.63373866752,0.2304436218120663,0.2304436218120663,0.2304436218120663,0.0,22.429510758210142,22.429510758210142,22.429510758210142,22.659954380022214,,0.9259882391706132,0.9259882391706132,0.9259882391706132,0.0,36.761897817501726,36.761897817501726,36.761897817501726,0.0,0.7487148231670413,0.7487148231670413,0.7487148231670413,0.0,0.97,0.97,0.97,0.96,35.65904088297668,35.65904088297668,35.65904088297668,0.0,106.97712264893002,2567.4509435743203,0.1392122707947185,5.488241386552812e-05
1979-08-15,1979-08-26,593.4044,0.8886647923374786,527.3375978981461,0.532,1979,8,15,1979.08,1978,11,319,46,0.0455619684583998,10.394934375929324,0.0197121055228401,0.11,2,Mod_Wet,54,9,8,6,107,184.0,0.3489225891220051,343.3375978981461,343.3375978981461,,2,171.66879894907305,171.66879894907305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,414.3375978981461,990.0,965.9730191905415,24.026980809458337,0.1817643567110094,0.0386675195796292,989.7795681237094,0.2085718694357382,0.2085718694357382,0.0,0.0,23.597977063732,23.597977063732,23.806548933167733,23.806548933167733,,0.9244849961150228,0.9244849961150228,0.0,0.0,36.72862837973253,36.72862837973253,0.0,0.0,0.7480372378764263,0.7480372378764263,0.0,0.0,0.97,0.97,0.96,0.96,35.62676952834056,35.62676952834056,0.0,0.0,71.25353905668112,1710.0849373603469,0.1351193985421907,5.764777833576685e-05
1979-09-15,1979-09-26,448.7655,0.9091709283658698,408.00454625357366,0.643,1979,9,15,1979.09,1978,12,350,50,0.0352515927963087,5.727836216568846,0.0140386578266434,0.06,1,Wet,48,8,7,4,79,146.0,0.3578391499325632,262.00454625357366,262.00454625357366,,2,131.00227312678683,131.00227312678683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.0,8.0,7.0,4.0,79.0,325.00454625357366,990.0,965.436020458141,24.563979541859,0.1502359510645214,0.0224009092507147,989.8273631396848,0.1214842734783592,0.1214842734783592,0.0,0.0,24.269858408065488,24.269858408065488,24.391342681543847,24.391342681543847,,0.9079353540690904,0.9079353540690904,0.0,0.0,28.309989028225583,28.309989028225583,0.0,0.0,0.5765781879475679,0.5765781879475679,0.0,0.0,0.97,0.97,0.96,0.96,27.46068935737881,27.46068935737881,0.0,0.0,54.92137871475763,1318.1130891541832,0.1346097224137893,5.822776264772175e-05
1979-10-15,1979-10-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1979,10,15,1979.1,1979,1,15,3,0.0286512394101957,3.861250540270533,0.0116438958155735,0.08,1,Wet,44,7,6,3,60,120.0,0.3618691621525616,211.6115672476363,211.6115672476363,,1,211.6115672476363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,7.0,6.0,3.0,60.0,268.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1303331190781355,0.0123223134495272,989.8573445674724,0.3168347017429088,0.0,0.0,0.0,24.482452029491224,24.799286731234133,24.799286731234133,24.799286731234133,,0.9378188727207892,0.0,0.0,0.0,47.64880174965669,0.0,0.0,0.0,0.970444027487916,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.69582571466355,0.0,0.0,0.0,46.69582571466355,1120.6998171519251,0.1408148277282278,6.129656741939063e-05
1979-11-15,1979-11-26,473.647,0.9007401735700734,426.6328809909446,0.62,1979,11,15,1979.11,1979,2,46,7,0.0368610809176176,4.163062020279028,0.0097579492949756,0.05,1,Wet,42,7,6,3,56,114.0,0.2672086589650826,312.6328809909446,312.6328809909446,,2,156.3164404954723,156.3164404954723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,367.6328809909446,990.0,965.5198479644592,24.480152035540755,0.1652808130152971,0.0325265761981889,989.8021926107864,0.1729224978999485,0.1729224978999485,0.0,0.0,24.109422148427317,24.109422148427317,24.28234464632726,24.28234464632726,,0.9190013316417858,0.9190013316417858,0.0,0.0,33.96614808197417,33.96614808197417,0.0,0.0,0.6917749100198405,0.6917749100198405,0.0,0.0,0.97,0.97,0.96,0.96,32.94716363951494,32.94716363951494,0.0,0.0,65.89432727902988,1581.4638546967171,0.1544520598739985,5.854783969527727e-05
1979-12-15,1979-12-26,771.2422,0.8877747482097623,684.6893499137433,0.444,1979,12,15,1979.12,1979,3,76,11,0.0591571598325474,11.531593085539953,0.0168420804076953,0.04,1,Wet,44,8,6,4,64,126.0,0.1840250618997847,558.6893499137433,558.6893499137433,,3,186.2297833045811,186.2297833045811,186.2297833045811,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,616.6893499137433,990.0,966.6387573996548,23.36124260034512,0.2769797054824354,0.0934757399654973,989.629544554552,0.2453712235901857,0.2453712235901857,0.2453712235901857,0.0,22.74541593130706,22.74541593130706,22.74541593130706,22.990787154897248,,0.9286961550855896,0.9286961550855896,0.9286961550855896,0.0,38.57939100859176,38.57939100859176,38.57939100859176,0.0,0.7857309777717262,0.7857309777717262,0.7857309777717262,0.0,0.97,0.97,0.97,0.96,37.422009278334,37.422009278334,37.422009278334,0.0,112.266027835002,2694.3846680400484,0.1639663708061841,5.581815321297909e-05
1980-01-15,1980-01-26,1219.8351,0.9229021768936402,1125.7884692412713,0.294,1980,1,15,1980.01,1979,4,107,16,0.0972681237424458,36.33241975610849,0.0322728654172438,0.07,1,Wet,49,8,7,5,81,150.0,0.1332399505753447,975.7884692412712,975.7884692412712,,4,243.94711731031785,243.94711731031785,243.94711731031785,243.94711731031785,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,1039.7884692412713,990.0,968.295335189044,21.704664810956046,0.610239246578312,0.330630775393017,989.0591299780286,0.4209780835474933,0.4209780835474933,0.4209780835474933,0.4209780835474933,20.34281670543719,20.34281670543719,20.34281670543719,20.34281670543719,,0.9394067954347656,0.9394067954347656,0.9394067954347656,0.9394067954347656,45.71925799977414,45.71925799977414,45.71925799977414,45.71925799977414,0.931145784109453,0.931145784109453,0.931145784109453,0.931145784109453,0.98,0.98,0.98,0.98,44.80487283977866,44.80487283977866,44.80487283977866,44.80487283977866,179.21949135911464,4301.267792618752,0.1591946411388457,5.101842624037939e-05
1980-02-15,1980-02-26,2260.2665,1.007005963056233,2276.101843596241,0.146,1980,2,15,1980.02,1979,5,138,20,0.1966551992867152,80.88367332441929,0.0355360519354543,0.07,1,Wet,55,10,10,8,114,197.0,0.086551487383684,2079.101843596241,1100.0,,4,275.0,275.0,275.0,275.0,979.101843596241,45.0,8.0,15.0,39.760480958222985,871.3413626380179,100.0,18.0,25.0,47.760480958222985,985.341362638018,1243.0,990.0,971.766452725922,18.233547274077974,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.2923578615597,16.2923578615597,16.2923578615597,16.2923578615597,,0.9252609421505672,0.9252609421505672,0.9252609421505672,0.9252609421505672,40.65552408638352,40.65552408638352,40.65552408638352,40.65552408638352,0.8280147471768536,0.8280147471768536,0.8280147471768536,0.8280147471768536,0.9728014747176852,0.9728014747176852,0.9728014747176852,0.9728014747176852,39.54975378665426,39.54975378665426,39.54975378665426,39.54975378665426,158.19901514661703,3796.776363518809,0.0695043658049424,3.994924624914572e-05
1980-03-15,1980-03-26,2570.8598,1.0179079879576662,2616.898726339248,0.115,1980,3,15,1980.03,1979,6,167,24,0.226100049955711,41.34841461586939,0.0158005406169123,0.32,2,Mod_Wet,59,11,12,13,144,239.0,0.0913294800423303,2377.898726339248,1100.0,,4,275.0,275.0,275.0,275.0,1277.8987263392478,41.0,7.0,13.0,67.0,1149.8987263392478,100.0,18.0,25.0,80.0,1293.8987263392478,1243.0,990.0,972.5890658911636,17.410934108836273,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.469744696317996,15.469744696317996,15.469744696317996,15.469744696317996,,0.9181577810157866,0.9181577810157866,0.9181577810157866,0.9181577810157866,38.30644581887789,38.30644581887789,38.30644581887789,38.30644581887789,0.7801720126044377,0.7801720126044377,0.7801720126044377,0.7801720126044377,0.97,0.97,0.97,0.97,37.15725244431155,37.15725244431155,37.15725244431155,37.15725244431155,148.6290097772462,3567.096234653909,0.0567958585027712,3.753257822657733e-05
1980-04-15,1980-04-26,2987.1311,1.0208950418363147,3049.547329305057,0.083,1980,4,15,1980.04,1979,7,198,29,0.2634808892519569,18.278455332685105,0.0059938257580184,0.49,3,Normal,54,13,14,19,117,217.0,0.0711581020286872,2832.547329305057,1100.0,,4,275.0,275.0,275.0,275.0,1732.5473293050568,46.0,5.0,11.0,61.0,1609.5473293050568,100.0,18.0,25.0,80.0,1726.5473293050568,1243.0,990.0,973.6333901052192,16.366609894780936,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.42542048226266,14.42542048226266,14.42542048226266,14.42542048226266,,0.906754184172406,0.906754184172406,0.906754184172406,0.906754184172406,35.27682110743703,35.27682110743703,35.27682110743703,35.27682110743703,0.7184688616585952,0.7184688616585952,0.7184688616585952,0.7184688616585952,0.97,0.97,0.97,0.97,34.21851647421392,34.21851647421392,34.21851647421392,34.21851647421392,136.87406589685568,3284.9775815245366,0.0448834043602291,3.4564158054761536e-05
1980-05-15,1980-05-26,2301.1428,1.0040153765184947,2310.3827547648234,0.142,1980,5,15,1980.05,1979,8,228,33,0.1996170700116807,24.777410847769712,0.0107243749100316,0.5,3,Normal,55,13,13,17,178,276.0,0.1194607254710461,2034.3827547648236,1100.0,,4,275.0,275.0,275.0,275.0,934.3827547648234,45.0,5.0,12.0,57.5525609818913,814.8301937829319,100.0,18.0,25.0,74.5525609818913,992.830193782932,1243.0,990.0,971.8491997528806,18.150800247119378,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.2096108346011,16.2096108346011,16.2096108346011,16.2096108346011,,0.9248488619563136,0.9248488619563136,0.9248488619563136,0.9248488619563136,40.4310246718807,40.4310246718807,40.4310246718807,40.4310246718807,0.823442457675778,0.823442457675778,0.823442457675778,0.823442457675778,0.9723442457675776,0.9723442457675776,0.9723442457675776,0.9723442457675776,39.312874190190165,39.312874190190165,39.312874190190165,39.312874190190165,157.25149676076066,3774.035922258256,0.0680629633494505,3.9709973929485015e-05
1980-06-15,1980-06-26,1352.7466,0.9107314904603608,1231.9889272331854,0.267,1980,6,15,1980.06,1979,9,259,37,0.1064438433129472,59.2241066241811,0.0480719471701643,0.43,3,Normal,53,12,12,13,120,210.0,0.1704560774516215,1021.9889272331854,1021.9889272331854,,4,255.4972318082964,255.4972318082964,255.4972318082964,255.4972318082964,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1098.9889272331854,990.0,968.6291080570186,21.370891942981416,0.696995016723643,0.378585605403141,988.9244193778732,0.4617198684183646,0.4617198684183646,0.4617198684183646,0.4617198684183646,19.833591452436217,19.833591452436217,19.833591452436217,19.833591452436217,,0.9391631388082544,0.9391631388082544,0.9391631388082544,0.9391631388082544,46.67317016240577,46.67317016240577,46.67317016240577,46.67317016240577,0.9505737303952294,0.9505737303952294,0.9505737303952294,0.9505737303952294,0.98,0.98,0.98,0.98,45.73970675915765,45.73970675915765,45.73970675915765,45.73970675915765,182.9588270366306,4391.011848879134,0.1485068761514939,4.972842175174381e-05
1980-07-15,1980-07-26,724.0169999999998,0.8797110956815125,636.9257883620418,0.466,1980,7,15,1980.07,1979,10,289,42,0.0550303881144804,10.72319687620586,0.0168358654526806,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.3563994489589869,409.92578836204177,409.92578836204177,,2,204.96289418102089,204.96289418102089,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,489.92578836204177,990.0,966.4477031534482,23.552296846551823,0.2084417743874096,0.0519851576724083,989.73957306794,0.2971938773577197,0.2971938773577197,0.0,0.0,22.99467603713422,22.99467603713422,23.29186991449194,23.29186991449194,,0.9349037905405844,0.9349037905405844,0.0,0.0,43.21237739685588,43.21237739685588,0.0,0.0,0.8800891526854557,0.8800891526854557,0.0,0.0,0.9780089152685456,0.9780089152685456,0.96,0.96,42.26209034407403,42.26209034407403,0.0,0.0,84.52418068814806,2028.5803365155532,0.1327064820306863,5.727607227117119e-05
1980-08-15,1980-08-26,525.9775,0.8881694527338079,467.1571483252964,0.58,1980,8,15,1980.08,1979,11,320,46,0.0403623776153056,3.021801061593294,0.0064684893989658,0.21,2,Mod_Wet,54,9,8,6,107,184.0,0.3938717424310393,283.1571483252964,283.1571483252964,,2,141.5785741626482,141.5785741626482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,354.1571483252964,990.0,965.7022071674638,24.29779283253617,0.1605248088483668,0.0266314296650592,989.8128437614866,0.1418887198085493,0.1418887198085493,0.0,0.0,23.968747874214277,23.968747874214277,24.11063659402282,24.11063659402282,,0.9126018081307704,0.9126018081307704,0.0,0.0,30.371266716945332,30.371266716945332,0.0,0.0,0.6185594036037746,0.6185594036037746,0.0,0.0,0.97,0.97,0.96,0.96,29.460128715436973,29.460128715436973,0.0,0.0,58.920257430873946,1414.0861783409746,0.1261251329281723,5.780090056720142e-05
1980-09-15,1980-09-26,401.5105,0.9082764151386006,364.6825175805071,0.6940000000000001,1980,9,15,1980.09,1979,12,351,51,0.0315085695189558,0.0,0.0,0.12,2,Mod_Wet,46,7,6,4,75,138.0,0.3784113395826143,226.68251758050712,226.68251758050712,,2,113.34125879025356,113.34125879025356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,285.6825175805071,990.0,965.2234125879024,24.776587412097456,0.1363579871080244,0.0153365035161014,989.848305509376,0.0909460140644057,0.0909460140644057,0.0,0.0,24.533946907408957,24.533946907408957,24.62489292147336,24.62489292147336,,0.8957727896516028,0.8957727896516028,0.0,0.0,24.428231008101168,24.428231008101168,0.0,0.0,0.4975199797983944,0.4975199797983944,0.0,0.0,0.9697519979798396,0.9697519979798396,0.96,0.96,23.68932582721917,23.68932582721917,0.0,0.0,47.37865165443835,1137.0876397065203,0.1299175292766236,5.805801307991577e-05
1980-10-15,1980-10-26,316.6956,0.9306200236043244,294.72326674738565,0.794,1980,10,15,1980.1,1980,1,15,3,0.0254640902469741,4.4569441258187785,0.0151224712422821,0.12,2,Mod_Wet,41,6,4,3,56,110.0,0.3732314764761468,184.72326674738565,184.72326674738565,,1,184.72326674738565,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,235.72326674738565,990.0,964.8788930669896,25.121106933010424,0.1187258174119946,0.0084723266747385,989.8728018559132,0.241386028208255,0.0,0.0,0.0,24.752522760715337,24.99390878892359,24.99390878892359,24.99390878892359,,0.9303930000975104,0.0,0.0,0.0,41.72018279252708,0.0,0.0,0.0,0.8496982238803885,0.0,0.0,0.0,0.9749698223880388,0.96,0.96,0.96,40.67591920722664,0.0,0.0,0.0,40.67591920722664,976.2220609734394,0.1380139398430696,6.116644993022653e-05
1980-11-15,1980-11-26,401.5105,0.9082764151386006,364.6825175805071,0.6940000000000001,1980,11,15,1980.11,1980,2,46,7,0.0315085695189558,16.15442477869425,0.0442972284108135,0.08,1,Wet,42,7,6,3,56,114.0,0.3126006718291161,250.68251758050712,250.68251758050712,,2,125.34125879025356,125.34125879025356,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,305.6825175805071,990.0,965.2234125879024,24.776587412097456,0.1434166076445598,0.0201365035161014,989.8364468888392,0.1112142658224564,0.1112142658224564,0.0,0.0,24.501820035114303,24.501820035114303,24.61303430093676,24.61303430093676,,0.9055976635565376,0.9055976635565376,0.0,0.0,27.275102445792434,27.275102445792434,0.0,0.0,0.5555010681424121,0.5555010681424121,0.0,0.0,0.97,0.97,0.96,0.96,26.45684937241866,26.45684937241866,0.0,0.0,52.91369874483732,1269.9287698760957,0.1450952436543825,5.863292659259069e-05
1980-12-15,1980-12-26,581.8096,0.8882166996280455,516.7730027239134,0.54,1980,12,15,1980.12,1980,3,76,11,0.0446491874353461,4.655182730200182,0.0090081771022531,0.18,2,Mod_Wet,42,7,5,3,61,118.0,0.2283401017042712,398.77300272391335,398.77300272391335,,2,199.38650136195668,199.38650136195668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,452.77300272391335,990.0,965.9254785122577,24.07452148774246,0.19532940360267,0.0497546005447826,989.7549159958526,0.2812822038134787,0.2812822038134787,0.0,0.0,23.54815527978155,23.54815527978155,23.82943748359503,23.82943748359503,,0.9336651243356566,0.9336651243356566,0.0,0.0,42.9914882992228,42.9914882992228,0.0,0.0,0.8755903930595275,0.8755903930595275,0.0,0.0,0.9775590393059528,0.9775590393059528,0.96,0.96,42.02671800012135,42.02671800012135,0.0,0.0,84.0534360002427,2017.2824640058247,0.1626505942787192,5.855004352664005e-05
1981-01-15,1981-01-26,785.0819,0.8950098277210273,702.6560160658968,0.4370000000000001,1981,1,15,1981.01,1980,4,107,16,0.0607094797880934,0.0,0.0,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1978208352619644,563.6560160658968,563.6560160658968,,3,187.88533868863223,187.88533868863223,187.88533868863223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,622.6560160658968,990.0,966.7106240642636,23.289375935736416,0.2803705030989579,0.0954624064263587,989.6241670904748,0.2497750009117618,0.2497750009117618,0.2497750009117618,0.0,22.663768025299312,22.663768025299312,22.663768025299312,22.913543026211077,,0.9290777087305532,0.9290777087305532,0.9290777087305532,0.0,38.798572584932906,38.798572584932906,38.798572584932906,0.0,0.7901949609965968,0.7901949609965968,0.7901949609965968,0.0,0.97,0.97,0.97,0.96,37.63461540738492,37.63461540738492,37.63461540738492,0.0,112.90384622215475,2709.692309331714,0.1606815335536333,5.564063650921374e-05
1981-02-15,1981-02-26,1086.9032,0.940956999887256,1022.729174239858,0.328,1981,2,15,1981.02,1980,5,138,20,0.0883638006543237,43.61894986850462,0.0426495605749433,0.43,3,Normal,43,7,5,4,78,137.0,0.1339553064982477,885.729174239858,885.729174239858,,4,221.4322935599645,221.4322935599645,221.4322935599645,221.4322935599645,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,940.729174239858,990.0,967.971434547611,22.02856545238899,0.5160742271781555,0.2585833393918864,989.22534243343,0.3468974017782885,0.3468974017782885,0.3468974017782885,0.3468974017782885,20.9070104840407,20.9070104840407,20.9070104840407,20.9070104840407,,0.936464816145949,0.936464816145949,0.936464816145949,0.936464816145949,42.51704376020742,42.51704376020742,42.51704376020742,42.51704376020742,0.8659275714909862,0.8659275714909862,0.8659275714909862,0.8659275714909862,0.9765927571490984,0.9765927571490984,0.9765927571490984,0.9765927571490984,41.521836991609845,41.521836991609845,41.521836991609845,41.521836991609845,166.08734796643938,3986.096351194545,0.1623962160753687,5.208745040459563e-05
1981-03-15,1981-03-26,2011.9887,1.00817989886424,2028.446564081993,0.174,1981,3,15,1981.03,1980,6,166,24,0.1752577831366842,147.40286784818022,0.0726678584776473,0.58,3,Normal,49,9,9,9,107,183.0,0.0902168207141407,1845.446564081993,1100.0,,4,275.0,275.0,275.0,275.0,745.4465640819931,51.0,9.0,16.0,36.66130643026195,632.785257651731,100.0,18.0,25.0,45.66130643026195,739.785257651731,1243.0,990.0,971.168664120198,18.83133587980205,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.890146467283778,16.890146467283778,16.890146467283778,16.890146467283778,,0.9282379294070732,0.9282379294070732,0.9282379294070732,0.9282379294070732,42.28283705174174,42.28283705174174,42.28283705174174,42.28283705174174,0.8611575774285486,0.8611575774285486,0.8611575774285486,0.8611575774285486,0.9761157577428548,0.9761157577428548,0.9761157577428548,0.9761157577428548,41.27294352827855,41.27294352827855,41.27294352827855,41.27294352827855,165.09177411311418,3962.202578714741,0.0813882786149849,4.168984194775611e-05
1981-04-15,1981-04-26,3003.3095,1.0214817302837893,3067.825784637742,0.0819999999999999,1981,4,15,1981.04,1980,7,197,29,0.2650601477927009,0.0,0.0,0.47,3,Normal,54,13,14,19,117,217.0,0.0707341339546189,2850.825784637742,1100.0,,4,275.0,275.0,275.0,275.0,1750.825784637742,46.0,5.0,11.0,61.0,1627.825784637742,100.0,18.0,25.0,80.0,1744.825784637742,1243.0,990.0,973.6775105146428,16.32248948535721,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.381300072838933,14.381300072838933,14.381300072838933,14.381300072838933,,0.9062626828114256,0.9062626828114256,0.9062626828114256,0.9062626828114256,35.14986317962321,35.14986317962321,35.14986317962321,35.14986317962321,0.7158831604811244,0.7158831604811244,0.7158831604811244,0.7158831604811244,0.97,0.97,0.97,0.97,34.09536728423451,34.09536728423451,34.09536728423451,34.09536728423451,136.38146913693805,3273.155259286513,0.0444554152389857,3.4439764933570214e-05
1981-05-15,1981-05-26,2720.4544,1.0178994636696477,2769.1490746977324,0.103,1981,5,15,1981.05,1980,8,227,33,0.239254480053884,50.67852697176386,0.0183011190819676,0.24,2,Mod_Wet,65,14,17,23,202,321.0,0.1159200864023685,2448.1490746977324,1100.0,,4,275.0,275.0,275.0,275.0,1348.1490746977324,35.0,4.0,8.0,57.0,1244.1490746977324,100.0,18.0,25.0,80.0,1446.1490746977324,1243.0,990.0,972.956566732029,17.043433267970954,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.102243855452675,15.102243855452675,15.102243855452675,15.102243855452675,,0.914243897060571,0.914243897060571,0.914243897060571,0.914243897060571,37.237022036202646,37.237022036202646,37.237022036202646,37.237022036202646,0.7583914874990355,0.7583914874990355,0.7583914874990355,0.7583914874990355,0.97,0.97,0.97,0.97,36.119911375116565,36.119911375116565,36.119911375116565,36.119911375116565,144.47964550046626,3467.51149201119,0.0521747445165035,3.64847589647642e-05
1981-06-15,1981-06-26,1463.3217,0.94550510416192,1383.5781363808978,0.248,1981,6,15,1981.06,1980,9,258,37,0.1195411509833096,8.540333092999617,0.0061726424178247,0.34,2,Mod_Wet,62,12,14,16,153,257.0,0.1857502610385628,1126.5781363808978,1100.0,,4,275.0,275.0,275.0,275.0,26.57813638089783,6.411846130800255,1.2410024769290815,1.4478362230839286,1.6546699692387754,15.82278158084579,68.41184613080026,13.24100247692908,15.447836223083929,17.654669969238775,168.8227815808458,1197.1006848308132,990.0,969.108483209846,20.89151679015401,0.8407736525554267,0.48,988.6792263474446,0.5349,0.5349,0.5349,0.5349,19.035843137598583,19.035843137598583,19.035843137598583,19.035843137598583,,0.9371818305893076,0.9371818305893076,0.9371818305893076,0.9371818305893076,48.113546560261625,48.113546560261625,48.113546560261625,48.113546560261625,0.9799092985796664,0.9799092985796664,0.9799092985796664,0.9799092985796664,0.98,0.98,0.98,0.98,47.15127562905639,47.15127562905639,47.15127562905639,47.15127562905639,188.6051025162256,4526.522460389414,0.1363169144964739,4.762755114046101e-05
1981-07-15,1981-07-26,717.4235,0.8782993569127185,630.1125986840717,0.468,1981,7,15,1981.07,1980,10,288,42,0.0544417285263038,17.53638655417592,0.0278305601106833,0.31,2,Mod_Wet,58,11,11,11,136,227.0,0.360253072981031,403.1125986840717,403.1125986840717,,2,201.55629934203583,201.55629934203583,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,483.1125986840717,990.0,966.4204503947362,23.579549605263765,0.2060371883583981,0.0506225197368143,989.7433402919048,0.2874510161182225,0.2874510161182225,0.0,0.0,23.035438881050244,23.035438881050244,23.322889897168466,23.322889897168466,,0.9338962286066576,0.9338962286066576,0.0,0.0,42.52361603207794,42.52361603207794,0.0,0.0,0.866061426315233,0.866061426315233,0.0,0.0,0.9766061426315232,0.9766061426315232,0.96,0.96,41.52882462383164,41.52882462383164,0.0,0.0,83.05764924766328,1993.383581943919,0.131813979630182,5.723356032725666e-05
1981-08-15,1981-08-26,509.9149,0.8935905892579125,455.65515596238953,0.59,1981,8,15,1981.08,1980,11,319,46,0.0393686054751504,0.0,0.0,0.24,2,Mod_Wet,54,9,8,6,107,184.0,0.4038141511015573,271.6551559623896,271.6551559623896,,2,135.82757798119476,135.82757798119476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,342.6551559623896,990.0,965.6504482018308,24.349551798169276,0.1564653988731724,0.0243310311924779,989.8192035699344,0.1306055012835178,0.1306055012835178,0.0,0.0,24.03814986682017,24.03814986682017,24.16875536810369,24.16875536810369,,0.9099297859243988,0.9099297859243988,0.0,0.0,29.136378897003773,29.136378897003773,0.0,0.0,0.5934089388391807,0.5934089388391807,0.0,0.0,0.97,0.97,0.96,0.96,28.26228753009366,28.26228753009366,0.0,0.0,56.52457506018732,1356.5898014444956,0.1240512135560097,5.779853798256588e-05
1981-09-15,1981-09-26,383.5279,0.9045977994923856,346.9384943839358,0.7120000000000001,1981,9,15,1981.09,1980,12,350,50,0.029975485914772,3.2807107169124947,0.009456173846428,0.17,2,Mod_Wet,46,7,6,4,75,138.0,0.3977650281933943,208.9384943839358,208.9384943839358,,1,208.9384943839358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,267.9384943839358,990.0,965.1346924719196,24.865307528080397,0.1300955707812204,0.0117876988767871,989.858116730342,0.3088791734887712,0.0,0.0,0.0,24.4145450849336,24.72342425842237,24.72342425842237,24.72342425842237,,0.9370899503805474,0.0,0.0,0.0,46.87994324627541,0.0,0.0,0.0,0.954784994832493,0.0,0.0,0.0,0.98,0.96,0.96,0.96,45.9423443813499,0.0,0.0,0.0,45.9423443813499,1102.6162651523975,0.1324221587544802,6.107903843081361e-05
1981-10-15,1981-10-26,286.2506,0.9441456049247084,270.26224589706084,0.836,1981,10,15,1981.1,1981,1,15,3,0.023350658045506,0.0,0.0,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4070120842624,160.26224589706084,160.26224589706084,,1,160.26224589706084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,211.26224589706084,990.0,964.7810489835882,25.21895101641178,0.1100924976920628,0.006026224589706,989.8838812777182,0.1817031655632399,0.0,0.0,0.0,24.9211291285667,25.10283229412994,25.10283229412994,25.10283229412994,,0.9213498374592816,0.0,0.0,0.0,36.08794923238586,0.0,0.0,0.0,0.7349887827369829,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.005310755414285,0.0,0.0,0.0,35.005310755414285,840.1274581299429,0.1295234953710379,6.067366258117474e-05
