Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1981-11-15,1981-11-26,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1981,11,15,1981.11,1981,2,46,7,0.0243062444735331,7.557836542355176,0.0268654039899306,0.31,2,Mod_Wet,40,6,4,3,53,106.0,0.3767920630425851,175.32227399922658,175.32227399922658,,1,175.32227399922658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.32227399922655,990.0,964.8252890959968,25.174710904003064,0.1150548772498519,0.0075322273999226,989.8774128953504,0.2175056849980664,0.0,0.0,0.0,24.834618114355287,25.052123799353357,25.052123799353357,25.052123799353357,,0.9269975874582664,0.0,0.0,0.0,39.58328967102239,0.0,0.0,0.0,0.8061769790432259,0.0,0.0,0.0,0.9706176979043226,0.96,0.96,0.96,38.42024149596771,0.0,0.0,0.0,38.42024149596771,922.0857959032252,0.136570208074151,6.087240976855317e-05
1981-12-15,1981-12-26,424.724,0.9100759486875,386.53109723034976,0.6709999999999999,1981,12,15,1981.12,1981,3,76,11,0.0333962868007022,0.0,0.0,0.59,3,Normal,38,5,4,3,54,104.0,0.2690598524806973,282.53109723034976,282.53109723034976,,2,141.26554861517488,141.26554861517488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,990.0,965.3326554861516,24.66734451384832,0.1518335113487388,0.0265062194460699,989.8216602692052,0.1412564082026532,0.1412564082026532,0.0,0.0,24.34774837485082,24.34774837485082,24.489004783053478,24.489004783053478,,0.912885864800419,0.912885864800419,0.0,0.0,30.79287558109209,30.79287558109209,0.0,0.0,0.6271461421811017,0.6271461421811017,0.0,0.0,0.97,0.97,0.96,0.96,29.86908931365933,29.86908931365933,0.0,0.0,59.73817862731866,1433.716287055648,0.1545494762397299,5.873314006938978e-05
1982-01-15,1982-01-26,542.3552,0.8801399653154843,477.3484869166725,0.5650000000000001,1982,1,15,1982.01,1981,4,107,16,0.0412429092696005,10.191338591376107,0.0213498918938757,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.1906364060935742,386.3484869166725,386.3484869166725,,2,193.17424345833624,193.17424345833624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,429.3484869166725,990.0,965.748068191125,24.25193180887504,0.1870621651859006,0.0472696973833345,989.7656681374308,0.2640339422066746,0.2640339422066746,0.0,0.0,23.753566004099163,23.753566004099163,24.01759994630584,24.01759994630584,,0.9319329381136324,0.9319329381136324,0.0,0.0,41.9373900133408,41.9373900133408,0.0,0.0,0.8541219961983868,0.8541219961983868,0.0,0.0,0.9754121996198386,0.9754121996198386,0.96,0.96,40.9062418392278,40.9062418392278,0.0,0.0,81.81248367845559,1963.4996082829343,0.1713894270554942,5.882173912999839e-05
1982-02-15,1982-02-26,710.868,0.8775314292741972,623.8090120652902,0.47,1982,2,15,1982.02,1981,5,138,20,0.053897098642441,0.0,0.0,0.91,5,Dry,31,6,4,3,41,85.0,0.1362596537657965,538.8090120652902,538.8090120652902,,3,179.60300402176338,179.60300402176338,179.60300402176338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,579.8090120652902,990.0,966.3952360482612,23.60476395173885,0.256020972668476,0.085523604826116,989.6584554225054,0.2282075100544084,0.2282075100544084,0.2282075100544084,0.0,23.035011864189865,23.035011864189865,23.035011864189865,23.263219374244272,,0.9268706116632934,0.9268706116632934,0.9268706116632934,0.0,37.60623436683503,37.60623436683503,37.60623436683503,0.0,0.765911086900917,0.765911086900917,0.765911086900917,0.0,0.97,0.97,0.97,0.96,36.47804733582997,36.47804733582997,36.47804733582997,0.0,109.43414200748992,2626.4194081797577,0.1754289211776185,5.641771406780923e-05
1982-03-15,1982-03-26,878.8611,0.9037319275970654,794.2548359930772,0.399,1982,3,15,1982.03,1981,6,166,24,0.0686236178298018,10.512156769683545,0.0132352442733822,0.97,5,Dry,36,8,6,4,53,107.0,0.1347174674312371,687.2548359930772,687.2548359930772,,4,171.8137089982693,171.8137089982693,171.8137089982693,171.8137089982693,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,737.2548359930772,990.0,967.0770193439724,22.92298065602768,0.3454958839324627,0.1361764507979231,989.5183276652696,0.2089254499557771,0.2089254499557771,0.2089254499557771,0.2089254499557771,22.232382871341464,22.232382871341464,22.232382871341464,22.232382871341464,,0.9222837164402504,0.9222837164402504,0.9222837164402504,0.9222837164402504,34.54992162856696,34.54992162856696,34.54992162856696,34.54992162856696,0.7036643916205082,0.7036643916205082,0.7036643916205082,0.7036643916205082,0.97,0.97,0.97,0.97,33.51342397970995,33.51342397970995,33.51342397970995,33.51342397970995,134.0536959188398,3217.288702052155,0.1687792001306848,5.418243103582666e-05
1982-04-15,1982-04-26,1473.6465,0.944675992155444,1392.1184694738974,0.245,1982,4,15,1982.04,1981,7,197,29,0.1202790357625447,26.17288452434855,0.0188007594886947,0.93,5,Dry,40,10,8,5,62,125.0,0.0897912086801343,1267.1184694738974,1100.0,,4,275.0,275.0,275.0,275.0,167.11846947389745,53.47791023164719,8.0,10.695582046329436,6.684738778955898,88.26023841696492,93.4779102316472,18.0,18.695582046329434,11.684738778955898,150.2602384169649,1230.1734922779765,990.0,969.1360750552234,20.863924944776613,0.8930644694469101,0.48,988.626935530553,0.5349,0.5349,0.5349,0.5349,18.955960475329668,18.955960475329668,18.955960475329668,18.955960475329668,,0.9369312754972884,0.9369312754972884,0.9369312754972884,0.9369312754972884,47.89883207703129,47.89883207703129,47.89883207703129,47.89883207703129,0.9755362948478876,0.9755362948478876,0.9755362948478876,0.9755362948478876,0.98,0.98,0.98,0.98,46.94085543549066,46.94085543549066,46.94085543549066,46.94085543549066,187.76342174196265,4506.322121807103,0.1348760366730292,4.74150054903946e-05
1982-05-15,1982-05-26,1229.0427,0.91756512366433,1127.726717014242,0.293,1982,5,15,1982.05,1981,8,227,33,0.0974355883500305,0.0,0.0,0.91,5,Dry,42,9,8,6,82,147.0,0.1303507292876732,980.726717014242,980.726717014242,,4,245.1816792535605,245.1816792535605,245.1816792535605,245.1816792535605,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,1039.726717014242,990.0,968.301426824902,21.69857317509809,0.610148751298447,0.3345813736113936,989.0552698750902,0.4252358773874617,0.4252358773874617,0.4252358773874617,0.4252358773874617,20.328607172800805,20.328607172800805,20.328607172800805,20.328607172800805,,0.9395674764852332,0.9395674764852332,0.9395674764852332,0.9395674764852332,45.92639042551984,45.92639042551984,45.92639042551984,45.92639042551984,0.9353643671185302,0.9353643671185302,0.9353643671185302,0.9353643671185302,0.98,0.98,0.98,0.98,45.00786261700944,45.00786261700944,45.00786261700944,45.00786261700944,180.03145046803775,4320.754811232906,0.1596410262804513,5.099151004407212e-05
1982-06-15,1982-06-26,813.2284,0.8958086931444238,728.4970702319307,0.424,1982,6,15,1982.06,1981,9,258,37,0.0629421468680388,23.168517924046,0.0318031724090117,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2210029478206997,567.4970702319307,567.4970702319307,,3,189.16569007731024,189.16569007731024,189.16569007731024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,631.4970702319307,990.0,966.8139882809276,23.18601171907233,0.2853947871177504,0.0969988280927722,989.6176063847896,0.2531807356056452,0.2531807356056452,0.2531807356056452,0.0,22.550437368256176,22.550437368256176,22.550437368256176,22.803618103861822,,0.929295436438654,0.929295436438654,0.929295436438654,0.0,38.87674020991314,38.87674020991314,38.87674020991314,0.0,0.7917869696519987,0.7917869696519987,0.7917869696519987,0.0,0.97,0.97,0.97,0.96,37.71043800361574,37.71043800361574,37.71043800361574,0.0,113.13131401084723,2715.1515362603336,0.1552941235231457,5.5375378396526126e-05
1982-07-15,1982-07-26,499.3804,0.8921883077628417,445.541354005931,0.598,1982,7,15,1982.07,1981,10,288,42,0.0384947729861124,10.113801956458529,0.0227000296729445,0.77,4,Mod_Dry,42,9,8,6,70,135.0,0.3030021765346677,310.541354005931,310.541354005931,,2,155.2706770029655,155.2706770029655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,369.541354005931,990.0,965.6049360930268,24.39506390697329,0.1659543723561474,0.0321082708011862,989.8019373568428,0.1706009029465834,0.1706009029465834,0.0,0.0,24.02640036086941,24.02640036086941,24.19700126381599,24.19700126381599,,0.9184958446787286,0.9184958446787286,0.0,0.0,33.60423797352036,33.60423797352036,0.0,0.0,0.6844040320472579,0.6844040320472579,0.0,0.0,0.97,0.97,0.96,0.96,32.59611083431475,32.59611083431475,0.0,0.0,65.1922216686295,1564.613320047108,0.1463213708053723,5.831413507381801e-05
1982-08-15,1982-08-26,387.9749,0.9026852126280548,350.2192051008483,0.7090000000000001,1982,8,15,1982.08,1981,11,319,46,0.0302589393207132,0.0,0.0,0.6,3,Normal,47,8,6,5,89,155.0,0.4425799549038625,195.21920510084828,195.21920510084828,,1,195.21920510084828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.2192051008483,990.0,965.1510960255042,24.848903974495784,0.1259594699808603,0.0095219205100848,989.864518609509,0.2696137742823752,0.0,0.0,0.0,24.4438088097224,24.71342258400477,24.71342258400477,24.71342258400477,,0.933189236318725,0.0,0.0,0.0,43.6716739202024,0.0,0.0,0.0,0.8894434606965864,0.0,0.0,0.0,0.9789443460696586,0.96,0.96,0.96,42.7521382675799,0.0,0.0,0.0,42.7521382675799,1026.0513184219176,0.1220725124290916,6.083209875320324e-05
1982-09-15,1982-09-26,297.4406,0.927655743202664,275.9224808516464,0.8220000000000001,1982,9,15,1982.09,1981,12,350,50,0.0238397023455822,0.0,0.0,0.48,3,Normal,40,6,4,3,65,118.0,0.4276563462164736,157.9224808516464,157.9224808516464,,1,157.9224808516464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.9224808516464,990.0,964.8036899234066,25.196310076593363,0.1089137531213724,0.0057922480851646,989.8852939987936,0.176487907490655,0.0,0.0,0.0,24.905116167896196,25.08160407538685,25.08160407538685,25.08160407538685,,0.9204006800351342,0.0,0.0,0.0,35.50161909233334,0.0,0.0,0.0,0.7230472320230823,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.43657051956334,0.0,0.0,0.0,34.43657051956334,826.4776924695202,0.1248052366493422,6.05722122754527e-05
1982-10-15,1982-10-26,271.7487,0.9523418217225876,258.7976520087449,0.862,1982,10,15,1982.1,1982,1,15,3,0.0223601171335555,2.5852725433921364,0.0099895517726906,0.23,2,Mod_Wet,41,6,4,3,56,110.0,0.4250424961208035,148.79765200874488,148.79765200874488,,1,148.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,199.79765200874488,990.0,964.735190608035,25.264809391964945,0.1060461588539989,0.0048797652008744,989.8890740759452,0.1566991161781893,0.0,0.0,0.0,24.99718435173189,25.15388346791008,25.15388346791008,25.15388346791008,,0.9168504813204176,0.0,0.0,0.0,33.44447539783625,0.0,0.0,0.0,0.681150211768559,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.44114113590116,0.0,0.0,0.0,32.44114113590116,778.5873872616279,0.1253533055037337,6.056162830295383e-05
1982-11-15,1982-11-26,340.8154,0.928721014594374,316.52242407738737,0.763,1982,11,15,1982.11,1982,2,46,7,0.0273475374402862,4.706853997526082,0.0148705230324385,0.22,2,Mod_Wet,40,6,4,3,53,106.0,0.3348893851959246,210.52242407738737,210.52242407738737,,1,210.52242407738737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,260.52242407738737,990.0,964.9826121203868,25.017387879613125,0.1274782094729107,0.0121044848154774,989.8604173057116,0.3135672722321621,0.0,0.0,0.0,24.564237913092583,24.877805185324743,24.877805185324743,24.877805185324743,,0.9375991722711476,0.0,0.0,0.0,47.55077196190747,0.0,0.0,0.0,0.9684474941325352,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.59975652266933,0.0,0.0,0.0,46.59975652266933,1118.3941565440637,0.1472241869071369,6.148692648102074e-05
1982-12-15,1982-12-26,581.8096,0.8882166996280455,516.7730027239134,0.54,1982,12,15,1982.12,1982,3,76,11,0.0446491874353461,0.0,0.0,0.15,2,Mod_Wet,42,7,5,3,61,118.0,0.2283401017042712,398.77300272391335,398.77300272391335,,2,199.38650136195668,199.38650136195668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,452.77300272391335,990.0,965.9254785122577,24.07452148774246,0.19532940360267,0.0497546005447826,989.7549159958526,0.2812822038134787,0.2812822038134787,0.0,0.0,23.54815527978155,23.54815527978155,23.82943748359503,23.82943748359503,,0.9336651243356566,0.9336651243356566,0.0,0.0,42.9914882992228,42.9914882992228,0.0,0.0,0.8755903930595275,0.8755903930595275,0.0,0.0,0.9775590393059528,0.9775590393059528,0.96,0.96,42.02671800012135,42.02671800012135,0.0,0.0,84.0534360002427,2017.2824640058247,0.1626505942787192,5.855004352664005e-05
1983-01-15,1983-01-26,806.1332,0.8935666243082664,720.3337222668207,0.431,1983,1,15,1983.01,1982,4,107,16,0.0622368336038533,28.427125524152984,0.0394638271754036,0.32,2,Mod_Wet,46,7,6,4,76,139.0,0.1929661151536546,581.3337222668207,581.3337222668207,,3,193.7779074222736,193.7779074222736,193.7779074222736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,640.3337222668207,990.0,966.7813348890672,23.21866511093276,0.2904165694487645,0.1025334889067282,989.6070499416444,0.2656759081885841,0.2656759081885841,0.2656759081885841,0.0,22.56003914438868,22.56003914438868,22.56003914438868,22.825715052577262,,0.9308289366570928,0.9308289366570928,0.9308289366570928,0.0,39.90733124177772,39.90733124177772,39.90733124177772,0.0,0.8127766037021938,0.8127766037021938,0.8127766037021938,0.0,0.9712776603702192,0.9712776603702192,0.9712776603702192,0.96,38.761099320133226,38.761099320133226,38.761099320133226,0.0,116.28329796039968,2790.799151049592,0.1614297572998073,5.5563465291775286e-05
1983-02-15,1983-02-26,932.1467,0.9087491724907756,847.0875422650073,0.377,1983,2,15,1983.02,1982,5,138,20,0.0731883636516966,0.0,0.0,0.5700000000000001,3,Normal,43,7,5,4,78,137.0,0.1617306277857409,710.0875422650073,710.0875422650073,,4,177.52188556625185,177.52188556625185,177.52188556625185,177.52188556625185,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,765.0875422650073,990.0,967.28835016906,22.71164983094002,0.3613129368195545,0.1450437711325036,989.493643292048,0.2230047139156295,0.2230047139156295,0.2230047139156295,0.2230047139156295,21.982288409072368,21.982288409072368,21.982288409072368,21.982288409072368,,0.9239508479399424,0.9239508479399424,0.9239508479399424,0.9239508479399424,35.36000937992699,35.36000937992699,35.36000937992699,35.36000937992699,0.7201631238274336,0.7201631238274336,0.7201631238274336,0.7201631238274336,0.97,0.97,0.97,0.97,34.29920909852918,34.29920909852918,34.29920909852918,34.29920909852918,137.19683639411673,3292.7240734588013,0.1619629962061174,5.366976613916741e-05
1983-03-15,1983-03-26,1138.9177,0.936281984298218,1066.3481241083623,0.314,1983,3,15,1983.03,1982,6,166,24,0.0921324779229625,15.79909076655781,0.0148160721713355,0.8,4,Mod_Dry,41,8,7,6,67,129.0,0.1209736267955313,937.3481241083624,937.3481241083624,,4,234.33703102709055,234.33703102709055,234.33703102709055,234.33703102709055,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,993.3481241083624,990.0,968.1085226757692,21.89147732423089,0.5642212811497238,0.2998784992866898,989.1359002195636,0.388425461768857,0.388425461768857,0.388425461768857,0.388425461768857,20.638952082025643,20.638952082025643,20.638952082025643,20.638952082025643,,0.9383619128752758,0.9383619128752758,0.9383619128752758,0.9383619128752758,44.50795470317902,44.50795470317902,44.50795470317902,44.50795470317902,0.9064756558692264,0.9064756558692264,0.9064756558692264,0.9064756558692264,0.98,0.98,0.98,0.98,43.61779560911543,43.61779560911543,43.61779560911543,43.61779560911543,174.47118243646173,4187.308378475082,0.1636155946561518,5.17035411892059e-05
1983-04-15,1983-04-26,1156.5974,0.9338086699838878,1080.0406798008228,0.311,1983,4,15,1983.04,1982,7,197,29,0.093315514734791,6.7446870803362335,0.0062448454085822,0.95,5,Dry,40,10,8,5,62,125.0,0.1157363813583874,955.0406798008228,955.0406798008228,,4,238.7601699502057,238.7601699502057,238.7601699502057,238.7601699502057,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1013.0406798008228,990.0,968.1515564222312,21.84844357776888,0.5822402371367289,0.3140325438406582,989.1037272190226,0.4032341710326911,0.4032341710326911,0.4032341710326911,0.4032341710326911,20.548936625758817,20.548936625758817,20.548936625758817,20.548936625758817,,0.9389393262389888,0.9389393262389888,0.9389393262389888,0.9389393262389888,45.17804783211993,45.17804783211993,45.17804783211993,45.17804783211993,0.9201231737702632,0.9201231737702632,0.9201231737702632,0.9201231737702632,0.98,0.98,0.98,0.98,44.27448687547753,44.27448687547753,44.27448687547753,44.27448687547753,177.0979475019101,4250.350740045843,0.1639734047189499,5.1509716126799656e-05
1983-05-15,1983-05-26,1078.3827,0.9251619817921662,997.6786758623872,0.331,1983,5,15,1983.05,1982,8,227,33,0.0861994375945102,25.05049837747072,0.0251087840038449,0.94,5,Dry,42,9,8,6,82,147.0,0.1473420286074914,850.6786758623872,850.6786758623872,,4,212.6696689655968,212.6696689655968,212.6696689655968,212.6696689655968,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,909.6786758623872,990.0,967.8907147034496,22.109285296550524,0.4876625993338108,0.2305429406899097,989.2817944599764,0.3200090068967904,0.3200090068967904,0.3200090068967904,0.3200090068967904,21.07107074962999,21.07107074962999,21.07107074962999,21.07107074962999,,0.9348014092917856,0.9348014092917856,0.9348014092917856,0.9348014092917856,41.08187135865605,41.08187135865605,41.08187135865605,41.08187135865605,0.8366979910113249,0.8366979910113249,0.8366979910113249,0.8366979910113249,0.9736697991011324,0.9736697991011324,0.9736697991011324,0.9736697991011324,40.00017743248121,40.00017743248121,40.00017743248121,40.00017743248121,160.00070972992484,3840.017033518196,0.1603729874166361,5.224609814815144e-05
1983-06-15,1983-06-26,605.1438,0.8886028945088347,537.7325322740754,0.526,1983,6,15,1983.06,1982,9,258,37,0.0464600907884801,10.445623650673838,0.0194253146754934,0.93,5,Dry,39,9,7,5,59,119.0,0.2212996106014787,418.7325322740754,418.7325322740754,,2,209.3662661370377,209.3662661370377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,473.7325322740754,990.0,966.0197963952334,23.980203604766643,0.2027266718886148,0.053746506454815,989.7435268216566,0.3101368224428908,0.3101368224428908,0.0,0.0,23.41359360398034,23.41359360398034,23.72373042642323,23.72373042642323,,0.9363354696534284,0.9363354696534284,0.0,0.0,45.013725541425,45.013725541425,0.0,0.0,0.9167764876053972,0.9167764876053972,0.0,0.0,0.98,0.98,0.96,0.96,44.1134510305965,44.1134510305965,0.0,0.0,88.226902061193,2117.445649468632,0.1640720930312337,5.852774959155744e-05
1983-07-15,1983-07-26,434.2405,0.9023039355474278,391.8169121240828,0.66,1983,7,15,1983.07,1982,10,288,42,0.0338529812075207,6.3298412026476845,0.0161550995038292,0.89,4,Mod_Dry,42,9,8,6,70,135.0,0.3445486803215054,256.8169121240828,256.8169121240828,,2,128.4084560620414,128.4084560620414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,315.8169121240828,990.0,965.3590845606204,24.64091543937957,0.1469933499170916,0.0213633824248165,989.831643267658,0.1167352209116745,0.1167352209116745,0.0,0.0,24.35582348612592,24.35582348612592,24.472558707037592,24.472558707037592,,0.906828456288633,0.906828456288633,0.0,0.0,27.813797053960936,27.813797053960936,0.0,0.0,0.566472445090854,0.566472445090854,0.0,0.0,0.97,0.97,0.96,0.96,26.979383142342108,26.979383142342108,0.0,0.0,53.958766284684216,1295.0103908324213,0.1377142349271443,5.836276928268744e-05
1983-08-15,1983-08-26,340.8154,0.928721014594374,316.52242407738737,0.763,1983,8,15,1983.08,1982,11,319,46,0.0273475374402862,7.104129761448463,0.0224443174355051,0.8,4,Mod_Dry,39,7,5,4,60,115.0,0.3633233895993522,201.52242407738737,201.52242407738737,,1,201.52242407738737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,252.52242407738737,990.0,964.9826121203868,25.017387879613125,0.1246547612582966,0.0103044848154774,989.8650407539262,0.2873541328613279,0.0,0.0,0.0,24.59507450067802,24.882428633539348,24.882428633539348,24.882428633539348,,0.9351949944390096,0.0,0.0,0.0,45.458216648585854,0.0,0.0,0.0,0.925829259645333,0.0,0.0,0.0,0.98,0.96,0.96,0.96,44.54905231561413,0.0,0.0,0.0,44.54905231561413,1069.177255574739,0.140745327745633,6.140625198903518e-05
1983-09-15,1983-09-26,261.1822,0.9426194585361816,246.1954239432886,0.879,1983,9,15,1983.09,1982,12,350,50,0.0212712846287001,10.487365044981717,0.0425977253232679,0.65,3,Normal,40,6,4,3,65,118.0,0.4792940425536968,128.1954239432886,128.1954239432886,,1,128.1954239432886,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,178.1954239432886,990.0,964.6771725436598,25.32282745634018,0.0984220343856884,0.0028195423943288,989.89875842322,0.1163517630979194,0.0,0.0,0.0,25.105234116462245,25.22158587956017,25.22158587956017,25.22158587956017,,0.9077463468903284,0.0,0.0,0.0,28.6510147289722,0.0,0.0,0.0,0.5835237215676619,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.791484287103028,0.0,0.0,0.0,27.791484287103028,666.9956228904726,0.1128838377333318,6.021944082678519e-05
1983-10-15,1983-10-26,227.8423,0.9755995102100816,222.2828362851385,0.922,1983,10,15,1983.1,1983,1,15,3,0.0192052370550359,0.0,0.0,0.62,3,Normal,37,5,3,2,50,97.0,0.4363809712935774,125.2828362851385,125.2828362851385,,1,125.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.2828362851385,990.0,964.5336970177108,25.466302982289108,0.0956294264662941,0.0025282836285138,989.9018422899052,0.1111091053132493,0.0,0.0,0.0,25.257036166881036,25.368145272194283,25.368145272194283,25.368145272194283,,0.9065730867344304,0.0,0.0,0.0,28.13296361697082,0.0,0.0,0.0,0.572972782423031,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.28897470846169,0.0,0.0,0.0,27.28897470846169,654.9353930030807,0.122766899885406,6.050526135198672e-05
1983-11-15,1983-11-26,275.3297,0.9493451834369376,261.382924552137,0.855,1983,11,15,1983.11,1983,2,46,7,0.0225834846813046,0.0,0.0,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.4055352895818434,155.382924552137,155.382924552137,,1,155.382924552137,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,205.382924552137,990.0,964.7455316982084,25.254468301791466,0.1080174361172408,0.0055382924552137,989.8864442714276,0.1708500925057441,0.0,0.0,0.0,24.970062480713253,25.140912573219,25.140912573219,25.140912573219,,0.9194488146341212,0.0,0.0,0.0,34.98558796912633,0.0,0.0,0.0,0.7125374331797623,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.936020330052536,0.0,0.0,0.0,33.936020330052536,814.4644879212608,0.1298325833188979,6.066736316795522e-05
1983-12-15,1983-12-26,458.6166,0.911126574868046,417.8577719356288,0.633,1983,12,15,1983.12,1983,3,76,11,0.0361029114952383,28.72383556428701,0.0687406995716043,0.68,3,Normal,38,5,4,3,54,104.0,0.2488885141904725,313.8577719356288,313.8577719356288,,2,156.9288859678144,156.9288859678144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,360.8577719356288,990.0,965.4803599737104,24.51964002628972,0.1628896668195412,0.0327715543871257,989.8043387787932,0.174282126848548,0.174282126848548,0.0,0.0,24.149696678234463,24.149696678234463,24.323978805083016,24.323978805083016,,0.9192886996650548,0.9192886996650548,0.0,0.0,34.16686983553813,34.16686983553813,0.0,0.0,0.695862929440695,0.695862929440695,0.0,0.0,0.97,0.97,0.96,0.96,33.14186374047198,33.14186374047198,0.0,0.0,66.28372748094397,1590.809459542655,0.1586274850744071,5.866398148732384e-05
1984-01-15,1984-01-26,587.589,0.8901106602929673,523.0192327708844,0.536,1984,1,15,1984.01,1983,4,107,16,0.0451888617114044,0.0,0.0,0.7000000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.173989777618491,432.0192327708844,432.0192327708844,,2,216.0096163854422,216.0096163854422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,475.0192327708844,990.0,965.953586547469,24.046413452531056,0.2031807884161721,0.0564038465541768,989.7404153650295,0.3301096184671619,0.3301096184671619,0.0,0.0,23.45671919909356,23.45671919909356,23.78682881756072,23.78682881756072,,0.9380037113146478,0.9380037113146478,0.0,0.0,46.61048380029232,46.61048380029232,0.0,0.0,0.949297022409212,0.949297022409212,0.0,0.0,0.98,0.98,0.96,0.96,45.67827412428647,45.67827412428647,0.0,0.0,91.35654824857292,2192.5571579657503,0.1746714891622215,5.874002135315855e-05
1984-02-15,1984-02-26,820.3628,0.8945448145815545,733.8512888156049,0.422,1984,2,15,1984.02,1983,5,138,20,0.0634047513536682,5.3542185836741965,0.007296053935281,0.8200000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1430807598218763,628.8512888156049,628.8512888156049,,3,209.6170962718683,209.6170962718683,209.6170962718683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,675.8512888156049,990.0,966.8354051552624,23.16459484473762,0.3106008527532412,0.1186553866446814,989.570743760602,0.3108742630392928,0.3108742630392928,0.3108742630392928,0.0,22.42446434230033,22.42446434230033,22.42446434230033,22.73533860533962,,0.935468408782933,0.935468408782933,0.935468408782933,0.0,43.123758336512,43.123758336512,43.123758336512,0.0,0.8782842838393482,0.8782842838393482,0.8782842838393482,0.0,0.9778284283839348,0.9778284283839348,0.9778284283839348,0.96,42.16763684020013,42.16763684020013,42.16763684020013,0.0,126.5029105206004,3036.0698524944096,0.1723822148282509,5.587918477994453e-05
1984-03-15,1984-03-26,1323.5347,0.9063317221724048,1199.561484005937,0.273,1984,3,15,1984.03,1983,6,167,24,0.1036421122181129,27.341404320393853,0.0227928327851001,0.78,4,Mod_Dry,41,8,7,6,67,129.0,0.1075392980851672,1070.561484005937,1070.561484005937,,4,267.64037100148425,267.64037100148425,267.64037100148425,267.64037100148425,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1126.561484005937,990.0,968.5271932354472,21.47280676455273,0.7374014338162718,0.4417299292077181,988.820868636976,0.5066806023856104,0.5066806023856104,0.5066806023856104,0.5066806023856104,19.786994799143237,19.786994799143237,19.786994799143237,19.786994799143237,,0.9396318085501736,0.9396318085501736,0.9396318085501736,0.9396318085501736,48.800904610237865,48.800904610237865,48.800904610237865,48.800904610237865,0.9939084442003638,0.9939084442003638,0.9939084442003638,0.9939084442003638,0.98,0.98,0.98,0.98,47.824886518033104,47.824886518033104,47.824886518033104,47.824886518033104,191.2995460721324,4591.189105731178,0.1594745651830095,4.963634839446537e-05
1984-04-15,1984-04-26,1746.8622,0.982614654600295,1716.4923972873114,0.205,1984,4,15,1984.04,1983,7,198,29,0.1483049431256237,8.662200944052984,0.0050464545941143,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.0862223451929611,1568.4923972873114,1100.0,,4,275.0,275.0,275.0,275.0,468.4923972873114,55.0,7.0,15.0,31.65489170860212,359.8375055787093,100.0,18.0,25.0,41.65489170860212,431.8375055787093,1243.0,990.0,970.1840523604668,19.815947639533302,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.87475822701503,17.87475822701503,17.87475822701503,17.87475822701503,,0.9332768834957222,0.9332768834957222,0.9332768834957222,0.9332768834957222,44.99063039718336,44.99063039718336,44.99063039718336,44.99063039718336,0.9163061180689076,0.9163061180689076,0.9163061180689076,0.9163061180689076,0.98,0.98,0.98,0.98,44.09081778923969,44.09081778923969,44.09081778923969,44.09081778923969,176.36327115695877,4232.718507767011,0.1027463165206426,4.45361795850906e-05
1984-05-15,1984-05-26,1352.7466,0.9107314904603608,1231.9889272331854,0.267,1984,5,15,1984.05,1983,8,228,33,0.1064438433129472,23.119065044581927,0.0187656435326111,0.89,4,Mod_Dry,47,10,10,10,115,192.0,0.1558455565271968,1039.9889272331854,1039.9889272331854,,4,259.9972318082964,259.9972318082964,259.9972318082964,259.9972318082964,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1106.9889272331854,990.0,968.6291080570186,21.370891942981416,0.7087186787476336,0.401985605403141,988.8892957158492,0.4781898684183647,0.4781898684183647,0.4781898684183647,0.4781898684183647,19.78199779041218,19.78199779041218,19.78199779041218,19.78199779041218,,0.9393230346367848,0.9393230346367848,0.9393230346367848,0.9393230346367848,47.37972602387058,47.37972602387058,47.37972602387058,47.37972602387058,0.9649638701399303,0.9649638701399303,0.9649638701399303,0.9649638701399303,0.98,0.98,0.98,0.98,46.43213150339317,46.43213150339317,46.43213150339317,46.43213150339317,185.7285260135727,4457.484624325744,0.1507550286435478,4.9607506267636125e-05
1984-06-15,1984-06-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1984,6,15,1984.06,1983,9,259,37,0.0468295560475443,20.81932465783348,0.0384114179645556,0.92,5,Dry,39,9,7,5,59,119.0,0.2195536508943509,423.0087505502821,423.0087505502821,,2,211.50437527514103,211.50437527514103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,478.0087505502821,990.0,966.0390393774762,23.96096062252377,0.2042358819957718,0.0546017501100564,989.7411623678942,0.3165131258254232,0.3165131258254232,0.0,0.0,23.38560986459251,23.38560986459251,23.702122990417934,23.702122990417934,,0.9368277557206396,0.9368277557206396,0.0,0.0,45.44294876803791,45.44294876803791,0.0,0.0,0.9255183048480226,0.9255183048480226,0.0,0.0,0.98,0.98,0.96,0.96,44.53408979267715,44.53408979267715,0.0,0.0,89.0681795853543,2137.636310048503,0.164329781567044,5.8488532361911085e-05
1984-07-15,1984-07-26,396.9661,0.9077571128687334,360.34880084276085,0.7000000000000001,1984,7,15,1984.07,1983,10,289,42,0.0311341363928145,0.0,0.0,0.92,5,Dry,37,8,6,4,53,108.0,0.2997096139834972,252.34880084276085,252.34880084276085,,2,126.17440042138044,126.17440042138044,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,303.34880084276085,990.0,965.2017440042138,24.798255995786235,0.1425929665999842,0.0204697601685521,989.8369372732316,0.1127139207584847,0.1127139207584847,0.0,0.0,24.522479348259207,24.522479348259207,24.63519326901769,24.63519326901769,,0.9060184268316728,0.9060184268316728,0.0,0.0,27.492317902907587,27.492317902907587,0.0,0.0,0.5599250082058571,0.5599250082058571,0.0,0.0,0.97,0.97,0.96,0.96,26.66754836582036,26.66754836582036,0.0,0.0,53.33509673164072,1280.0423215593771,0.1480096412334493,5.870962968002939e-05
1984-08-15,1984-08-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1984,8,15,1984.08,1983,11,320,46,0.0245037284884213,0.0,0.0,0.9,5,Dry,34,7,5,3,44,93.0,0.3279174434126149,190.60796861598828,190.60796861598828,,1,190.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,236.60796861598828,990.0,964.834431874464,25.165568125536083,0.1190380561509161,0.0090607968615988,989.8719011469876,0.2570536746354881,0.0,0.0,0.0,24.780415597888105,25.037469272523595,25.037469272523595,25.037469272523595,,0.9321637816521622,0.0,0.0,0.0,43.17979369165201,0.0,0.0,0.0,0.8794255334348677,0.0,0.0,0.0,0.9779425533434868,0.96,0.96,0.96,42.22735769565915,0.0,0.0,0.0,42.22735769565915,1013.4565846958196,0.1488934105121565,6.153898846568809e-05
1984-09-15,1984-09-26,237.5439,0.9621267175397727,228.5473327785961,0.91,1984,9,15,1984.09,1983,12,351,51,0.0197464895520707,0.0,0.0,0.8200000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.3981669744015596,137.5473327785961,137.5473327785961,,1,137.5473327785961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.5473327785961,990.0,964.5712839966716,25.428716003328415,0.0996050313473619,0.0037547332778596,989.8966402353748,0.1339418255904764,0.0,0.0,0.0,25.19141441311272,25.325356238703197,25.325356238703197,25.325356238703197,,0.912084206542494,0.0,0.0,0.0,30.994052244161168,0.0,0.0,0.0,0.6312434265613273,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.06423067683633,0.0,0.0,0.0,30.06423067683633,721.541536244072,0.1315448765528184,6.071491914316225e-05
1984-10-15,1984-10-26,200.2476,0.9942319359830292,199.0925590239552,0.959,1984,10,15,1984.1,1984,1,15,3,0.0172015970996697,0.0,0.0,0.72,4,Mod_Dry,31,4,3,2,33,73.0,0.366663628002373,126.0925590239552,126.0925590239552,,1,126.0925590239552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,164.0925590239552,990.0,964.401814881952,25.598185118047923,0.0934446775510614,0.0026092559023955,989.9039460665466,0.1125666062431193,0.0,0.0,0.0,25.38956457835141,25.4,25.4,25.4,,0.9070746207807978,0.0,0.0,0.0,28.47911091970249,0.0,0.0,0.0,0.5800226256558552,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.62473759211141,0.0,0.0,0.0,27.62473759211141,662.9937022106739,0.1387532398374946,6.085639215691641e-05
1984-11-15,1984-11-26,268.1972,0.9570673705328404,256.6827889882703,0.865,1984,11,15,1984.11,1984,2,46,7,0.0221773929685865,10.487365044981717,0.0408572973915323,0.56,3,Normal,36,5,3,2,47,93.0,0.3623149038023341,163.68278898827032,163.68278898827032,,1,163.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1088291557084552,0.006368278898827,989.8848025653928,0.1895704146730217,0.0,0.0,0.0,24.968500994766664,25.158071409439685,25.158071409439685,25.158071409439685,,0.9227572931143256,0.0,0.0,0.0,36.98466353749433,0.0,0.0,0.0,0.7532518032076237,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.8751236313695,0.0,0.0,0.0,35.8751236313695,861.002967152868,0.1397644297569514,6.088185680010001e-05
1984-12-15,1984-12-26,410.6973,0.908236127635729,373.01012538244936,0.6880000000000001,1984,12,15,1984.12,1984,3,76,11,0.0322280748330436,26.07163099851357,0.0698952366823345,0.66,3,Normal,38,5,4,3,54,104.0,0.278812806739142,269.01012538244936,269.01012538244936,,2,134.50506269122468,134.50506269122468,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.01012538244936,990.0,965.2650506269122,24.73494937308783,0.1470615408707634,0.0238020250764898,989.8291364340528,0.1280695178595024,0.1280695178595024,0.0,0.0,24.4360162892811,24.4360162892811,24.5640858071406,24.5640858071406,,0.9098082380449448,0.9098082380449448,0.0,0.0,29.32632219152961,29.32632219152961,0.0,0.0,0.5972774377093607,0.5972774377093607,0.0,0.0,0.97,0.97,0.96,0.96,28.44653252578372,28.44653252578372,0.0,0.0,56.89306505156744,1365.4335612376185,0.1525241841444241,5.874733956026032e-05
1985-01-15,1985-01-26,599.256,0.8886339443648977,532.5192229643311,0.53,1985,1,15,1985.01,1984,4,107,16,0.0460096608641182,0.0,0.0,0.74,4,Mod_Dry,34,5,4,3,45,91.0,0.1708858498918363,441.5192229643311,441.5192229643311,,3,147.1730743214437,147.1730743214437,147.1730743214437,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,484.5192229643311,990.0,965.9963365033394,24.00366349666058,0.2065336297099895,0.0583038445928662,989.7351625256972,0.1533199945886028,0.1533199945886028,0.1533199945886028,0.0,23.58550602776918,23.58550602776918,23.58550602776918,23.738826022357784,,0.914734456522244,0.914734456522244,0.914734456522244,0.0,31.139189076749343,31.139189076749343,31.139189076749343,0.0,0.634199370198561,0.634199370198561,0.634199370198561,0.0,0.97,0.97,0.97,0.96,30.205013404446863,30.205013404446863,30.205013404446863,0.0,90.6150402133406,2174.760965120174,0.1701629468114245,5.700962312515029e-05
1985-02-15,1985-02-26,863.9982,0.9020463209442272,779.3663976124346,0.405,1985,2,15,1985.02,1984,5,138,20,0.0673372567537143,4.37628161095904,0.0056151787200033,0.59,3,Normal,43,7,5,4,78,137.0,0.175783816725606,642.3663976124346,642.3663976124346,,3,214.12213253747825,214.12213253747825,214.12213253747825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,697.3663976124346,990.0,967.0174655904495,22.98253440955034,0.3228276772088348,0.1227099192837304,989.5544624035076,0.3243663976124347,0.3243663976124347,0.3243663976124347,0.0,22.212630415445407,22.212630415445407,22.212630415445407,22.53699681305784,,0.9363207982481656,0.9363207982481656,0.9363207982481656,0.0,43.6741961803531,43.6741961803531,43.6741961803531,0.0,0.8894948305570896,0.8894948305570896,0.8894948305570896,0.0,0.978949483055709,0.978949483055709,0.978949483055709,0.96,42.754831773630286,42.754831773630286,42.754831773630286,0.0,128.26449532089086,3078.3478877013804,0.1645753469918965,5.546527123842748e-05
1985-03-15,1985-03-26,1121.4092,0.9368114987301732,1050.5490333418047,0.319,1985,3,15,1985.03,1984,6,166,24,0.0907674364807319,22.74810742700605,0.0216535418195989,0.84,4,Mod_Dry,41,8,7,6,67,129.0,0.1227929357943912,921.5490333418048,921.5490333418048,,4,230.3872583354512,230.3872583354512,230.3872583354512,230.3872583354512,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,977.5490333418048,990.0,968.0588683905028,21.941131609497237,0.5497648984636363,0.2872392266734437,989.1629958748628,0.3754702073402798,0.3754702073402798,0.3754702073402798,0.3754702073402798,20.728657277019828,20.728657277019828,20.728657277019828,20.728657277019828,,0.9378563504441616,0.9378563504441616,0.9378563504441616,0.9378563504441616,43.92427992582028,43.92427992582028,43.92427992582028,43.92427992582028,0.8945881858619201,0.8945881858619201,0.8945881858619201,0.8945881858619201,0.979458818586192,0.979458818586192,0.979458818586192,0.979458818586192,43.02202332339312,43.02202332339312,43.02202332339312,43.02202332339312,172.08809329357248,4130.11423904574,0.1638077689207508,5.187162745291873e-05
1985-04-15,1985-04-26,1712.5226,0.9796730877109254,1677.712303316742,0.209,1985,4,15,1985.04,1984,7,197,29,0.1449543430065665,17.98901409974519,0.0107223473680093,0.8200000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.0882153630914027,1529.712303316742,1100.0,,4,275.0,275.0,275.0,275.0,429.712303316742,55.0,7.000000000000004,15.0,29.03461508896905,323.677688227773,100.0,18.0,25.0,39.034615088969055,395.677688227773,1243.0,990.0,970.0587628261004,19.941237173899708,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.00004776138143,18.00004776138143,18.00004776138143,18.00004776138143,,0.9339201504483516,0.9339201504483516,0.9339201504483516,0.9339201504483516,45.3372106349255,45.3372106349255,45.3372106349255,45.3372106349255,0.9233647787153868,0.9233647787153868,0.9233647787153868,0.9233647787153868,0.98,0.98,0.98,0.98,44.430466422226985,44.430466422226985,44.430466422226985,44.430466422226985,177.72186568890794,4265.324776533791,0.1059310737231657,4.4879259012350496e-05
1985-05-15,1985-05-26,1864.4507,0.9977817706837708,1860.314920798596,0.19,1985,5,15,1985.05,1984,8,227,33,0.1607312091569987,20.728775435216907,0.0111426163406346,0.72,4,Mod_Dry,47,10,10,10,115,192.0,0.1032083320159461,1668.314920798596,1100.0,,4,275.0,275.0,275.0,275.0,568.314920798596,53.0,8.0,15.0,29.59973545826021,462.71518534033584,100.0,18.0,25.0,39.599735458260206,577.7151853403359,1243.0,990.0,970.6487097441186,19.351290255881395,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.410100843363118,17.410100843363118,17.410100843363118,17.410100843363118,,0.9308908678306697,0.9308908678306697,0.9308908678306697,0.9308908678306697,43.70905829814181,43.70905829814181,43.70905829814181,43.70905829814181,0.8902048533226438,0.8902048533226438,0.8902048533226438,0.8902048533226438,0.9790204853322644,0.9790204853322644,0.9790204853322644,0.9790204853322644,42.79206346846304,42.79206346846304,42.79206346846304,42.79206346846304,171.16825387385214,4108.038092972452,0.0920103644604285,4.3224306533801046e-05
1985-06-15,1985-06-26,1138.9177,0.936281984298218,1066.3481241083623,0.314,1985,6,15,1985.06,1984,9,258,37,0.0921324779229625,20.07637318297861,0.0188272223011276,0.61,3,Normal,53,12,12,13,120,210.0,0.1969338110624929,856.3481241083623,856.3481241083623,,4,214.08703102709055,214.08703102709055,214.08703102709055,214.08703102709055,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,933.3481241083624,990.0,968.1085226757692,21.89147732423089,0.5093204660343839,0.2350784992866898,989.2556010346788,0.3242610930812717,0.3242610930812717,0.3242610930812717,0.3242610930812717,20.82281726582849,20.82281726582849,20.82281726582849,20.82281726582849,,0.9346611565273372,0.9346611565273372,0.9346611565273372,0.9346611565273372,40.86229370649595,40.86229370649595,40.86229370649595,40.86229370649595,0.8322259410691639,0.8322259410691639,0.8322259410691639,0.8322259410691639,0.9732225941069164,0.9732225941069164,0.9732225941069164,0.9732225941069164,39.76810748219471,39.76810748219471,39.76810748219471,39.76810748219471,159.07242992877883,3817.738318290692,0.1491749517183132,5.15990925271602e-05
1985-07-15,1985-07-26,520.5884,0.8885427859104034,462.56506724863937,0.581,1985,7,15,1985.07,1984,10,288,42,0.0399656218102824,4.592081076657053,0.0099274273000574,0.71,4,Mod_Dry,42,9,8,6,70,135.0,0.2918508325822935,327.56506724863937,327.56506724863937,,2,163.78253362431968,163.78253362431968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,386.56506724863937,990.0,965.6815428026188,24.31845719738112,0.171962568951301,0.0355130134497278,989.7925244175988,0.1897998273359352,0.1897998273359352,0.0,0.0,23.92118178764407,23.92118178764407,24.110981614980005,24.110981614980005,,0.9218715696594152,0.9218715696594152,0.0,0.0,35.420879270840885,35.420879270840885,0.0,0.0,0.7214028364733378,0.7214028364733378,0.0,0.0,0.97,0.97,0.96,0.96,34.358252892715655,34.358252892715655,0.0,0.0,68.71650578543131,1649.1961388503514,0.1485553290786971,5.827214249082967e-05
1985-08-15,1985-08-26,361.7746,0.9166247913690906,331.6115672476363,0.736,1985,8,15,1985.08,1984,11,319,46,0.0286512394101957,3.861250540270533,0.0116438958155735,0.7000000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3467912803962049,216.6115672476363,216.6115672476363,,1,216.6115672476363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,267.6115672476363,990.0,965.0580578362382,24.94194216376184,0.1299801880513087,0.0133223134495272,989.8566974984992,0.3319636271227197,0.0,0.0,0.0,24.46667603513833,24.798639662261053,24.798639662261053,24.798639662261053,,0.9390809776657356,0.0,0.0,0.0,48.80882570019753,0.0,0.0,0.0,0.9940697698614568,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.83264918619358,0.0,0.0,0.0,47.83264918619358,1147.983580468646,0.144243005704544,6.133950815735982e-05
1985-09-15,1985-09-26,268.1972,0.9570673705328404,256.6827889882703,0.865,1985,9,15,1985.09,1984,12,350,50,0.0221773929685865,0.0,0.0,0.65,3,Normal,40,6,4,3,65,118.0,0.4597113833190906,138.68278898827032,138.68278898827032,,1,138.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1021233644617007,0.003868278898827,989.8940083566396,0.1361446106372444,0.0,0.0,0.0,25.03113259004914,25.167277200686385,25.167277200686385,25.167277200686385,,0.9124717552434836,0.0,0.0,0.0,31.06427321822026,0.0,0.0,0.0,0.6326735889657894,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.13234502167365,0.0,0.0,0.0,30.13234502167365,723.1762805201677,0.1173913729878111,6.035425088012708e-05
1985-10-15,1985-10-26,209.197,0.9663848551669614,202.1648125463628,0.946,1985,10,15,1985.1,1985,1,15,3,0.0174670398040057,4.4318307167643525,0.0219218698889451,0.62,3,Normal,37,5,3,2,50,97.0,0.479806543870016,105.1648125463628,105.1648125463628,,1,105.1648125463628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,150.1648125463628,990.0,964.4129888752782,25.58701112472181,0.0885291256743529,0.0005164812546362,989.910954393071,0.0782505150704714,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8899641623576159,0.0,0.0,0.0,23.31392455336314,0.0,0.0,0.0,0.4748253473190049,0.0,0.0,0.0,0.9674825347319004,0.96,0.96,0.96,22.555814821436066,0.0,0.0,0.0,22.555814821436066,541.3395557144655,0.1115714180788177,5.957795164902112e-05
1985-11-15,1985-11-26,231.0479,0.97240029822707,224.67104686473823,0.918,1985,11,15,1985.11,1985,2,46,7,0.0194115784491133,0.0,0.0,0.7000000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.2982137704656574,157.67104686473823,157.67104686473823,,1,157.67104686473823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,192.67104686473823,990.0,964.5480262811884,25.451973718811587,0.1035309495668008,0.0057671046864738,989.8907019457469,0.1759297240397188,0.0,0.0,0.0,25.16674594051861,25.342675664558328,25.342675664558328,25.342675664558328,,0.9204828930320662,0.0,0.0,0.0,35.820647932314934,0.0,0.0,0.0,0.7295447644055995,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.74602849434549,0.0,0.0,0.0,34.74602849434549,833.9046838642917,0.1546528980000886,6.121399441231939e-05
1985-12-15,1985-12-26,312.7836,0.9288272938647332,290.5219447532691,0.797,1985,12,15,1985.12,1985,3,76,11,0.0251010960266824,0.0,0.0,0.89,4,Mod_Dry,31,5,3,2,36,77.0,0.2650402194759972,213.5219447532691,213.5219447532691,,1,213.5219447532691,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,252.5219447532691,990.0,964.8620877790132,25.13791222098689,0.1246545920899433,0.0127043889506538,989.8626410189594,0.3225658342598073,0.0,0.0,0.0,24.677987405686466,25.00055323994627,25.00055323994627,25.00055323994627,,0.938436048494041,0.0,0.0,0.0,48.49485177308881,0.0,0.0,0.0,0.9876751888612793,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.52495473762704,0.0,0.0,0.0,47.52495473762704,1140.5989137030488,0.1635847329123052,6.18267894256119e-05
1986-01-15,1986-01-26,458.6166,0.911126574868046,417.8577719356288,0.633,1986,1,15,1986.01,1985,4,107,16,0.0361029114952383,4.125389465486137,0.0098727120627103,0.96,5,Dry,29,5,4,2,33,73.0,0.1747005916913894,344.8577719356288,344.8577719356288,,2,172.4288859678144,172.4288859678144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,382.8577719356288,990.0,965.4803599737104,24.51964002628972,0.1706541494097301,0.0389715543871257,989.7903742962033,0.2104264817614671,0.2104264817614671,0.0,0.0,24.099587840731395,24.099587840731395,24.31001432249286,24.31001432249286,,0.9252076835008416,0.9252076835008416,0.0,0.0,37.70488041809614,37.70488041809614,0.0,0.0,0.7679201714479865,0.7679201714479865,0.0,0.0,0.97,0.97,0.96,0.96,36.573734005553256,36.573734005553256,0.0,0.0,73.14746801110651,1755.5392322665562,0.1750535060584559,5.8919191526844734e-05
1986-02-15,1986-02-26,710.868,0.8775314292741972,623.8090120652902,0.47,1986,2,15,1986.02,1985,5,138,20,0.053897098642441,8.181238398343453,0.0131149730768672,0.97,5,Dry,31,6,4,3,41,85.0,0.1362596537657965,538.8090120652902,538.8090120652902,,3,179.60300402176338,179.60300402176338,179.60300402176338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,579.8090120652902,990.0,966.3952360482612,23.60476395173885,0.256020972668476,0.085523604826116,989.6584554225054,0.2282075100544084,0.2282075100544084,0.2282075100544084,0.0,23.035011864189865,23.035011864189865,23.035011864189865,23.263219374244272,,0.9268706116632934,0.9268706116632934,0.9268706116632934,0.0,37.60623436683503,37.60623436683503,37.60623436683503,0.0,0.765911086900917,0.765911086900917,0.765911086900917,0.0,0.97,0.97,0.97,0.96,36.47804733582997,36.47804733582997,36.47804733582997,0.0,109.43414200748992,2626.4194081797577,0.1754289211776185,5.641771406780923e-05
1986-03-15,1986-03-26,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1986,3,15,1986.03,1985,6,166,24,0.0764734562663935,0.0,0.0,0.94,5,Dry,36,8,6,4,53,107.0,0.1208890045167561,778.1094475277025,778.1094475277025,,4,194.52736188192563,194.52736188192563,194.52736188192563,194.52736188192563,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,828.1094475277025,990.0,967.4404377901108,22.55956220988924,0.413025647268753,0.1790547237638512,989.4079196289672,0.2677144243188377,0.2677144243188377,0.2677144243188377,0.2677144243188377,21.699767414537703,21.699767414537703,21.699767414537703,21.699767414537703,,0.9300040145438736,0.9300040145438736,0.9300040145438736,0.9300040145438736,38.49987316763507,38.49987316763507,38.49987316763507,38.49987316763507,0.7841114698092683,0.7841114698092683,0.7841114698092683,0.7841114698092683,0.97,0.97,0.97,0.97,37.344876972606016,37.344876972606016,37.344876972606016,37.344876972606016,149.3795078904241,3585.1081893701776,0.1687695327483765,5.332708384299976e-05
