Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1986-04-15,1986-04-26,2233.2716,1.0124644434742982,2261.108087620956,0.148,1986,4,15,1986.04,1985,7,197,29,0.1953597387704506,99.5371030037877,0.0440213820598538,0.84,4,Mod_Dry,45,11,10,10,72,148.0,0.0654546329785231,2113.108087620956,1100.0,,4,275.0,275.0,275.0,275.0,1013.1080876209562,55.0,7.0,15.0,68.45324916357812,867.6548384573781,100.0,18.0,25.0,78.45324916357812,939.654838457378,1243.0,990.0,971.730260901154,18.269739098846003,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.328549686327726,16.328549686327726,16.328549686327726,16.328549686327726,,0.925441177437912,0.925441177437912,0.925441177437912,0.925441177437912,40.753773264958376,40.753773264958376,40.753773264958376,40.753773264958376,0.8300157487771563,0.8300157487771563,0.8300157487771563,0.8300157487771563,0.9730015748777155,0.9730015748777155,0.9730015748777155,0.9730015748777155,39.653485569013846,39.653485569013846,39.653485569013846,39.653485569013846,158.61394227605538,3806.7346146253294,0.0701487660605125,4.005402582728671e-05
1986-05-15,1986-05-26,2024.6043,1.0084233130046596,2041.65817572948,0.172,1986,5,15,1986.05,1985,8,227,33,0.176399266383027,53.0798350689995,0.0259983946872175,0.5700000000000001,3,Normal,55,13,13,17,178,276.0,0.1351842356771528,1765.65817572948,1100.0,,4,275.0,275.0,275.0,275.0,665.65817572948,45.0,5.0,12.0,41.00068473696073,562.6574909925193,100.0,18.0,25.0,58.00068473696073,740.6574909925193,1243.0,990.0,971.200554217278,18.79944578272193,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.858256370203655,16.858256370203655,16.858256370203655,16.858256370203655,,0.9280791167236142,0.9280791167236142,0.9280791167236142,0.9280791167236142,42.19578276633541,42.19578276633541,42.19578276633541,42.19578276633541,0.8593845777257721,0.8593845777257721,0.8593845777257721,0.8593845777257721,0.9759384577725772,0.9759384577725772,0.9759384577725772,0.9759384577725772,41.18048715748407,41.18048715748407,41.18048715748407,41.18048715748407,164.7219486299363,3953.3267671184713,0.0806804736405404,4.159645167422634e-05
1986-06-15,1986-06-26,1147.7361,0.9351417914976156,1073.2959927204863,0.312,1986,6,15,1986.06,1985,9,258,37,0.09273277377105,23.202829626876788,0.0216182952179524,0.58,3,Normal,53,12,12,13,120,210.0,0.195658980769799,863.2959927204863,863.2959927204863,,4,215.8239981801216,215.8239981801216,215.8239981801216,215.8239981801216,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,940.2959927204864,990.0,968.1303588342644,21.86964116573563,0.5156778602030488,0.240636794176389,989.2436853456206,0.3295379143947745,0.3295379143947745,0.3295379143947745,0.3295379143947745,20.78378859696149,20.78378859696149,20.78378859696149,20.78378859696149,,0.9349696766400016,0.9349696766400016,0.9349696766400016,0.9349696766400016,41.13018617385188,41.13018617385188,41.13018617385188,41.13018617385188,0.8376819994674516,0.8376819994674516,0.8376819994674516,0.8376819994674516,0.9737681999467452,0.9737681999467452,0.9737681999467452,0.9737681999467452,40.05126735398625,40.05126735398625,40.05126735398625,40.05126735398625,160.205069415945,3844.92166598268,0.1492645742670414,5.154826217930132e-05
1986-07-15,1986-07-26,520.5884,0.8885427859104034,462.56506724863937,0.581,1986,7,15,1986.07,1985,10,288,42,0.0399656218102824,7.613882138250346,0.0164601321572727,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4021055915578266,276.56506724863937,276.56506724863937,,2,138.28253362431968,138.28253362431968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,345.56506724863937,990.0,965.6815428026188,24.31845719738112,0.1574923968514034,0.0253130134497278,989.8171945896988,0.1353681152311801,0.1353681152311801,0.0,0.0,24.000283671848884,24.000283671848884,24.135651787080064,24.135651787080064,,0.9110593165344774,0.9110593165344774,0.0,0.0,29.65302857598738,29.65302857598738,0.0,0.0,0.6039313355598245,0.6039313355598245,0.0,0.0,0.97,0.97,0.96,0.96,28.76343771870776,28.76343771870776,0.0,0.0,57.52687543741552,1380.6450104979724,0.12436493697976,5.777912510960085e-05
1986-08-15,1986-08-26,370.3799,0.9134433097017404,338.3210417029997,0.727,1986,8,15,1986.08,1985,11,319,46,0.0292309380031391,2.2742641845769067,0.0067222073245252,0.64,3,Normal,47,8,6,5,89,155.0,0.4581447231888967,183.3210417029997,183.3210417029997,,1,183.3210417029997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,244.3210417029997,990.0,965.0916052085148,24.90839479148508,0.121760238955505,0.0083321041702999,989.869907656874,0.2377682875937392,0.0,0.0,0.0,24.54053416076549,24.778302448359227,24.778302448359227,24.778302448359227,,0.9296353232967124,0.0,0.0,0.0,41.01546547984656,0.0,0.0,0.0,0.8353455291211112,0.0,0.0,0.0,0.9735345529121112,0.96,0.96,0.96,39.92997284840455,0.0,0.0,0.0,39.92997284840455,958.3193483617092,0.1180239119843384,6.050401536844051e-05
1986-09-15,1986-09-26,286.2506,0.9441456049247084,270.26224589706084,0.836,1986,9,15,1986.09,1985,12,350,50,0.023350658045506,0.0,0.0,0.59,3,Normal,40,6,4,3,65,118.0,0.4366129631178473,152.26224589706084,152.26224589706084,,1,152.26224589706084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,202.26224589706084,990.0,964.7810489835882,25.21895101641178,0.1069160164150999,0.005226224589706,989.8878577589952,0.1640864511376514,0.0,0.0,0.0,24.942722324269337,25.10680877540699,25.10680877540699,25.10680877540699,,0.9181772423170772,0.0,0.0,0.0,34.19804717944044,0.0,0.0,0.0,0.6964979058949172,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.17210576405722,0.0,0.0,0.0,33.17210576405722,796.1305383373733,0.1227404355127427,6.051712799231145e-05
1986-10-15,1986-10-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1986,10,15,1986.1,1986,1,15,3,0.0245037284884213,7.685487764341872,0.0270989838608808,0.41,3,Normal,37,5,3,2,50,97.0,0.3420214194733725,186.60796861598828,186.60796861598828,,1,186.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,231.60796861598828,990.0,964.834431874464,25.165568125536083,0.1172733651679464,0.0086607968615988,989.8740658379704,0.2463771965185288,0.0,0.0,0.0,24.793256766987973,25.039633963506503,25.039633963506503,25.039633963506503,,0.9310110187734228,0.0,0.0,0.0,42.2432461520888,0.0,0.0,0.0,0.860351245460057,0.0,0.0,0.0,0.9760351245460056,0.96,0.96,0.96,41.23089201928157,0.0,0.0,0.0,41.23089201928157,989.5414084627575,0.1453798785009075,6.137479361602283e-05
1986-11-15,1986-11-26,443.8904,0.9076618404997884,402.90237744418727,0.648,1986,11,15,1986.11,1986,2,46,7,0.0348107654111777,11.085465320104449,0.0275140231001493,0.07,1,Wet,42,7,6,3,56,114.0,0.2829469528652559,288.90237744418727,288.90237744418727,,2,144.45118872209363,144.45118872209363,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,6.0,3.0,56.0,343.90237744418727,990.0,965.4130606984988,24.58693930150116,0.1569055820314237,0.0277804754888374,989.8153139424796,0.1476914012186291,0.1476914012186291,0.0,0.0,24.25456184276228,24.25456184276228,24.40225324398091,24.40225324398091,,0.914289684233392,0.914289684233392,0.0,0.0,31.41500063639638,31.41500063639638,0.0,0.0,0.6398167135722277,0.6398167135722277,0.0,0.0,0.97,0.97,0.96,0.96,30.472550617304485,30.472550617304485,0.0,0.0,60.94510123460897,1462.6824296306154,0.1512651814596241,5.859832285617627e-05
1986-12-15,1986-12-26,641.2365,0.8794376863729334,563.9275439778775,0.503,1986,12,15,1986.12,1986,3,76,11,0.0487233397996886,1.09946876976187,0.0019496631819157,0.07,1,Wet,44,8,6,4,64,126.0,0.223432959332348,437.9275439778775,437.9275439778775,,2,218.96377198893876,218.96377198893876,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,495.9275439778775,990.0,966.1376739479005,23.862326052099547,0.2105599801596698,0.0575855087955754,989.7318545110448,0.3392084177259313,0.3392084177259313,0.0,0.0,23.254972145418343,23.254972145418343,23.59418056314428,23.59418056314428,,0.938479433379392,0.938479433379392,0.0,0.0,46.86531587816337,46.86531587816337,0.0,0.0,0.954487085094977,0.954487085094977,0.0,0.0,0.98,0.98,0.96,0.96,45.9280095606001,45.9280095606001,0.0,0.0,91.8560191212002,2204.5444589088047,0.162886207815385,5.826434353781823e-05
1987-01-15,1987-01-26,806.1332,0.8935666243082664,720.3337222668207,0.431,1987,1,15,1987.01,1986,4,107,16,0.0622368336038533,0.0,0.0,0.25,2,Mod_Wet,46,7,6,4,76,139.0,0.1929661151536546,581.3337222668207,581.3337222668207,,3,193.7779074222736,193.7779074222736,193.7779074222736,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,640.3337222668207,990.0,966.7813348890672,23.21866511093276,0.2904165694487645,0.1025334889067282,989.6070499416444,0.2656759081885841,0.2656759081885841,0.2656759081885841,0.0,22.56003914438868,22.56003914438868,22.56003914438868,22.825715052577262,,0.9308289366570928,0.9308289366570928,0.9308289366570928,0.0,39.90733124177772,39.90733124177772,39.90733124177772,0.0,0.8127766037021938,0.8127766037021938,0.8127766037021938,0.0,0.9712776603702192,0.9712776603702192,0.9712776603702192,0.96,38.761099320133226,38.761099320133226,38.761099320133226,0.0,116.28329796039968,2790.799151049592,0.1614297572998073,5.5563465291775286e-05
1987-02-15,1987-02-26,971.4252,0.9180964110207984,891.8619896951615,0.363,1987,2,15,1987.02,1986,5,138,20,0.0770568759096619,6.752542167458955,0.0075712859674252,0.52,3,Normal,43,7,5,4,78,137.0,0.1536112106838711,754.8619896951615,754.8619896951615,,4,188.7154974237904,188.7154974237904,188.7154974237904,188.7154974237904,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,809.8619896951615,990.0,967.4674479587808,22.532552041219333,0.3963289754555981,0.1674309948475807,989.4362400296968,0.2519832231472824,0.2519832231472824,0.2519832231472824,0.2519832231472824,21.71680884776887,21.71680884776887,21.71680884776887,21.71680884776887,,0.9279544008420556,0.9279544008420556,0.9279544008420556,0.9279544008420556,37.29657142226967,37.29657142226967,37.29657142226967,37.29657142226967,0.759604305952539,0.759604305952539,0.759604305952539,0.759604305952539,0.97,0.97,0.97,0.97,36.177674279601575,36.177674279601575,36.177674279601575,36.177674279601575,144.7106971184063,3473.0567308417512,0.1622568276150758,5.3251344503989445e-05
1987-03-15,1987-03-26,1504.8959,0.9514248483621192,1431.7953534582748,0.241,1987,3,15,1987.03,1986,6,166,24,0.1237071185387949,48.217217077376965,0.0336760536070437,0.6900000000000001,3,Normal,49,9,9,9,107,183.0,0.1278115615880387,1248.7953534582748,1100.0,,4,275.0,275.0,275.0,275.0,148.7953534582748,39.84137879483861,7.317804268439744,7.317804268439744,7.317804268439744,87.00056185811695,88.84137879483862,16.317804268439744,16.317804268439744,16.317804268439744,194.00056185811692,1221.4769873317182,990.0,969.2642619111728,20.735738088827134,0.8764960940448223,0.48,988.6435039059552,0.5349,0.5349,0.5349,0.5349,18.84434199478232,18.84434199478232,18.84434199478232,18.84434199478232,,0.9365796772835644,0.9365796772835644,0.9365796772835644,0.9365796772835644,47.59892018538653,47.59892018538653,47.59892018538653,47.59892018538653,0.9694281096820068,0.9694281096820068,0.9694281096820068,0.9694281096820068,0.98,0.98,0.98,0.98,46.6469417816788,46.6469417816788,46.6469417816788,46.6469417816788,186.5877671267152,4478.106411041164,0.1303173436595125,4.7118123011796765e-05
1987-04-15,1987-04-26,1937.3349,1.0078456066936932,1952.5344676593647,0.182,1987,4,15,1987.04,1986,7,197,29,0.1686989780057691,14.119986516327572,0.0072316195950456,0.73,4,Mod_Dry,45,11,10,10,72,148.0,0.0757989179967806,1804.5344676593647,1100.0,,4,275.0,275.0,275.0,275.0,704.5344676593647,55.0,7.0,15.0,47.60368024725437,579.9307874121104,100.0,18.0,25.0,57.60368024725437,651.9307874121104,1243.0,990.0,970.9466498185918,19.053350181408177,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.1121607688899,17.1121607688899,17.1121607688899,17.1121607688899,,0.9293609455482496,0.9293609455482496,0.9293609455482496,0.9293609455482496,42.89045597448777,42.89045597448777,42.89045597448777,42.89045597448777,0.8735327082380401,0.8735327082380401,0.8735327082380401,0.8735327082380401,0.977353270823804,0.977353270823804,0.977353270823804,0.977353270823804,41.91912743378999,41.91912743378999,41.91912743378999,41.91912743378999,167.67650973515995,4024.236233643839,0.0858763379148769,4.234255296342423e-05
1987-05-15,1987-05-26,1536.5597,0.94671130256109,1454.6784350498776,0.236,1987,5,15,1987.05,1986,8,227,33,0.1256842167883094,38.24481134574194,0.0262909041780292,0.81,4,Mod_Dry,47,10,10,10,115,192.0,0.131987933122427,1262.6784350498776,1100.0,,4,275.0,275.0,275.0,275.0,162.67843504987763,39.82232524658463,8.0,8.472835158847793,8.472835158847793,97.91043948559744,86.82232524658463,18.0,18.472835158847797,18.472835158847797,212.91043948559744,1223.2951604054324,990.0,969.3381918670842,20.66180813291578,0.8791605498719903,0.48,988.640839450128,0.5349,0.5349,0.5349,0.5349,18.76774758304372,18.76774758304372,18.76774758304372,18.76774758304372,,0.9363384048865876,0.9363384048865876,0.9363384048865876,0.9363384048865876,47.39323825057157,47.39323825057157,47.39323825057157,47.39323825057157,0.9652390682397468,0.9652390682397468,0.9652390682397468,0.9652390682397468,0.98,0.98,0.98,0.98,46.44537348556014,46.44537348556014,46.44537348556014,46.44537348556014,185.78149394224056,4458.755854613773,0.1277131010303803,4.691451867228297e-05
1987-06-15,1987-06-26,813.2284,0.8958086931444238,728.4970702319307,0.424,1987,6,15,1987.06,1986,9,258,37,0.0629421468680388,23.168517924046,0.0318031724090117,0.84,4,Mod_Dry,45,10,9,9,88,161.0,0.2210029478206997,567.4970702319307,567.4970702319307,,3,189.16569007731024,189.16569007731024,189.16569007731024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,631.4970702319307,990.0,966.8139882809276,23.18601171907233,0.2853947871177504,0.0969988280927722,989.6176063847896,0.2531807356056452,0.2531807356056452,0.2531807356056452,0.0,22.550437368256176,22.550437368256176,22.550437368256176,22.803618103861822,,0.929295436438654,0.929295436438654,0.929295436438654,0.0,38.87674020991314,38.87674020991314,38.87674020991314,0.0,0.7917869696519987,0.7917869696519987,0.7917869696519987,0.0,0.97,0.97,0.97,0.96,37.71043800361574,37.71043800361574,37.71043800361574,0.0,113.13131401084723,2715.1515362603336,0.1552941235231457,5.5375378396526126e-05
1987-07-15,1987-07-26,478.7252,0.9002196493164109,430.9578316629287,0.615,1987,7,15,1987.07,1986,10,288,42,0.037234756655677,9.07527950352852,0.0210583932736757,0.81,4,Mod_Dry,42,9,8,6,70,135.0,0.3132557064320611,295.9578316629287,295.9578316629287,,2,147.97891583146435,147.97891583146435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,354.9578316629287,990.0,965.5393102424832,24.46068975751689,0.1608073948408805,0.0291915663325857,989.8100010388266,0.1549961449294458,0.1549961449294458,0.0,0.0,24.115694651414056,24.115694651414056,24.2706907963435,24.2706907963435,,0.9156147598657636,0.9156147598657636,0.0,0.0,32.04432308635996,32.04432308635996,0.0,0.0,0.6526338714126264,0.6526338714126264,0.0,0.0,0.97,0.97,0.96,0.96,31.08299339376916,31.08299339376916,0.0,0.0,62.16598678753832,1491.9836829009198,0.1442507415346407,5.834726375098016e-05
1987-08-15,1987-08-26,370.3799,0.9134433097017404,338.3210417029997,0.727,1987,8,15,1987.08,1986,11,319,46,0.0292309380031391,0.0,0.0,0.67,3,Normal,47,8,6,5,89,155.0,0.4581447231888967,183.3210417029997,183.3210417029997,,1,183.3210417029997,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,244.3210417029997,990.0,965.0916052085148,24.90839479148508,0.121760238955505,0.0083321041702999,989.869907656874,0.2377682875937392,0.0,0.0,0.0,24.54053416076549,24.778302448359227,24.778302448359227,24.778302448359227,,0.9296353232967124,0.0,0.0,0.0,41.01546547984656,0.0,0.0,0.0,0.8353455291211112,0.0,0.0,0.0,0.9735345529121112,0.96,0.96,0.96,39.92997284840455,0.0,0.0,0.0,39.92997284840455,958.3193483617092,0.1180239119843384,6.050401536844051e-05
1987-09-15,1987-09-26,282.5805,0.9441063439037743,266.78604271350054,0.847,1987,9,15,1987.09,1986,12,350,50,0.0230503140904464,3.476203183560301,0.0130299289580653,0.5700000000000001,3,Normal,40,6,4,3,65,118.0,0.4423019990094433,148.78604271350054,148.78604271350054,,1,148.78604271350054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,198.7860427135005,990.0,964.767144170854,25.232855829145933,0.1056891292384948,0.00487860427135,989.8894322664902,0.1566749688440811,0.0,0.0,0.0,24.965613126792043,25.12228809563612,25.12228809563612,25.12228809563612,,0.9168135247423516,0.0,0.0,0.0,33.39828297447517,0.0,0.0,0.0,0.6802094292153803,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.396334485240914,0.0,0.0,0.0,32.396334485240914,777.5120276457819,0.1214318940966154,6.0482701450592856e-05
1987-10-15,1987-10-26,254.284,0.9424159355737844,239.64129376144416,0.89,1987,10,15,1987.1,1987,1,15,3,0.0207050077809887,0.0,0.0,0.44,3,Normal,37,5,3,2,50,97.0,0.4047716421384398,142.64129376144416,142.64129376144416,,1,142.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,187.64129376144416,990.0,964.6378477625686,25.36215223743136,0.101755787135028,0.0042641293761444,989.8939800834888,0.1440354133981172,0.0,0.0,0.0,25.11209690752207,25.256132320920187,25.256132320920187,25.256132320920187,,0.9143425430386458,0.0,0.0,0.0,32.12002500574846,0.0,0.0,0.0,0.6541756620315369,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.15642425557601,0.0,0.0,0.0,31.15642425557601,747.7541821338241,0.1300127526710455,6.067361046016311e-05
1987-11-15,1987-11-26,231.0479,0.97240029822707,224.67104686473823,0.918,1987,11,15,1987.11,1987,2,46,7,0.0194115784491133,1.7080238677426678,0.0076023319051474,0.6,3,Normal,36,5,3,2,47,93.0,0.4139385172135244,131.67104686473823,131.67104686473823,,1,131.67104686473823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,175.67104686473823,990.0,964.5480262811884,25.451973718811587,0.0975311001268008,0.0031671046864738,989.8993017951868,0.1227415681057078,0.0,0.0,0.0,25.228533945892597,25.351275513998303,25.351275513998303,25.351275513998303,,0.9094455741773764,0.0,0.0,0.0,29.627684805418504,0.0,0.0,0.0,0.6034151691531263,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.73885426125595,0.0,0.0,0.0,28.73885426125595,689.7325022701427,0.1279152550464501,6.062847727467232e-05
1987-12-15,1987-12-26,424.724,0.9100759486875,386.53109723034976,0.6709999999999999,1987,12,15,1987.12,1987,3,76,11,0.0333962868007022,9.414336389648328,0.0243559611557926,0.6,3,Normal,38,5,4,3,54,104.0,0.2690598524806973,282.53109723034976,282.53109723034976,,2,141.26554861517488,141.26554861517488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,329.53109723034976,990.0,965.3326554861516,24.66734451384832,0.1518335113487388,0.0265062194460699,989.8216602692052,0.1412564082026532,0.1412564082026532,0.0,0.0,24.34774837485082,24.34774837485082,24.489004783053478,24.489004783053478,,0.912885864800419,0.912885864800419,0.0,0.0,30.79287558109209,30.79287558109209,0.0,0.0,0.6271461421811017,0.6271461421811017,0.0,0.0,0.97,0.97,0.96,0.96,29.86908931365933,29.86908931365933,0.0,0.0,59.73817862731866,1433.716287055648,0.1545494762397299,5.873314006938978e-05
1988-01-15,1988-01-26,515.2343,0.8913623235036077,459.2604427967548,0.585,1988,1,15,1988.01,1987,4,107,16,0.0396801022576396,16.46126142762887,0.0358429768681684,0.92,5,Dry,29,5,4,2,33,73.0,0.1589512032768432,386.2604427967548,386.2604427967548,,2,193.1302213983774,193.1302213983774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,424.2604427967548,990.0,965.6666719925854,24.333328007414597,0.1852664365501181,0.0472520885593509,989.7674814748904,0.2639142022035865,0.2639142022035865,0.0,0.0,23.83689528010148,23.83689528010148,24.100809482305067,24.100809482305067,,0.9319892749743022,0.9319892749743022,0.0,0.0,42.07746244573621,42.07746244573621,0.0,0.0,0.8569747952288433,0.8569747952288433,0.0,0.0,0.9756974795228844,0.9756974795228844,0.96,0.96,41.05487405302364,41.05487405302364,0.0,0.0,82.10974810604728,1970.6339545451349,0.1787868940029413,5.904892356474702e-05
1988-02-15,1988-02-26,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1988,2,15,1988.02,1987,5,138,20,0.0764734562663935,8.170535620261147,0.0092311020327296,0.92,5,Dry,31,6,4,3,41,85.0,0.0960333213450866,800.1094475277025,800.1094475277025,,4,200.02736188192563,200.02736188192563,200.02736188192563,200.02736188192563,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,841.1094475277025,990.0,967.4404377901108,22.55956220988924,0.4249208238770767,0.190087558022162,989.3849916181008,0.2830782549823072,0.2830782549823072,0.2830782549823072,0.2830782549823072,21.661475573007728,21.661475573007728,21.661475573007728,21.661475573007728,,0.9319216456985124,0.9319216456985124,0.9319216456985124,0.9319216456985124,39.600032572579934,39.600032572579934,39.600032572579934,39.600032572579934,0.8065179750016279,0.8065179750016279,0.8065179750016279,0.8065179750016279,0.9706517975001628,0.9706517975001628,0.9706517975001628,0.9706517975001628,38.4378427976397,38.4378427976397,38.4378427976397,38.4378427976397,153.7513711905588,3690.032908573412,0.173708880432831,5.337859008110381e-05
1988-03-15,1988-03-26,1147.7361,0.9351417914976156,1073.2959927204863,0.312,1988,3,15,1988.03,1987,6,167,24,0.09273277377105,13.298123656398046,0.0123899872417218,0.75,4,Mod_Dry,41,8,7,6,67,129.0,0.1201905167585908,944.2959927204864,944.2959927204864,,4,236.0739981801216,236.0739981801216,236.0739981801216,236.0739981801216,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1000.2959927204864,990.0,968.1303588342644,21.86964116573563,0.5705786753183886,0.305436794176389,989.1239845305053,0.3942086338852085,0.3942086338852085,0.3942086338852085,0.3942086338852085,20.59941706235556,20.59941706235556,20.59941706235556,20.59941706235556,,0.9385817224806582,0.9385817224806582,0.9385817224806582,0.9385817224806582,44.76245300918231,44.76245300918231,44.76245300918231,44.76245300918231,0.9116589207572772,0.9116589207572772,0.9116589207572772,0.9116589207572772,0.98,0.98,0.98,0.98,43.86720394899866,43.86720394899866,43.86720394899866,43.86720394899866,175.46881579599466,4211.251579103871,0.1634859507406091,5.161658854517364e-05
1988-04-15,1988-04-26,2246.7435,1.0085781674414218,2266.0164419409257,0.147,1988,4,15,1988.04,1987,7,198,29,0.1957838205836959,44.070586399662254,0.0194484848317844,0.79,4,Mod_Dry,45,11,10,10,72,148.0,0.0653128535436541,2118.0164419409257,1100.0,,4,275.0,275.0,275.0,275.0,1018.0164419409256,55.0,7.0,15.0,68.78489472573823,872.2315472151876,100.0,18.0,25.0,78.78489472573823,944.2315472151876,1243.0,990.0,971.7421086529608,18.257891347039163,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.316701934520886,16.316701934520886,16.316701934520886,16.316701934520886,,0.925382175633914,0.925382175633914,0.925382175633914,0.925382175633914,40.72160655084582,40.72160655084582,40.72160655084582,40.72160655084582,0.8293606222168192,0.8293606222168192,0.8293606222168192,0.8293606222168192,0.972936062221682,0.972936062221682,0.972936062221682,0.972936062221682,39.61951952492058,39.61951952492058,39.61951952492058,39.61951952492058,158.4780780996823,3803.473874392376,0.0699368615189482,4.001971669183896e-05
1988-05-15,1988-05-26,1900.6727,1.0007678191571476,1902.1320729105275,0.186,1988,5,15,1988.05,1987,8,228,33,0.1643442110994695,14.409325028682131,0.007575354642243,0.65,3,Normal,55,13,13,17,178,276.0,0.1451003344776588,1626.1320729105275,1100.0,,4,275.0,275.0,275.0,275.0,526.1320729105275,45.000000000000014,5.000000000000004,12.000000000000004,32.40668565028612,431.72538726024135,100.0,18.0,25.0,49.40668565028612,609.7253872602414,1243.0,990.0,970.7838113124802,19.21618868751977,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.2749992750015,17.2749992750015,17.2749992750015,17.2749992750015,,0.9301971212771326,0.9301971212771326,0.9301971212771326,0.9301971212771326,43.33755664192816,43.33755664192816,43.33755664192816,43.33755664192816,0.8826386281451764,0.8826386281451764,0.8826386281451764,0.8826386281451764,0.9782638628145176,0.9782638628145176,0.9782638628145176,0.9782638628145176,42.39556556547559,42.39556556547559,42.39556556547559,42.39556556547559,169.58226226190237,4069.974294285657,0.0891537788973916,4.28238036014905e-05
1988-06-15,1988-06-26,1165.5017,0.9291100950872416,1082.8793953113418,0.307,1988,6,15,1988.06,1987,9,259,37,0.0935607797548999,6.576654173820997,0.0060733025323933,0.59,3,Normal,53,12,12,13,120,210.0,0.1939274132551227,872.8793953113418,872.8793953113418,,4,218.21984882783545,218.21984882783545,218.21984882783545,218.21984882783545,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,949.8793953113418,990.0,968.16047809955,21.83952190045011,0.5244468037666559,0.2483035162490734,989.2272496799844,0.3369171343897332,0.3369171343897332,0.3369171343897332,0.3369171343897332,20.729854446044687,20.729854446044687,20.729854446044687,20.729854446044687,,0.9354018132381654,0.9354018132381654,0.9354018132381654,0.9354018132381654,41.49802330258567,41.49802330258567,41.49802330258567,41.49802330258567,0.8451735906840258,0.8451735906840258,0.8451735906840258,0.8451735906840258,0.9745173590684024,0.9745173590684024,0.9745173590684024,0.9745173590684024,40.44054407539481,40.44054407539481,40.44054407539481,40.44054407539481,161.76217630157925,3882.292231237902,0.1493815257746875,5.1477830846863546e-05
1988-07-15,1988-07-26,547.8849,0.8752989863551575,479.5630976092969,0.5630000000000001,1988,7,15,1988.07,1987,10,289,42,0.0414342516334432,6.461928782011513,0.0134746164044425,0.67,3,Normal,50,10,9,9,108,186.0,0.387853028990849,293.5630976092969,293.5630976092969,,2,146.78154880464845,146.78154880464845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,362.5630976092969,990.0,965.7580339392418,24.24196606075816,0.1634915291606229,0.0287126195218593,989.8077958513176,0.1525056215136687,0.1525056215136687,0.0,0.0,23.89725629056194,23.89725629056194,24.04976191207561,24.04976191207561,,0.914899427923754,0.914899427923754,0.0,0.0,31.472523228959563,31.472523228959563,0.0,0.0,0.6409882531356327,0.6409882531356327,0.0,0.0,0.97,0.97,0.96,0.96,30.528347532090777,30.528347532090777,0.0,0.0,61.056695064181554,1465.3606815403573,0.1273173339828679,5.777358670590159e-05
1988-08-15,1988-08-26,374.7305,0.908907350449394,340.5953058875766,0.721,1988,8,15,1988.08,1987,11,320,46,0.0294274344286866,0.0,0.0,0.64,3,Normal,47,8,6,5,89,155.0,0.4550855438129915,185.5953058875766,185.5953058875766,,1,185.5953058875766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,246.5953058875766,990.0,965.102976529438,24.89702347056209,0.122562897349443,0.0085595305887576,989.8688775720618,0.2436835136609538,0.0,0.0,0.0,24.522217528962955,24.76590104262391,24.76590104262391,24.76590104262391,,0.9304072469219864,0.0,0.0,0.0,41.52776060460214,0.0,0.0,0.0,0.8457792383829357,0.0,0.0,0.0,0.9745779238382936,0.96,0.96,0.96,40.47203871168684,0.0,0.0,0.0,40.47203871168684,971.328929080484,0.118827353202119,6.057390795367685e-05
1988-09-15,1988-09-26,297.4406,0.927655743202664,275.9224808516464,0.8220000000000001,1988,9,15,1988.09,1987,12,351,51,0.0238397023455822,0.0,0.0,0.55,3,Normal,40,6,4,3,65,118.0,0.4276563462164736,157.9224808516464,157.9224808516464,,1,157.9224808516464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.9224808516464,990.0,964.8036899234066,25.196310076593363,0.1089137531213724,0.0057922480851646,989.8852939987936,0.176487907490655,0.0,0.0,0.0,24.905116167896196,25.08160407538685,25.08160407538685,25.08160407538685,,0.9204006800351342,0.0,0.0,0.0,35.50161909233334,0.0,0.0,0.0,0.7230472320230823,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.43657051956334,0.0,0.0,0.0,34.43657051956334,826.4776924695202,0.1248052366493422,6.05722122754527e-05
1988-10-15,1988-10-26,224.6649,0.98159746285063,220.53049583159049,0.926,1988,10,15,1988.1,1988,1,15,3,0.0190538348398494,1.7523404535480438,0.0079460232787316,0.43,3,Normal,37,5,3,2,50,97.0,0.4398484646498716,123.53049583159049,123.53049583159049,,1,123.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.53049583159049,990.0,964.5231829749896,25.476817025010405,0.0950109688845935,0.002353049583159,989.9026359815324,0.1080430627469674,0.0,0.0,0.0,25.27140994379572,25.37945300654269,25.37945300654269,25.37945300654269,,0.9052214310981528,0.0,0.0,0.0,27.71387055790461,0.0,0.0,0.0,0.5644372822383831,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.88245444116747,0.0,0.0,0.0,26.88245444116747,645.1789065880193,0.1218990341439962,6.044943319955677e-05
1988-11-15,1988-11-26,301.2308,0.93390939438871,281.3222739992266,0.8160000000000001,1988,11,15,1988.11,1988,2,46,7,0.0243062444735331,7.557836542355176,0.0268654039899306,0.39,2,Mod_Wet,40,6,4,3,53,106.0,0.3767920630425851,175.32227399922658,175.32227399922658,,1,175.32227399922658,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,225.32227399922655,990.0,964.8252890959968,25.174710904003064,0.1150548772498519,0.0075322273999226,989.8774128953504,0.2175056849980664,0.0,0.0,0.0,24.834618114355287,25.052123799353357,25.052123799353357,25.052123799353357,,0.9269975874582664,0.0,0.0,0.0,39.58328967102239,0.0,0.0,0.0,0.8061769790432259,0.0,0.0,0.0,0.9706176979043226,0.96,0.96,0.96,38.42024149596771,0.0,0.0,0.0,38.42024149596771,922.0857959032252,0.136570208074151,6.087240976855317e-05
1988-12-15,1988-12-26,429.4657,0.9060885103777592,389.1339363713416,0.6629999999999999,1988,12,15,1988.12,1988,3,76,11,0.0336211721024839,0.0,0.0,0.41,3,Normal,38,5,4,3,54,104.0,0.267260164892828,285.1339363713416,285.1339363713416,,2,142.5669681856708,142.5669681856708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,332.1339363713416,990.0,965.3456696818566,24.65433031814337,0.1527521340394339,0.0270267872742683,989.8202210786862,0.1438852757350549,0.1438852757350549,0.0,0.0,24.33066612109456,24.33066612109456,24.47455139682961,24.47455139682961,,0.9134811645390292,0.9134811645390292,0.0,0.0,31.075005168219235,31.075005168219235,0.0,0.0,0.6328921622855241,0.6328921622855241,0.0,0.0,0.97,0.97,0.96,0.96,30.142755013172657,30.142755013172657,0.0,0.0,60.285510026345314,1446.8522406322877,0.1549222629835508,5.873020665456382e-05
1989-01-15,1989-01-26,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1989,1,15,1989.01,1988,4,107,16,0.0494114767522878,20.893768581771383,0.036534459686665,0.64,3,Normal,41,6,4,3,66,120.0,0.2098297942394516,451.8920920403683,451.8920920403683,,3,150.63069734678945,150.63069734678945,150.63069734678945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,502.8920920403683,990.0,966.1735144141816,23.826485585818432,0.2130179852587491,0.0603784184080736,989.7266035963332,0.1605623062690652,0.1605623062690652,0.1605623062690652,0.0,23.3925268758826,23.3925268758826,23.3925268758826,23.553089182151663,,0.9159607669843912,0.9159607669843912,0.9159607669843912,0.0,31.652367200998903,31.652367200998903,31.652367200998903,0.0,0.6446510631568005,0.6446510631568005,0.6446510631568005,0.0,0.97,0.97,0.97,0.96,30.70279618496894,30.70279618496894,30.70279618496894,0.0,92.1083885549068,2210.6013253177634,0.1610590351516962,5.661896709002047e-05
1989-02-15,1989-02-26,1352.7466,0.9107314904603608,1231.9889272331854,0.267,1989,2,15,1989.02,1988,5,138,20,0.1064438433129472,106.20045799191416,0.0862024452041304,0.47,3,Normal,43,7,5,4,78,137.0,0.1112022981470102,1094.9889272331854,1094.9889272331854,,4,273.7472318082964,273.7472318082964,273.7472318082964,273.7472318082964,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1149.9889272331854,990.0,968.6291080570186,21.370891942981416,0.7717333621265824,0.473485605403141,988.7547810324704,0.530064314780024,0.530064314780024,0.530064314780024,0.530064314780024,19.595608660671697,19.595608660671697,19.595608660671697,19.595608660671697,,0.9389547996998796,0.9389547996998796,0.9389547996998796,0.9389547996998796,49.39601111094357,49.39601111094357,49.39601111094357,49.39601111094357,1.0060287395304188,1.0060287395304188,1.0060287395304188,1.0060287395304188,0.98,0.98,0.98,0.98,48.2,48.2,48.2,48.2,192.8,4627.200000000001,0.1564949130127268,4.890967773608412e-05
1989-03-15,1989-03-26,3235.6269,1.037176891822677,3355.917451239844,0.066,1989,3,15,1989.03,1988,6,166,24,0.2899512677871225,0.0,0.0,0.2,2,Mod_Wet,59,11,12,13,144,239.0,0.0712174847780303,3116.917451239844,1100.0,,4,275.0,275.0,275.0,275.0,2016.917451239844,40.99999999999994,7.0,13.0,67.0,1888.917451239844,100.0,18.0,25.0,80.0,2032.917451239844,1243.0,990.0,974.3151584085796,15.684841591420309,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.743652178902032,13.743652178902032,13.743652178902032,13.743652178902032,,0.8978557566026855,0.8978557566026855,0.8978557566026855,0.8978557566026855,33.27975499771141,33.27975499771141,33.27975499771141,33.27975499771141,0.6777954174686641,0.6777954174686641,0.6777954174686641,0.6777954174686641,0.97,0.97,0.97,0.97,32.28136234778007,32.28136234778007,32.28136234778007,32.28136234778007,129.12544939112027,3099.0107853868867,0.038476944462211,3.2607436714929364e-05
1989-04-15,1989-04-26,3218.6702,1.035277591399259,3332.217132164571,0.067,1989,4,15,1989.04,1988,7,197,29,0.2879035602190189,53.55256926036873,0.0160711523698281,0.49,3,Normal,54,13,14,19,117,217.0,0.0651218067110288,3115.217132164571,1100.0,,4,275.0,275.0,275.0,275.0,2015.217132164571,46.0,5.0,11.0,61.0,1892.217132164571,100.0,18.0,25.0,80.0,2009.217132164571,1243.0,990.0,974.2649363038726,15.73506369612744,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.793874283609163,13.793874283609163,13.793874283609163,13.793874283609163,,0.8986706102515587,0.8986706102515587,0.8986706102515587,0.8986706102515587,33.431679584672786,33.431679584672786,33.431679584672786,33.431679584672786,0.6808896045758205,0.6808896045758205,0.6808896045758205,0.6808896045758205,0.97,0.97,0.97,0.97,32.428729197132604,32.428729197132604,32.428729197132604,32.428729197132604,129.71491678853042,3113.1580029247298,0.0389275103163127,3.275629211831576e-05
1989-05-15,1989-05-26,3304.0166,1.0414612372122911,3441.005216005948,0.061,1989,5,15,1989.05,1988,8,227,33,0.2973028506629138,29.22029678816898,0.0084917909023356,0.09,1,Wet,71,14,18,24,213,340.0,0.0988083361276172,3101.005216005948,1100.0,,4,275.0,275.0,275.0,275.0,2001.005216005948,29.0,4.0,7.0,56.0,1905.005216005948,100.0,18.0,25.0,80.0,2118.005216005948,1243.0,990.0,974.4954634339172,15.50453656608272,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.563347153564443,13.563347153564443,13.563347153564443,13.563347153564443,,0.8949303075665831,0.8949303075665831,0.8949303075665831,0.8949303075665831,32.736141334357114,32.736141334357114,32.736141334357114,32.736141334357114,0.6667238560968862,0.6667238560968862,0.6667238560968862,0.6667238560968862,0.97,0.97,0.97,0.97,31.7540570943264,31.7540570943264,31.7540570943264,31.7540570943264,127.0162283773056,3048.3894810553343,0.0369125358446088,3.2074805145784244e-05
1989-06-15,1989-06-26,1864.4507,0.9977817706837708,1860.314920798596,0.19,1989,6,15,1989.06,1988,9,258,37,0.1607312091569987,41.8171521119316,0.0224785339537997,0.08,1,Wet,67,13,15,17,181,293.0,0.1575002150035011,1567.314920798596,1100.0,,4,275.0,275.0,275.0,275.0,467.314920798596,33.0,5.0,10.000000000000004,27.11383499514038,392.2010858034556,100.0,18.0,25.0,44.11383499514038,573.2010858034555,1243.0,990.0,970.6487097441186,19.351290255881395,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.410100843363118,17.410100843363118,17.410100843363118,17.410100843363118,,0.9308908678306697,0.9308908678306697,0.9308908678306697,0.9308908678306697,43.70905829814181,43.70905829814181,43.70905829814181,43.70905829814181,0.8902048533226438,0.8902048533226438,0.8902048533226438,0.8902048533226438,0.9790204853322644,0.9790204853322644,0.9790204853322644,0.9790204853322644,42.79206346846304,42.79206346846304,42.79206346846304,42.79206346846304,171.16825387385214,4108.038092972452,0.0920103644604285,4.3224306533801046e-05
1989-07-15,1989-07-26,863.9982,0.9020463209442272,779.3663976124346,0.405,1989,7,15,1989.07,1988,10,288,42,0.0673372567537143,38.35828494714815,0.0492172681099128,0.12,2,Mod_Wet,58,11,11,11,136,227.0,0.2912622364723545,552.3663976124346,552.3663976124346,,3,184.12213253747825,184.12213253747825,184.12213253747825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,632.3663976124346,990.0,967.0174655904495,22.98253440955034,0.2858888173072435,0.0909465590449738,989.6231646236478,0.2398351019466938,0.2398351019466938,0.2398351019466938,0.0,22.36586393125141,22.36586393125141,22.36586393125141,22.605699033198107,,0.9272319649663489,0.9272319649663489,0.9272319649663489,0.0,37.44714989606232,37.44714989606232,37.44714989606232,0.0,0.7626710773128781,0.7626710773128781,0.7626710773128781,0.0,0.97,0.97,0.97,0.96,36.32373539918044,36.32373539918044,36.32373539918044,0.0,108.97120619754132,2615.308948740992,0.1398202521065462,5.480018268699192e-05
1989-08-15,1989-08-26,473.647,0.9007401735700734,426.6328809909446,0.62,1989,8,15,1989.08,1988,11,319,46,0.0368610809176176,4.324950671984085,0.0101374058697456,0.29,2,Mod_Wet,54,9,8,6,107,184.0,0.4312841513120631,242.6328809909446,242.6328809909446,,2,121.3164404954723,121.3164404954723,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,313.6328809909446,990.0,965.5198479644592,24.480152035540755,0.1462225375666515,0.0185265761981889,989.8352508862351,0.1041906064621218,0.1041906064621218,0.0,0.0,24.211212315313777,24.211212315313777,24.3154029217759,24.3154029217759,,0.9019829245134448,0.9019829245134448,0.0,0.0,25.98203784248653,25.98203784248653,0.0,0.0,0.5291657401728418,0.5291657401728418,0.0,0.0,0.97,0.97,0.96,0.96,25.202576707211936,25.202576707211936,0.0,0.0,50.40515341442387,1209.723681946173,0.1181464337613812,5.770624099595629e-05
1989-09-15,1989-09-26,339.665,0.9260439379072553,314.5447141692678,0.764,1989,9,15,1989.09,1988,12,350,50,0.0271766633042247,4.396468542288631,0.0139772450282624,0.33,2,Mod_Wet,46,7,6,4,75,138.0,0.4387293563793198,176.54471416926782,176.54471416926782,,1,176.54471416926782,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,235.54471416926785,990.0,964.9727235708464,25.02727642915363,0.1186628006672569,0.0076544714169267,989.8736827279158,0.2205617854231695,0.0,0.0,0.0,24.680397371646283,24.90095915706945,24.90095915706945,24.90095915706945,,0.9272922403616646,0.0,0.0,0.0,39.624353737777774,0.0,0.0,0.0,0.8070133144150259,0.0,0.0,0.0,0.9707013314415026,0.96,0.96,0.96,38.46341293076997,0.0,0.0,0.0,38.46341293076997,923.1219103384792,0.1222828144874544,6.051884033987238e-05
1989-10-15,1989-10-26,289.9506,0.935581823043148,271.2725109404546,0.835,1989,10,15,1989.1,1989,1,15,3,0.0234379449452552,7.167323742881081,0.0264211206584597,0.29,2,Mod_Wet,41,6,4,3,56,110.0,0.4054963019240288,161.2725109404546,161.2725109404546,,1,161.2725109404546,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,212.2725109404546,990.0,964.7850900437618,25.214909956238216,0.1104490630248529,0.0061272510940454,989.8834236858812,0.1840267751630455,0.0,0.0,0.0,24.91430686695627,25.098333642119314,25.098333642119314,25.098333642119314,,0.921747008091972,0.0,0.0,0.0,36.32115020654579,0.0,0.0,0.0,0.7397382934123378,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.23151570034941,0.0,0.0,0.0,35.23151570034941,845.556376808386,0.1298749938879095,6.068320063919234e-05
1989-11-15,1989-11-26,254.284,0.9424159355737844,239.64129376144416,0.89,1989,11,15,1989.11,1989,2,46,7,0.0207050077809887,0.0,0.0,0.47,3,Normal,36,5,3,2,47,93.0,0.3880800280296381,146.64129376144416,146.64129376144416,,1,146.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,190.64129376144416,990.0,964.6378477625686,25.36215223743136,0.102814584095028,0.0046641293761444,989.8925212865288,0.1522138910238038,0.0,0.0,0.0,25.10245963293646,25.254673523960264,25.254673523960264,25.254673523960264,,0.9160639274770712,0.0,0.0,0.0,33.0702168258047,0.0,0.0,0.0,0.6735278375927637,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.07811032103056,0.0,0.0,0.0,32.07811032103056,769.8746477047334,0.1338588597045523,6.076450890280602e-05
1989-12-15,1989-12-26,271.7487,0.9523418217225876,258.7976520087449,0.862,1989,12,15,1989.12,1989,3,76,11,0.0223601171335555,0.0,0.0,0.95,5,Dry,26,4,3,2,24,59.0,0.2279773388284309,199.79765200874488,199.79765200874488,,1,199.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,232.79765200874488,990.0,964.735190608035,25.264809391964945,0.1176932548371247,0.0099797652008744,989.872326979962,0.2824334256244856,0.0,0.0,0.0,24.8547029463024,25.13713637192689,25.13713637192689,25.13713637192689,,0.934909159417913,0.0,0.0,0.0,45.53098767340321,0.0,0.0,0.0,0.9273113579104524,0.0,0.0,0.0,0.98,0.96,0.96,0.96,44.62036791993515,0.0,0.0,0.0,44.62036791993515,1070.8888300784436,0.1724141141683441,6.203549701316779e-05
1990-01-15,1990-01-26,520.5884,0.8885427859104034,462.56506724863937,0.581,1990,1,15,1990.01,1989,4,107,16,0.0399656218102824,3.304624451884536,0.0071441288715133,0.92,5,Dry,29,5,4,2,33,73.0,0.1578156353963513,389.56506724863937,389.56506724863937,,2,194.78253362431968,194.78253362431968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,427.56506724863937,990.0,965.6815428026188,24.31845719738112,0.1864327410511986,0.0479130134497278,989.765654245499,0.2684084914581495,0.2684084914581495,0.0,0.0,23.815702951422008,23.815702951422008,24.08411144288016,24.08411144288016,,0.9324784683802718,0.9324784683802718,0.0,0.0,42.421979260163255,42.421979260163255,0.0,0.0,0.8639914309605551,0.8639914309605551,0.0,0.0,0.9763991430960556,0.9763991430960556,0.96,0.96,41.42078419806204,41.42078419806204,0.0,0.0,82.84156839612407,1988.1976415069776,0.1790917089543098,5.906984150099383e-05
1990-02-15,1990-02-26,799.0771,0.8911326595966059,712.0837013457431,0.433,1990,2,15,1990.02,1989,5,138,20,0.0615240317962722,8.250020921077635,0.0115857460372793,0.77,4,Mod_Dry,36,6,5,4,54,105.0,0.147454575637055,607.0837013457431,607.0837013457431,,3,202.3612337819144,202.3612337819144,202.3612337819144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,654.0837013457431,990.0,966.7483348053828,23.25166519461709,0.2982305471540895,0.1121251104037229,989.5896443424424,0.289753128616275,0.289753128616275,0.289753128616275,0.0,22.551556408443098,22.551556408443098,22.551556408443098,22.841309537059374,,0.9336429203033428,0.9336429203033428,0.9336429203033428,0.0,41.7852828953481,41.7852828953481,41.7852828953481,0.0,0.8510240915549511,0.8510240915549511,0.8510240915549511,0.0,0.9751024091554952,0.9751024091554952,0.9751024091554952,0.96,40.74493001849783,40.74493001849783,40.74493001849783,0.0,122.2347900554935,2933.6349613318444,0.1716578961496887,5.592986316957773e-05
1990-03-15,1990-03-26,939.9208,0.9134042636758518,858.5276662376176,0.375,1990,3,15,1990.03,1989,6,166,24,0.0741767903629301,11.440123972610309,0.0133252828330449,0.95,5,Dry,36,8,6,4,53,107.0,0.1246319765895409,751.5276662376176,751.5276662376176,,4,187.8819165594044,187.8819165594044,187.8819165594044,187.8819165594044,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,801.5276662376176,990.0,967.3341106649503,22.665889335049545,0.3887029562680305,0.1657638331188088,989.4455332106132,0.2497658980480157,0.2497658980480157,0.2497658980480157,0.2497658980480157,21.861656647614648,21.861656647614648,21.861656647614648,21.861656647614648,,0.9277725982404724,0.9277725982404724,0.9277725982404724,0.9277725982404724,37.372167943427925,37.372167943427925,37.372167943427925,37.372167943427925,0.7611439499679822,0.7611439499679822,0.7611439499679822,0.7611439499679822,0.97,0.97,0.97,0.97,36.25100290512509,36.25100290512509,36.25100290512509,36.25100290512509,145.00401162050034,3480.096278892008,0.1688984727259413,5.3596020381331225e-05
1990-04-15,1990-04-26,963.4877,0.9186515277026396,885.1094475277025,0.3670000000000001,1990,4,15,1990.04,1989,7,197,29,0.0764734562663935,0.0,0.0,0.97,5,Dry,40,10,8,5,62,125.0,0.1412254725663039,760.1094475277025,760.1094475277025,,4,190.02736188192563,190.02736188192563,190.02736188192563,190.02736188192563,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,818.1094475277025,990.0,967.4404377901108,22.55956220988924,0.4038755114161964,0.1700547237638512,989.42606976482,0.2554744243188377,0.2554744243188377,0.2554744243188377,0.2554744243188377,21.730157550390285,21.730157550390285,21.730157550390285,21.730157550390285,,0.9284311493355728,0.9284311493355728,0.9284311493355728,0.9284311493355728,37.59823141204861,37.59823141204861,37.59823141204861,37.59823141204861,0.7657480939317436,0.7657480939317436,0.7657480939317436,0.7657480939317436,0.97,0.97,0.97,0.97,36.47028446968715,36.47028446968715,36.47028446968715,36.47028446968715,145.8811378787486,3501.1473090899663,0.1648170610834913,5.331145196452189e-05
1990-05-15,1990-05-26,1069.9044,0.9248279637273736,989.4775076349576,0.333,1990,5,15,1990.05,1989,8,227,33,0.0854908566596603,12.700562625212342,0.0128356253954363,0.97,5,Dry,42,9,8,6,82,147.0,0.1485632557240825,842.4775076349576,842.4775076349576,,4,210.6193769087394,210.6193769087394,210.6193769087394,210.6193769087394,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,901.4775076349576,990.0,967.8579100305398,22.142089969460244,0.4801584189907457,0.2239820061079661,989.2958595749012,0.3138581307262182,0.3138581307262182,0.3138581307262182,0.3138581307262182,21.124091413635355,21.124091413635355,21.124091413635355,21.124091413635355,,0.9344063753833782,0.9344063753833782,0.9344063753833782,0.9344063753833782,40.77095218173478,40.77095218173478,40.77095218173478,40.77095218173478,0.830365624882582,0.830365624882582,0.830365624882582,0.830365624882582,0.9730365624882582,0.9730365624882582,0.9730365624882582,0.9730365624882582,39.67162716028836,39.67162716028836,39.67162716028836,39.67162716028836,158.68650864115344,3808.4762073876823,0.1603740432871939,5.2321379899382734e-05
1990-06-15,1990-06-26,863.9982,0.9020463209442272,779.3663976124346,0.405,1990,6,15,1990.06,1989,9,258,37,0.0673372567537143,4.37628161095904,0.0056151787200033,0.85,4,Mod_Dry,45,10,9,9,88,161.0,0.2065780619914056,618.3663976124346,618.3663976124346,,3,206.12213253747825,206.12213253747825,206.12213253747825,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,682.3663976124346,990.0,967.0174655904495,22.98253440955034,0.3143033249238522,0.1155099192837303,989.5701867557924,0.3005990696601859,0.3005990696601859,0.3005990696601859,0.0,22.252122095682672,22.252122095682672,22.252122095682672,22.55272116534286,,0.9344999073129696,0.9344999073129696,0.9344999073129696,0.0,42.03528762056697,42.03528762056697,42.03528762056697,0.0,0.856115837486089,0.856115837486089,0.856115837486089,0.0,0.9756115837486088,0.9756115837486088,0.9756115837486088,0.96,41.01011352882964,41.01011352882964,41.01011352882964,0.0,123.0303405864889,2952.728174075733,0.1578594367981332,5.526673949184656e-05
1990-07-15,1990-07-26,448.7655,0.9091709283658698,408.00454625357366,0.643,1990,7,15,1990.07,1989,10,288,42,0.0352515927963087,5.727836216568846,0.0140386578266434,0.84,4,Mod_Dry,42,9,8,6,70,135.0,0.3308786660335345,273.00454625357366,273.00454625357366,,2,136.50227312678683,136.50227312678683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,332.00454625357366,990.0,965.436020458141,24.563979541859,0.1527064682523088,0.0246009092507147,989.822692622497,0.1319144098659664,0.1319144098659664,0.0,0.0,24.254757754490047,24.254757754490047,24.38667216435601,24.38667216435601,,0.9105219277131082,0.9105219277131082,0.0,0.0,29.56418653007607,29.56418653007607,0.0,0.0,0.6021219252561317,0.6021219252561317,0.0,0.0,0.97,0.97,0.96,0.96,28.677260934173788,28.677260934173788,0.0,0.0,57.354521868347575,1376.5085248403418,0.1405732421243706,5.83573125382999e-05
