Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1990-08-15,1990-08-26,336.7179,0.9260439379072553,311.8155700798613,0.7659999999999999,1990,8,15,1990.08,1989,11,319,46,0.0269408652549,0.0,0.0,0.8200000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.3688077537967284,196.8155700798613,196.8155700798613,,1,196.8155700798613,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,247.8155700798613,990.0,964.9590778503992,25.04092214960076,0.122993566443826,0.0096815570079861,989.8673248765482,0.2740835962236116,0.0,0.0,0.0,24.634163429925344,24.90824702614896,24.90824702614896,24.90824702614896,,0.9338405544111884,0.0,0.0,0.0,44.40263063445457,0.0,0.0,0.0,0.9043305628198486,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.51457802176547,0.0,0.0,0.0,43.51457802176547,1044.3498725223712,0.1395522937184331,6.141476905978057e-05
1990-09-15,1990-09-26,227.8423,0.9755995102100816,222.2828362851385,0.922,1990,9,15,1990.09,1989,12,350,50,0.0192052370550359,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4093883338939747,131.2828362851385,131.2828362851385,,1,131.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.2828362851385,990.0,964.5336970177108,25.466302982289108,0.0973940880662941,0.0031282836285138,989.8994776283052,0.1220117322160603,0.0,0.0,0.0,25.243768878378297,25.36578061059436,25.36578061059436,25.36578061059436,,0.9092833502240778,0.0,0.0,0.0,29.55289865286444,0.0,0.0,0.0,0.6018920295899071,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.666311693278505,0.0,0.0,0.0,28.666311693278505,687.9914806386842,0.1289632261867764,6.065426817828007e-05
1990-10-15,1990-10-26,224.6649,0.98159746285063,220.53049583159049,0.926,1990,10,15,1990.1,1990,1,15,3,0.0190538348398494,0.0,0.0,0.68,3,Normal,37,5,3,2,50,97.0,0.4398484646498716,123.53049583159049,123.53049583159049,,1,123.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.53049583159049,990.0,964.5231829749896,25.476817025010405,0.0950109688845935,0.002353049583159,989.9026359815324,0.1080430627469674,0.0,0.0,0.0,25.27140994379572,25.37945300654269,25.37945300654269,25.37945300654269,,0.9052214310981528,0.0,0.0,0.0,27.71387055790461,0.0,0.0,0.0,0.5644372822383831,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.88245444116747,0.0,0.0,0.0,26.88245444116747,645.1789065880193,0.1218990341439962,6.044943319955677e-05
1990-11-15,1990-11-26,218.3943,0.9709568849264008,212.05144921368185,0.936,1990,11,15,1990.11,1990,2,46,7,0.0183212452120621,2.776931496248324,0.0130955553784027,0.72,4,Mod_Dry,29,4,2,2,30,67.0,0.3159610568493916,145.05144921368185,145.05144921368185,,1,145.05144921368185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,180.05144921368185,990.0,964.472308695282,25.527691304717905,0.0990770856903469,0.0045051449213681,989.8964177693882,0.1489070143644582,0.0,0.0,0.0,25.27520205974167,25.4,25.4,25.4,,0.915552988205246,0.0,0.0,0.0,32.91841320168737,0.0,0.0,0.0,0.6704361140873192,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.93086080563675,0.0,0.0,0.0,31.93086080563675,766.340659335282,0.1505807242725343,6.114853457310162e-05
1990-12-15,1990-12-26,336.7179,0.9260439379072553,311.8155700798613,0.7659999999999999,1990,12,15,1990.12,1990,3,76,11,0.0269408652549,5.795448202478268,0.0185861411634895,0.81,4,Mod_Dry,31,5,3,2,36,77.0,0.2469408438465051,234.8155700798613,234.8155700798613,,2,117.40778503993064,117.40778503993064,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,273.8155700798613,990.0,964.9590778503992,25.04092214960076,0.132169773141322,0.0169631140159722,989.8508671128428,0.0975969231662848,0.0975969231662848,0.0,0.0,24.79419233927718,24.79419233927718,24.891789262443467,24.891789262443467,,0.899470295719049,0.899470295719049,0.0,0.0,25.67866171380757,25.67866171380757,0.0,0.0,0.5229870002812134,0.5229870002812134,0.0,0.0,0.97,0.97,0.96,0.96,24.908301862393348,24.908301862393348,0.0,0.0,49.816603724786695,1195.5984893948807,0.1597630410566984,5.893112400681565e-05
1991-01-15,1991-01-26,547.8849,0.8752989863551575,479.5630976092969,0.5630000000000001,1991,1,15,1991.01,1990,4,107,16,0.0414342516334432,7.070389229090267,0.0147433971970265,0.91,5,Dry,29,5,4,2,33,73.0,0.1522218877222149,406.5630976092969,406.5630976092969,,2,203.28154880464845,203.28154880464845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,444.5630976092969,990.0,965.7580339392418,24.24196606075816,0.1924318733604181,0.0513126195218593,989.7562555071178,0.2923852295812946,0.2923852295812946,0.0,0.0,23.705836338294635,23.705836338294635,23.99822156787593,23.99822156787593,,0.9349929018764735,0.9349929018764735,0.0,0.0,44.18758393461463,44.18758393461463,0.0,0.0,0.8999507929656747,0.8999507929656747,0.0,0.0,0.9799950792965676,0.9799950792965676,0.96,0.96,43.3036148219264,43.3036148219264,0.0,0.0,86.60722964385279,2078.573511452467,0.1805961094079266,5.917301381119982e-05
1991-02-15,1991-02-26,979.4038,0.924461588505012,905.4211927358452,0.359,1991,2,15,1991.02,1990,5,138,20,0.078228391052377,28.48228082840388,0.0314574929954323,0.68,3,Normal,43,7,5,4,78,137.0,0.151310794466868,768.4211927358452,768.4211927358452,,4,192.1052981839613,192.1052981839613,192.1052981839613,192.1052981839613,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,823.4211927358452,990.0,967.5216847709434,22.478315229056648,0.4087358304430637,0.1742105963679226,989.4170535731888,0.2611264110603747,0.2611264110603747,0.2611264110603747,0.2611264110603747,21.6342423911852,21.6342423911852,21.6342423911852,21.6342423911852,,0.929089732798422,0.929089732798422,0.929089732798422,0.929089732798422,37.86843822195444,37.86843822195444,37.86843822195444,37.86843822195444,0.7712512876161799,0.7712512876161799,0.7712512876161799,0.7712512876161799,0.97,0.97,0.97,0.97,36.7323850752958,36.7323850752958,36.7323850752958,36.7323850752958,146.9295403011832,3526.308967228397,0.1622775582016331,5.3113789131012906e-05
1991-03-15,1991-03-26,2273.8406,1.008849609181632,2293.9632006513275,0.144,1991,3,15,1991.03,1990,6,166,24,0.1981984205362747,27.94675871040181,0.0121827406396348,0.45,3,Normal,49,9,9,9,107,183.0,0.0797746014182095,2110.9632006513275,1100.0,,4,275.0,275.0,275.0,275.0,1010.9632006513276,51.0,9.0,16.0,49.71950167137676,885.2436989799508,100.0,18.0,25.0,58.71950167137676,992.2436989799508,1243.0,990.0,971.8095663463996,18.19043365360028,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.249244241082003,16.249244241082003,16.249244241082003,16.249244241082003,,0.9250462363205884,0.9250462363205884,0.9250462363205884,0.9250462363205884,40.53853037763114,40.53853037763114,40.53853037763114,40.53853037763114,0.8256319832511434,0.8256319832511434,0.8256319832511434,0.8256319832511434,0.9725631983251144,0.9725631983251144,0.9725631983251144,0.9725631983251144,39.42628275946875,39.42628275946875,39.42628275946875,39.42628275946875,157.705131037875,3784.923144909,0.0687478905472841,3.982452803986742e-05
1991-04-15,1991-04-26,1888.5499,0.9960254141200148,1881.0436962338129,0.188,1991,4,15,1991.04,1990,7,197,29,0.1625221753546014,0.0,0.0,0.74,4,Mod_Dry,45,11,10,10,72,148.0,0.0786797246105035,1733.0436962338129,1100.0,,4,275.0,275.0,275.0,275.0,633.0436962338129,55.0,7.0,15.0,42.77322271850087,513.270473515312,100.0,18.0,25.0,52.77322271850087,585.270473515312,1243.0,990.0,970.7156796339862,19.284320366013844,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.343130953495567,17.343130953495567,17.343130953495567,17.343130953495567,,0.9305469774461996,0.9305469774461996,0.9305469774461996,0.9305469774461996,43.52484162162183,43.52484162162183,43.52484162162183,43.52484162162183,0.886452986183744,0.886452986183744,0.886452986183744,0.886452986183744,0.9786452986183743,0.9786452986183743,0.9786452986183743,0.9786452986183743,42.59538162610955,42.59538162610955,42.59538162610955,42.59538162610955,170.3815265044382,4089.156636106517,0.0905781863789621,4.302563800617127e-05
1991-05-15,1991-05-26,1623.0388,0.9609360770575194,1559.6365373841434,0.223,1991,5,15,1991.05,1990,8,227,33,0.13475259682999,10.678055418403344,0.0068465024782715,0.8,4,Mod_Dry,47,10,10,10,115,192.0,0.1231056053111109,1367.6365373841434,1100.0,,4,275.0,275.0,275.0,275.0,267.63653738414337,53.0,8.0,13.939402988757468,13.939402988757468,178.7577314066285,100.0,18.0,23.939402988757468,23.939402988757468,293.75773140662847,1241.9394029887576,990.0,969.6772872746257,20.322712725374345,0.9235421116875696,0.48,988.5964578883124,0.5349,0.5349,0.5349,0.5349,18.384270613686787,18.384270613686787,18.384270613686787,18.384270613686787,,0.9351304524331134,0.9351304524331134,0.9351304524331134,0.9351304524331134,46.364971529924176,46.364971529924176,46.364971529924176,46.364971529924176,0.9442967725035474,0.9442967725035474,0.9442967725035474,0.9442967725035474,0.98,0.98,0.98,0.98,45.437672099325695,45.437672099325695,45.437672099325695,45.437672099325695,181.7506883973028,4362.016521535266,0.1165340026607346,4.589663848416737e-05
1991-06-15,1991-06-26,724.0169999999998,0.8797110956815125,636.9257883620418,0.466,1991,6,15,1991.06,1990,9,258,37,0.0550303881144804,29.88053542322768,0.0469136844028098,0.86,4,Mod_Dry,45,10,9,9,88,161.0,0.2527767016845678,475.92578836204177,475.92578836204177,,3,158.64192945401393,158.64192945401393,158.64192945401393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,539.9257883620418,990.0,966.4477031534482,23.552296846551823,0.2333557293946587,0.0651851576724083,989.7014591129328,0.1780850833879109,0.1780850833879109,0.1780850833879109,0.0,23.075670876096783,23.075670876096783,23.075670876096783,23.253755959484693,,0.9189669954075048,0.9189669954075048,0.9189669954075048,0.0,32.99217390720975,32.99217390720975,32.99217390720975,0.0,0.6719383687822759,0.6719383687822759,0.6719383687822759,0.0,0.97,0.97,0.97,0.96,32.00240868999345,32.00240868999345,32.00240868999345,0.0,96.00722606998036,2304.173425679529,0.1507353412661757,5.603536215196799e-05
1991-07-15,1991-07-26,406.0875,0.9120318780949216,370.3647452958713,0.6890000000000001,1991,7,15,1991.07,1990,10,288,42,0.0319995139935632,2.645380086578029,0.0071426347139621,0.91,5,Dry,37,8,6,4,53,108.0,0.2916044288009179,262.3647452958713,262.3647452958713,,2,131.18237264793564,131.18237264793564,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,313.3647452958713,990.0,965.2518237264792,24.7481762735207,0.1461279041604603,0.0224729490591742,989.8313991467804,0.121822860578119,0.121822860578119,0.0,0.0,24.45775255972289,24.45775255972289,24.57957542030101,24.57957542030101,,0.90827565406522,0.90827565406522,0.0,0.0,28.57909033705939,28.57909033705939,0.0,0.0,0.5820588663352217,0.5820588663352217,0.0,0.0,0.97,0.97,0.96,0.96,27.72171762694761,27.72171762694761,0.0,0.0,55.44343525389522,1330.6424460934852,0.1496995487775258,5.870054766628538e-05
1991-08-15,1991-08-26,305.0513,0.9297058187130764,283.6079686159883,0.8130000000000001,1991,8,15,1991.08,1990,11,319,46,0.0245037284884213,3.5791013442452027,0.0126198899195649,0.9,5,Dry,34,7,5,3,44,93.0,0.3279174434126149,190.60796861598828,190.60796861598828,,1,190.60796861598828,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,236.60796861598828,990.0,964.834431874464,25.165568125536083,0.1190380561509161,0.0090607968615988,989.8719011469876,0.2570536746354881,0.0,0.0,0.0,24.780415597888105,25.037469272523595,25.037469272523595,25.037469272523595,,0.9321637816521622,0.0,0.0,0.0,43.17979369165201,0.0,0.0,0.0,0.8794255334348677,0.0,0.0,0.0,0.9779425533434868,0.96,0.96,0.96,42.22735769565915,0.0,0.0,0.0,42.22735769565915,1013.4565846958196,0.1488934105121565,6.153898846568809e-05
1991-09-15,1991-09-26,227.8423,0.9755995102100816,222.2828362851385,0.922,1991,9,15,1991.09,1990,12,350,50,0.0192052370550359,0.0,0.0,0.8300000000000001,4,Mod_Dry,34,6,4,3,44,91.0,0.4093883338939747,131.2828362851385,131.2828362851385,,1,131.2828362851385,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.2828362851385,990.0,964.5336970177108,25.466302982289108,0.0973940880662941,0.0031282836285138,989.8994776283052,0.1220117322160603,0.0,0.0,0.0,25.243768878378297,25.36578061059436,25.36578061059436,25.36578061059436,,0.9092833502240778,0.0,0.0,0.0,29.55289865286444,0.0,0.0,0.0,0.6018920295899071,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.666311693278505,0.0,0.0,0.0,28.666311693278505,687.9914806386842,0.1289632261867764,6.065426817828007e-05
1991-10-15,1991-10-26,188.6959,1.0242652879741163,193.27466035303507,0.97,1991,10,15,1991.1,1991,1,15,3,0.0166989306545022,0.3794232785513429,0.0019631299719181,0.81,4,Mod_Dry,31,4,3,2,33,73.0,0.377700831897251,120.27466035303507,120.27466035303507,,1,120.27466035303507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.27466035303507,990.0,964.413450679294,25.586549320706126,0.0913913530756087,0.0020274660353035,989.906581180889,0.102377909014281,0.0,0.0,0.0,25.390752592580867,25.4,25.4,25.4,,0.9026197809386576,0.0,0.0,0.0,27.03293867795027,0.0,0.0,0.0,0.550569015844201,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.22195051761176,0.0,0.0,0.0,26.22195051761176,629.3268124226822,0.135671952390007,6.05603468128791e-05
1991-11-15,1991-11-26,278.9403,0.9468161724841248,264.1051871975735,0.852,1991,11,15,1991.11,1991,2,46,7,0.0228186881738703,0.0,0.0,0.56,3,Normal,36,5,3,2,47,93.0,0.352132424913063,171.1051871975735,171.1051871975735,,1,171.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,215.1051871975735,990.0,964.7564207487904,25.243579251209667,0.1114488344797902,0.0071105187197573,989.8814406468005,0.2071966567620793,0.0,0.0,0.0,24.917823241248044,25.125019898010123,25.125019898010123,25.125019898010123,,0.9255117697752429,0.0,0.0,0.0,38.69848133114507,0.0,0.0,0.0,0.7881564425895126,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.53752689121072,0.0,0.0,0.0,37.53752689121072,900.9006453890572,0.142130971714423,6.093965340205627e-05
1991-12-15,1991-12-26,605.1438,0.8886028945088347,537.7325322740754,0.526,1991,12,15,1991.12,1991,3,76,11,0.0464600907884801,4.276218276206691,0.0079523146165669,0.62,3,Normal,38,5,4,3,54,104.0,0.1934047017021327,433.7325322740754,433.7325322740754,,2,216.8662661370377,216.8662661370377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,480.7325322740754,990.0,966.0197963952334,23.980203604766643,0.2051971890764022,0.056746506454815,989.7380563044688,0.3327480997020761,0.3327480997020761,0.0,0.0,23.38551180953329,23.38551180953329,23.71825990923537,23.71825990923537,,0.9381301057296986,0.9381301057296986,0.0,0.0,46.65956160864632,46.65956160864632,0.0,0.0,0.9502965704408618,0.9502965704408618,0.0,0.0,0.98,0.98,0.96,0.96,45.72637037647338,45.72637037647338,0.0,0.0,91.45274075294677,2194.8657780707226,0.1700710581265975,5.856959579409248e-05
1992-01-15,1992-01-26,611.0679,0.8869861279741288,542.0087505502821,0.523,1992,1,15,1992.01,1991,4,107,16,0.0468295560475443,0.0,0.0,0.72,4,Mod_Dry,34,5,4,3,45,91.0,0.1678939683309742,451.0087505502821,451.0087505502821,,3,150.33625018342738,150.33625018342738,150.33625018342738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,494.0087505502821,990.0,966.0390393774762,23.96096062252377,0.2098827784250002,0.0602017501100564,989.7299154714648,0.1599263003962031,0.1599263003962031,0.1599263003962031,0.0,23.53094979359246,23.53094979359246,23.53094979359246,23.690876093988663,,0.915980020610046,0.915980020610046,0.915980020610046,0.0,31.778095885588712,31.778095885588712,31.778095885588712,0.0,0.6472117288307273,0.6472117288307273,0.6472117288307273,0.0,0.97,0.97,0.97,0.96,30.824753009021048,30.824753009021048,30.824753009021048,0.0,92.47425902706314,2219.382216649516,0.1706139595221983,5.695520129674375e-05
1992-02-15,1992-02-26,737.3183,0.8872912629151888,654.21608557748,0.458,1992,2,15,1992.02,1991,5,138,20,0.0565242697938942,0.0,0.0,0.89,4,Mod_Dry,36,6,5,4,54,105.0,0.1604974293888172,549.21608557748,549.21608557748,,3,183.07202852582668,183.07202852582668,183.07202852582668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,596.21608557748,990.0,966.51686434231,23.483135657690127,0.2653449509740435,0.089686434230992,989.644968614795,0.2371258335966328,0.2371258335966328,0.2371258335966328,0.0,22.890978438888443,22.890978438888443,22.890978438888443,23.128104272485075,,0.9278827199301298,0.9278827199301298,0.9278827199301298,0.0,38.134507017223534,38.134507017223534,38.134507017223534,0.0,0.7766702040167726,0.7766702040167726,0.7766702040167726,0.0,0.97,0.97,0.97,0.96,36.99047180670683,36.99047180670683,36.99047180670683,0.0,110.97141542012048,2663.3139700828915,0.1696250181958846,5.612616596952718e-05
1992-03-15,1992-03-26,955.5912,0.91769253620946,876.9389119074414,0.3720000000000001,1992,3,15,1992.03,1991,6,167,24,0.0757675219888029,14.923077787720104,0.0170172375579283,0.92,5,Dry,36,8,6,4,53,107.0,0.1220153405751637,769.9389119074414,769.9389119074414,,4,192.48472797686037,192.48472797686037,192.48472797686037,192.48472797686037,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,819.9389119074414,990.0,967.4077556476298,22.592244352370244,0.4055494961773988,0.1749694559537206,989.4194810478688,0.2621584600970601,0.2621584600970601,0.2621584600970601,0.2621584600970601,21.74956694014207,21.74956694014207,21.74956694014207,21.74956694014207,,0.9293204592569296,0.9293204592569296,0.9293204592569296,0.9293204592569296,38.15496764034845,38.15496764034845,38.15496764034845,38.15496764034845,0.7770869173187057,0.7770869173187057,0.7770869173187057,0.7770869173187057,0.97,0.97,0.97,0.97,37.010318611138,37.010318611138,37.010318611138,37.010318611138,148.041274444552,3552.990586669248,0.1688159487900308,5.3410180468371175e-05
1992-04-15,1992-04-26,916.7204,0.9105214280240044,834.6935677067364,0.383,1992,4,15,1992.04,1991,7,198,29,0.072117524249862,15.41962697148881,0.01847339858369,0.98,5,Dry,40,10,8,5,62,125.0,0.1497555568128181,709.6935677067364,709.6935677067364,,4,177.4233919266841,177.4233919266841,177.4233919266841,177.4233919266841,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,767.6935677067364,990.0,967.2387742708268,22.76122572917313,0.3627939154148163,0.1448467838533682,989.4923593007318,0.2227584798167102,0.2227584798167102,0.2227584798167102,0.2227584798167102,22.0308265500882,22.0308265500882,22.0308265500882,22.0308265500882,,0.9239909129522024,0.9239909129522024,0.9239909129522024,0.9239909129522024,35.41996017922947,35.41996017922947,35.41996017922947,35.41996017922947,0.7213841177032478,0.7213841177032478,0.7213841177032478,0.7213841177032478,0.97,0.97,0.97,0.97,34.357361373852584,34.357361373852584,34.357361373852584,34.357361373852584,137.4294454954103,3298.306691889848,0.164646585061136,5.379060443552186e-05
1992-05-15,1992-05-26,878.8611,0.9037319275970654,794.2548359930772,0.399,1992,5,15,1992.05,1991,8,228,33,0.0686236178298018,6.770307735593632,0.0085241001109279,0.99,5,Dry,42,9,8,6,82,147.0,0.1850791374989893,647.2548359930772,647.2548359930772,,3,215.7516119976924,215.7516119976924,215.7516119976924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,706.2548359930772,990.0,967.0770193439724,22.92298065602768,0.3278788892101653,0.1241764507979231,989.547944659992,0.3293149649528926,0.3293149649528926,0.3293149649528926,0.0,22.141610351066696,22.141610351066696,22.141610351066696,22.47092531601959,,0.93663400067271,0.93663400067271,0.93663400067271,0.0,43.880530714699965,43.880530714699965,43.880530714699965,0.0,0.8936971632321785,0.8936971632321785,0.8936971632321785,0.0,0.9793697163232178,0.9793697163232178,0.9793697163232178,0.96,42.97526291816795,42.97526291816795,42.97526291816795,0.0,128.92578875450386,3094.2189301080925,0.162322950911976,5.5330168439029374e-05
1992-06-15,1992-06-26,488.9841,0.8998924733267547,440.0331111664572,0.609,1992,6,15,1992.06,1991,9,259,37,0.0380188608047818,2.766070202668743,0.0062860501459454,0.95,5,Dry,39,9,7,5,59,119.0,0.2704341945644728,321.0331111664572,321.0331111664572,,2,160.5165555832286,160.5165555832286,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,376.0331111664572,990.0,965.580149000249,24.41985099975102,0.168245514876722,0.0342066222332914,989.79754786289,0.1822880778414258,0.1822880778414258,0.0,0.0,24.03511078479952,24.03511078479952,24.217398862640948,24.217398862640948,,0.9206427965246275,0.9206427965246275,0.0,0.0,34.83339616442699,34.83339616442699,0.0,0.0,0.7094378037561505,0.7094378037561505,0.0,0.0,0.97,0.97,0.96,0.96,33.788394279494185,33.788394279494185,0.0,0.0,67.57678855898837,1621.8429254157209,0.1535720536571739,5.847163268321417e-05
1992-07-15,1992-07-26,353.2963,0.921778111561846,325.6607962357874,0.746,1992,7,15,1992.07,1991,10,289,42,0.028137092794772,0.0,0.0,0.96,5,Dry,37,8,6,4,53,108.0,0.3316334088976587,217.66079623578744,217.66079623578744,,1,217.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,268.6607962357874,990.0,965.028303981179,24.971696018821035,0.1303504935154733,0.0135321592471574,989.8561173472374,0.3351952524062252,0.0,0.0,0.0,24.492618113652195,24.82781336605842,24.82781336605842,24.82781336605842,,0.9393643785451928,0.0,0.0,0.0,49.11206684517267,0.0,0.0,0.0,1.000245760594148,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.129825508269214,0.0,0.0,0.0,48.129825508269214,1155.115812198461,0.1477912787310815,6.1423077585531e-05
1992-08-15,1992-08-26,271.7487,0.9523418217225876,258.7976520087449,0.862,1992,8,15,1992.08,1991,11,320,46,0.0223601171335555,0.0,0.0,0.95,5,Dry,34,7,5,3,44,93.0,0.3593541103566793,165.79765200874488,165.79765200874488,,1,165.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,211.79765200874488,990.0,964.735190608035,25.264809391964945,0.1102814651908779,0.0065797652008744,989.8831387696084,0.1944984117808127,0.0,0.0,0.0,24.95344974979244,25.14794816157325,25.14794816157325,25.14794816157325,,0.9235669044749776,0.0,0.0,0.0,37.47279018131347,0.0,0.0,0.0,0.763193282715142,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.348606475874064,0.0,0.0,0.0,36.348606475874064,872.3665554209775,0.140451840245621,6.089854114251684e-05
1992-09-15,1992-09-26,200.2476,0.9942319359830292,199.0925590239552,0.959,1992,9,15,1992.09,1991,12,351,51,0.0172015970996697,1.155423244384593,0.0058034476529359,0.94,5,Dry,30,6,4,2,30,72.0,0.361640838577683,127.0925590239552,127.0925590239552,,1,127.0925590239552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,167.0925590239552,990.0,964.401814881952,25.598185118047923,0.0945034745110614,0.0027092559023955,989.9027872695866,0.1143666062431193,0.0,0.0,0.0,25.386605781391413,25.4,25.4,25.4,,0.9075232475634312,0.0,0.0,0.0,28.71581996739529,0.0,0.0,0.0,0.5848435838573379,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.85434536837343,0.0,0.0,0.0,27.85434536837343,668.5042888409623,0.13990651134793,6.087939543670003e-05
1992-10-15,1992-10-26,154.0815,1.0635632001099886,163.87541321774722,0.991,1992,10,15,1992.1,1992,1,15,3,0.0141588357020133,0.0,0.0,0.95,5,Dry,24,4,2,2,20,52.0,0.3173142265759275,111.87541321774722,111.87541321774722,,1,111.87541321774722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,141.87541321774722,990.0,964.4722491735644,25.52775082643552,0.0856035287378982,0.0011875413217747,989.9132089299404,0.0886006611483955,0.0,0.0,0.0,25.35235909522744,25.4,25.4,25.4,,0.8955199549512822,0.0,0.0,0.0,24.90961397237441,0.0,0.0,0.0,0.5073241134903139,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.16232555320318,0.0,0.0,0.0,24.16232555320318,579.8958132768763,0.1474432624075084,5.999313794755472e-05
1992-11-15,1992-11-26,203.2033,0.9854563497164652,200.2479822683398,0.956,1992,11,15,1992.11,1992,2,46,7,0.0173014256679845,0.9221305502795192,0.0046049430303064,0.75,4,Mod_Dry,29,4,2,2,30,67.0,0.3345851440850849,133.2479822683398,133.2479822683398,,1,133.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,168.2479822683398,990.0,964.40148789361,25.59851210638999,0.094911260717284,0.0033247982268339,989.901763941056,0.1257062066644788,0.0,0.0,0.0,25.374569840781454,25.4,25.4,25.4,,0.9102924069657218,0.0,0.0,0.0,30.184149948002272,0.0,0.0,0.0,0.6147484714460748,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.2786254495622,0.0,0.0,0.0,29.2786254495622,702.6870107894929,0.1462118375321642,6.103620764319595e-05
1992-12-15,1992-12-26,308.9022,0.9297022486736368,287.1870699602335,0.8029999999999999,1992,12,15,1992.12,1992,3,76,11,0.0248129628445641,3.5791013442452027,0.0124626131139566,0.96,5,Dry,26,4,3,2,24,59.0,0.2054410040402225,228.1870699602335,228.1870699602335,,2,114.09353498011674,114.09353498011674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,261.1870699602335,990.0,964.848748279841,25.151251720159053,0.1277127836268198,0.0156374139920466,989.8566498023812,0.0921496559681867,0.0921496559681867,0.0,0.0,24.915751866571934,24.915751866571934,25.007901522540124,25.007901522540124,,0.8968039098649103,0.8968039098649103,0.0,0.0,25.001797066794403,25.001797066794403,0.0,0.0,0.5092015695884807,0.5092015695884807,0.0,0.0,0.97,0.97,0.96,0.96,24.25174315479057,24.25174315479057,0.0,0.0,48.50348630958114,1164.0836714299471,0.168891608930365,5.90444964471401e-05
1993-01-15,1993-01-26,429.4657,0.9060885103777592,389.1339363713416,0.6629999999999999,1993,1,15,1993.01,1992,4,107,16,0.0336211721024839,12.017175530640204,0.0308818491717784,0.97,5,Dry,29,5,4,2,33,73.0,0.1875960772805427,316.1339363713416,316.1339363713416,,2,158.0669681856708,158.0669681856708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,354.1339363713416,990.0,965.3456696818566,24.65433031814337,0.1605166166296229,0.0332267872742683,989.806256596096,0.1768086693721891,0.1768086693721891,0.0,0.0,24.283778244867268,24.283778244867268,24.460586914239457,24.460586914239457,,0.919876900806987,0.919876900806987,0.0,0.0,34.6278712832274,34.6278712832274,0.0,0.0,0.7052519609618615,0.7052519609618615,0.0,0.0,0.97,0.97,0.96,0.96,33.58903514473057,33.58903514473057,0.0,0.0,67.17807028946115,1612.2736869470675,0.1726348282956094,5.902743405088447e-05
1993-02-15,1993-02-26,924.4132,0.9124994692702046,843.5265543863715,0.38,1993,2,15,1993.02,1992,5,138,20,0.0728806942989824,91.86096623039477,0.1089010959438254,0.96,5,Dry,31,6,4,3,41,85.0,0.1007674264171016,758.5265543863715,758.5265543863715,,4,189.6316385965929,189.6316385965929,189.6316385965929,189.6316385965929,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,799.5265543863715,990.0,967.2741062175454,22.72589378245459,0.3868719117385242,0.1692632771931857,989.4438648110682,0.254420158666937,0.254420158666937,0.254420158666937,0.254420158666937,21.91533843485589,21.91533843485589,21.91533843485589,21.91533843485589,,0.9284398626103432,0.9284398626103432,0.9284398626103432,0.9284398626103432,37.84002874879704,37.84002874879704,37.84002874879704,37.84002874879704,0.7706726832748888,0.7706726832748888,0.7706726832748888,0.7706726832748888,0.97,0.97,0.97,0.97,36.70482788633313,36.70482788633313,36.70482788633313,36.70482788633313,146.8193115453325,3523.66347708798,0.1740541667382802,5.376626811558129e-05
1993-03-15,1993-03-26,1156.5974,0.9338086699838878,1080.0406798008228,0.311,1993,3,15,1993.03,1992,6,166,24,0.093315514734791,13.692555692460244,0.0126778147791483,0.8200000000000001,4,Mod_Dry,41,8,7,6,67,129.0,0.1194399455618558,951.0406798008228,951.0406798008228,,4,237.7601699502057,237.7601699502057,237.7601699502057,237.7601699502057,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1007.0406798008228,990.0,968.1515564222312,21.84844357776888,0.5767501556251948,0.3108325438406582,989.1124173005342,0.3998741710326911,0.3998741710326911,0.3998741710326911,0.3998741710326911,20.560986707270345,20.560986707270345,20.560986707270345,20.560986707270345,,0.9387936260409327,0.9387936260409327,0.9387936260409327,0.9387936260409327,45.00822507188722,45.00822507188722,45.00822507188722,45.00822507188722,0.9166644617492304,0.9166644617492304,0.9166644617492304,0.9166644617492304,0.98,0.98,0.98,0.98,44.108060570449474,44.108060570449474,44.108060570449474,44.108060570449474,176.4322422817979,4234.373814763149,0.1633570342131325,5.153192416506546e-05
1993-04-15,1993-04-26,2766.3764,1.0193217385998146,2819.8276016694963,0.1,1993,4,15,1993.04,1992,7,197,29,0.2436331047842445,9.421183101182578,0.0033410493235844,0.67,3,Normal,54,13,14,19,117,217.0,0.0769550591928115,2602.8276016694963,1100.0,,4,275.0,275.0,275.0,275.0,1502.8276016694963,46.0,5.0,11.0,61.0,1379.8276016694963,100.0,18.0,25.0,80.0,1496.8276016694963,1243.0,990.0,973.0788942109264,16.921105789073636,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.97991637655536,14.97991637655536,14.97991637655536,14.97991637655536,,0.9129312684348267,0.9129312684348267,0.9129312684348267,0.9129312684348267,36.88237374931344,36.88237374931344,36.88237374931344,36.88237374931344,0.7511685081326566,0.7511685081326566,0.7511685081326566,0.7511685081326566,0.97,0.97,0.97,0.97,35.77590253683403,35.77590253683403,35.77590253683403,35.77590253683403,143.10361014733613,3434.4866435360677,0.0507490635465128,3.613727528973135e-05
1993-05-15,1993-05-26,2454.9977,1.0134122837316493,2487.9248257129457,0.126,1993,5,15,1993.05,1992,8,227,33,0.2149567049415985,55.04958716661668,0.0221267084108305,0.32,2,Mod_Wet,65,14,17,23,202,321.0,0.1290231910073944,2166.9248257129457,1100.0,,4,275.0,275.0,275.0,275.0,1066.9248257129457,35.00000000000003,4.0,8.000000000000007,57.0,962.9248257129454,100.0,18.0,25.0,80.0,1164.9248257129454,1243.0,990.0,972.2777495793072,17.72225042069283,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.781061008174554,15.781061008174554,15.781061008174554,15.781061008174554,,0.9214732997370588,0.9214732997370588,0.9214732997370588,0.9214732997370588,39.218443000566495,39.218443000566495,39.218443000566495,39.218443000566495,0.7987462932905599,0.7987462932905599,0.7987462932905599,0.7987462932905599,0.97,0.97,0.97,0.97,38.0418897105495,38.0418897105495,38.0418897105495,38.0418897105495,152.167558842198,3652.021412212752,0.0611624423975883,3.842615122277727e-05
1993-06-15,1993-06-26,1266.3107,0.909265330658498,1151.4124173518942,0.285,1993,6,15,1993.06,1992,9,258,37,0.0994820328592036,31.336204641556613,0.0272154478875831,0.48,3,Normal,53,12,12,13,120,210.0,0.1823846927784346,941.4124173518942,941.4124173518942,,4,235.35310433797355,235.35310433797355,235.35310433797355,235.35310433797355,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1018.4124173518942,990.0,968.3758675973916,21.624132402608325,0.5871554499723872,0.3031299338815154,989.109714616146,0.3917864305755911,0.3917864305755911,0.3917864305755911,0.3917864305755911,20.342060588178725,20.342060588178725,20.342060588178725,20.342060588178725,,0.9379736084381208,0.9379736084381208,0.9379736084381208,0.9379736084381208,44.03968388669338,44.03968388669338,44.03968388669338,44.03968388669338,0.896938572030415,0.896938572030415,0.896938572030415,0.896938572030415,0.9796938572030416,0.9796938572030416,0.9796938572030416,0.9796938572030416,43.14540777695727,43.14540777695727,43.14540777695727,43.14540777695727,172.58163110782908,4141.959146587898,0.149886894137155,5.092278483987485e-05
1993-07-15,1993-07-26,499.3804,0.8921883077628417,445.541354005931,0.598,1993,7,15,1993.07,1992,10,288,42,0.0384947729861124,10.113801956458529,0.0227000296729445,0.6900000000000001,3,Normal,50,10,9,9,108,186.0,0.4174696654477644,259.541354005931,259.541354005931,,2,129.7706770029655,129.7706770029655,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,328.541354005931,990.0,965.6049360930268,24.39506390697329,0.1514842002562498,0.0219082708011862,989.8266075289424,0.1191872186053379,0.1191872186053379,0.0,0.0,24.102484217310487,24.102484217310487,24.221671435915823,24.221671435915823,,0.9071197293460926,0.9071197293460926,0.0,0.0,27.825417521740917,27.825417521740917,0.0,0.0,0.5667091144957416,0.5667091144957416,0.0,0.0,0.97,0.97,0.96,0.96,26.990654996088686,26.990654996088686,0.0,0.0,53.98130999217737,1295.5514398122568,0.1211589216283137,5.777425485272656e-05
1993-08-15,1993-08-26,324.6118,0.9312809696570542,302.30479186612183,0.7809999999999999,1993,8,15,1993.08,1992,11,319,46,0.0261191340172329,0.0,0.0,0.8300000000000001,4,Mod_Dry,39,7,5,4,60,115.0,0.380410774470716,187.30479186612183,187.30479186612183,,1,187.30479186612183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,238.30479186612183,990.0,964.9115239593306,25.088476040669438,0.1196369177229293,0.0087304791866121,989.8716326030903,0.2482307463638841,0.0,0.0,0.0,24.71187789739601,24.96010864375989,24.96010864375989,24.96010864375989,,0.9311242364423468,0.0,0.0,0.0,42.26695565915086,0.0,0.0,0.0,0.8608341274776142,0.0,0.0,0.0,0.9760834127477614,0.96,0.96,0.96,41.25607432624228,0.0,0.0,0.0,41.25607432624228,990.1457838298148,0.1364717842266717,6.118380919143588e-05
1993-09-15,1993-09-26,225.2982,0.98159746285063,221.15214150481376,0.928,1993,9,15,1993.09,1992,12,350,50,0.0191075450260159,1.2464324583278028,0.005636085863092,0.9,5,Dry,30,6,4,2,30,72.0,0.3255677268602565,149.15214150481376,149.15214150481376,,1,149.15214150481376,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,189.15214150481376,990.0,964.5269128490288,25.47308715097108,0.1022890141342622,0.0049152141504813,989.8927957717152,0.1574364543300126,0.0,0.0,0.0,25.20844646835628,25.365882922686296,25.365882922686296,25.365882922686296,,0.917131020425957,0.0,0.0,0.0,33.81782386103141,0.0,0.0,0.0,0.6887540501228392,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.803289145200466,0.0,0.0,0.0,32.803289145200466,787.2789394848112,0.1483290594519811,6.10921483970889e-05
1993-10-15,1993-10-26,185.8753,1.0287508888495398,191.21938009017487,0.974,1993,10,15,1993.1,1993,1,15,3,0.0165213544397911,1.979775362919696,0.0103534242292077,0.86,4,Mod_Dry,31,4,3,2,33,73.0,0.3817604678227426,118.21938009017488,118.21938009017488,,1,118.21938009017488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.21938009017487,990.0,964.4175612398196,25.582438760180366,0.0906659782441872,0.0018219380090174,989.9075120837468,0.0989441709496902,0.0,0.0,0.0,25.391006672977515,25.4,25.4,25.4,,0.9008965308517958,0.0,0.0,0.0,26.52053075533073,0.0,0.0,0.0,0.5401330092735382,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.724914832670805,0.0,0.0,0.0,25.724914832670805,617.3979559840993,0.1345308975509673,6.044533197764394e-05
1993-11-15,1993-11-26,200.2476,0.9942319359830292,199.0925590239552,0.959,1993,11,15,1993.11,1993,2,46,7,0.0172015970996697,10.372730201538587,0.052100039561451,0.89,4,Mod_Dry,29,4,2,2,30,67.0,0.3365268914542327,132.0925590239552,132.0925590239552,,1,132.0925590239552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.0925590239552,990.0,964.401814881952,25.598185118047923,0.0945034745110614,0.0032092559023955,989.9022872695864,0.1235340109650357,0.0,0.0,0.0,25.3769383766694,25.4,25.4,25.4,,0.9097725265091396,0.0,0.0,0.0,29.90811873849934,0.0,0.0,0.0,0.6091266545519214,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.01087517634436,0.0,0.0,0.0,29.01087517634436,696.2610042322647,0.1457155170367453,6.10070430720628e-05
1993-12-15,1993-12-26,320.6383,0.9330769620260724,299.18021087320443,0.7859999999999999,1993,12,15,1993.12,1993,3,76,11,0.0258491702194448,4.4569441258187785,0.0148971889310809,0.78,4,Mod_Dry,31,5,3,2,36,77.0,0.2573699636592387,222.18021087320443,222.18021087320443,,2,111.09010543660222,111.09010543660222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,261.18021087320443,990.0,964.8967208434927,25.103279156507256,0.1277103628421916,0.0144360421746408,989.8578535949832,0.0873441686985635,0.0873441686985635,0.0,0.0,24.873788582791803,24.873788582791803,24.961132751490368,24.961132751490368,,0.894217015474116,0.894217015474116,0.0,0.0,24.23254046642967,24.23254046642967,0.0,0.0,0.4935344290515207,0.4935344290515207,0.0,0.0,0.969353442905152,0.969353442905152,0.96,0.96,23.489896531472017,23.489896531472017,0.0,0.0,46.97979306294403,1127.5150335106568,0.1570284108224475,5.873584540313493e-05
1994-01-15,1994-01-26,587.589,0.8901106602929673,523.0192327708844,0.536,1994,1,15,1994.01,1993,4,107,16,0.0451888617114044,50.52652439067782,0.0966054806875747,0.86,4,Mod_Dry,34,5,4,3,45,91.0,0.173989777618491,432.0192327708844,432.0192327708844,,2,216.0096163854422,216.0096163854422,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,475.0192327708844,990.0,965.953586547469,24.046413452531056,0.2031807884161721,0.0564038465541768,989.7404153650295,0.3301096184671619,0.3301096184671619,0.0,0.0,23.45671919909356,23.45671919909356,23.78682881756072,23.78682881756072,,0.9380037113146478,0.9380037113146478,0.0,0.0,46.61048380029232,46.61048380029232,0.0,0.0,0.949297022409212,0.949297022409212,0.0,0.0,0.98,0.98,0.96,0.96,45.67827412428647,45.67827412428647,0.0,0.0,91.35654824857292,2192.5571579657503,0.1746714891622215,5.874002135315855e-05
1994-02-15,1994-02-26,913.6545,0.9039159817454718,825.866904343668,0.387,1994,2,15,1994.02,1993,5,138,20,0.0713549005352929,8.142221784085223,0.0098589999687128,0.7000000000000001,4,Mod_Dry,36,6,5,4,54,105.0,0.1271391303462456,720.866904343668,720.866904343668,,4,180.216726085917,180.216726085917,180.216726085917,180.216726085917,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,767.866904343668,990.0,967.2034676173746,22.7965323826254,0.3628924209186229,0.150433452171834,989.4866741269096,0.2297591533016658,0.2297591533016658,0.2297591533016658,0.2297591533016658,22.05344735623337,22.05344735623337,22.05344735623337,22.05344735623337,,0.9251137586407504,0.9251137586407504,0.9251137586407504,0.9251137586407504,36.05831451877019,36.05831451877019,36.05831451877019,36.05831451877019,0.7343852244148714,0.7343852244148714,0.7343852244148714,0.7343852244148714,0.97,0.97,0.97,0.97,34.976565083207085,34.976565083207085,34.976565083207085,34.976565083207085,139.90626033282834,3357.7502479878804,0.169405335892488,5.391126969247674e-05
1994-03-15,1994-03-26,1570.7935,0.9517310164019286,1494.9728943125424,0.231,1994,3,15,1994.03,1993,6,166,24,0.1291656580686037,10.119755351450747,0.0067691898561841,0.65,3,Normal,49,9,9,9,107,183.0,0.1224102461631265,1311.9728943125424,1100.0,,4,275.0,275.0,275.0,275.0,211.9728943125424,51.00000000000001,9.0,10.424896441600444,10.424896441600444,131.12310142934152,100.0,18.0,19.424896441600445,19.424896441600445,238.12310142934152,1237.4248964416004,990.0,969.4683739662404,20.53162603375949,0.9118480304711196,0.48,988.6081519695288,0.5349,0.5349,0.5349,0.5349,18.60487800328837,18.60487800328837,18.60487800328837,18.60487800328837,,0.9358253657103583,0.9358253657103583,0.9358253657103583,0.9358253657103583,46.95620960292349,46.95620960292349,46.95620960292349,46.95620960292349,0.9563382811186046,0.9563382811186046,0.9563382811186046,0.9563382811186046,0.98,0.98,0.98,0.98,46.017085410865015,46.017085410865015,46.017085410865015,46.017085410865015,184.0683416434601,4417.640199443042,0.1231248689148328,4.648190445541921e-05
1994-04-15,1994-04-26,1623.0388,0.9609360770575194,1559.6365373841434,0.223,1994,4,15,1994.04,1993,7,197,29,0.13475259682999,29.515821678281327,0.0189248077810397,0.75,4,Mod_Dry,45,11,10,10,72,148.0,0.0948939040939813,1411.6365373841434,1100.0,,4,275.0,275.0,275.0,275.0,311.63653738414337,55.000000000000014,7.0,15.0,21.056522796225902,213.58001458791745,100.0,18.0,25.0,31.056522796225902,285.58001458791745,1243.0,990.0,969.6772872746257,20.322712725374345,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.381523312856068,18.381523312856068,18.381523312856068,18.381523312856068,,0.9351217984354968,0.9351217984354968,0.9351217984354968,0.9351217984354968,46.35761384876225,46.35761384876225,46.35761384876225,46.35761384876225,0.944146921563386,0.944146921563386,0.944146921563386,0.944146921563386,0.98,0.98,0.98,0.98,45.430461571787006,45.430461571787006,45.430461571787006,45.430461571787006,181.72184628714805,4361.324310891552,0.1165155098199583,4.5889355123017175e-05
1994-05-15,1994-05-26,820.3628,0.8945448145815545,733.8512888156049,0.422,1994,5,15,1994.05,1993,8,227,33,0.0634047513536682,26.676922503685088,0.0363519461098721,0.96,5,Dry,42,9,8,6,82,147.0,0.2003130637506269,586.8512888156049,586.8512888156049,,3,195.6170962718683,195.6170962718683,195.6170962718683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,645.8512888156049,990.0,966.8354051552624,23.16459484473762,0.2935521481832759,0.1047405155262419,989.6017073362904,0.2707278695612312,0.2707278695612312,0.2707278695612312,0.0,22.495574311466864,22.495574311466864,22.495574311466864,22.76630218102809,,0.9313436892436044,0.9313436892436044,0.9313436892436044,0.0,40.19319858027401,40.19319858027401,40.19319858027401,0.0,0.8185987490890836,0.8185987490890836,0.8185987490890836,0.0,0.9718598749089083,0.9718598749089083,0.9718598749089083,0.96,39.062156944414006,39.062156944414006,39.062156944414006,0.0,117.18647083324204,2812.4752999978086,0.159686945596804,5.5468562605315286e-05
1994-06-15,1994-06-26,392.4543,0.9019707790507928,353.9823107128336,0.7040000000000001,1994,6,15,1994.06,1993,9,258,37,0.0305840716455888,6.366490129927229,0.017985334117704,0.98,5,Dry,39,9,7,5,59,119.0,0.3361749906665199,234.9823107128336,234.9823107128336,,2,117.4911553564168,117.4911553564168,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,289.9823107128336,990.0,965.169911553564,24.830088446435862,0.137875517513359,0.0169964621425667,989.845128020344,0.0977353178916519,0.0977353178916519,0.0,0.0,24.57748114888829,24.57748114888829,24.675216466779943,24.675216466779943,,0.8992819845201057,0.8992819845201057,0.0,0.0,25.466961915640223,25.466961915640223,0.0,0.0,0.5186753954305544,0.5186753954305544,0.0,0.0,0.97,0.97,0.96,0.96,24.702953058171012,24.702953058171012,0.0,0.0,49.40590611634203,1185.7417467922087,0.1395716809036322,5.840381247619367e-05
1994-07-15,1994-07-26,297.4406,0.927655743202664,275.9224808516464,0.8220000000000001,1994,7,15,1994.07,1993,10,288,42,0.0238397023455822,7.685487764341872,0.0278537933575411,0.98,5,Dry,37,8,6,4,53,108.0,0.3914142829777893,167.9224808516464,167.9224808516464,,1,167.9224808516464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,218.9224808516464,990.0,964.8036899234066,25.196310076593363,0.1127961191265493,0.0067922480851646,989.8804116327884,0.1995555044269184,0.0,0.0,0.0,24.877166204954754,25.076721709381676,25.076721709381676,25.076721709381676,,0.9242896554846052,0.0,0.0,0.0,37.86662000533625,0.0,0.0,0.0,0.7712142567278258,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.730621405176166,0.0,0.0,0.0,36.730621405176166,881.534913724228,0.1331193503762562,6.07598835997466e-05
1994-08-15,1994-08-26,237.5439,0.9621267175397727,228.5473327785961,0.91,1994,8,15,1994.08,1993,11,319,46,0.0197464895520707,0.0,0.0,0.98,5,Dry,34,7,5,3,44,93.0,0.4069178969158796,135.5473327785961,135.5473327785961,,1,135.5473327785961,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,181.5473327785961,990.0,964.5712839966716,25.428716003328415,0.0996050313473619,0.0035547332778596,989.8968402353748,0.1300618255904764,0.0,0.0,0.0,25.19549441311278,25.325556238703257,25.325556238703257,25.325556238703257,,0.911178015571684,0.0,0.0,0.0,30.51798065776872,0.0,0.0,0.0,0.6215474675716642,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.602441238035656,0.0,0.0,0.0,29.602441238035656,710.4585897128558,0.1295243347543804,6.066442013529055e-05
1994-09-15,1994-09-26,174.8589,1.044845350940404,182.70050873555303,0.981,1994,9,15,1994.09,1993,12,350,50,0.0157853239547517,0.5650523657885742,0.0030927793781157,0.98,5,Dry,30,6,4,2,30,72.0,0.3940875725979245,110.70050873555304,110.70050873555304,,1,110.70050873555304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,150.70050873555303,990.0,964.4345989825288,25.56540101747112,0.088718190173219,0.0010700508735553,989.9102117589532,0.0867208139768848,0.0,0.0,0.0,25.38889196244744,25.4,25.4,25.4,,0.8945880534978987,0.0,0.0,0.0,24.6578472549374,0.0,0.0,0.0,0.502196481770619,0.0,0.0,0.0,0.97,0.96,0.96,0.96,23.918111837289278,0.0,0.0,0.0,23.918111837289278,574.0346840949426,0.1309143143761529,6.001706794928927e-05
1994-10-15,1994-10-26,146.7127,1.0624149410865673,155.86976452715123,0.994,1994,10,15,1994.1,1994,1,15,3,0.0134671476551458,0.9276818348231471,0.0059516471179473,0.97,5,Dry,24,4,2,2,20,52.0,0.3336118467731567,103.86976452715125,103.86976452715125,,1,103.86976452715125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,133.86976452715123,990.0,964.4882604709456,25.511739529054356,0.0827780765724211,0.0003869764527151,989.916834946975,0.0763724609190977,0.0,0.0,0.0,25.352202015110223,25.4,25.4,25.4,,0.8885020262955214,0.0,0.0,0.0,22.945734066736453,0.0,0.0,0.0,0.4673265594040011,0.0,0.0,0.0,0.9667326559404,0.96,0.96,0.96,22.182390436838247,0.0,0.0,0.0,22.182390436838247,532.3773704841179,0.1423136199899388,5.932212467597623e-05
1994-11-15,1994-11-26,154.5809,1.0635632001099886,164.40655667988216,0.991,1994,11,15,1994.11,1994,2,46,7,0.0142047264971418,0.5311434621349349,0.0032306708008557,0.96,5,Dry,23,4,2,2,19,50.0,0.3041241238167621,114.40655667988216,114.40655667988216,,1,114.40655667988216,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,143.40655667988216,990.0,964.4711868866402,25.52881311335977,0.0861439187522423,0.0014406556679882,989.9124154255798,0.0926504906878114,0.0,0.0,0.0,25.348578048251717,25.4,25.4,25.4,,0.8976405755819129,0.0,0.0,0.0,25.52969885638357,0.0,0.0,0.0,0.5199531335312335,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.76380789069206,0.0,0.0,0.0,24.76380789069206,594.3313893766094,0.1506254275424668,6.0126235111154686e-05
1994-12-15,1994-12-26,250.8784,0.9414693900674836,236.1943342291061,0.893,1994,12,15,1994.12,1994,3,76,11,0.0204071904773947,9.815263496625253,0.0415558803671579,1.0,5,Dry,26,4,3,2,24,59.0,0.2497943068472192,177.19433422910612,177.19433422910612,,1,177.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,210.1943342291061,990.0,964.6171660053748,25.382833994625344,0.1097155864233175,0.0077194334229106,989.8825649801536,0.2221858355727653,0.0,0.0,0.0,25.043213139206262,25.265398974779032,25.265398974779032,25.265398974779032,,0.9278753139876014,0.0,0.0,0.0,40.380175394548175,0.0,0.0,0.0,0.822406830846195,0.0,0.0,0.0,0.9722406830846196,0.96,0.96,0.96,39.25924930867227,0.0,0.0,0.0,39.25924930867227,942.2219834081344,0.1662158808203722,6.154455828190593e-05
1995-01-15,1995-01-26,349.1046,0.9270188758292952,323.62655383883583,0.7509999999999999,1995,1,15,1995.01,1994,4,107,16,0.0279613342516754,0.0,0.0,0.99,5,Dry,29,5,4,2,33,73.0,0.2255686350025331,250.62655383883583,250.62655383883583,,2,125.31327691941792,125.31327691941792,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,288.62655383883583,990.0,965.0181327691942,24.981867230805847,0.1373970288476916,0.0201253107677671,989.8424776603846,0.1111638984549522,0.1111638984549522,0.0,0.0,24.713180992735484,24.713180992735484,24.824344891190435,24.824344891190435,,0.9058980523644324,0.9058980523644324,0.0,0.0,27.5133683231632,27.5133683231632,0.0,0.0,0.5603537336693116,0.5603537336693116,0.0,0.0,0.97,0.97,0.96,0.96,26.687967273468303,26.687967273468303,0.0,0.0,53.375934546936605,1281.0224291264783,0.1649306396950279,5.915833042493323e-05
1995-02-15,1995-02-26,520.5884,0.8885427859104034,462.56506724863937,0.581,1995,2,15,1995.02,1994,5,138,20,0.0399656218102824,3.304624451884536,0.0071441288715133,0.99,5,Dry,31,6,4,3,41,85.0,0.1837579316258885,377.56506724863937,377.56506724863937,,2,188.78253362431968,188.78253362431968,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,418.56506724863937,990.0,965.6815428026188,24.31845719738112,0.1832563618097576,0.0455130134497278,989.7712306247404,0.2521615394406903,0.2521615394406903,0.0,0.0,23.83752628268093,23.83752628268093,24.08968782212162,24.08968782212162,,0.9306557700749924,0.9306557700749924,0.0,0.0,41.07246508555188,41.07246508555188,0.0,0.0,0.8365064172210158,0.8365064172210158,0.0,0.0,0.9736506417221016,0.9736506417221016,0.96,0.96,39.9902319876562,39.9902319876562,0.0,0.0,79.98046397531239,1919.5311354074972,0.1729064074186152,5.884229627119442e-05
