Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1995-03-15,1995-03-26,764.3804,0.8926299826267534,682.3088631722309,0.445,1995,3,15,1995.03,1994,6,166,24,0.0589514857780807,15.502539386961416,0.0227207064479363,0.99,5,Dry,36,8,6,4,53,107.0,0.1568204749715975,575.3088631722309,575.3088631722309,,3,191.7696210574103,191.7696210574103,191.7696210574103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,625.3088631722309,990.0,966.6292354526888,23.37076454731107,0.2818780899851305,0.1001235452688923,989.617998364746,0.260213369276156,0.260213369276156,0.260213369276156,0.0,22.72854954278089,22.72854954278089,22.72854954278089,22.98876291205704,,0.9304377317220144,0.9304377317220144,0.9304377317220144,0.0,39.77201045188216,39.77201045188216,39.77201045188216,0.0,0.8100205794680684,0.8100205794680684,0.8100205794680684,0.0,0.9710020579468068,0.9710020579468068,0.9710020579468068,0.96,38.61870399745949,38.61870399745949,38.61870399745949,0.0,115.85611199237847,2780.5466878170832,0.1698000982337139,5.5939088359884704e-05
1995-04-15,1995-04-26,1342.9646,0.905877929951145,1216.5619918456675,0.269,1995,4,15,1995.04,1994,7,197,29,0.1051109560954656,0.0,0.0,0.91,5,Dry,40,10,8,5,62,125.0,0.102748565907735,1091.5619918456675,1091.5619918456675,,4,272.8904979614169,272.8904979614169,272.8904979614169,272.8904979614169,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1149.5619918456675,990.0,968.5806234029436,21.419376597056495,0.7711077063529148,0.4690305893993677,988.7598617042476,0.5267573221310692,0.5267573221310692,0.5267573221310692,0.5267573221310692,19.6524809791731,19.6524809791731,19.6524809791731,19.6524809791731,,0.939146165392191,0.939146165392191,0.939146165392191,0.939146165392191,49.39439694386992,49.39439694386992,49.39439694386992,49.39439694386992,1.0059958644372693,1.0059958644372693,1.0059958644372693,1.0059958644372693,0.98,0.98,0.98,0.98,48.2,48.2,48.2,48.2,192.8,4627.200000000001,0.1584793880560905,4.906322861700337e-05
1995-05-15,1995-05-26,901.4559,0.907115570001353,817.7246825595828,0.391,1995,5,15,1995.05,1994,8,227,33,0.0706514125731479,25.80187182678868,0.0315532505953293,0.95,5,Dry,42,9,8,6,82,147.0,0.1797671063809291,670.7246825595828,670.7246825595828,,4,167.6811706398957,167.6811706398957,167.6811706398957,167.6811706398957,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,729.7246825595828,990.0,967.1708987302384,22.829101269761736,0.3412165718906575,0.1312174047678748,989.5275660233416,0.1989811861229517,0.1989811861229517,0.1989811861229517,0.1989811861229517,22.15768610698026,22.15768610698026,22.15768610698026,22.15768610698026,,0.920535231367534,0.920535231367534,0.920535231367534,0.920535231367534,33.54191215937798,33.54191215937798,33.54191215937798,33.54191215937798,0.6831346671971075,0.6831346671971075,0.6831346671971075,0.6831346671971075,0.97,0.97,0.97,0.97,32.53565479459664,32.53565479459664,32.53565479459664,32.53565479459664,130.14261917838655,3123.4228602812773,0.1591521229015902,5.389801283530434e-05
1995-06-15,1995-06-26,353.2963,0.921778111561846,325.6607962357874,0.746,1995,6,15,1995.06,1994,9,258,37,0.028137092794772,4.5209267824618,0.0138823181504123,1.0,5,Dry,39,9,7,5,59,119.0,0.3654108857298276,206.66079623578744,206.66079623578744,,1,206.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,261.6607962357874,990.0,965.028303981179,24.971696018821035,0.1278799763276859,0.0113321592471574,989.8607878644252,0.302182740933215,0.0,0.0,0.0,24.53030114231304,24.83248388324625,24.83248388324625,24.83248388324625,,0.9365947579088644,0.0,0.0,0.0,46.56412005878462,0.0,0.0,0.0,0.9483527506880776,0.0,0.0,0.0,0.98,0.96,0.96,0.96,45.63283765760893,0.0,0.0,0.0,45.63283765760893,1095.1881037826142,0.1401238287969101,6.133620149107718e-05
1995-07-15,1995-07-26,257.7185,0.9439744768586136,243.27968621428656,0.884,1995,7,15,1995.07,1994,10,288,42,0.0210193648889143,2.915737729001989,0.0119851261499644,1.0,5,Dry,37,8,6,4,53,108.0,0.4439334893948812,135.27968621428656,135.27968621428656,,1,135.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,186.27968621428656,990.0,964.6596781172858,25.340321882714196,0.1012752318244801,0.0035279686214286,989.895196799554,0.1295425912557159,0.0,0.0,0.0,25.10597609101249,25.235518682268207,25.235518682268207,25.235518682268207,,0.910979276544016,0.0,0.0,0.0,30.34288667848185,0.0,0.0,0.0,0.6179813987470845,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.432600078127397,0.0,0.0,0.0,29.432600078127397,706.3824018750574,0.120982563468955,6.043569786947701e-05
1995-08-15,1995-08-26,203.2033,0.9854563497164652,200.2479822683398,0.956,1995,8,15,1995.08,1994,11,319,46,0.0173014256679845,0.9221305502795192,0.0046049430303064,1.0,5,Dry,34,7,5,3,44,93.0,0.4644241552225805,107.2479822683398,107.2479822683398,,1,107.2479822683398,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,153.2479822683398,990.0,964.40148789361,25.59851210638999,0.089617275917284,0.0007247982268339,989.909657925856,0.0814169330478764,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8917104835355492,0.0,0.0,0.0,23.82239486055656,0.0,0.0,0.0,0.4851811580561416,0.0,0.0,0.0,0.968518115805614,0.96,0.96,0.96,23.072420984323585,0.0,0.0,0.0,23.072420984323585,553.7381036237659,0.1152192432750991,5.975875436931877e-05
1995-09-15,1995-09-26,144.3068,1.0865561869709144,156.79744636197438,0.994,1995,9,15,1995.09,1994,12,350,50,0.0135472993656745,1.7444503215638747,0.0111255021177878,1.0,5,Dry,30,6,4,2,30,72.0,0.4591911518366477,84.79744636197438,84.79744636197438,,1,84.79744636197438,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,124.79744636197438,990.0,964.486405107276,25.51359489272397,0.0795761622746071,0.0,989.9204238377254,0.0508650377798902,0.0,0.0,0.0,25.38315369266945,25.4,25.4,25.4,,0.8672554128146421,0.0,0.0,0.0,18.30686891586088,0.0,0.0,0.0,0.372848654090853,0.0,0.0,0.0,0.96,0.96,0.96,0.96,17.574594159226447,0.0,0.0,0.0,17.574594159226447,421.7902598214347,0.1120846963199557,5.757050383400919e-05
1995-10-15,1995-10-26,105.1722,1.1140747964374855,117.16969730588252,0.999,1995,10,15,1995.1,1995,1,15,3,0.0101234618472282,0.0,0.0,0.98,5,Dry,24,4,2,2,20,52.0,0.4438007539120726,65.16969730588252,65.16969730588252,,1,65.16969730588252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,95.16969730588252,990.0,964.5,25.5,0.070824342,0.0,989.929175658,0.0300629094136472,0.0,0.0,0.0,25.399112748586315,25.4,25.4,25.4,,0.8191902824789248,0.0,0.0,0.0,13.298043252283476,0.0,0.0,0.0,0.2708359114518019,0.0,0.0,0.0,0.96,0.96,0.96,0.96,12.766121522192138,0.0,0.0,0.0,12.766121522192138,306.38691653261134,0.1089541222323462,5.441401470120842e-05
1995-11-15,1995-11-26,137.2387,1.0772139575724409,147.83544315909697,0.995,1995,11,15,1995.11,1995,2,46,7,0.0127729822889459,0.0,0.0,1.0,5,Dry,23,4,2,2,19,50.0,0.3382138878982572,97.83544315909695,97.83544315909695,,1,97.83544315909695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,126.83544315909695,990.0,964.5,25.5,0.0802954372123682,0.0,989.9197045627876,0.0678129115595538,0.0,0.0,0.0,25.351891651228065,25.4,25.4,25.4,,0.8818642595984012,0.0,0.0,0.0,21.45097456410697,0.0,0.0,0.0,0.4368833923443375,0.0,0.0,0.0,0.9636883392344338,0.96,0.96,0.96,20.672054052644327,0.0,0.0,0.0,20.672054052644327,496.1292972634639,0.1398315154397552,5.869281163788258e-05
1995-12-15,1995-12-26,254.9686,0.9424159355737844,240.286471710938,0.887,1995,12,15,1995.12,1995,3,76,11,0.020760751155825,3.0442676633467163,0.0126693260826141,0.98,5,Dry,26,4,3,2,24,59.0,0.2455402486036598,181.286471710938,181.286471710938,,1,181.286471710938,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,214.286471710938,990.0,964.6417188302656,25.35828116973437,0.111159875100406,0.0081286471710938,989.8807114777284,0.23251909701422,0.0,0.0,0.0,25.006473550448632,25.23899264746285,25.23899264746285,25.23899264746285,,0.929394101293622,0.0,0.0,0.0,41.3196333397179,0.0,0.0,0.0,0.841540393884275,0.0,0.0,0.0,0.9741540393884276,0.96,0.96,0.96,40.251687723934936,0.0,0.0,0.0,40.251687723934936,966.0405053744385,0.1675154137364723,6.167599966084558e-05
1996-01-15,1996-01-26,458.6166,0.911126574868046,417.8577719356288,0.633,1996,1,15,1996.01,1995,4,107,16,0.0361029114952383,14.955394491441384,0.0357906337894925,1.0,5,Dry,29,5,4,2,33,73.0,0.1747005916913894,344.8577719356288,344.8577719356288,,2,172.4288859678144,172.4288859678144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,382.8577719356288,990.0,965.4803599737104,24.51964002628972,0.1706541494097301,0.0389715543871257,989.7903742962033,0.2104264817614671,0.2104264817614671,0.0,0.0,24.099587840731395,24.099587840731395,24.31001432249286,24.31001432249286,,0.9252076835008416,0.9252076835008416,0.0,0.0,37.70488041809614,37.70488041809614,0.0,0.0,0.7679201714479865,0.7679201714479865,0.0,0.0,0.97,0.97,0.96,0.96,36.573734005553256,36.573734005553256,0.0,0.0,73.14746801110651,1755.5392322665562,0.1750535060584559,5.8919191526844734e-05
1996-02-15,1996-02-26,509.9149,0.8935905892579125,455.65515596238953,0.59,1996,2,15,1996.02,1995,5,138,20,0.0393686054751504,0.0,0.0,1.0,5,Dry,31,6,4,3,41,85.0,0.186544580671915,370.65515596238953,370.65515596238953,,2,185.3275779811948,185.3275779811948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,411.65515596238953,990.0,965.6504482018308,24.349551798169276,0.1808176397242196,0.0441310311924779,989.7750513290832,0.242971357429978,0.242971357429978,0.0,0.0,23.881631769822636,23.881631769822636,24.12460312725261,24.12460312725261,,0.9296322820343536,0.9296322820343536,0.0,0.0,40.35096669611397,40.35096669611397,0.0,0.0,0.8218119490043578,0.8218119490043578,0.0,0.0,0.9721811949004358,0.9721811949004358,0.96,0.96,39.22845101801577,39.22845101801577,0.0,0.0,78.45690203603154,1882.965648864757,0.1721848222485767,5.879746591494615e-05
1996-03-15,1996-03-26,653.5614,0.8750395785925671,571.8920920403683,0.4970000000000001,1996,3,15,1996.03,1995,6,167,24,0.0494114767522878,0.0,0.0,1.0,5,Dry,36,8,6,4,53,107.0,0.1870982331968443,464.8920920403683,464.8920920403683,,3,154.96403068012276,154.96403068012276,154.96403068012276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,514.8920920403683,990.0,966.1735144141816,23.826485585818432,0.2191293262985775,0.0629784184080736,989.7178922552932,0.1699223062690651,0.1699223062690651,0.1699223062690651,0.0,23.37445553484272,23.37445553484272,23.37445553484272,23.544377841111785,,0.9177321109383642,0.9177321109383642,0.9177321109383642,0.0,32.60070821830808,32.60070821830808,32.60070821830808,0.0,0.6639655441610607,0.6639655441610607,0.6639655441610607,0.0,0.97,0.97,0.97,0.96,31.622686971758835,31.622686971758835,31.622686971758835,0.0,94.8680609152765,2276.833461966636,0.1658845475145685,5.668463627220422e-05
1996-04-15,1996-04-26,849.2947,0.8954821115912885,760.52821131929,0.409,1996,4,15,1996.04,1995,7,198,29,0.0657096374579866,8.862623163313287,0.0116532470872306,1.0,5,Dry,40,10,8,5,62,125.0,0.1643594519434883,635.52821131929,635.52821131929,,3,211.84273710643,211.84273710643,211.84273710643,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,693.52821131929,990.0,966.9421128452772,23.057887154722835,0.3206464737356244,0.120658463395787,989.5586950628684,0.31752821131929,0.31752821131929,0.31752821131929,0.0,22.299054006272083,22.299054006272083,22.299054006272083,22.61658221759137,,0.935870677328372,0.935870677328372,0.935870677328372,0.0,43.35653414720567,43.35653414720567,43.35653414720567,0.0,0.8830251353809708,0.8830251353809708,0.8830251353809708,0.0,0.978302513538097,0.978302513538097,0.978302513538097,0.96,42.41580633451164,42.41580633451164,42.41580633451164,0.0,127.24741900353492,3053.9380560848385,0.1673145283891554,5.561752357992741e-05
1996-05-15,1996-05-26,827.5366,0.8937943571986156,739.6475434553279,0.419,1996,5,15,1996.05,1995,8,228,33,0.0639055477545403,12.01804470064883,0.0162483399113387,1.0,5,Dry,42,9,8,6,82,147.0,0.1987433086213965,592.6475434553279,592.6475434553279,,3,197.549181151776,197.549181151776,197.549181151776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,651.6475434553279,990.0,966.8585901738212,23.141409826178688,0.2968461026154402,0.1070590173821311,989.5960948800024,0.2761377072249727,0.2761377072249727,0.2761377072249727,0.0,22.461366998956223,22.461366998956223,22.461366998956223,22.7375047061812,,0.931941204041838,0.931941204041838,0.931941204041838,0.0,40.55446074318194,40.55446074318194,40.55446074318194,0.0,0.8259564306147035,0.8259564306147035,0.8259564306147035,0.0,0.9725956430614704,0.9725956430614704,0.9725956430614704,0.96,39.4430918255262,39.4430918255262,39.4430918255262,0.0,118.3292754765786,2839.902611437886,0.1599806239114823,5.546170493899313e-05
1996-06-15,1996-06-26,374.7305,0.908907350449394,340.5953058875766,0.721,1996,6,15,1996.06,1995,9,259,37,0.0294274344286866,4.024157841655892,0.0118150713532857,0.99,5,Dry,39,9,7,5,59,119.0,0.3493882562177161,221.5953058875766,221.5953058875766,,2,110.79765294378832,110.79765294378832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,276.5953058875766,990.0,965.102976529438,24.89702347056209,0.1331508281542462,0.0143190611775153,989.8525301106682,0.0868762447100612,0.0868762447100612,0.0,0.0,24.66267733652025,24.66267733652025,24.74955358123032,24.74955358123032,,0.8937733262677492,0.8937733262677492,0.0,0.0,23.951729081462204,23.951729081462204,0.0,0.0,0.4878152562415927,0.4878152562415927,0.0,0.0,0.9687815256241592,0.9687815256241592,0.96,0.96,23.20399264087549,23.20399264087549,0.0,0.0,46.40798528175099,1113.7916467620237,0.1362555046400707,5.817409791725794e-05
1996-07-15,1996-07-26,268.1972,0.9570673705328404,256.6827889882703,0.865,1996,7,15,1996.07,1995,10,289,42,0.0221773929685865,0.0,0.0,0.99,5,Dry,37,8,6,4,53,108.0,0.4207527915123881,148.68278898827032,148.68278898827032,,1,148.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,199.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1060056199817007,0.004868278898827,989.8891261011196,0.1564602010956022,0.0,0.0,0.0,25.0059347440708,25.1623949451664,25.1623949451664,25.1623949451664,,0.916811505312164,0.0,0.0,0.0,33.42893545591897,0.0,0.0,0.0,0.6808337160064962,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.4260673922414,0.0,0.0,0.0,32.4260673922414,778.2256174137935,0.1263273923430962,6.058025278904247e-05
1996-08-15,1996-08-26,209.197,0.9663848551669614,202.1648125463628,0.946,1996,8,15,1996.08,1995,11,320,46,0.0174670398040057,0.5850493913180799,0.002893922953006,0.99,5,Dry,34,7,5,3,44,93.0,0.4600207070093968,109.1648125463628,109.1648125463628,,1,109.1648125463628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,155.1648125463628,990.0,964.4129888752782,25.58701112472181,0.0902937872743529,0.0009164812546362,989.908789731471,0.0843305150704714,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8933173623576158,0.0,0.0,0.0,24.29186530772132,0.0,0.0,0.0,0.4947426742916765,0.0,0.0,0.0,0.9694742674291676,0.96,0.96,0.96,23.55033832369114,0.0,0.0,0.0,23.55033832369114,565.2081197685874,0.1164907880212354,5.9925542790553e-05
1996-09-15,1996-09-26,149.1437,1.0630143726053345,158.54189668353823,0.993,1996,9,15,1996.09,1995,12,351,51,0.0136980198734577,4.239406141290631,0.0267399736597879,0.99,5,Dry,30,6,4,2,30,72.0,0.4541386315297938,86.54189668353823,86.54189668353823,,1,86.54189668353823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,126.54189668353824,990.0,964.4829162066328,25.51708379336708,0.0801918351737214,0.0,989.9198081648262,0.0530119518875874,0.0,0.0,0.0,25.383880006305727,25.4,25.4,25.4,,0.8694511565455533,0.0,0.0,0.0,18.731316591242983,0.0,0.0,0.0,0.3814932095976167,0.0,0.0,0.0,0.96,0.96,0.96,0.96,17.982063927593263,0.0,0.0,0.0,17.982063927593263,431.5695342622384,0.1134215264466454,5.771791408651821e-05
1996-10-15,1996-10-26,105.1722,1.1140747964374855,117.16969730588252,0.999,1996,10,15,1996.1,1996,1,15,3,0.0101234618472282,2.820812336502115,0.0240745892612329,0.99,5,Dry,24,4,2,2,20,52.0,0.4438007539120726,65.16969730588252,65.16969730588252,,1,65.16969730588252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,95.16969730588252,990.0,964.5,25.5,0.070824342,0.0,989.929175658,0.0300629094136472,0.0,0.0,0.0,25.399112748586315,25.4,25.4,25.4,,0.8191902824789248,0.0,0.0,0.0,13.298043252283476,0.0,0.0,0.0,0.2708359114518019,0.0,0.0,0.0,0.96,0.96,0.96,0.96,12.766121522192138,0.0,0.0,0.0,12.766121522192138,306.38691653261134,0.1089541222323462,5.441401470120842e-05
1996-11-15,1996-11-26,146.7127,1.0624149410865673,155.86976452715123,0.994,1996,11,15,1996.11,1996,2,46,7,0.0134671476551458,29.90894104476192,0.1918841741725479,0.97,5,Dry,23,4,2,2,19,50.0,0.3207806218972661,105.86976452715125,105.86976452715125,,1,105.86976452715125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,134.86976452715123,990.0,964.4882604709456,25.511739529054356,0.0831310088924211,0.0005869764527151,989.9162820146548,0.0793220420812698,0.0,0.0,0.0,25.34869950162791,25.4,25.4,25.4,,0.8904698981995343,0.0,0.0,0.0,23.436112423138507,0.0,0.0,0.0,0.4773138986382588,0.0,0.0,0.0,0.967731389863826,0.96,0.96,0.96,22.679861648248703,0.0,0.0,0.0,22.679861648248703,544.3166795579689,0.1455052024813834,5.9506711827457535e-05
1996-12-15,1996-12-26,229.1212,0.9755995102100816,223.5305304987461,0.92,1996,12,15,1996.12,1996,3,76,11,0.0193130378350916,6.948715692113267,0.0310862040930567,0.99,5,Dry,26,4,3,2,24,59.0,0.2639460474072957,164.5305304987461,164.5305304987461,,1,164.5305304987461,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,197.5305304987461,990.0,964.5411831829924,25.45881681700746,0.1052460183997532,0.0064530530498746,989.8883009285504,0.191520220147116,0.0,0.0,0.0,25.155597525410737,25.347117745557853,25.347117745557853,25.347117745557853,,0.9231984067471666,0.0,0.0,0.0,37.47269096282147,0.0,0.0,0.0,0.763191261971924,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.34851023393682,0.0,0.0,0.0,36.34851023393682,872.3642456144837,0.1626109424642587,6.136738493280877e-05
1997-01-15,1997-01-26,442.9194,0.9034510418651028,400.15599339226617,0.654,1997,1,15,1997.01,1996,4,107,16,0.0345734778290917,9.42240667938853,0.0235468338222586,0.98,5,Dry,29,5,4,2,33,73.0,0.1824288557598569,327.15599339226617,327.15599339226617,,2,163.57799669613308,163.57799669613308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,365.15599339226617,990.0,965.4007019702652,24.59929802973477,0.164406642531761,0.0354311986784532,989.8001621587898,0.189329392401106,0.189329392401106,0.0,0.0,24.21013079612348,24.21013079612348,24.399460188524586,24.399460188524586,,0.92204547510817,0.92204547510817,0.0,0.0,35.81072069351143,35.81072069351143,0.0,0.0,0.729342580315915,0.729342580315915,0.0,0.0,0.97,0.97,0.96,0.96,34.736399072706085,34.736399072706085,0.0,0.0,69.47279814541217,1667.347155489892,0.1736142886589459,5.898714947794965e-05
1997-02-15,1997-02-26,834.7498,0.8963571399655789,748.233943314839,0.416,1997,2,15,1997.02,1996,5,138,20,0.0646474127024021,0.0,0.0,0.8,4,Mod_Dry,36,6,5,4,54,105.0,0.1403304420203488,643.233943314839,643.233943314839,,3,214.41131443827967,214.41131443827967,214.41131443827967,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,690.233943314839,990.0,966.8929357732592,23.107064226740704,0.3187743736695519,0.1229701829944517,989.558255443336,0.325233943314839,0.325233943314839,0.325233943314839,0.0,22.34008572676193,22.34008572676193,22.34008572676193,22.66531967007677,,0.9365045032878896,0.9365045032878896,0.9365045032878896,0.0,43.99274933435297,43.99274933435297,43.99274933435297,0.0,0.8959826748340727,0.8959826748340727,0.8959826748340727,0.0,0.9795982674834072,0.9795982674834072,0.9795982674834072,0.96,43.09522102976399,43.09522102976399,43.09522102976399,0.0,129.28566308929197,3102.855914143008,0.1727877547448975,5.583145069490226e-05
1997-03-15,1997-03-26,955.5912,0.91769253620946,876.9389119074414,0.3720000000000001,1997,3,15,1997.03,1996,6,166,24,0.0757675219888029,0.0,0.0,0.96,5,Dry,36,8,6,4,53,107.0,0.1220153405751637,769.9389119074414,769.9389119074414,,4,192.48472797686037,192.48472797686037,192.48472797686037,192.48472797686037,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,819.9389119074414,990.0,967.4077556476298,22.592244352370244,0.4055494961773988,0.1749694559537206,989.4194810478688,0.2621584600970601,0.2621584600970601,0.2621584600970601,0.2621584600970601,21.74956694014207,21.74956694014207,21.74956694014207,21.74956694014207,,0.9293204592569296,0.9293204592569296,0.9293204592569296,0.9293204592569296,38.15496764034845,38.15496764034845,38.15496764034845,38.15496764034845,0.7770869173187057,0.7770869173187057,0.7770869173187057,0.7770869173187057,0.97,0.97,0.97,0.97,37.010318611138,37.010318611138,37.010318611138,37.010318611138,148.041274444552,3552.990586669248,0.1688159487900308,5.3410180468371175e-05
1997-04-15,1997-04-26,1372.4449,0.9145051960029634,1255.1079922777674,0.265,1997,4,15,1997.04,1996,7,197,29,0.1084413305327991,9.027629492862618,0.0071927113430927,0.92,5,Dry,40,10,8,5,62,125.0,0.099593023683285,1130.1079922777674,1100.0,,4,275.0,275.0,275.0,275.0,30.10799227776738,9.634557528885562,2.4086393822213905,1.9269115057771125,1.2043196911106953,14.93356416977262,49.634557528885566,12.408639382221391,9.926911505777111,6.204319691110696,76.93356416977262,1171.9701084168842,990.0,968.70176797573,21.29823202426985,0.8039458545123053,0.48,988.7160541454876,0.5349,0.5349,0.5349,0.5349,19.479386169757497,19.479386169757497,19.479386169757497,19.479386169757497,,0.9385656848496432,0.9385656848496432,0.9385656848496432,0.9385656848496432,49.30731256589007,49.30731256589007,49.30731256589007,49.30731256589007,1.0042222518511217,1.0042222518511217,1.0042222518511217,1.0042222518511217,0.98,0.98,0.98,0.98,48.2,48.2,48.2,48.2,192.8,4627.200000000001,0.1536122797290988,4.8686868686868696e-05
1997-05-15,1997-05-26,1463.3217,0.94550510416192,1383.5781363808978,0.248,1997,5,15,1997.05,1996,8,227,33,0.1195411509833096,0.0,0.0,0.86,4,Mod_Dry,47,10,10,10,115,192.0,0.1387706230327006,1191.5781363808978,1100.0,,4,275.0,275.0,275.0,275.0,91.57813638089785,22.41756463490728,4.769694603171763,4.769694603171763,4.769694603171763,54.85148793647527,69.41756463490728,14.769694603171764,14.769694603171764,14.769694603171764,169.85148793647528,1198.9569538412509,990.0,969.108483209846,20.89151679015401,0.8434939363684241,0.48,988.6765060636316,0.5349,0.5349,0.5349,0.5349,19.033122853785574,19.033122853785574,19.033122853785574,19.033122853785574,,0.937173343303811,0.937173343303811,0.937173343303811,0.937173343303811,48.10623531560838,48.10623531560838,48.10623531560838,48.10623531560838,0.979760393393246,0.979760393393246,0.979760393393246,0.979760393393246,0.98,0.98,0.98,0.98,47.14411060929621,47.14411060929621,47.14411060929621,47.14411060929621,188.57644243718485,4525.834618492437,0.1362962000328038,4.7620313746763854e-05
1997-06-15,1997-06-26,792.06,0.8911767402221192,705.8654488603318,0.435,1997,6,15,1997.06,1996,9,258,37,0.0609867747815326,42.3684944545073,0.0600234712194996,0.8300000000000001,4,Mod_Dry,45,10,9,9,88,161.0,0.2280887954778712,544.8654488603318,544.8654488603318,,3,181.6218162867773,181.6218162867773,181.6218162867773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,608.8654488603318,990.0,966.7234617954412,23.276538204558733,0.2725334595609603,0.0879461795441327,989.639520360895,0.2333842860198853,0.2333842860198853,0.2333842860198853,0.0,22.6826742794338,22.6826742794338,22.6826742794338,22.91605856545368,,0.9269302785116328,0.9269302785116328,0.9269302785116328,0.0,37.44967379580034,37.44967379580034,37.44967379580034,0.0,0.7627224805661984,0.7627224805661984,0.7627224805661984,0.0,0.97,0.97,0.97,0.96,36.32618358192633,36.32618358192633,36.32618358192633,0.0,108.978550745779,2615.485217898696,0.1543899774691229,5.55583396137952e-05
1997-07-15,1997-07-26,377.3562,0.9047288410004722,341.4050374703424,0.72,1997,7,15,1997.07,1996,10,288,42,0.0294973952374375,3.2144262588901142,0.0094152865543741,0.93,5,Dry,37,8,6,4,53,108.0,0.3163397962731639,233.4050374703424,233.4050374703424,,2,116.7025187351712,116.7025187351712,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,284.4050374703424,990.0,965.1070251873516,24.89297481264828,0.1359071247409932,0.0166810074940684,989.8474118677648,0.0964261811003841,0.0964261811003841,0.0,0.0,24.643960499312783,24.643960499312783,24.740386680413167,24.740386680413167,,0.8987008879748908,0.8987008879748908,0.0,0.0,25.348052830942645,25.348052830942645,0.0,0.0,0.5162536218114592,0.5162536218114592,0.0,0.0,0.97,0.97,0.96,0.96,24.587611246014365,24.587611246014365,0.0,0.0,49.17522249202873,1180.2053398086896,0.1440377765260729,5.85239469276631e-05
1997-08-15,1997-08-26,250.8784,0.9414693900674836,236.1943342291061,0.893,1997,8,15,1997.08,1996,11,319,46,0.0204071904773947,3.4469595323380133,0.0145937435103523,0.97,5,Dry,34,7,5,3,44,93.0,0.3937435684201931,143.19433422910612,143.19433422910612,,1,143.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,189.1943342291061,990.0,964.6171660053748,25.382833994625344,0.1023039053103338,0.0043194334229106,989.8933766612668,0.1451525551427943,0.0,0.0,0.0,25.131058100749307,25.2762106558921,25.2762106558921,25.2762106558921,,0.9146086504250428,0.0,0.0,0.0,32.27829697116711,0.0,0.0,0.0,0.6573991236490246,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.309948062032092,0.0,0.0,0.0,31.309948062032092,751.4387534887703,0.1325601148064024,6.073709439574386e-05
1997-09-15,1997-09-26,188.6959,1.0242652879741163,193.27466035303507,0.97,1997,9,15,1997.09,1996,12,350,50,0.0166989306545022,0.0,0.0,0.97,5,Dry,30,6,4,2,30,72.0,0.3725268478986586,121.27466035303507,121.27466035303507,,1,121.27466035303507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,161.27466035303507,990.0,964.413450679294,25.586549320706126,0.0924501500356086,0.0021274660353035,989.9054223839292,0.104117909014281,0.0,0.0,0.0,25.38785379562098,25.4,25.4,25.4,,0.9034550439751268,0.0,0.0,0.0,27.279807537769177,0.0,0.0,0.0,0.555596894862916,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.4614133116361,0.0,0.0,0.0,26.4614133116361,635.0739194792664,0.1369109290545472,6.060946751092367e-05
1997-10-15,1997-10-26,153.4252,1.0737560039606149,164.74122965885817,0.991,1997,10,15,1997.1,1997,1,15,3,0.0142336422425253,0.6997485894509339,0.0042475620152887,0.94,5,Dry,24,4,2,2,20,52.0,0.3156465452375233,112.74122965885816,112.74122965885816,,1,112.74122965885816,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,142.74122965885817,990.0,964.4705175406824,25.529482459317705,0.0859091033431536,0.0012741229658858,989.9128167736908,0.089985967454173,0.0,0.0,0.0,25.35231326555444,25.4,25.4,25.4,,0.8962470643225877,0.0,0.0,0.0,25.12272853135909,0.0,0.0,0.0,0.5116645322069062,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.36904667541832,0.0,0.0,0.0,24.36904667541832,584.8571202100397,0.1479231806505336,6.0041740298055947e-05
1997-11-15,1997-11-26,157.162,1.0617930438264065,166.8735183538457,0.989,1997,11,15,1997.11,1997,2,46,7,0.0144178719857722,0.0,0.0,0.91,5,Dry,23,4,2,2,19,50.0,0.2996281284965651,116.8735183538457,116.8735183538457,,1,116.8735183538457,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,145.8735183538457,990.0,964.4662529632924,25.533747036707723,0.0870145892591853,0.0016873518353845,989.9112980589056,0.0967100404673838,0.0,0.0,0.0,25.3483350551458,25.4,25.4,25.4,,0.8997125003533675,0.0,0.0,0.0,26.140146137953447,0.0,0.0,0.0,0.5323858683900906,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.355941753814843,0.0,0.0,0.0,25.355941753814843,608.5426020915562,0.1519470674792691,6.026444016610455e-05
1997-12-15,1997-12-26,282.0511,0.9362353611713602,264.06621347727946,0.853,1997,12,15,1997.12,1997,3,76,11,0.0228153208444369,7.419148445008204,0.0280957883528956,0.97,5,Dry,26,4,3,2,24,59.0,0.223428810611837,205.06621347727943,205.06621347727943,,1,205.06621347727943,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,238.06621347727943,990.0,964.7562648539092,25.2437351460909,0.1195527160071764,0.0110132426954558,989.8694340412974,0.2974946676232016,0.0,0.0,0.0,24.81567451976508,25.11316918738828,25.11316918738828,25.11316918738828,,0.9364065279415894,0.0,0.0,0.0,46.73296422314736,0.0,0.0,0.0,0.9517915320396612,0.0,0.0,0.0,0.98,0.96,0.96,0.96,45.79830493868442,0.0,0.0,0.0,45.79830493868442,1099.159318528426,0.1734349288218386,6.203728618252516e-05
1998-01-15,1998-01-26,591.2615,0.8901106602929673,526.2881641708102,0.536,1998,1,15,1998.01,1997,4,107,16,0.045471297384358,6.647060694109314,0.0126300782473078,0.78,4,Mod_Dry,34,5,4,3,45,91.0,0.1729090756646113,435.2881641708102,435.2881641708102,,2,217.6440820854051,217.6440820854051,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,478.2881641708102,990.0,965.9682967387686,24.031703261231428,0.2043344957317742,0.057057632834162,989.738607871434,0.3351437728230477,0.3351437728230477,0.0,0.0,23.435167359842435,23.435167359842435,23.770311132665483,23.770311132665483,,0.9383782032198288,0.9383782032198288,0.0,0.0,46.93875141380205,46.93875141380205,0.0,0.0,0.955982717185378,0.955982717185378,0.0,0.0,0.98,0.98,0.96,0.96,45.99997638552601,45.99997638552601,0.0,0.0,91.99995277105202,2207.9988665052488,0.174809085657478,5.870948153411119e-05
1998-02-15,1998-02-26,980.5704,0.924461588505012,906.4996696249948,0.357,1998,2,15,1998.02,1997,5,138,20,0.0783215714555995,0.0,0.0,0.55,3,Normal,43,7,5,4,78,137.0,0.151130777639086,769.4996696249948,769.4996696249948,,4,192.3749174062487,192.3749174062487,192.3749174062487,192.3749174062487,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,824.4996696249948,990.0,967.5259986785,22.47400132150005,0.4097226514480198,0.1747498348124974,989.4155275137396,0.2618597753449965,0.2618597753449965,0.2618597753449965,0.2618597753449965,21.62766905989462,21.62766905989462,21.62766905989462,21.62766905989462,,0.9291797898176464,0.9291797898176464,0.9291797898176464,0.9291797898176464,37.91373903558205,37.91373903558205,37.91373903558205,37.91373903558205,0.7721739111116507,0.7721739111116507,0.7721739111116507,0.7721739111116507,0.97,0.97,0.97,0.97,36.77632686451459,36.77632686451459,36.77632686451459,36.77632686451459,147.10530745805835,3530.5273789934004,0.1622783905910452,5.3102797854260335e-05
1998-03-15,1998-03-26,2349.8899,1.0014195225473477,2353.225621696834,0.1369999999999999,1998,3,15,1998.03,1997,6,166,24,0.2033186937146064,0.0,0.0,0.33,2,Mod_Wet,59,11,12,13,144,239.0,0.1015627221616195,2114.225621696834,1100.0,,4,275.0,275.0,275.0,275.0,1014.225621696834,41.0,7.0,13.0,55.1670840253508,898.0585376714831,100.0,18.0,25.0,68.1670840253508,1042.058537671483,1243.0,990.0,971.952613569613,18.04738643038695,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.106197017868674,16.106197017868674,16.106197017868674,16.106197017868674,,0.924333861148986,0.924333861148986,0.924333861148986,0.924333861148986,40.150713139506834,40.150713139506834,40.150713139506834,40.150713139506834,0.817733465163072,0.817733465163072,0.817733465163072,0.817733465163072,0.9717733465163072,0.9717733465163072,0.9717733465163072,0.9717733465163072,39.017392872594826,39.017392872594826,39.017392872594826,39.017392872594826,156.0695714903793,3745.6697157691033,0.0663215503228469,3.941150795211598e-05
1998-04-15,1998-04-26,3188.9642,1.0315586851813885,3289.6037172425176,0.069,1998,4,15,1998.04,1997,7,197,29,0.2842217611697536,56.533653888248864,0.0171855514364622,0.36,2,Mod_Wet,70,14,18,25,168,295.0,0.0896764550859886,2994.6037172425176,1100.0,,4,275.0,275.0,275.0,275.0,1894.6037172425176,30.000000000000057,4.0,7.0,55.0,1798.6037172425176,100.0,18.0,25.0,80.0,1966.6037172425176,1243.0,990.0,974.1746364484424,15.82536355155753,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.884174139039253,13.884174139039253,13.884174139039253,13.884174139039253,,0.9001357254059118,0.9001357254059118,0.9001357254059118,0.9001357254059118,33.70539678678372,33.70539678678372,33.70539678678372,33.70539678678372,0.6864642930098517,0.6864642930098517,0.6864642930098517,0.6864642930098517,0.97,0.97,0.97,0.97,32.6942348831802,32.6942348831802,32.6942348831802,32.6942348831802,130.7769395327208,3138.6465487852997,0.0397546181162342,3.302447967998e-05
1998-05-15,1998-05-26,2595.6253,1.0142806012961758,2632.6923900235674,0.114,1998,5,15,1998.05,1997,8,227,33,0.2274646224980362,15.849265029906292,0.0060201735265259,0.31,2,Mod_Wet,65,14,17,23,202,321.0,0.1219284110883636,2311.6923900235674,1100.0,,4,275.0,275.0,275.0,275.0,1211.6923900235674,35.0,4.0,8.0,57.0,1107.6923900235674,100.0,18.0,25.0,80.0,1309.6923900235674,1243.0,990.0,972.627188527643,17.372811472356943,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.431622059838666,15.431622059838666,15.431622059838666,15.431622059838666,,0.9177517749372816,0.9177517749372816,0.9177517749372816,0.9177517749372816,38.19514866616141,38.19514866616141,38.19514866616141,38.19514866616141,0.7779052681499268,0.7779052681499268,0.7779052681499268,0.7779052681499268,0.97,0.97,0.97,0.97,37.04929420617656,37.04929420617656,37.04929420617656,37.04929420617656,148.19717682470625,3556.7322437929497,0.0562911099626719,3.742352950118845e-05
1998-06-15,1998-06-26,1286.0988,0.9120856039266032,1173.0322007072791,0.281,1998,6,15,1998.06,1997,9,258,37,0.1013499821411089,25.563766995533115,0.0217928945003551,0.47,3,Normal,53,12,12,13,120,210.0,0.1790232185215211,963.0322007072792,963.0322007072792,,4,240.75805017681975,240.75805017681975,240.75805017681975,240.75805017681975,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1040.0322007072791,990.0,968.4438154879372,21.556184512062828,0.610596424744823,0.3204257605658233,989.0689778146892,0.41000769260826,0.41000769260826,0.41000769260826,0.41000769260826,20.2151546341439,20.2151546341439,20.2151546341439,20.2151546341439,,0.9386271368115644,0.9386271368115644,0.9386271368115644,0.9386271368115644,44.80120454045606,44.80120454045606,44.80120454045606,44.80120454045606,0.9124481576467628,0.9124481576467628,0.9124481576467628,0.9124481576467628,0.98,0.98,0.98,0.98,43.90518044964694,43.90518044964694,43.90518044964694,43.90518044964694,175.62072179858777,4214.897323166107,0.1497151755021706,5.065618137909926e-05
1998-07-15,1998-07-26,567.6156,0.8793554915679047,499.1358949596112,0.55,1998,7,15,1998.07,1997,10,288,42,0.0431253413245104,13.149944412396906,0.0263454192439134,0.54,3,Normal,50,10,9,9,108,186.0,0.3726440071296628,313.1358949596112,313.1358949596112,,2,156.5679474798056,156.5679474798056,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,382.1358949596112,990.0,965.8461115273184,24.15388847268173,0.1703993766273416,0.0326271789919222,989.7969734443808,0.1734808434051684,0.1734808434051684,0.0,0.0,23.77738107365736,23.77738107365736,23.950861917062525,23.950861917062525,,0.9187843484622212,0.9187843484622212,0.0,0.0,33.54433327234642,33.54433327234642,0.0,0.0,0.683183977033532,0.683183977033532,0.0,0.0,0.97,0.97,0.96,0.96,32.53800327417603,32.53800327417603,0.0,0.0,65.07600654835205,1561.8241571604494,0.130377332517065,5.772787079547335e-05
1998-08-15,1998-08-26,386.4594,0.9011465145423716,348.25654132213623,0.711,1998,8,15,1998.08,1997,11,319,46,0.0300893651702325,5.983561035691366,0.0171814749350439,0.56,3,Normal,47,8,6,5,89,155.0,0.445074195624729,193.25654132213623,193.25654132213623,,1,193.25654132213623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,254.25654132213623,990.0,965.1412827066108,24.858717293389304,0.1252667850381238,0.0093256541322136,989.8654075608296,0.2642577923962105,0.0,0.0,0.0,24.459867061822774,24.724124854218985,24.724124854218985,24.724124854218985,,0.9326195655347188,0.0,0.0,0.0,43.23460713117985,0.0,0.0,0.0,0.8805418967653736,0.0,0.0,0.0,0.9780541896765372,0.96,0.96,0.96,42.28578864366955,0.0,0.0,0.0,42.28578864366955,1014.8589274480692,0.1214213765608937,6.077958510827333e-05
1998-09-15,1998-09-26,260.6582,0.9411384160257336,245.3154454721189,0.882,1998,9,15,1998.09,1997,12,350,50,0.021195254488791,1.5335195937600758,0.0062512150052711,0.62,3,Normal,40,6,4,3,65,118.0,0.4810133327434989,127.31544547211892,127.31544547211892,,1,127.31544547211892,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,177.3154454721189,990.0,964.6718926728328,25.32810732716723,0.0981114615423084,0.0027315445472118,989.8991569939104,0.114767801849814,0.0,0.0,0.0,25.11249651922784,25.22726432107765,25.22726432107765,25.22726432107765,,0.90735204752836,0.0,0.0,0.0,28.45021197807853,0.0,0.0,0.0,0.579434052506691,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.596705618736173,0.0,0.0,0.0,27.596705618736173,662.3209348496682,0.1124947740882163,6.021069582196756e-05
1998-10-15,1998-10-26,197.7856,0.9912735433022318,196.05963252615788,0.962,1998,10,15,1998.1,1998,1,15,3,0.01693955225026,0.6188520730835876,0.0031564481944085,0.77,4,Mod_Dry,31,4,3,2,33,73.0,0.3723356973560607,123.05963252615788,123.05963252615788,,1,123.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.05963252615788,990.0,964.4078807349476,25.59211926505236,0.0923742597658043,0.0023059632526157,989.9053197769816,0.1072237605955147,0.0,0.0,0.0,25.39021528143836,25.4,25.4,25.4,,0.9049546851502216,0.0,0.0,0.0,27.729850580173792,0.0,0.0,0.0,0.5647627409404031,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.897955062768578,0.0,0.0,0.0,26.897955062768578,645.5509215064459,0.1371927240513414,6.071571993776423e-05
1998-11-15,1998-11-26,197.7856,0.9912735433022318,196.05963252615788,0.962,1998,11,15,1998.11,1998,2,46,7,0.01693955225026,0.0,0.0,0.9,5,Dry,23,4,2,2,19,50.0,0.2550244502438772,146.05963252615788,146.05963252615788,,1,146.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,175.05963252615788,990.0,964.4078807349476,25.59211926505236,0.0973153122458043,0.0046059632526157,989.8980787245016,0.1510040356544084,0.0,0.0,0.0,25.339193953899557,25.4,25.4,25.4,,0.9159957456989952,0.0,0.0,0.0,33.24720609193788,0.0,0.0,0.0,0.6771325069641115,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.24978990917974,0.0,0.0,0.0,32.24978990917974,773.9949578203137,0.164489698841382,6.133299680298598e-05
1998-12-15,1998-12-26,362.9525,0.9155446385130294,332.29921540990034,0.735,1998,12,15,1998.12,1998,3,76,11,0.0287106522114153,2.7608554779954493,0.0083083418496485,0.79,4,Mod_Dry,31,5,3,2,36,77.0,0.2317188739221618,255.29921540990037,255.29921540990037,,2,127.64960770495016,127.64960770495016,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,294.29921540990034,990.0,965.0614960770496,24.93850392295053,0.1393990871208081,0.02105984308198,989.8395410697972,0.1153692938689103,0.1153692938689103,0.0,0.0,24.6626756988788,24.6626756988788,24.77804499274771,24.77804499274771,,0.906910123327144,0.906910123327144,0.0,0.0,28.00029622225562,28.00029622225562,0.0,0.0,0.5702707988239434,0.5702707988239434,0.0,0.0,0.97,0.97,0.96,0.96,27.160287335587952,27.160287335587952,0.0,0.0,54.32057467117591,1303.6937921082215,0.1634688622546699,5.9103387746588194e-05
1999-01-15,1999-01-26,663.2533,0.8749645092220418,580.3230981243996,0.494,1999,1,15,1999.01,1998,4,107,16,0.0501399156779481,7.444735387682384,0.0128286042925806,0.78,4,Mod_Dry,34,5,4,3,45,91.0,0.1568091986931269,489.3230981243996,489.3230981243996,,3,163.10769937479986,163.10769937479986,163.10769937479986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,532.3230981243996,990.0,966.2114539415596,23.78854605844026,0.2290351954013747,0.0678646196248799,989.7031001849738,0.1882477085620396,0.1882477085620396,0.1882477085620396,0.0,23.303398534852,23.303398534852,23.303398534852,23.49164624341404,,0.921030454591181,0.921030454591181,0.921030454591181,0.0,34.33257795355958,34.33257795355958,34.33257795355958,0.0,0.699237840194696,0.699237840194696,0.699237840194696,0.0,0.97,0.97,0.97,0.96,33.30260061495279,33.30260061495279,33.30260061495279,0.0,99.90780184485835,2397.787244276601,0.1721589269283951,5.67154244005705e-05
1999-02-15,1999-02-26,989.3226,0.9166643109381613,906.87671942455,0.357,1999,2,15,1999.02,1998,5,138,20,0.0783541485582811,0.0,0.0,0.56,3,Normal,43,7,5,4,78,137.0,0.1510679423846408,769.87671942455,769.87671942455,,4,192.4691798561375,192.4691798561375,192.4691798561375,192.4691798561375,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,824.87671942455,990.0,967.5275068776982,22.472493122301785,0.4100676571369306,0.1749383597122749,989.4149939831508,0.2621161692086939,0.2621161692086939,0.2621161692086939,0.2621161692086939,21.625370936243883,21.625370936243883,21.625370936243883,21.625370936243883,,0.9292112665814772,0.9292112665814772,0.9292112665814772,0.9292112665814772,37.92957074171669,37.92957074171669,37.92957074171669,37.92957074171669,0.7724963491184661,0.7724963491184661,0.7724963491184661,0.7724963491184661,0.97,0.97,0.97,0.97,36.79168361946519,36.79168361946519,36.79168361946519,36.79168361946519,147.16673447786076,3532.001627468658,0.1622786552192496,5.3098953942428894e-05
1999-03-15,1999-03-26,2373.8032,1.003751458435271,2382.708424038313,0.135,1999,3,15,1999.03,1998,6,166,24,0.2058660078369102,0.0,0.0,0.43,3,Normal,49,9,9,9,107,183.0,0.0768033546000748,2199.708424038313,1100.0,,4,275.0,275.0,275.0,275.0,1099.7084240383128,51.0,9.0,16.0,54.08402085434325,969.6244031839695,100.0,18.0,25.0,63.08402085434325,1076.6244031839697,1243.0,990.0,972.0237789545752,17.976221045424722,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.035031632906446,16.035031632906446,16.035031632906446,16.035031632906446,,0.923979457531874,0.923979457531874,0.923979457531874,0.923979457531874,39.95798045908229,39.95798045908229,39.95798045908229,39.95798045908229,0.813808155989456,0.813808155989456,0.813808155989456,0.813808155989456,0.9713808155989456,0.9713808155989456,0.9713808155989456,0.9713808155989456,38.81441564803009,38.81441564803009,38.81441564803009,38.81441564803009,155.25766259212037,3726.183902210889,0.0651601601882043,3.9206480452555646e-05
1999-04-15,1999-04-26,2802.899000000001,1.0180822492206687,2853.581718258364,0.097,1999,4,15,1999.04,1998,7,197,29,0.2465494604575225,19.45979552348217,0.0068194281589942,0.5700000000000001,3,Normal,54,13,14,19,117,217.0,0.076044782110688,2636.581718258364,1100.0,,4,275.0,275.0,275.0,275.0,1536.5817182583642,46.0,5.0,11.0,61.0,1413.581718258364,100.0,18.0,25.0,80.0,1530.581718258364,1243.0,990.0,973.1603696647616,16.83963033523844,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.898440922720162,14.898440922720162,14.898440922720162,14.898440922720162,,0.9120236318791026,0.9120236318791026,0.9120236318791026,0.9120236318791026,36.64530225643072,36.64530225643072,36.64530225643072,36.64530225643072,0.7463401681554117,0.7463401681554117,0.7463401681554117,0.7463401681554117,0.97,0.97,0.97,0.97,35.545943188737795,35.545943188737795,35.545943188737795,35.545943188737795,142.18377275495118,3412.4105461188283,0.0498264240498886,3.5904993119937165e-05
1999-05-15,1999-05-26,2750.1807,1.018827290046873,2801.959149720212,0.101,1999,5,15,1999.05,1998,8,227,33,0.2420892705358263,79.98895861045912,0.0285475106296415,0.23,2,Mod_Wet,65,14,17,23,202,321.0,0.1145626980436361,2480.959149720212,1100.0,,4,275.0,275.0,275.0,275.0,1380.9591497202118,35.0,4.000000000000007,8.0,57.0,1276.9591497202118,100.0,18.0,25.0,80.0,1478.9591497202118,1243.0,990.0,973.035763464842,16.96423653515808,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.023047122639802,15.023047122639802,15.023047122639802,15.023047122639802,,0.913400451856114,0.913400451856114,0.913400451856114,0.913400451856114,37.00757644601934,37.00757644601934,37.00757644601934,37.00757644601934,0.7537184612223898,0.7537184612223898,0.7537184612223898,0.7537184612223898,0.97,0.97,0.97,0.97,35.89734915263876,35.89734915263876,35.89734915263876,35.89734915263876,143.58939661055504,3446.145518653321,0.0512460706734047,3.625994863902905e-05
1999-06-15,1999-06-26,1328.0906,0.9063317221724048,1203.6906406989826,0.273,1999,6,15,1999.06,1998,9,258,37,0.103998871356392,35.04616936647085,0.0291155951383983,0.29,2,Mod_Wet,62,12,14,16,153,257.0,0.2135100093914165,946.6906406989826,946.6906406989826,,4,236.6726601747457,236.6726601747457,236.6726601747457,236.6726601747457,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1034.6906406989826,990.0,968.540170585054,21.459829414946057,0.6027685942175565,0.3073525125591861,989.0898788932232,0.3962201381871454,0.3962201381871454,0.3962201381871454,0.3962201381871454,20.153488169982182,20.153488169982182,20.153488169982182,20.153488169982182,,0.9378346645111668,0.9378346645111668,0.9378346645111668,0.9378346645111668,43.86956193219151,43.86956193219151,43.86956193219151,43.86956193219151,0.8934737664397455,0.8934737664397455,0.8934737664397455,0.8934737664397455,0.9793473766439744,0.9793473766439744,0.9793473766439744,0.9793473766439744,42.96354039281213,42.96354039281213,42.96354039281213,42.96354039281213,171.8541615712485,4124.4998777099645,0.1427726990312501,5.042541359432697e-05
1999-07-15,1999-07-26,560.2769999999998,0.8777197698734913,491.76619950541016,0.5539999999999999,1999,7,15,1999.07,1998,10,288,42,0.0424885996372674,9.532822027908937,0.0193848662992627,0.54,3,Normal,50,10,9,9,108,186.0,0.3782285162889763,305.76619950541016,305.76619950541016,,2,152.88309975270508,152.88309975270508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,374.76619950541016,990.0,965.8129478977744,24.18705210222572,0.1677983824432898,0.031153239901082,989.8010483776555,0.1654274954658429,0.1654274954658429,0.0,0.0,23.82267298441554,23.82267298441554,23.988100479881385,23.988100479881385,,0.9173195211550058,0.9173195211550058,0.0,0.0,32.76493448829257,32.76493448829257,0.0,0.0,0.6673102747106429,0.6673102747106429,0.0,0.0,0.97,0.97,0.96,0.96,31.78198645364379,31.78198645364379,0.0,0.0,63.56397290728758,1525.535349774902,0.1292564901191186,5.77456212278323e-05
1999-08-15,1999-08-26,376.9428,0.9047288410004722,341.0310225674728,0.72,1999,8,15,1999.08,1998,11,319,46,0.0294650803498296,4.075652623808423,0.0119509732373454,0.66,3,Normal,47,8,6,5,89,155.0,0.4545041059111663,186.0310225674728,186.0310225674728,,1,186.0310225674728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.0310225674728,990.0,965.1051551128372,24.894844887162662,0.1227166752846843,0.0086031022567472,989.8686802224586,0.2448425200294776,0.0,0.0,0.0,24.51868258959176,24.76352510962124,24.76352510962124,24.76352510962124,,0.9305325808238678,0.0,0.0,0.0,41.62486020372712,0.0,0.0,0.0,0.8477568269598192,0.0,0.0,0.0,0.974775682695982,0.96,0.96,0.96,40.57490152221292,0.0,0.0,0.0,40.57490152221292,973.79763653311,0.1189771570244322,6.058562611139009e-05
1999-09-15,1999-09-26,251.8195,0.9405520044132718,236.8493354753479,0.892,1999,9,15,1999.09,1998,12,350,50,0.02046378258507,6.7005629439070455,0.0282904021261417,0.77,4,Mod_Dry,34,6,4,3,44,91.0,0.3842104932123467,145.8493354753479,145.8493354753479,,1,145.8493354753479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,189.8493354753479,990.0,964.621096012852,25.37890398714785,0.1025350764197728,0.0045849335475347,989.8928799900326,0.1505666177887236,0.0,0.0,0.0,25.12121735939174,25.271783977180466,25.271783977180466,25.271783977180466,,0.9157621798422612,0.0,0.0,0.0,32.90535185294082,0.0,0.0,0.0,0.6701700988378985,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.918191297352596,0.0,0.0,0.0,31.918191297352596,766.0365911364622,0.1347615826461744,6.078988444046223e-05
1999-10-15,1999-10-26,197.7856,0.9912735433022318,196.05963252615788,0.962,1999,10,15,1999.1,1999,1,15,3,0.01693955225026,0.0,0.0,0.8,4,Mod_Dry,31,4,3,2,33,73.0,0.3723356973560607,123.05963252615788,123.05963252615788,,1,123.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.05963252615788,990.0,964.4078807349476,25.59211926505236,0.0923742597658043,0.0023059632526157,989.9053197769816,0.1072237605955147,0.0,0.0,0.0,25.39021528143836,25.4,25.4,25.4,,0.9049546851502216,0.0,0.0,0.0,27.729850580173792,0.0,0.0,0.0,0.5647627409404031,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.897955062768578,0.0,0.0,0.0,26.897955062768578,645.5509215064459,0.1371927240513414,6.071571993776423e-05
