Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
1999-11-15,1999-11-26,210.5129,0.9644233220649272,203.02355035552185,0.945,1999,11,15,1999.11,1999,2,46,7,0.017541234750717,1.6753521884399731,0.0082520091167069,0.8200000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.3300109759812292,136.02355035552185,136.02355035552185,,1,136.02355035552185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,171.02355035552185,990.0,964.4181413021332,25.58185869786689,0.0958908484016111,0.0036023550355521,989.9005067965628,0.1309856876897124,0.0,0.0,0.0,25.35137980673999,25.4,25.4,25.4,,0.9115267952893782,0.0,0.0,0.0,30.826473657716267,0.0,0.0,0.0,0.6278304207274189,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.90167944798478,0.0,0.0,0.0,29.90167944798478,717.6403067516347,0.1472818271359301,6.106311772612454e-05
1999-12-15,1999-12-26,312.8435,0.9288272938647332,290.5775815081716,0.797,1999,12,15,1999.12,1999,3,76,11,0.025105903042306,2.8299010919878924,0.0097388830800366,0.9,5,Dry,26,4,3,2,24,59.0,0.2030438814094844,231.5775815081716,231.5775815081716,,2,115.7887907540858,115.7887907540858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,264.5775815081716,990.0,964.8623103260328,25.13768967396732,0.1289094003489016,0.0163155163016343,989.8547750833494,0.0949093926517824,0.0949093926517824,0.0,0.0,24.897555364664942,24.897555364664942,24.992464757316725,24.992464757316725,,0.8982212865598564,0.8982212865598564,0.0,0.0,25.394827530689188,25.394827530689188,0.0,0.0,0.5172062633541586,0.5172062633541586,0.0,0.0,0.97,0.97,0.96,0.96,24.632982704768512,24.632982704768512,0.0,0.0,49.265965409537024,1182.3831698288886,0.1695449633582678,5.90946252327761e-05
2000-01-15,2000-01-26,507.1746,0.897830776149602,455.356964761364,0.595,2000,1,15,2000.01,1999,4,107,16,0.0393428417553818,8.145179979974216,0.0178874610696748,0.85,4,Mod_Dry,34,5,4,3,45,91.0,0.1998432154160413,364.356964761364,364.356964761364,,2,182.178482380682,182.178482380682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,407.356964761364,990.0,965.649106341426,24.35089365857391,0.1793006746901438,0.0428713929522728,989.7778279323576,0.2348204845421595,0.2348204845421595,0.0,0.0,23.893901106389333,23.893901106389333,24.12872159093149,24.12872159093149,,0.9285265545745164,0.9285265545745164,0.0,0.0,39.63849618414614,39.63849618414614,0.0,0.0,0.8073013479459499,0.8073013479459499,0.0,0.0,0.9707301347945948,0.9707301347945948,0.96,0.96,38.47828274389122,38.47828274389122,0.0,0.0,76.95656548778244,1846.9575717067787,0.1690027197192703,5.867000171276268e-05
2000-02-15,2000-02-26,746.4925,0.8869874635023101,662.1294890984982,0.455,2000,2,15,2000.02,1999,5,138,20,0.0572079878581102,35.78961288580183,0.0540522865618476,0.9,5,Dry,31,6,4,3,41,85.0,0.1283736812805741,577.1294890984982,577.1294890984982,,3,192.37649636616607,192.37649636616607,192.37649636616607,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,618.1294890984982,990.0,966.548517956394,23.451482043606006,0.2777981223991193,0.1008517956393992,989.6213500819616,0.2618640701159717,0.2618640701159717,0.2618640701159717,0.0,22.810968055451543,22.810968055451543,22.810968055451543,23.07283212556752,,0.930761104055684,0.930761104055684,0.930761104055684,0.0,40.05646803090871,40.05646803090871,40.05646803090871,0.0,0.8158140128494645,0.8158140128494645,0.8158140128494645,0.0,0.9715814012849464,0.9715814012849464,0.9715814012849464,0.96,38.91811933999595,38.91811933999595,38.91811933999595,0.0,116.75435801998783,2802.104592479708,0.1763316087597172,5.6194955775562845e-05
2000-03-15,2000-03-26,1061.1535,0.916755206218143,972.817995721604,0.336,2000,3,15,2000.03,1999,6,167,24,0.0840514748303465,0.0,0.0,0.85,4,Mod_Dry,41,8,7,6,67,129.0,0.1326044548593204,843.817995721604,843.817995721604,,4,210.954498930401,210.954498930401,210.954498930401,210.954498930401,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,899.817995721604,990.0,967.7912719828864,22.20872801711357,0.4786399430451335,0.2250543965772832,989.2963056603776,0.314863496791203,0.314863496791203,0.314863496791203,0.314863496791203,21.19017018069995,21.19017018069995,21.19017018069995,21.19017018069995,,0.934548908359622,0.934548908359622,0.934548908359622,0.934548908359622,40.96981193724297,40.96981193724297,40.96981193724297,40.96981193724297,0.8344157217361095,0.8344157217361095,0.8344157217361095,0.8344157217361095,0.9734415721736108,0.9734415721736108,0.9734415721736108,0.9734415721736108,39.881718143846975,39.881718143846975,39.881718143846975,39.881718143846975,159.5268725753879,3828.64494180931,0.1639842943664464,5.251490295835065e-05
2000-04-15,2000-04-26,2950.9948,1.022231970362161,3016.601228932492,0.086,2000,4,15,2000.04,1999,7,198,29,0.2606343461797672,312.9166117592945,0.1037315137175187,0.39,2,Mod_Wet,70,14,18,25,168,295.0,0.0977921765630235,2721.601228932492,1100.0,,4,275.0,275.0,275.0,275.0,1621.6012289324915,30.0,4.0,7.0,55.0,1525.6012289324915,100.0,18.0,25.0,80.0,1693.6012289324915,1243.0,990.0,973.5538650353544,16.446134964645694,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.504945552127417,14.504945552127417,14.504945552127417,14.504945552127417,,0.9076400934506994,0.9076400934506994,0.9076400934506994,0.9076400934506994,35.505952528301506,35.505952528301506,35.505952528301506,35.505952528301506,0.7231354893747761,0.7231354893747761,0.7231354893747761,0.7231354893747761,0.97,0.97,0.97,0.97,34.44077395245246,34.44077395245246,34.44077395245246,34.44077395245246,137.76309580980984,3306.314299435436,0.0456683152179717,3.4788660558032785e-05
2000-05-15,2000-05-26,2175.0,1.0097605349112566,2196.229163431983,0.155,2000,5,15,2000.05,1999,8,228,33,0.1897541997205233,6.145667659279297,0.0027982816008488,0.56,3,Normal,55,13,13,17,178,276.0,0.1256699458305629,1920.2291634319831,1100.0,,4,275.0,275.0,275.0,275.0,820.2291634319831,45.0,5.0,12.0,50.52136151573809,707.7078019162449,100.0,18.0,25.0,67.52136151573809,885.7078019162449,1243.0,990.0,971.5736566013876,18.426343398612403,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.485153986094126,16.485153986094126,16.485153986094126,16.485153986094126,,0.9262210668507488,0.9262210668507488,0.9262210668507488,0.9262210668507488,41.17930914489132,41.17930914489132,41.17930914489132,41.17930914489132,0.8386824673093956,0.8386824673093956,0.8386824673093956,0.8386824673093956,0.9738682467309396,0.9738682467309396,0.9738682467309396,0.9738682467309396,40.10322159852665,40.10322159852665,40.10322159852665,40.10322159852665,160.4128863941066,3849.9092734585583,0.0730401403756218,4.050830464497641e-05
2000-06-15,2000-06-26,1175.0,0.9250503042586872,1086.9341075039572,0.306,2000,6,15,2000.06,1999,9,259,37,0.0939111068883419,23.957812904777484,0.022041642395227,0.55,3,Normal,53,12,12,13,120,210.0,0.1932039840779726,876.9341075039572,876.9341075039572,,4,219.2335268759893,219.2335268759893,219.2335268759893,219.2335268759893,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,953.9341075039572,990.0,968.1732214807269,21.82677851927326,0.5281569205072008,0.2515472860031658,989.2202957934896,0.340039262778047,0.340039262778047,0.340039262778047,0.340039262778047,20.707035049984857,20.707035049984857,20.707035049984857,20.707035049984857,,0.9355870220888052,0.9355870220888052,0.9355870220888052,0.9355870220888052,41.65314302183779,41.65314302183779,41.65314302183779,41.65314302183779,0.8483328517685904,0.8483328517685904,0.8483328517685904,0.8483328517685904,0.974833285176859,0.974833285176859,0.974833285176859,0.974833285176859,40.60487024991969,40.60487024991969,40.60487024991969,40.60487024991969,162.41948099967877,3898.06754399229,0.1494290039095929,5.144801885779905e-05
2000-07-15,2000-07-26,484.6547,0.9000891520783358,436.2324379737803,0.611,2000,7,15,2000.07,1999,10,289,42,0.0376904826409346,8.06091565548752,0.0184784875075521,0.74,4,Mod_Dry,42,9,8,6,70,135.0,0.3094680455837953,301.2324379737803,301.2324379737803,,2,150.61621898689015,150.61621898689015,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,360.2324379737803,990.0,965.563045970882,24.436954029118056,0.1626689670622763,0.030246487594756,989.807084545343,0.1605310330116827,0.1605310330116827,0.0,0.0,24.08350754144932,24.08350754144932,24.244038574461,24.244038574461,,0.9166554798725092,0.9166554798725092,0.0,0.0,32.60891267556168,32.60891267556168,0.0,0.0,0.6641326410501361,0.6641326410501361,0.0,0.0,0.97,0.97,0.96,0.96,31.630645295294837,31.630645295294837,0.0,0.0,63.26129059058967,1518.270974174152,0.1450173922976172,5.8335618958598943e-05
2000-08-15,2000-08-26,329.8819,0.9312389803097992,307.1988841786591,0.775,2000,8,15,2000.08,1999,11,320,46,0.0265419835930361,4.924717865381241,0.0160310408631469,0.85,4,Mod_Dry,39,7,5,4,60,115.0,0.3743503180601362,192.1988841786591,192.1988841786591,,1,192.1988841786591,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,243.1988841786591,990.0,964.9359944208932,25.06400557910672,0.121364194748178,0.0092198884178659,989.869415916834,0.2613809649659528,0.0,0.0,0.0,24.672040530974755,24.933421495940703,24.933421495940703,24.933421495940703,,0.9325185641855251,0.0,0.0,0.0,43.36627481662504,0.0,0.0,0.0,0.8832235196868643,0.0,0.0,0.0,0.9783223519686864,0.96,0.96,0.96,42.42619597472103,0.0,0.0,0.0,42.42619597472103,1018.2287033933046,0.138106608323639,6.131697635907018e-05
2000-09-15,2000-09-26,230.5719,0.9683461980261908,223.27342273667512,0.921,2000,9,15,2000.09,1999,12,351,51,0.0192908237244487,3.6345752884034255,0.0162785845438038,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.4075720203712909,132.27342273667512,132.27342273667512,,1,132.27342273667512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.27342273667512,990.0,964.53964053642,25.460359463579948,0.0977436980407955,0.0032273422736675,989.8990289596856,0.1238740347449492,0.0,0.0,0.0,25.23551438852055,25.3593884232655,25.3593884232655,25.3593884232655,,0.9097255430043868,0.0,0.0,0.0,29.78062730405089,0.0,0.0,0.0,0.6065300876588775,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.88720848492936,0.0,0.0,0.0,28.88720848492936,693.2930036383046,0.1293804167592237,6.066392184559527e-05
2000-10-15,2000-10-26,136.5781,1.0772139575724409,147.12383561872463,0.995,2000,10,15,2000.1,2000,1,15,3,0.0127114993974578,0.0,0.0,0.93,5,Dry,24,4,2,2,20,52.0,0.3534437488073611,95.12383561872464,95.12383561872464,,1,95.12383561872464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,125.12383561872464,990.0,964.5,25.5,0.0796913555922151,0.0,989.9203086444078,0.0640708931538399,0.0,0.0,0.0,25.356237751253943,25.4,25.4,25.4,,0.8788857703303603,0.0,0.0,0.0,20.7895601782904,0.0,0.0,0.0,0.4234126309224114,0.0,0.0,0.0,0.9623412630922412,0.96,0.96,0.96,20.006651601108143,0.0,0.0,0.0,20.006651601108143,480.1596384265954,0.1359851142880472,5.842282521917244e-05
2000-11-15,2000-11-26,156.0885,1.0635632001099886,166.00998456036797,0.99,2000,11,15,2000.11,2000,2,46,7,0.0143432626660157,2.4037149976961416,0.0144793399268226,0.98,5,Dry,23,4,2,2,19,50.0,0.3011867035131129,116.00998456036795,116.00998456036795,,1,116.00998456036795,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,145.00998456036797,990.0,964.4679800308792,25.53201996912071,0.0867098202740548,0.0016009984560367,989.9116891812698,0.0952765743702108,0.0,0.0,0.0,25.34843257602032,25.4,25.4,25.4,,0.8989872570763113,0.0,0.0,0.0,25.92619087432006,0.0,0.0,0.0,0.5280283273792272,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.148405148090458,0.0,0.0,0.0,25.148405148090458,603.561723554171,0.1514873049033112,6.021609366784003e-05
2000-12-15,2000-12-26,360.1952,0.914888260398542,329.5383599319049,0.74,2000,12,15,2000.12,2000,3,76,11,0.0284721142981165,6.113223718092513,0.0185508713442518,0.9,5,Dry,26,4,3,2,24,59.0,0.1790383371823287,270.5383599319049,270.5383599319049,,2,135.26917996595245,135.26917996595245,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,303.5383599319049,990.0,965.0476917996594,24.952308200340557,0.1426598678839601,0.0241076719863809,989.8332324601296,0.1295222091339477,0.1295222091339477,0.0,0.0,24.656018451336298,24.656018451336298,24.785540660470247,24.785540660470247,,0.9104466986981036,0.9104466986981036,0.0,0.0,29.77933728079141,29.77933728079141,0.0,0.0,0.6065038142727374,0.6065038142727374,0.0,0.0,0.97,0.97,0.96,0.96,28.885957162367664,28.885957162367664,0.0,0.0,57.77191432473533,1386.525943793648,0.1753116521447554,5.931785046354388e-05
2001-01-15,2001-01-26,656.4879,0.872641160235729,572.8783627367172,0.496,2001,1,15,2001.01,2000,4,107,16,0.0494966905404523,0.0,0.0,0.61,3,Normal,41,6,4,3,66,120.0,0.2094685500544021,452.8783627367173,452.8783627367173,,3,150.9594542455724,150.9594542455724,150.9594542455724,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,503.8783627367173,990.0,966.1779526323152,23.82204736768483,0.2133660707883407,0.0605756725473434,989.7260582566644,0.1612724211704364,0.1612724211704364,0.1612724211704364,0.0,23.386833203178767,23.386833203178767,23.386833203178767,23.548105624349205,,0.9160907336433276,0.9160907336433276,0.9160907336433276,0.0,31.718228614439177,31.718228614439177,31.718228614439177,0.0,0.6459924361392908,0.6459924361392908,0.6459924361392908,0.0,0.97,0.97,0.97,0.96,30.766681756006,30.766681756006,30.766681756006,0.0,92.300045268018,2215.201086432432,0.1611163054353951,5.661321796961985e-05
2001-02-15,2001-02-26,1107.7035,0.9356652067230063,1036.4396243152978,0.3229999999999999,2001,2,15,2001.02,2000,5,138,20,0.0895483835408417,11.803977097968302,0.0113889674044123,0.48,3,Normal,43,7,5,4,78,137.0,0.1321832905515419,899.4396243152978,899.4396243152978,,4,224.85990607882445,224.85990607882445,224.85990607882445,224.85990607882445,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,954.4396243152978,990.0,968.0145245335624,21.98547546643761,0.5286194752571525,0.2695516994522383,989.2018288252906,0.3576601050875087,0.3576601050875087,0.3576601050875087,0.3576601050875087,20.82964418664069,20.82964418664069,20.82964418664069,20.82964418664069,,0.93708542822312,0.93708542822312,0.93708542822312,0.93708542822312,43.04391453184471,43.04391453184471,43.04391453184471,43.04391453184471,0.8766581371047801,0.8766581371047801,0.8766581371047801,0.8766581371047801,0.977665813710478,0.977665813710478,0.977665813710478,0.977665813710478,42.08256372606022,42.08256372606022,42.08256372606022,42.08256372606022,168.3302549042409,4039.9261177017815,0.1624120218439591,5.198615101670882e-05
2001-03-15,2001-03-26,3047.6373,1.0200513347160902,3108.7464955955406,0.079,2001,3,15,2001.03,2000,6,166,24,0.2685956972194546,74.32465130465152,0.023908238066357,0.28,2,Mod_Wet,59,11,12,13,144,239.0,0.0768798614935679,2869.7464955955406,1100.0,,4,275.0,275.0,275.0,275.0,1769.7464955955406,41.0,7.0,13.0,67.0,1641.7464955955406,100.0,18.0,25.0,80.0,1785.7464955955406,1243.0,990.0,973.776284644541,16.223715355459035,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.282525942940758,14.282525942940758,14.282525942940758,14.282525942940758,,0.90516233900436,0.90516233900436,0.90516233900436,0.90516233900436,34.86606142374684,34.86606142374684,34.86606142374684,34.86606142374684,0.7101030839866974,0.7101030839866974,0.7101030839866974,0.7101030839866974,0.97,0.97,0.97,0.97,33.820079581034435,33.820079581034435,33.820079581034435,33.820079581034435,135.28031832413774,3246.7276397793057,0.0435160340400229,3.416169654649943e-05
2001-04-15,2001-04-26,3117.8186,1.021722491686134,3185.545388617374,0.074,2001,4,15,2001.04,2000,7,197,29,0.2752311215765411,53.36139897213479,0.0167511030176516,0.48,3,Normal,54,13,14,19,117,217.0,0.0681202034588446,2968.545388617374,1100.0,,4,275.0,275.0,275.0,275.0,1868.545388617374,46.00000000000006,5.0,10.999999999999986,61.0,1745.545388617374,100.0,18.0,25.0,80.0,1862.5453886173736,1243.0,990.0,973.9541318949272,16.045868105072714,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.104678692554437,14.104678692554437,14.104678692554437,14.104678692554437,,0.9031811206350564,0.9031811206350564,0.9031811206350564,0.9031811206350564,34.35654168647953,34.35654168647953,34.35654168647953,34.35654168647953,0.6997258999283,0.6997258999283,0.6997258999283,0.6997258999283,0.97,0.97,0.97,0.97,33.32584543588514,33.32584543588514,33.32584543588514,33.32584543588514,133.30338174354057,3199.2811618449737,0.0418463294291337,3.366247013725772e-05
2001-05-15,2001-05-26,3019.8338,1.025295114645132,3096.2208421802447,0.079,2001,5,15,2001.05,2000,8,227,33,0.2675134807643731,42.437624465805136,0.0137062653566798,0.19,2,Mod_Wet,65,14,17,23,202,321.0,0.1036747752702173,2775.2208421802447,1100.0,,4,275.0,275.0,275.0,275.0,1675.2208421802447,35.0,4.0,8.0,57.0,1571.2208421802447,100.0,18.0,25.0,80.0,1773.2208421802447,1243.0,990.0,973.7460503087108,16.253949691289108,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.312760278770831,14.312760278770831,14.312760278770831,14.312760278770831,,0.905499149505507,0.905499149505507,0.905499149505507,0.905499149505507,34.952869660474306,34.952869660474306,34.952869660474306,34.952869660474306,0.7118710725147517,0.7118710725147517,0.7118710725147517,0.7118710725147517,0.97,0.97,0.97,0.97,33.90428357066008,33.90428357066008,33.90428357066008,33.90428357066008,135.6171342826403,3254.811222783367,0.0438008595624411,3.424675108147482e-05
2001-06-15,2001-06-26,1683.6732,0.9730775912922432,1638.344661979303,0.214,2001,6,15,2001.06,2000,9,258,37,0.1415529787950118,28.52662107208857,0.0174118558408981,0.16,2,Mod_Wet,62,12,14,16,153,257.0,0.1568656498013765,1381.344661979303,1100.0,,4,275.0,275.0,275.0,275.0,281.34466197930305,37.99999999999999,6.0,11.0,17.515620979256223,208.82904100004689,100.0,18.0,25.0,33.51562097925623,361.82904100004686,1243.0,990.0,969.9315750617792,20.068424938220687,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.12723552570241,18.12723552570241,18.12723552570241,18.12723552570241,,0.9343207919059626,0.9343207919059626,0.9343207919059626,0.9343207919059626,45.67714851279188,45.67714851279188,45.67714851279188,45.67714851279188,0.9302881570833376,0.9302881570833376,0.9302881570833376,0.9302881570833376,0.98,0.98,0.98,0.98,44.76360554253604,44.76360554253604,44.76360554253604,44.76360554253604,179.05442217014416,4297.30613208346,0.1092898376791037,4.521576317427883e-05
2001-07-15,2001-07-26,733.3846,0.8847747252467206,648.8801579651763,0.46,2001,7,15,2001.07,2000,10,288,42,0.0560632456481912,12.529180533569276,0.019308928435814,0.22,2,Mod_Wet,58,11,11,11,136,227.0,0.3498334741993798,421.8801579651763,421.8801579651763,,2,210.94007898258812,210.94007898258812,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,501.8801579651763,990.0,966.4955206318608,23.5044793681393,0.2126608423265106,0.0543760315930352,989.7329631260804,0.3148202369477644,0.3148202369477644,0.0,0.0,22.922622257271986,22.922622257271986,23.23744249421975,23.23744249421975,,0.9362304248026176,0.9362304248026176,0.0,0.0,44.39610315653047,44.39610315653047,0.0,0.0,0.904197620295936,0.904197620295936,0.0,0.0,0.98,0.98,0.96,0.96,43.508181093399855,43.508181093399855,0.0,0.0,87.01636218679971,2088.392692483193,0.1341023625374435,5.729402358039002e-05
2001-08-15,2001-08-26,441.566,0.9034510418651028,398.9332627522059,0.654,2001,8,15,2001.08,2000,11,319,46,0.0344678339017905,4.402174410110091,0.0110348642771471,0.43,3,Normal,47,8,6,5,89,155.0,0.3885361649982969,243.9332627522059,243.9332627522059,,2,121.96663137610297,121.96663137610297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,304.9332627522059,990.0,965.394666313761,24.605333686238964,0.1431521723686525,0.0187866525504411,989.8380611750808,0.1053219385944191,0.1053219385944191,0.0,0.0,24.338072922725384,24.338072922725384,24.443394861319803,24.443394861319803,,0.9026901260902992,0.9026901260902992,0.0,0.0,26.278744271910032,26.278744271910032,0.0,0.0,0.5352086409757644,0.5352086409757644,0.0,0.0,0.97,0.97,0.96,0.96,25.49038194375273,25.49038194375273,0.0,0.0,50.98076388750546,1223.538333300131,0.1277927128357099,5.805408882047509e-05
2001-09-15,2001-09-26,314.5212,0.9268556891837528,291.51576358890105,0.7959999999999999,2001,9,15,2001.09,2000,12,350,50,0.025186961974081,0.0,0.0,0.44,3,Normal,40,6,4,3,65,118.0,0.4047808548919673,173.51576358890105,173.51576358890105,,1,173.51576358890105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.51576358890105,990.0,964.8660630543555,25.13393694564445,0.1144172831948477,0.0073515763588901,989.8782311404462,0.2130784631569185,0.0,0.0,0.0,24.799089622933774,25.012168086090696,25.012168086090696,25.012168086090696,,0.9262918929985756,0.0,0.0,0.0,39.08960090953463,0.0,0.0,0.0,0.796122218116795,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.91691288224859,0.0,0.0,0.0,37.91691288224859,910.005909173966,0.1300681390791596,6.070039737472197e-05
2001-10-15,2001-10-26,204.0855,0.982689153992868,200.55260733721147,0.955,2001,10,15,2001.1,2001,1,15,3,0.017327745273935,2.4709430183103507,0.0123206726211027,0.61,3,Normal,37,5,3,2,50,97.0,0.4836636196751263,103.55260733721148,103.55260733721148,,1,103.55260733721148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.55260733721147,990.0,964.4033156440232,25.596684355976777,0.087960126349571,0.0003552607337211,989.9116846129168,0.0759157545655845,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8882286574573466,0.0,0.0,0.0,22.91174860763507,0.0,0.0,0.0,0.4666343911941969,0.0,0.0,0.0,0.9666634391194197,0.96,0.96,0.96,22.14794970529609,0.0,0.0,0.0,22.14794970529609,531.5507929271062,0.1104346136375892,5.941142777252262e-05
2001-11-15,2001-11-26,285.986,0.9347322974487192,267.32035081816935,0.841,2001,11,15,2001.11,2001,2,46,7,0.0230964783106898,5.624285959959708,0.0210394979010981,0.52,3,Normal,36,5,3,2,47,93.0,0.3478971941917672,174.32035081816937,174.32035081816937,,1,174.32035081816937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,218.32035081816932,990.0,964.7692814032728,25.230718596727343,0.1125836019290341,0.0074320350818169,989.8799843629891,0.2150416559963332,0.0,0.0,0.0,24.89566130372016,25.11070295971649,25.11070295971649,25.11070295971649,,0.9266867617392776,0.0,0.0,0.0,39.44059123245279,0.0,0.0,0.0,0.8032706971986311,0.0,0.0,0.0,0.970327069719863,0.96,0.96,0.96,38.27027331860484,0.0,0.0,0.0,38.27027331860484,918.486559646516,0.1431625882633836,6.0983307040718766e-05
2001-12-15,2001-12-26,452.097,0.9071994654414656,410.1421567276903,0.6409999999999999,2001,12,15,2001.12,2001,3,76,11,0.0354362823412724,0.0,0.0,0.31,2,Mod_Wet,42,7,5,3,61,118.0,0.2877051238562265,292.1421567276903,292.1421567276903,,2,146.07107836384515,146.07107836384515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,346.1421567276903,990.0,965.4456397052746,24.55436029472537,0.1576960696338157,0.028428431345538,989.8138754990206,0.1510278429967979,0.1510278429967979,0.0,0.0,24.21720795074916,24.21720795074916,24.368235793745956,24.368235793745956,,0.914945030256246,0.914945030256246,0.0,0.0,31.741102568960542,31.741102568960542,0.0,0.0,0.6464583007934938,0.6464583007934938,0.0,0.0,0.97,0.97,0.96,0.96,30.788869491891727,30.788869491891727,0.0,0.0,61.577738983783455,1477.8657356108029,0.1501375510264051,5.855001444190453e-05
2002-01-15,2002-01-26,629.8704,0.8842087083672124,556.9368928227394,0.513,2002,1,15,2002.01,2001,4,107,16,0.0481193475398846,3.2112460662935973,0.005765906528508,0.66,3,Normal,41,6,4,3,66,120.0,0.2154642681180636,436.9368928227394,436.9368928227394,,2,218.4684464113697,218.4684464113697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,487.9368928227394,990.0,966.1062160177024,23.89378398229769,0.2077398314424724,0.0573873785645478,989.734872789993,0.3376828149470187,0.3376828149470187,0.0,0.0,23.29097395734368,23.29097395734368,23.628656772290697,23.628656772290697,,0.9384045537674784,0.9384045537674784,0.0,0.0,46.82795325690026,46.82795325690026,0.0,0.0,0.9537261355784168,0.9537261355784168,0.0,0.0,0.98,0.98,0.96,0.96,45.89139419176225,45.89139419176225,0.0,0.0,91.7827883835245,2202.786921204588,0.1647992610407601,5.834988854046392e-05
2002-02-15,2002-02-26,785.2032,0.8950098277210273,702.7645807579994,0.4370000000000001,2002,2,15,2002.02,2001,5,138,20,0.0607188597774911,33.337070951385606,0.0474370391795049,0.87,4,Mod_Dry,36,6,5,4,54,105.0,0.1494099202989817,597.7645807579994,597.7645807579994,,3,199.25486025266648,199.25486025266648,199.25486025266648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,644.7645807579994,990.0,966.711058323032,23.28894167696808,0.2929345826956787,0.1091058323031997,989.5979595850011,0.2809136087074661,0.2809136087074661,0.2809136087074661,0.0,22.605987653261764,22.605987653261764,22.605987653261764,22.88690126196923,,0.9326857258900864,0.9326857258900864,0.9326857258900864,0.0,41.20087499415054,41.20087499415054,41.20087499415054,0.0,0.8391216903085649,0.8391216903085649,0.8391216903085649,0.0,0.9739121690308564,0.9739121690308564,0.9739121690308564,0.96,40.12603353152232,40.12603353152232,40.12603353152232,0.0,120.37810059456696,2889.074414269608,0.1712922134816862,5.593901404105754e-05
2002-03-15,2002-03-26,1296.5155,0.9135144469019452,1184.385639882299,0.279,2002,3,15,2002.03,2001,6,166,24,0.1023309192858306,53.09675773898857,0.0448306328201219,0.81,4,Mod_Dry,41,8,7,6,67,129.0,0.1089172273422866,1055.385639882299,1055.385639882299,,4,263.8464099705748,263.8464099705748,263.8464099705748,263.8464099705748,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1111.385639882299,990.0,968.4794977253443,21.52050227465565,0.7151618753869851,0.4220013318469887,988.862836792766,0.4924317168911266,0.4924317168911266,0.4924317168911266,0.4924317168911266,19.89090735053049,19.89090735053049,19.89090735053049,19.89090735053049,,0.9398801872522212,0.9398801872522212,0.9398801872522212,0.9398801872522212,48.37455445425192,48.37455445425192,48.37455445425192,48.37455445425192,0.9852251416344584,0.9852251416344584,0.9852251416344584,0.9852251416344584,0.98,0.98,0.98,0.98,47.40706336516688,47.40706336516688,47.40706336516688,47.40706336516688,189.6282534606675,4551.07808305602,0.160106849555785,4.991020614612483e-05
2002-04-15,2002-04-26,1797.234,0.9856727560705408,1771.4845900836826,0.199,2002,4,15,2002.04,2001,7,197,29,0.1530562685832302,15.050366265355024,0.0084959058349155,0.78,4,Mod_Dry,45,11,10,10,72,148.0,0.0835457450933901,1623.4845900836826,1100.0,,4,275.0,275.0,275.0,275.0,523.4845900836826,55.0,7.0,15.0,35.37058041105964,411.114009672623,100.0,18.0,25.0,45.37058041105964,483.114009672623,1243.0,990.0,970.3617194448858,19.638280555114196,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.697091142595916,17.697091142595916,17.697091142595916,17.697091142595916,,0.93236456301723,0.93236456301723,0.93236456301723,0.93236456301723,44.49990046178127,44.49990046178127,44.49990046178127,44.49990046178127,0.9063116183662172,0.9063116183662172,0.9063116183662172,0.9063116183662172,0.98,0.98,0.98,0.98,43.60990245254564,43.60990245254564,43.60990245254564,43.60990245254564,174.43960981018256,4186.550635444381,0.0984708592931888,4.405040651772287e-05
2002-05-15,2002-05-26,1958.9797,1.008719832298274,1976.0616744597232,0.179,2002,5,15,2002.05,2001,8,227,33,0.17073172867332,5.63715950981782,0.0028527244785308,0.68,3,Normal,55,13,13,17,178,276.0,0.1396717539575081,1700.0616744597232,1100.0,,4,275.0,275.0,275.0,275.0,600.0616744597232,45.000000000000014,5.0,12.0,36.96032052831629,501.10135393140695,100.0,18.0,25.0,53.96032052831629,679.101353931407,1243.0,990.0,971.0226607944084,18.977339205591647,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.03614979307337,17.03614979307337,17.03614979307337,17.03614979307337,,0.9289706291874316,0.9289706291874316,0.9289706291874316,0.9289706291874316,42.68200640820904,42.68200640820904,42.68200640820904,42.68200640820904,0.8692872995561922,0.8692872995561922,0.8692872995561922,0.8692872995561922,0.9769287299556192,0.9769287299556192,0.9769287299556192,0.9769287299556192,41.69727831232926,41.69727831232926,41.69727831232926,41.69727831232926,166.78911324931704,4002.938717983609,0.0844048115527158,4.211846294174672e-05
2002-06-15,2002-06-26,1381.8066,0.9090674921632216,1256.1554605165877,0.264,2002,6,15,2002.06,2001,9,258,37,0.1085318317886331,59.698172614595926,0.0475245098962873,0.4,3,Normal,53,12,12,13,120,210.0,0.1671767600434094,1046.1554605165877,1046.1554605165877,,4,261.5388651291469,261.5388651291469,261.5388651291469,261.5388651291469,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1123.1554605165877,990.0,968.7050600187664,21.2949399812336,0.7324100502869086,0.410002098671564,988.8575878510414,0.4838938009778436,0.4838938009778436,0.4838938009778436,0.4838938009778436,19.6686340312972,19.6686340312972,19.6686340312972,19.6686340312972,,0.9391142139604858,0.9391142139604858,0.9391142139604858,0.9391142139604858,47.3769990127747,47.3769990127747,47.3769990127747,47.3769990127747,0.9649083301990772,0.9649083301990772,0.9649083301990772,0.9649083301990772,0.98,0.98,0.98,0.98,46.429459032519205,46.429459032519205,46.429459032519205,46.429459032519205,185.7178361300768,4457.228067121843,0.1478462196499956,4.931225784400736e-05
2002-07-15,2002-07-26,597.5875,0.8886647923374786,531.054971590973,0.532,2002,7,15,2002.07,2001,10,288,42,0.04588314954546,11.321310549516056,0.0213185285048718,0.48,3,Normal,50,10,9,9,108,186.0,0.350246226756465,345.05497159097297,345.05497159097297,,2,172.52748579548648,172.52748579548648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,414.05497159097297,990.0,965.9897473721592,24.010252627840718,0.1816646091182105,0.0390109943181945,989.7793243965637,0.210667065340987,0.210667065340987,0.0,0.0,23.578909959063264,23.578909959063264,23.78957702440425,23.78957702440425,,0.9247782442291904,0.9247782442291904,0.0,0.0,36.89421898942721,36.89421898942721,0.0,0.0,0.7514097553854828,0.7514097553854828,0.0,0.0,0.97,0.97,0.96,0.96,35.78739241974439,35.78739241974439,0.0,0.0,71.57478483948879,1717.7948361477308,0.1347784855964343,5.7619470271547607e-05
2002-08-15,2002-08-26,376.9428,0.9047288410004722,341.0310225674728,0.72,2002,8,15,2002.08,2001,11,319,46,0.0294650803498296,5.059227300022712,0.0148350940683753,0.59,3,Normal,47,8,6,5,89,155.0,0.4545041059111663,186.0310225674728,186.0310225674728,,1,186.0310225674728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,247.0310225674728,990.0,965.1051551128372,24.894844887162662,0.1227166752846843,0.0086031022567472,989.8686802224586,0.2448425200294776,0.0,0.0,0.0,24.51868258959176,24.76352510962124,24.76352510962124,24.76352510962124,,0.9305325808238678,0.0,0.0,0.0,41.62486020372712,0.0,0.0,0.0,0.8477568269598192,0.0,0.0,0.0,0.974775682695982,0.96,0.96,0.96,40.57490152221292,0.0,0.0,0.0,40.57490152221292,973.79763653311,0.1189771570244322,6.058562611139009e-05
2002-09-15,2002-09-26,266.66,0.9440969037746996,251.75288036056145,0.871,2002,9,15,2002.09,2001,12,350,50,0.0217514488631525,8.729083394082068,0.0346732215400286,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.3614655763607131,160.75288036056145,160.75288036056145,,1,160.75288036056145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,204.75288036056145,990.0,964.7070115214424,25.29298847855773,0.1077950668307742,0.0060752880360561,989.8861296451332,0.1828316248292913,0.0,0.0,0.0,24.99628649886155,25.17911812369084,25.17911812369084,25.17911812369084,,0.9216141422466988,0.0,0.0,0.0,36.31801360539367,0.0,0.0,0.0,0.7396744115151459,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.22847319723186,0.0,0.0,0.0,35.22847319723186,845.4833567335645,0.1399327513026961,6.0874100527979455e-05
2002-10-15,2002-10-26,204.0855,0.982689153992868,200.55260733721147,0.955,2002,10,15,2002.1,2002,1,15,3,0.017327745273935,0.0,0.0,0.67,3,Normal,37,5,3,2,50,97.0,0.4836636196751263,103.55260733721148,103.55260733721148,,1,103.55260733721148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.55260733721147,990.0,964.4033156440232,25.596684355976777,0.087960126349571,0.0003552607337211,989.9116846129168,0.0759157545655845,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8882286574573466,0.0,0.0,0.0,22.91174860763507,0.0,0.0,0.0,0.4666343911941969,0.0,0.0,0.0,0.9666634391194197,0.96,0.96,0.96,22.14794970529609,0.0,0.0,0.0,22.14794970529609,531.5507929271062,0.1104346136375892,5.941142777252262e-05
2002-11-15,2002-11-26,213.7748,0.9766384108330144,208.78068094814552,0.941,2002,11,15,2002.11,2002,2,46,7,0.0180386508339197,0.0,0.0,0.8300000000000001,4,Mod_Dry,29,4,2,2,30,67.0,0.3209109180779071,141.78068094814552,141.78068094814552,,1,141.78068094814552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,176.78068094814552,990.0,964.4526840856888,25.547315914311184,0.0979227258582088,0.0041780680948145,989.897899206047,0.1422969755152539,0.0,0.0,0.0,25.30291814484292,25.4,25.4,25.4,,0.9140936852131956,0.0,0.0,0.0,32.16007675858984,0.0,0.0,0.0,0.654991380012013,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.19527445583214,0.0,0.0,0.0,31.19527445583214,748.6865869399714,0.1494164800793041,6.111801662652595e-05
2002-12-15,2002-12-26,323.8523,0.925945706320608,299.8696466670535,0.7859999999999999,2002,12,15,2002.12,2002,3,76,11,0.0259087374720334,3.317029902488457,0.0110615727178662,0.86,4,Mod_Dry,31,5,3,2,36,77.0,0.2567782396645613,222.86964666705347,222.86964666705347,,2,111.43482333352674,111.43482333352674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,261.8696466670535,990.0,964.8994785866682,25.10052141333176,0.1279536861248458,0.0145739293334106,989.8574723845416,0.0878957173336427,0.0878957173336427,0.0,0.0,24.870098080539783,24.870098080539783,24.957993797873428,24.957993797873428,,0.8945053028367305,0.8945053028367305,0.0,0.0,24.311964106277976,24.311964106277976,0.0,0.0,0.4951520184577999,0.4951520184577999,0.0,0.0,0.96951520184578,0.96951520184578,0.96,0.96,23.57081878776545,23.57081878776545,0.0,0.0,47.1416375755309,1131.3993018127417,0.1572071001499943,5.875586703872208e-05
2003-01-15,2003-01-26,619.4209999999998,0.8884164098844547,550.3037810270389,0.519,2003,1,15,2003.01,2002,4,107,16,0.0475462466807361,15.875861213606411,0.0288492679152178,0.8,4,Mod_Dry,34,5,4,3,45,91.0,0.1653632105346715,459.3037810270389,459.3037810270389,,3,153.1012603423463,153.1012603423463,153.1012603423463,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,502.3037810270389,990.0,966.0763670146216,23.92363298537839,0.2128103520487212,0.0618607562054077,989.725328891746,0.165898722339468,0.165898722339468,0.165898722339468,0.0,23.483063154784823,23.483063154784823,23.483063154784823,23.648961877124293,,0.9170708638834584,0.9170708638834584,0.9170708638834584,0.0,32.33516692022891,32.33516692022891,32.33516692022891,0.0,0.6585573710840917,0.6585573710840917,0.6585573710840917,0.0,0.97,0.97,0.97,0.96,31.36511191262204,31.36511191262204,31.36511191262204,0.0,94.09533573786612,2258.288057708787,0.1709879869664984,5.690698474563542e-05
2003-02-15,2003-02-26,958.0479,0.91769253620946,879.1934071611473,0.3720000000000001,2003,2,15,2003.02,2002,5,138,20,0.0759623103787231,9.442663636929638,0.0107401438182064,0.65,3,Normal,43,7,5,4,78,137.0,0.1558246443662074,742.1934071611473,742.1934071611473,,4,185.54835179028683,185.54835179028683,185.54835179028683,185.54835179028683,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,797.1934071611473,990.0,967.4167736286446,22.58322637135541,0.3847370503310425,0.1610967035805736,989.4541662460884,0.2435586157621629,0.2435586157621629,0.2435586157621629,0.2435586157621629,21.79383400168158,21.79383400168158,21.79383400168158,21.79383400168158,,0.926888493267258,0.926888493267258,0.926888493267258,0.926888493267258,36.758427961744594,36.758427961744594,36.758427961744594,36.758427961744594,0.7486441540070182,0.7486441540070182,0.7486441540070182,0.7486441540070182,0.97,0.97,0.97,0.97,35.655675122892255,35.655675122892255,35.655675122892255,35.655675122892255,142.62270049156902,3422.9448117976563,0.1622199385594661,5.337883147567728e-05
2003-03-15,2003-03-26,1516.372,0.9482599209629142,1437.9147928703762,0.239,2003,3,15,2003.03,2002,6,166,24,0.1242358381040005,31.691112150744857,0.0220396314912949,0.68,3,Normal,49,9,9,9,107,183.0,0.1272676245542296,1254.9147928703762,1100.0,,4,275.0,275.0,275.0,275.0,154.91479287037623,41.47991721665812,7.61876030510047,7.61876030510047,7.61876030510047,90.5785947384167,90.47991721665812,16.61876030510047,16.61876030510047,16.61876030510047,197.5785947384167,1223.7174378268592,990.0,969.284032407735,20.71596759226497,0.8797793795931366,0.48,988.6402206204068,0.5349,0.5349,0.5349,0.5349,18.82128821267178,18.82128821267178,18.82128821267178,18.82128821267178,,0.9365070578699162,0.9365070578699162,0.9365070578699162,0.9365070578699162,47.53700248713033,47.53700248713033,47.53700248713033,47.53700248713033,0.9681670567643652,0.9681670567643652,0.9681670567643652,0.9681670567643652,0.98,0.98,0.98,0.98,46.58626243738773,46.58626243738773,46.58626243738773,46.58626243738773,186.3450497495509,4472.281193989222,0.1295939444211207,4.7056830744836086e-05
2003-04-15,2003-04-26,2654.2357,1.019687481531927,2706.490916325132,0.109,2003,4,15,2003.04,2002,7,197,29,0.2338408151704914,144.06009639398238,0.0532276297419046,0.7000000000000001,4,Mod_Dry,45,11,10,10,72,148.0,0.0546833536766323,2558.490916325132,1100.0,,4,275.0,275.0,275.0,275.0,1458.4909163251318,55.0,7.0,15.0,70.0,1311.4909163251318,100.0,18.0,25.0,80.0,1383.4909163251318,1243.0,990.0,972.8053229014744,17.194677098525517,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.25348768600724,15.25348768600724,15.25348768600724,15.25348768600724,,0.9158546438559771,0.9158546438559771,0.9158546438559771,0.9158546438559771,37.67620063550638,37.67620063550638,37.67620063550638,37.67620063550638,0.7673360618229406,0.7673360618229406,0.7673360618229406,0.7673360618229406,0.97,0.97,0.97,0.97,36.54591461644119,36.54591461644119,36.54591461644119,36.54591461644119,146.18365846576475,3508.407803178354,0.0540122479569422,3.691506526913251e-05
2003-05-15,2003-05-26,3098.0708,1.021769199507664,3165.513321334068,0.075,2003,5,15,2003.05,2002,8,227,33,0.2735003509632635,57.02166376273635,0.0180134019270862,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.1014053543343543,2844.513321334068,1100.0,,4,275.0,275.0,275.0,275.0,1744.5133213340682,35.0,4.0,8.0,57.000000000000014,1640.5133213340682,100.0,18.0,25.0,80.0,1842.513321334068,1243.0,990.0,973.911682990446,16.088317009553975,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.147127597035698,14.147127597035698,14.147127597035698,14.147127597035698,,0.9036540014309776,0.9036540014309776,0.9036540014309776,0.9036540014309776,34.47798210428304,34.47798210428304,34.47798210428304,34.47798210428304,0.7021992281931373,0.7021992281931373,0.7021992281931373,0.7021992281931373,0.97,0.97,0.97,0.97,33.443642641154554,33.443642641154554,33.443642641154554,33.443642641154554,133.77457056461822,3210.589693550837,0.0422599929253308,3.378145721328743e-05
2003-06-15,2003-06-26,1810.1471,0.988013942331584,1788.450572471084,0.198,2003,6,15,2003.06,2002,9,258,37,0.1545221294615016,62.07942534569474,0.0347112893703963,0.11,2,Mod_Wet,62,12,14,16,153,257.0,0.1436998058296381,1531.450572471084,1100.0,,4,275.0,275.0,275.0,275.0,431.4505724710839,37.99999999999999,5.9999999999999964,11.0,26.86073602932818,349.5898364417557,100.0,18.0,25.0,42.86073602932818,502.5898364417557,1243.0,990.0,970.4165326187529,19.58346738124726,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.642277968728983,17.642277968728983,17.642277968728983,17.642277968728983,,0.9320830973694234,0.9320830973694234,0.9320830973694234,0.9320830973694234,44.34867880143195,44.34867880143195,44.34867880143195,44.34867880143195,0.9032317474833392,0.9032317474833392,0.9032317474833392,0.9032317474833392,0.98,0.98,0.98,0.98,43.461705225403314,43.461705225403314,43.461705225403314,43.461705225403314,173.84682090161326,4172.323701638718,0.0972052700687226,4.390071234889224e-05
2003-07-15,2003-07-26,791.2707,0.8937443198709781,707.1936936053328,0.435,2003,7,15,2003.07,2002,10,288,42,0.0611015351275007,18.364993235614747,0.0259688306070554,0.2,2,Mod_Wet,58,11,11,11,136,227.0,0.3209870252698874,480.1936936053328,480.1936936053328,,3,160.06456453511092,160.06456453511092,160.06456453511092,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,560.1936936053328,990.0,966.7287747744213,23.271225225578743,0.2448737803528226,0.0660387387210665,989.689087480926,0.1812484984307551,0.1812484984307551,0.1812484984307551,0.0,22.779064208074097,22.779064208074097,22.779064208074097,22.96031270650485,,0.9189582200382652,0.9189582200382652,0.9189582200382652,0.0,32.859847422081515,32.859847422081515,32.859847422081515,0.0,0.6692433283519656,0.6692433283519656,0.6692433283519656,0.0,0.97,0.97,0.97,0.96,31.87405199941907,31.87405199941907,31.87405199941907,0.0,95.6221559982572,2294.931743958173,0.1352135304131,5.531457483351863e-05
2003-08-15,2003-08-26,446.8115,0.9026970817947076,403.335437162316,0.647,2003,8,15,2003.08,2002,11,319,46,0.0348481817708241,11.487401067276606,0.0284810111109916,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4561959675414092,219.335437162316,219.335437162316,,1,219.335437162316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.335437162316,990.0,965.4150094672304,24.584990532769552,0.1380001467937746,0.0138670874324631,989.8481327657738,0.3403531464599332,0.0,0.0,0.0,24.092770152083432,24.433123298543364,24.433123298543364,24.433123298543364,,0.9395465873020042,0.0,0.0,0.0,48.69143353776752,0.0,0.0,0.0,0.9916788907895624,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.71760486701217,0.0,0.0,0.0,47.71760486701217,1145.222516808292,0.1183074941362243,6.043205061764654e-05
2003-09-15,2003-09-26,285.986,0.9347322974487192,267.32035081816935,0.841,2003,9,15,2003.09,2002,12,350,50,0.0230964783106898,11.329246453074973,0.0423807855196969,0.52,3,Normal,40,6,4,3,65,118.0,0.4414179453185863,149.32035081816937,149.32035081816937,,1,149.32035081816937,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.32035081816932,990.0,964.7692814032728,25.230718596727343,0.1058777038374704,0.0049320350818169,989.8891902610808,0.1577863297017922,0.0,0.0,0.0,24.96212252810633,25.119908857808127,25.119908857808127,25.119908857808127,,0.9170230642985168,0.0,0.0,0.0,33.521193312752345,0.0,0.0,0.0,0.6827126947607403,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.51555751336977,0.0,0.0,0.0,32.51555751336977,780.3733803208745,0.1216351744783051,6.048806649448584e-05
2003-10-15,2003-10-26,202.1822,0.9954878983912542,201.2699333701202,0.949,2003,10,15,2003.1,2003,1,15,3,0.0173897222431783,0.7173260329087441,0.0035639999521917,0.47,3,Normal,37,5,3,2,50,97.0,0.4819398425577273,104.2699333701202,104.2699333701202,,1,104.2699333701202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.2699333701202,990.0,964.4076196002208,25.592380399779245,0.0882132938905619,0.000426993337012,989.9113597127724,0.0769487040529731,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8890202984672646,0.0,0.0,0.0,23.09102381540798,0.0,0.0,0.0,0.470285617421751,0.0,0.0,0.0,0.9670285617421752,0.96,0.96,0.96,22.32967954936829,0.0,0.0,0.0,22.32967954936829,535.9123091848389,0.1109439406844026,5.948683923769408e-05
2003-11-15,2003-11-26,223.755,0.9676137142007584,216.50840662099068,0.932,2003,11,15,2003.11,2003,2,46,7,0.0187063263320535,7.727725672845167,0.0356924970879904,0.68,3,Normal,36,5,3,2,47,93.0,0.4295445218568412,123.50840662099068,123.50840662099068,,1,123.50840662099068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,167.50840662099068,990.0,964.499050439726,25.50094956027408,0.0946502405682496,0.002350840662099,989.9029989187696,0.1080046275205238,0.0,0.0,0.0,25.295943851523194,25.4,25.4,25.4,,0.9052292975251957,0.0,0.0,0.0,27.73605618275205,0.0,0.0,0.0,0.5648891279582903,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.90397449726949,0.0,0.0,0.0,26.90397449726949,645.6953879344678,0.1242629554997663,6.0508644340096345e-05
2003-12-15,2003-12-26,355.6296,0.923062402987668,328.2683131495432,0.7440000000000001,2003,12,15,2003.12,2003,3,76,11,0.0283623822561205,7.336244707716844,0.0223483181709798,0.8,4,Mod_Dry,31,5,3,2,36,77.0,0.2345642174879136,251.2683131495432,251.2683131495432,,2,125.6341565747716,125.6341565747716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,290.2683131495432,990.0,965.0413415657476,24.95865843425236,0.1379764566470219,0.0202536626299086,989.8417698807232,0.1117414818345888,0.1117414818345888,0.0,0.0,24.68868683314083,24.68868683314083,24.80042831497542,24.80042831497542,,0.9060108316503942,0.9060108316503942,0.0,0.0,27.559910870227508,27.559910870227508,0.0,0.0,0.5613016470514768,0.5613016470514768,0.0,0.0,0.97,0.97,0.96,0.96,26.733113544120684,26.733113544120684,0.0,0.0,53.46622708824137,1283.1894501177928,0.1628735547920055,5.910705397180207e-05
2004-01-15,2004-01-26,653.7943,0.8750395785925671,572.0958887582224,0.4970000000000001,2004,1,15,2004.01,2003,4,107,16,0.0494290847887104,8.518252300741551,0.0148895534264912,0.67,3,Normal,41,6,4,3,66,120.0,0.2097550469388429,452.0958887582224,452.0958887582224,,3,150.69862958607413,150.69862958607413,150.69862958607413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,503.0958887582224,990.0,966.174431499412,23.82556850058802,0.2130899114436453,0.0604191777516444,989.7264909108048,0.1607090399059201,0.1607090399059201,0.1607090399059201,0.0,23.391350371486823,23.391350371486823,23.391350371486823,23.552059411392747,,0.9159876200151392,0.9159876200151392,0.9159876200151392,0.0,31.665977629895597,31.665977629895597,31.665977629895597,0.0,0.6449282613013358,0.6449282613013358,0.6449282613013358,0.0,0.97,0.97,0.97,0.96,30.715998300998724,30.715998300998724,30.715998300998724,0.0,92.14799490299616,2211.551877671908,0.1610708916349852,5.6617779297084434e-05
2004-02-15,2004-02-26,1061.1535,0.916755206218143,972.817995721604,0.336,2004,2,15,2004.02,2003,5,138,20,0.0840514748303465,14.427501119443946,0.0148306272940007,0.49,3,Normal,43,7,5,4,78,137.0,0.1408279869436193,835.817995721604,835.817995721604,,4,208.954498930401,208.954498930401,208.954498930401,208.954498930401,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,890.817995721604,990.0,967.7912719828864,22.20872801711357,0.4704048207778324,0.2186543965772832,989.3109407826448,0.3089262268553789,0.3089262268553789,0.3089262268553789,0.3089262268553789,21.21074257290301,21.21074257290301,21.21074257290301,21.21074257290301,,0.9341276215335478,0.9341276215335478,0.9341276215335478,0.9341276215335478,40.60247549470864,40.60247549470864,40.60247549470864,40.60247549470864,0.8269343277944733,0.8269343277944733,0.8269343277944733,0.8269343277944733,0.9726934327794472,0.9726934327794472,0.9726934327794472,0.9726934327794472,39.493761268291536,39.493761268291536,39.493761268291536,39.493761268291536,157.97504507316614,3791.401081755987,0.1623891064597191,5.250180923286159e-05
2004-03-15,2004-03-26,2802.899000000001,1.0180822492206687,2853.581718258364,0.097,2004,3,15,2004.03,2003,6,167,24,0.2465494604575225,98.49043881676334,0.0345146726258378,0.39,2,Mod_Wet,59,11,12,13,144,239.0,0.0837543913569328,2614.581718258364,1100.0,,4,275.0,275.0,275.0,275.0,1514.5817182583642,41.0,7.0,13.0,67.0,1386.5817182583644,100.0,18.0,25.0,80.0,1530.5817182583644,1243.0,990.0,973.1603696647616,16.83963033523844,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.898440922720162,14.898440922720162,14.898440922720162,14.898440922720162,,0.9120236318791026,0.9120236318791026,0.9120236318791026,0.9120236318791026,36.64530225643072,36.64530225643072,36.64530225643072,36.64530225643072,0.7463401681554117,0.7463401681554117,0.7463401681554117,0.7463401681554117,0.97,0.97,0.97,0.97,35.545943188737795,35.545943188737795,35.545943188737795,35.545943188737795,142.18377275495118,3412.4105461188283,0.0498264240498886,3.5904993119937165e-05
