Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
2004-04-15,2004-04-26,3889.5171,1.0120830181699707,3936.514205791712,0.039,2004,4,15,2004.04,2003,7,198,29,0.3401148273804039,32.762443006085505,0.0083227041218047,0.24,2,Mod_Wet,70,14,18,25,168,295.0,0.0749393967805254,3641.514205791712,1100.0,,4,275.0,275.0,275.0,275.0,2541.514205791712,30.0,4.000000000000014,7.0,55.0,2445.514205791712,100.0,18.0,25.0,80.0,2613.514205791712,1243.0,990.0,975.5454705789396,14.454529421060442,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.513340008542166,12.513340008542166,12.513340008542166,12.513340008542166,,0.875051847288483,0.875051847288483,0.875051847288483,0.875051847288483,29.531018421585287,29.531018421585287,29.531018421585287,29.531018421585287,0.6014464036982746,0.6014464036982746,0.6014464036982746,0.6014464036982746,0.97,0.97,0.97,0.97,28.64508786893773,28.64508786893773,28.64508786893773,28.64508786893773,114.58035147575092,2749.9284354180218,0.0291070590592995,2.893443219084619e-05
2004-05-15,2004-05-26,3275.6178,1.0414080913697863,3411.254881154899,0.064,2004,5,15,2004.05,2003,8,228,33,0.2947324217317833,18.586707512068187,0.005448642262045,0.15,2,Mod_Wet,65,14,17,23,202,321.0,0.0941002684300516,3090.254881154899,1100.0,,4,275.0,275.0,275.0,275.0,1990.254881154899,35.0,4.0,8.0,57.0,1886.2548811548995,100.0,18.0,25.0,80.0,2088.2548811548995,1243.0,990.0,974.4324210576854,15.56757894231464,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.626389529796365,13.626389529796365,13.626389529796365,13.626389529796365,,0.895953170120946,0.895953170120946,0.895953170120946,0.895953170120946,32.925888524320875,32.925888524320875,32.925888524320875,32.925888524320875,0.6705883609841319,0.6705883609841319,0.6705883609841319,0.6705883609841319,0.97,0.97,0.97,0.97,31.93811186859125,31.93811186859125,31.93811186859125,31.93811186859125,127.752447474365,3066.05873938476,0.0374502791275197,3.226071905918308e-05
2004-06-15,2004-06-26,1862.3957,0.9936287964028152,1850.5299978167784,0.191,2004,6,15,2004.06,2003,9,259,37,0.1598857918113696,68.77623347093231,0.0371656949912042,0.1,2,Mod_Wet,62,12,14,16,153,257.0,0.1388791320882146,1593.5299978167784,1100.0,,4,275.0,275.0,275.0,275.0,493.5299978167784,38.0,6.000000000000004,11.0,30.725602976920054,407.8043948398584,100.0,18.0,25.0,46.72560297692006,560.8043948398583,1243.0,990.0,970.6170969160236,19.382903083976544,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.441713671458267,17.441713671458267,17.441713671458267,17.441713671458267,,0.9310531997029382,0.9310531997029382,0.9310531997029382,0.9310531997029382,43.796060091376575,43.796060091376575,43.796060091376575,43.796060091376575,0.8919767839384231,0.8919767839384231,0.8919767839384231,0.8919767839384231,0.9791976783938424,0.9791976783938424,0.9791976783938424,0.9791976783938424,42.885000364273154,42.885000364273154,42.885000364273154,42.885000364273154,171.5400014570926,4116.960034970223,0.0926977685633155,4.3318182186134506e-05
2004-07-15,2004-07-26,777.6610000000002,0.8867385733002777,689.5820056512672,0.443,2004,7,15,2004.07,2003,10,289,42,0.0595798852882694,22.78649840377113,0.0330439283754956,0.24,2,Mod_Wet,58,11,11,11,136,227.0,0.3291849238229652,462.5820056512672,462.5820056512672,,3,154.19400188375573,154.19400188375573,154.19400188375573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,542.5820056512672,990.0,966.658328022605,23.34167197739498,0.23486523152258,0.0625164011302534,989.7026183673472,0.1682590440689124,0.1682590440689124,0.1682590440689124,0.0,22.876031300673283,22.876031300673283,22.876031300673283,23.044290344742198,,0.9167506288376248,0.9167506288376248,0.9167506288376248,0.0,31.713054814502577,31.713054814502577,31.713054814502577,0.0,0.6458870634318243,0.6458870634318243,0.6458870634318243,0.0,0.97,0.97,0.97,0.96,30.7616631700675,30.7616631700675,30.7616631700675,0.0,92.28498951020252,2214.83974824486,0.1338274327837848,5.5416594236731225e-05
2004-08-15,2004-08-26,446.8115,0.9026970817947076,403.335437162316,0.647,2004,8,15,2004.08,2003,11,320,46,0.0348481817708241,11.487401067276606,0.0284810111109916,0.33,2,Mod_Wet,54,9,8,6,107,184.0,0.4561959675414092,219.335437162316,219.335437162316,,1,219.335437162316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.335437162316,990.0,965.4150094672304,24.584990532769552,0.1380001467937746,0.0138670874324631,989.8481327657738,0.3403531464599332,0.0,0.0,0.0,24.092770152083432,24.433123298543364,24.433123298543364,24.433123298543364,,0.9395465873020042,0.0,0.0,0.0,48.69143353776752,0.0,0.0,0.0,0.9916788907895624,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.71760486701217,0.0,0.0,0.0,47.71760486701217,1145.222516808292,0.1183074941362243,6.043205061764654e-05
2004-09-15,2004-09-26,292.3549,0.9336960918380738,272.97062755971086,0.8300000000000001,2004,9,15,2004.09,2003,12,351,51,0.023584662221159,3.004346216617023,0.0110061153592792,0.45,3,Normal,40,6,4,3,65,118.0,0.4322809419273073,154.97062755971086,154.97062755971086,,1,154.97062755971086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.9706275597109,990.0,964.7918825102388,25.208117489761094,0.1078719190420197,0.005497062755971,989.886631018202,0.1699365555289754,0.0,0.0,0.0,24.924811952434144,25.09474850796312,25.09474850796312,25.09474850796312,,0.9192407176363075,0.0,0.0,0.0,34.82164107975112,0.0,0.0,0.0,0.7091983926629555,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.77699184735858,0.0,0.0,0.0,33.77699184735858,810.647804336606,0.1237385580614165,6.0543716464994415e-05
2004-10-15,2004-10-26,220.3957,0.9683274042580268,213.4151960906308,0.934,2004,10,15,2004.1,2004,1,15,3,0.0184390729422305,3.0932105303598973,0.014493862606889,0.55,3,Normal,37,5,3,2,50,97.0,0.4545130889311514,116.4151960906308,116.4151960906308,,1,116.4151960906308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,161.4151960906308,990.0,964.4804911765438,25.51950882345625,0.0924997496395212,0.001641519609063,989.9058587307514,0.0959492255104471,0.0,0.0,0.0,25.329418328697248,25.4,25.4,25.4,,0.8993026640776788,0.0,0.0,0.0,26.006354013857507,0.0,0.0,0.0,0.5296609778789716,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.22616339344178,0.0,0.0,0.0,25.22616339344178,605.4279214426027,0.1182022829467542,6.0192035443844734e-05
2004-11-15,2004-11-26,227.147,0.9687089756752432,220.03933769770444,0.932,2004,11,15,2004.11,2004,2,46,7,0.0190113987770816,3.234085038970676,0.0146977584681414,0.74,4,Mod_Dry,29,4,2,2,30,67.0,0.3044910092033011,153.03933769770444,153.03933769770444,,1,153.03933769770444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.03933769770444,990.0,964.5202360261862,25.47976397381376,0.1018962697049142,0.0053039337697704,989.8927997965252,0.1657649694270416,0.0,0.0,0.0,25.20679880091203,25.37256377033907,25.37256377033907,25.37256377033907,,0.9186701474538176,0.0,0.0,0.0,34.755142696079126,0.0,0.0,0.0,0.7078440467633224,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.71248841519675,0.0,0.0,0.0,33.71248841519675,809.099721964722,0.1532111883626545,6.119067330146252e-05
2004-12-15,2004-12-26,376.9428,0.9047288410004722,341.0310225674728,0.72,2004,12,15,2004.12,2004,3,76,11,0.0294650803498296,0.0,0.0,0.74,4,Mod_Dry,31,5,3,2,36,77.0,0.2257859106784503,264.0310225674728,264.0310225674728,,2,132.0155112837364,132.0155112837364,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,303.0310225674728,990.0,965.1051551128372,24.894844887162662,0.1424808127869835,0.0228062045134945,989.8347129826996,0.1233891612134244,0.1233891612134244,0.0,0.0,24.606168708648795,24.606168708648795,24.72955786986222,24.72955786986222,,0.9088656984930078,0.9088656984930078,0.0,0.0,28.95392011970024,28.95392011970024,0.0,0.0,0.5896928741283144,0.5896928741283144,0.0,0.0,0.97,0.97,0.96,0.96,28.085302516109227,28.085302516109227,0.0,0.0,56.17060503221845,1348.094520773243,0.1647081975397271,5.9095123332696977e-05
2005-01-15,2005-01-26,683.8179,0.8777769920279594,600.239619356876,0.485,2005,1,15,2005.01,2004,4,107,16,0.051860703112434,57.863337216386974,0.0964003963590147,0.8200000000000001,4,Mod_Dry,34,5,4,3,45,91.0,0.1516061203982195,509.239619356876,509.239619356876,,3,169.74653978562534,169.74653978562534,169.74653978562534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,552.239619356876,990.0,966.3009584774276,23.699041522572543,0.2403535582865057,0.0736958477427504,989.6859505939708,0.2038967646897883,0.2038967646897883,0.2038967646897883,0.0,23.181095351853443,23.181095351853443,23.181095351853443,23.38499211654323,,0.9234229712418262,0.9234229712418262,0.9234229712418262,0.0,35.634794359714455,35.634794359714455,35.634794359714455,0.0,0.7257595592609869,0.7257595592609869,0.7257595592609869,0.0,0.97,0.97,0.97,0.96,34.56575052892302,34.56575052892302,34.56575052892302,0.0,103.69725158676906,2488.734038082457,0.1727597583409689,5.65643186675336e-05
2005-02-15,2005-02-26,892.4834,0.8993466698857421,802.6519737183047,0.398,2005,2,15,2005.02,2004,5,138,20,0.0693491305292615,3.488246640905686,0.0043459017795051,0.75,4,Mod_Dry,36,6,5,4,54,105.0,0.1308163481036307,697.6519737183047,697.6519737183047,,4,174.41299342957618,174.41299342957618,174.41299342957618,174.41299342957618,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,744.6519737183047,990.0,967.1106078948732,22.88939210512683,0.3496996044571543,0.1392955921154914,989.5110048034276,0.2152677039681658,0.2152677039681658,0.2152677039681658,0.2152677039681658,22.18512920458612,22.18512920458612,22.18512920458612,22.18512920458612,,0.9231694965871818,0.9231694965871818,0.9231694965871818,0.9231694965871818,35.03167828298395,35.03167828298395,35.03167828298395,35.03167828298395,0.7134761361096527,0.7134761361096527,0.7134761361096527,0.7134761361096527,0.97,0.97,0.97,0.97,33.980727934494425,33.980727934494425,33.980727934494425,33.980727934494425,135.9229117379777,3262.149881711465,0.1693422755921368,5.411919666825969e-05
2005-03-15,2005-03-26,1290.259,0.9120856039266032,1176.826659236735,0.281,2005,3,15,2005.03,2004,6,166,24,0.1016778233580538,8.253088102990887,0.0070130023297939,0.73,4,Mod_Dry,41,8,7,6,67,129.0,0.1096168233337496,1047.826659236735,1047.826659236735,,4,261.95666480918374,261.95666480918374,261.95666480918374,261.95666480918374,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1103.826659236735,990.0,968.4557409290296,21.54425907097027,0.7040845085951751,0.4121746570077554,988.883740834397,0.4854396597939798,0.4854396597939798,0.4854396597939798,0.4854396597939798,19.94256024557332,19.94256024557332,19.94256024557332,19.94256024557332,,0.9398950813420316,0.9398950813420316,0.9398950813420316,0.9398950813420316,48.15356458747932,48.15356458747932,48.15356458747932,48.15356458747932,0.9807243296838964,0.9807243296838964,0.9807243296838964,0.9807243296838964,0.98,0.98,0.98,0.98,47.19049329572973,47.19049329572973,47.19049329572973,47.19049329572973,188.7619731829189,4530.287356390054,0.1603991307482327,5.004060640897794e-05
2005-04-15,2005-04-26,1349.4128,0.9058260264313204,1222.3332346395623,0.268,2005,4,15,2005.04,2004,7,197,29,0.1056095914728582,10.527171556844678,0.0086123581184871,0.89,4,Mod_Dry,45,11,10,10,72,148.0,0.121079911603354,1074.3332346395623,1074.3332346395623,,4,268.5833086598906,268.5833086598906,268.5833086598906,268.5833086598906,0.0,0.0,0.0,0.0,0.0,0.0,45.0,11.0,10.0,10.0,72.0,1140.3332346395623,990.0,968.5987615945814,21.401238405418557,0.7575833525546842,0.446633205031431,988.795783442414,0.5102449067343864,0.5102449067343864,0.5102449067343864,0.5102449067343864,19.68677694109812,19.68677694109812,19.68677694109812,19.68677694109812,,0.939328005844742,0.939328005844742,0.939328005844742,0.939328005844742,48.7090445271084,48.7090445271084,48.7090445271084,48.7090445271084,0.9920375667435518,0.9920375667435518,0.9920375667435518,0.9920375667435518,0.98,0.98,0.98,0.98,47.734863636566224,47.734863636566224,47.734863636566224,47.734863636566224,190.9394545462649,4582.546909110358,0.1562090018787458,4.936898130286076e-05
2005-05-15,2005-05-26,1414.6961,0.930700821060786,1316.6588218214915,0.257,2005,5,15,2005.05,2004,8,227,33,0.1137593222053768,12.05024907777488,0.0091521424366445,0.9,5,Dry,42,9,8,6,82,147.0,0.1116462348208302,1169.6588218214915,1100.0,,4,275.0,275.0,275.0,275.0,69.65882182149153,19.90252052042615,4.264825825805604,3.790956289604981,2.8432172172037355,38.857301968451054,61.90252052042615,13.264825825805604,11.79095628960498,8.843217217203735,120.85730196845104,1186.9583026358368,990.0,968.8952134400104,21.104786559989638,0.8259104199339216,0.48,988.694089580066,0.5349,0.5349,0.5349,0.5349,19.263976140055654,19.263976140055654,19.263976140055654,19.263976140055654,,0.9378936055569737,0.9378936055569737,0.9378936055569737,0.9378936055569737,48.72713756815542,48.72713756815542,48.72713756815542,48.72713756815542,0.9924060604512304,0.9924060604512304,0.9924060604512304,0.9924060604512304,0.98,0.98,0.98,0.98,47.75259481679231,47.75259481679231,47.75259481679231,47.75259481679231,191.01037926716924,4584.249102412062,0.1450720384821648,4.823494425938617e-05
2005-06-15,2005-06-26,940.9512,0.9134042636758518,859.4688379909093,0.375,2005,6,15,2005.06,2004,9,258,37,0.0742581076024145,1.5535179716598575,0.0018075326329356,0.81,4,Mod_Dry,45,10,9,9,88,161.0,0.1873249999108204,698.4688379909093,698.4688379909093,,4,174.61720949772732,174.61720949772732,174.61720949772732,174.61720949772732,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,762.4688379909093,990.0,967.3378753519636,22.66212464803641,0.3598247529687144,0.1395406513972727,989.500634595634,0.2157659911744546,0.2157659911744546,0.2157659911744546,0.2157659911744546,21.94699325249594,21.94699325249594,21.94699325249594,21.94699325249594,,0.922805535064724,0.922805535064724,0.922805535064724,0.922805535064724,34.68254544572478,34.68254544572478,34.68254544572478,34.68254544572478,0.7063654876929689,0.7063654876929689,0.7063654876929689,0.7063654876929689,0.97,0.97,0.97,0.97,33.64206908235303,33.64206908235303,33.64206908235303,33.64206908235303,134.56827632941213,3229.638631905891,0.1565714431764371,5.351717174053303e-05
2005-07-15,2005-07-26,468.1939,0.8984041256306261,420.6273313550929,0.627,2005,7,15,2005.07,2004,10,288,42,0.03634220142908,6.383874830848014,0.0151770328625144,0.8200000000000001,4,Mod_Dry,42,9,8,6,70,135.0,0.3209491869324897,285.6273313550929,285.6273313550929,,2,142.81366567754645,142.81366567754645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,344.6273313550929,990.0,965.492822991098,24.50717700890209,0.1571614407596017,0.0271254662710185,989.8157130929692,0.1443836046686438,0.1443836046686438,0.0,0.0,24.17850649720275,24.17850649720275,24.322890101871398,24.322890101871398,,0.9134292604893732,0.9134292604893732,0.0,0.0,30.932345802475915,30.932345802475915,0.0,0.0,0.6299866762215054,0.6299866762215054,0.0,0.0,0.97,0.97,0.96,0.96,30.00437542840164,30.00437542840164,0.0,0.0,60.00875085680328,1440.2100205632787,0.1426648873801878,5.835960228714965e-05
2005-08-15,2005-08-26,327.2891,0.9219204039075074,301.7344992665246,0.785,2005,8,15,2005.08,2004,11,319,46,0.0260698607366277,3.666292721561604,0.0121507243304092,0.81,4,Mod_Dry,39,7,5,4,60,115.0,0.3811297689841543,186.7344992665246,186.7344992665246,,1,186.7344992665246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,237.7344992665246,990.0,964.9086724963328,25.091327503667344,0.1194356437701617,0.0086734499266524,989.8718909063032,0.2467137680489554,0.0,0.0,0.0,24.716504641921567,24.963218409970523,24.963218409970523,24.963218409970523,,0.9309622374659032,0.0,0.0,0.0,42.13882093978986,0.0,0.0,0.0,0.8582244590588566,0.0,0.0,0.0,0.9758224459058856,0.96,0.96,0.96,41.12000731705589,0.0,0.0,0.0,41.12000731705589,986.8801756093414,0.1362787729510978,6.116825921082157e-05
2005-09-15,2005-09-26,230.5719,0.9683461980261908,223.27342273667512,0.921,2005,9,15,2005.09,2004,12,350,50,0.0192908237244487,9.333063181988734,0.0418010485421544,0.72,4,Mod_Dry,34,6,4,3,44,91.0,0.4075720203712909,132.27342273667512,132.27342273667512,,1,132.27342273667512,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.27342273667512,990.0,964.53964053642,25.460359463579948,0.0977436980407955,0.0032273422736675,989.8990289596856,0.1238740347449492,0.0,0.0,0.0,25.23551438852055,25.3593884232655,25.3593884232655,25.3593884232655,,0.9097255430043868,0.0,0.0,0.0,29.78062730405089,0.0,0.0,0.0,0.6065300876588775,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.88720848492936,0.0,0.0,0.0,28.88720848492936,693.2930036383046,0.1293804167592237,6.066392184559527e-05
2005-10-15,2005-10-26,160.4111,1.0632992128626273,170.5649963644282,0.989,2005,10,15,2005.1,2005,1,15,3,0.0147368156858865,3.274359007954501,0.0191971335135992,0.9,5,Dry,24,4,2,2,20,52.0,0.3048691179806734,118.5649963644282,118.5649963644282,,1,118.5649963644282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,148.5649963644282,990.0,964.4588700072712,25.541129992728884,0.0879644988376892,0.0018564996364428,989.910179001526,0.0995178939649508,0.0,0.0,0.0,25.35179110028981,25.4,25.4,25.4,,0.9011376438789168,0.0,0.0,0.0,26.56409174921708,0.0,0.0,0.0,0.5410201985583926,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.767168996740565,0.0,0.0,0.0,25.767168996740565,618.4120559217736,0.1510695016326009,6.036812856249072e-05
2005-11-15,2005-11-26,186.7636,1.0287508888495398,192.1332195047399,0.974,2005,11,15,2005.11,2005,2,46,7,0.0166003101652095,2.8893494770521784,0.0150382608718056,0.93,5,Dry,23,4,2,2,19,50.0,0.2602361014346429,142.1332195047399,142.1332195047399,,1,142.1332195047399,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,171.1332195047399,990.0,964.4157335609904,25.584266439009525,0.0959295541888771,0.0042133219504739,989.8998571238608,0.1430091033995746,0.0,0.0,0.0,25.34111445947062,25.4,25.4,25.4,,0.9142819300094048,0.0,0.0,0.0,32.29536073231882,0.0,0.0,0.0,0.6577466544260452,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.326499910349256,0.0,0.0,0.0,31.326499910349256,751.8359978483821,0.1630457241652396,6.122288343973225e-05
2005-12-15,2005-12-26,351.1014,0.9295836506121732,326.37812114704485,0.746,2005,12,15,2005.12,2005,3,76,11,0.0281990696671046,14.010749669647453,0.0429279683956974,0.86,4,Mod_Dry,31,5,3,2,36,77.0,0.235922676830745,249.37812114704485,249.37812114704485,,2,124.68906057352244,124.68906057352244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,288.37812114704485,990.0,965.0318906057352,24.968109394264843,0.1373093492426804,0.0198756242294089,989.842815026528,0.110058965397929,0.110058965397929,0.0,0.0,24.700865455394915,24.700865455394915,24.810924420792844,24.810924420792844,,0.9054731986094804,0.9054731986094804,0.0,0.0,27.34984204769104,27.34984204769104,0.0,0.0,0.5570232596271087,0.5570232596271087,0.0,0.0,0.97,0.97,0.96,0.96,26.52934678626031,26.52934678626031,0.0,0.0,53.05869357252062,1273.4086457404949,0.162568169048978,5.910111891362083e-05
2006-01-15,2006-01-26,629.8704,0.8842087083672124,556.9368928227394,0.513,2006,1,15,2006.01,2005,4,107,16,0.0481193475398846,0.0,0.0,0.37,2,Mod_Wet,46,7,6,4,76,139.0,0.2495794439034237,417.9368928227394,417.9368928227394,,2,208.9684464113697,208.9684464113697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,476.9368928227394,990.0,966.1062160177024,23.89378398229769,0.2038575901473779,0.0535873785645478,989.742555031288,0.308967232449427,0.308967232449427,0.0,0.0,23.3273717811364,23.3273717811364,23.636339013585825,23.636339013585825,,0.9361560070536004,0.9361560070536004,0.0,0.0,44.75416439498783,44.75416439498783,0.0,0.0,0.9114901098775524,0.9114901098775524,0.0,0.0,0.98,0.98,0.96,0.96,43.85908110708807,43.85908110708807,0.0,0.0,87.71816221417615,2105.235893140228,0.157501080184492,5.83010415903603e-05
2006-02-15,2006-02-26,1088.9293,0.940956999887256,1024.6356472173295,0.328,2006,2,15,2006.02,2005,5,138,20,0.0885285199195772,25.81282353206018,0.0251921974432197,0.44,3,Normal,43,7,5,4,78,137.0,0.1337060645626178,887.6356472173295,887.6356472173295,,4,221.9089118043324,221.9089118043324,221.9089118043324,221.9089118043324,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,942.6356472173296,990.0,967.977426319826,22.022573680174105,0.5178186758524648,0.2601085177738636,989.2220728063736,0.3483939830656036,0.3483939830656036,0.3483939830656036,0.3483939830656036,20.896252503482103,20.896252503482103,20.896252503482103,20.896252503482103,,0.9365501455592592,0.9365501455592592,0.9365501455592592,0.9365501455592592,42.59051449699644,42.59051449699644,42.59051449699644,42.59051449699644,0.8674239205090924,0.8674239205090924,0.8674239205090924,0.8674239205090924,0.9767423920509092,0.9767423920509092,0.9767423920509092,0.9767423920509092,41.599961008475226,41.599961008475226,41.599961008475226,41.599961008475226,166.3998440339009,3993.596256813622,0.1623990386102649,5.207336934158608e-05
2006-03-15,2006-03-26,1555.9703,0.953111909397202,1483.0138235983377,0.233,2006,3,15,2006.03,2005,6,166,24,0.1281323943588963,38.51782239850263,0.0259726657874599,0.66,3,Normal,49,9,9,9,107,183.0,0.1233973662875067,1300.0138235983377,1100.0,,4,275.0,275.0,275.0,275.0,200.0138235983377,50.99999999999999,9.000000000000002,9.836745422869068,9.836745422869068,120.34033275259958,100.0,18.0,18.836745422869065,18.836745422869065,227.3403327525996,1236.8367454228692,990.0,969.4297369685484,20.57026303145153,0.9103245227059328,0.48,988.609675477294,0.5349,0.5349,0.5349,0.5349,18.645038508745635,18.645038508745635,18.645038508745635,18.645038508745635,,0.9359518713025488,0.9359518713025488,0.9359518713025488,0.9359518713025488,47.06393059523546,47.06393059523546,47.06393059523546,47.06393059523546,0.958532191348991,0.958532191348991,0.958532191348991,0.958532191348991,0.98,0.98,0.98,0.98,46.12265198333076,46.12265198333076,46.12265198333076,46.12265198333076,184.49060793332305,4427.774590399753,0.124402487015044,4.658853735689976e-05
2006-04-15,2006-04-26,2633.7601,1.019244741793797,2684.4461330713057,0.11,2006,4,15,2006.04,2005,7,197,29,0.2319361458973608,0.0,0.0,0.62,3,Normal,54,13,14,19,117,217.0,0.0808360418660097,2467.4461330713057,1100.0,,4,275.0,275.0,275.0,275.0,1367.4461330713057,46.0,5.0,11.0,61.0,1244.4461330713057,100.0,18.0,25.0,80.0,1361.4461330713057,1243.0,990.0,972.7521113556894,17.247888644310592,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.306699231792315,15.306699231792315,15.306699231792315,15.306699231792315,,0.916421346818588,0.916421346818588,0.916421346818588,0.916421346818588,37.83102766598858,37.83102766598858,37.83102766598858,37.83102766598858,0.7704893618327613,0.7704893618327613,0.7704893618327613,0.7704893618327613,0.97,0.97,0.97,0.97,36.69609683600892,36.69609683600892,36.69609683600892,36.69609683600892,146.78438734403568,3522.8252962568563,0.0546795800950187,3.706676448081709e-05
2006-05-15,2006-05-26,2397.8624,1.004803744062384,2409.381117266414,0.132,2006,5,15,2006.05,2005,8,227,33,0.2081705285318181,13.351321615552024,0.0055413904923019,0.48,3,Normal,55,13,13,17,178,276.0,0.114552238341246,2133.381117266414,1100.0,,4,275.0,275.0,275.0,275.0,1033.381117266414,45.0,5.0,12.0,62.99999999999999,908.381117266414,100.0,18.0,25.0,80.0,1086.381117266414,1243.0,990.0,972.0881613175396,17.91183868246037,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.970649269942092,15.970649269942092,15.970649269942092,15.970649269942092,,0.9234924147248832,0.9234924147248832,0.9234924147248832,0.9234924147248832,39.77656704799963,39.77656704799963,39.77656704799963,39.77656704799963,0.8101133818329863,0.8101133818329863,0.8101133818329863,0.8101133818329863,0.9710113381832988,0.9710113381832988,0.9710113381832988,0.9710113381832988,38.62349759761582,38.62349759761582,38.62349759761582,38.62349759761582,154.49399039046327,3707.855769371118,0.064121856556154,3.901363393698567e-05
2006-06-15,2006-06-26,1574.8324,0.9517310164019286,1498.8168407146884,0.231,2006,6,15,2006.06,2005,9,258,37,0.1294977750377491,34.46896079446901,0.0229974469582507,0.2,2,Mod_Wet,62,12,14,16,153,257.0,0.1714685830974873,1241.8168407146884,1100.0,,4,275.0,275.0,275.0,275.0,141.8168407146884,34.212623051792534,6.000000000000001,7.725431011695088,8.829064013365814,85.04972263783496,96.21262305179252,18.0,21.72543101169509,24.829064013365816,238.04972263783495,1235.9380540634877,990.0,969.4807928700012,20.51920712999868,0.9079966116407144,0.48,988.6120033883592,0.5349,0.5349,0.5349,0.5349,18.59631051835799,18.59631051835799,18.59631051835799,18.59631051835799,,0.9357983781328276,0.9357983781328276,0.9357983781328276,0.9357983781328276,46.93323291141918,46.93323291141918,46.93323291141918,46.93323291141918,0.9558703240614904,0.9558703240614904,0.9558703240614904,0.9558703240614904,0.98,0.98,0.98,0.98,45.9945682531908,45.9945682531908,45.9945682531908,45.9945682531908,183.9782730127632,4415.4785523063165,0.1227490030903548,4.645915985170788e-05
2006-07-15,2006-07-26,643.0906,0.8794376863729334,565.5581093921818,0.503,2006,7,15,2006.07,2005,10,288,42,0.0488642206514845,7.320253344535557,0.0129434150496096,0.37,2,Mod_Wet,58,11,11,11,136,227.0,0.401373433127786,338.5581093921818,338.5581093921818,,2,169.2790546960909,169.2790546960909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,418.5581093921818,990.0,966.1450114922648,23.854988507735243,0.1832539061663336,0.0377116218784363,989.7790344719552,0.2027841501766963,0.2027841501766963,0.0,0.0,23.431238829513788,23.431238829513788,23.634022979690485,23.634022979690485,,0.9234749532703584,0.9234749532703584,0.0,0.0,35.92214786737509,35.92214786737509,0.0,0.0,0.7316119728589631,0.7316119728589631,0.0,0.0,0.97,0.97,0.96,0.96,34.84448343135384,34.84448343135384,0.0,0.0,69.68896686270767,1672.5352047049842,0.123221585378033,5.717791366895896e-05
2006-08-15,2006-08-26,389.3441,0.9026852126280548,351.45516169397865,0.7070000000000001,2006,8,15,2006.08,2005,11,319,46,0.0303657259703597,2.7849406638489427,0.0079240283466767,0.55,3,Normal,47,8,6,5,89,155.0,0.4410235412475251,196.45516169397865,196.45516169397865,,1,196.45516169397865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,257.45516169397865,990.0,965.15727580847,24.842724191530124,0.1263956774103872,0.0096455161693978,989.8639588064202,0.2730744527431402,0.0,0.0,0.0,24.4336085452072,24.706682997950335,24.706682997950335,24.706682997950335,,0.9335485268750936,0.0,0.0,0.0,43.94673887090251,0.0,0.0,0.0,0.8950455981853871,0.0,0.0,0.0,0.9795045598185388,0.96,0.96,0.96,43.046031113203625,0.0,0.0,0.0,43.046031113203625,1033.104746716887,0.122479439214169,6.086493610895677e-05
2006-09-15,2006-09-26,255.4785,0.9395358309241366,240.03120478075203,0.887,2006,9,15,2006.09,2005,12,350,50,0.0207386960930569,0.0,0.0,0.6,3,Normal,40,6,4,3,65,118.0,0.4916027485167309,122.03120478075203,122.03120478075203,,1,122.03120478075203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.03120478075203,990.0,964.6401872286846,25.359812771315436,0.0962464822156659,0.0022031204780752,989.9015503973064,0.1054342963185085,0.0,0.0,0.0,25.15592887230325,25.26136316862176,25.26136316862176,25.26136316862176,,0.9038279539986736,0.0,0.0,0.0,27.210450107393584,0.0,0.0,0.0,0.554184319906183,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.394136604171777,0.0,0.0,0.0,26.394136604171777,633.4592785001227,0.1099612720282788,6.008057222283825e-05
2006-10-15,2006-10-26,237.5208,0.955318431165096,226.9079980250785,0.912,2006,10,15,2006.1,2006,1,15,3,0.0196048510293667,2.180706502719147,0.0096105316767112,0.66,3,Normal,37,5,3,2,50,97.0,0.4274860333009473,129.9079980250785,129.9079980250785,,1,129.9079980250785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,174.9079980250785,990.0,964.5614479881503,25.438552011849534,0.0972617955295463,0.0029907998025078,989.899747404668,0.1194343964451413,0.0,0.0,0.0,25.21886502007229,25.33829941651743,25.33829941651743,25.33829941651743,,0.908635569946237,0.0,0.0,0.0,29.193748386854917,0.0,0.0,0.0,0.5945773602210777,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.317935935249267,0.0,0.0,0.0,28.317935935249267,679.6304624459824,0.1247991969508253,6.055126270076522e-05
2006-11-15,2006-11-26,271.9838,0.9523418217225876,259.021547571032,0.862,2006,11,15,2006.11,2006,2,46,7,0.0223794617101371,12.172582505152944,0.0469944783331774,0.5,3,Normal,36,5,3,2,47,93.0,0.359043488358807,166.021547571032,166.021547571032,,1,166.021547571032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.021547571032,990.0,964.736086190284,25.26391380971586,0.1096546026917306,0.0066021547571031,989.8837432425512,0.1950312832190561,0.0,0.0,0.0,24.952625769047994,25.14765705226705,25.14765705226705,25.14765705226705,,0.9236496549064244,0.0,0.0,0.0,37.52551687109022,0.0,0.0,0.0,0.7642671460507172,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.39975136495751,0.0,0.0,0.0,36.39975136495751,873.5940327589802,0.1405278893061031,6.090198648157729e-05
2006-12-15,2006-12-26,466.0267,0.9051697978701698,421.8332938411023,0.627,2006,12,15,2006.12,2006,3,76,11,0.0364463965878712,7.0104556115097125,0.0166190192046586,0.46,3,Normal,38,5,4,3,54,104.0,0.2465428915129091,317.8332938411023,317.8332938411023,,2,158.91664692055116,158.91664692055116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,364.8332938411023,990.0,965.498249822285,24.501750177715053,0.1642927518478122,0.0335666587682204,989.802140589384,0.1786949561636235,0.1786949561636235,0.0,0.0,24.12519581093538,24.12519581093538,24.30389076709901,24.30389076709901,,0.9200741475971576,0.9200741475971576,0.0,0.0,34.594078571970535,34.594078571970535,0.0,0.0,0.7045637183700719,0.7045637183700719,0.0,0.0,0.97,0.97,0.96,0.96,33.55625621481142,33.55625621481142,0.0,0.0,67.11251242962284,1610.7002983109485,0.1590972391451468,5.865453659207959e-05
2007-01-15,2007-01-26,815.842,0.8958086931444238,730.838355832333,0.424,2007,1,15,2007.01,2006,4,107,16,0.0631444339439135,9.415316574258556,0.012882898795775,0.35,2,Mod_Wet,46,7,6,4,76,139.0,0.1901925355870197,591.838355832333,591.838355832333,,3,197.279451944111,197.279451944111,197.279451944111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,650.838355832333,990.0,966.8233534233292,23.17664657667069,0.2963862492579031,0.1067353423329332,989.5968784084092,0.2753824654435108,0.2753824654435108,0.2753824654435108,0.0,22.498142519636293,22.498142519636293,22.498142519636293,22.773524985079803,,0.9318993420184604,0.9318993420184604,0.9318993420184604,0.0,40.563574731358095,40.563574731358095,40.563574731358095,0.0,0.8261420515551546,0.8261420515551546,0.8261420515551546,0.0,0.9726142051555154,0.9726142051555154,0.9726142051555154,0.96,39.4527089956062,39.4527089956062,39.4527089956062,0.0,118.3581269868186,2840.5950476836465,0.1619484336615359,5.555107601990666e-05
2007-02-15,2007-02-26,3408.2305,1.0258396885498031,3496.2981146259385,0.057,2007,2,15,2007.02,2006,5,138,20,0.3020801571036811,310.7527260085644,0.0888805004094484,0.06,1,Wet,55,10,10,8,114,197.0,0.0563453096793711,3299.2981146259385,1100.0,,4,275.0,275.0,275.0,275.0,2199.2981146259385,45.0,8.0,15.0,72.0,2059.2981146259385,100.0,18.0,25.0,80.0,2173.2981146259385,1243.0,990.0,974.6126317190884,15.387368280911687,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.44617886839341,13.44617886839341,13.44617886839341,13.44617886839341,,0.893029252139683,0.893029252139683,0.893029252139683,0.893029252139683,32.38440800148549,32.38440800148549,32.38440800148549,32.38440800148549,0.6595602444294397,0.6595602444294397,0.6595602444294397,0.6595602444294397,0.97,0.97,0.97,0.97,31.41287576144092,31.41287576144092,31.41287576144092,31.41287576144092,125.65150304576368,3015.636073098329,0.0359384408669644,3.1730177536809014e-05
2007-03-15,2007-03-26,3938.1347,1.0074330404372898,3967.407014472593,0.039,2007,3,15,2007.03,2006,6,166,24,0.3427839660504321,84.13894676771997,0.021207540960832,0.09,1,Wet,68,14,17,21,195,315.0,0.0793969458769721,3652.407014472593,1100.0,,4,275.0,275.0,275.0,275.0,2552.407014472593,32.0,4.0,8.0,59.0,2449.4070144725924,100.0,18.0,25.0,80.0,2644.4070144725924,1243.0,990.0,975.6109339116204,14.389066088379536,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.44787667586126,12.44787667586126,12.44787667586126,12.44787667586126,,0.8736073988528787,0.8736073988528787,0.8736073988528787,0.8736073988528787,29.32803553831367,29.32803553831367,29.32803553831367,29.32803553831367,0.5973123327558792,0.5973123327558792,0.5973123327558792,0.5973123327558792,0.97,0.97,0.97,0.97,28.44819447216426,28.44819447216426,28.44819447216426,28.44819447216426,113.79277788865704,2731.026669327769,0.0286819016737016,2.873554997188309e-05
2007-04-15,2007-04-26,3246.5778,1.037176891822677,3367.2754716645045,0.066,2007,4,15,2007.04,2006,7,197,29,0.2909326007518131,0.0,0.0,0.37,2,Mod_Wet,70,14,18,25,168,295.0,0.0876079199585581,3072.2754716645045,1100.0,,4,275.0,275.0,275.0,275.0,1972.2754716645045,30.0,4.0,7.000000000000014,55.0,1876.2754716645045,100.0,18.0,25.0,80.0,2044.2754716645045,1243.0,990.0,974.3392265947176,15.660773405282384,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.719583992764107,13.719583992764107,13.719583992764107,13.719583992764107,,0.8974652502825976,0.8974652502825976,0.8974652502825976,0.8974652502825976,33.20702567150098,33.20702567150098,33.20702567150098,33.20702567150098,0.6763141684623417,0.6763141684623417,0.6763141684623417,0.6763141684623417,0.97,0.97,0.97,0.97,32.210814901355945,32.210814901355945,32.210814901355945,32.210814901355945,128.84325960542378,3092.2382305301708,0.0382633558464803,3.253617666803631e-05
2007-05-15,2007-05-26,2507.9427,1.0179830997411152,2553.043283719102,0.122,2007,5,15,2007.05,2006,8,227,33,0.2205829397133304,20.6147170137574,0.0080745662030951,0.34,2,Mod_Wet,65,14,17,23,202,321.0,0.1257322984091318,2232.043283719102,1100.0,,4,275.0,275.0,275.0,275.0,1132.043283719102,35.0,4.0,8.0,57.0,1028.0432837191015,100.0,18.0,25.0,80.0,1230.0432837191015,1243.0,990.0,972.4349320641496,17.565067935850493,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.623878523332216,15.623878523332216,15.623878523332216,15.623878523332216,,0.9197993062734882,0.9197993062734882,0.9197993062734882,0.9197993062734882,38.757283045541215,38.757283045541215,38.757283045541215,38.757283045541215,0.7893540335140776,0.7893540335140776,0.7893540335140776,0.7893540335140776,0.97,0.97,0.97,0.97,37.59456455417498,37.59456455417498,37.59456455417498,37.59456455417498,150.37825821669992,3609.078197200798,0.0589015702066903,3.797430763047978e-05
2007-06-15,2007-06-26,1481.9755,0.944675992155444,1399.9866758125604,0.244,2007,6,15,2007.06,2006,9,258,37,0.1209588487902052,24.01628734088172,0.0171546542233643,0.33,2,Mod_Wet,62,12,14,16,153,257.0,0.1835731756881441,1142.9866758125604,1100.0,,4,275.0,275.0,275.0,275.0,42.98667581256041,10.370326460617688,2.007159960119552,2.3416866201394773,2.676213280159403,25.59128949152429,72.37032646061769,14.007159960119552,16.341686620139477,18.6762132801594,178.5912894915243,1202.7191730408767,990.0,969.1614954141636,20.83850458583629,0.8490073096629966,0.48,988.670992690337,0.5349,0.5349,0.5349,0.5349,18.974597276173306,18.974597276173306,18.974597276173306,18.974597276173306,,0.936989981419946,0.936989981419946,0.936989981419946,0.936989981419946,47.94892862071136,47.94892862071136,47.94892862071136,47.94892862071136,0.9765565910531844,0.9765565910531844,0.9765565910531844,0.9765565910531844,0.98,0.98,0.98,0.98,46.98995004829713,46.98995004829713,46.98995004829713,46.98995004829713,187.95980019318853,4511.035204636524,0.1342582779111776,4.746459600838094e-05
2007-07-15,2007-07-26,750.8951,0.8881602932782826,666.9152122372253,0.452,2007,7,15,2007.07,2006,10,288,42,0.0576214743372962,20.55760464749937,0.0308249148771657,0.28,2,Mod_Wet,58,11,11,11,136,227.0,0.340373102659495,439.9152122372253,439.9152122372253,,2,219.95760611861263,219.95760611861263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,519.9152122372253,990.0,966.5676608489488,23.43233915105111,0.2219839160404322,0.057983042447445,989.720033041512,0.3422694268453269,0.3422694268453269,0.0,0.0,22.810102765717907,22.810102765717907,23.152372192563234,23.152372192563234,,0.938223416735364,0.938223416735364,0.0,0.0,46.16482503859084,46.16482503859084,0.0,0.0,0.940220469217736,0.940220469217736,0.0,0.0,0.98,0.98,0.96,0.96,45.24152853781902,45.24152853781902,0.0,0.0,90.48305707563804,2171.593369815313,0.1356740038544101,5.7134151813456506e-05
2007-08-15,2007-08-26,476.9275,0.9007401735700734,429.5877591303412,0.618,2007,8,15,2007.08,2006,11,319,46,0.0371163823888614,0.0,0.0,0.27,2,Mod_Wet,54,9,8,6,107,184.0,0.4283176047019826,245.58775913034123,245.58775913034123,,2,122.7938795651706,122.7938795651706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,316.5877591303412,990.0,965.5331449160864,24.466855083913515,0.1472654057425367,0.0191175518260682,989.8336170424312,0.1067613504433968,0.1067613504433968,0.0,0.0,24.19371077590146,24.19371077590146,24.300472126344857,24.300472126344857,,0.9031703789656158,0.9031703789656158,0.0,0.0,26.314043633755187,26.314043633755187,0.0,0.0,0.5359275689155842,0.5359275689155842,0.0,0.0,0.97,0.97,0.96,0.96,25.52462232474253,25.52462232474253,0.0,0.0,51.04924464948506,1225.1818715876416,0.1188330988593094,5.774044189410155e-05
2007-09-15,2007-09-26,331.6178,0.920942096558406,305.4007919880862,0.779,2007,9,15,2007.09,2006,12,350,50,0.0263866284277706,6.9665794893111865,0.0228112685758292,0.3,2,Mod_Wet,46,7,6,4,75,138.0,0.4518652329015028,167.4007919880862,167.4007919880862,,1,167.4007919880862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,226.4007919880862,990.0,964.9270039599404,25.072996040059596,0.115435531938572,0.0067400791988086,989.8778243888626,0.1983138849316451,0.0,0.0,0.0,24.75250654399051,24.95082042892216,24.95082042892216,24.95082042892216,,0.9239830579765338,0.0,0.0,0.0,37.54735942257377,0.0,0.0,0.0,0.7647120045330706,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.42093863989656,0.0,0.0,0.0,36.42093863989656,874.1025273575174,0.1192562023261463,6.043536162416292e-05
2007-10-15,2007-10-26,266.66,0.9440969037746996,251.75288036056145,0.871,2007,10,15,2007.1,2007,1,15,3,0.0217514488631525,7.6149647835196115,0.0302477762026532,0.33,2,Mod_Wet,41,6,4,3,56,110.0,0.4369364109854774,141.75288036056145,141.75288036056145,,1,141.75288036056145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,192.75288036056145,990.0,964.7070115214424,25.29298847855773,0.1035598312523354,0.0041752880360561,989.8922648807117,0.1422408183283341,0.0,0.0,0.0,25.043012540940936,25.185253359269268,25.185253359269268,25.185253359269268,,0.913885232487092,0.0,0.0,0.0,31.816237685678555,0.0,0.0,0.0,0.6479885475698279,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.8617505551082,0.0,0.0,0.0,30.8617505551082,740.6820133225967,0.1225874774934367,6.047643240634396e-05
2007-11-15,2007-11-26,289.956,0.9356305656121396,271.29169628263355,0.8310000000000001,2007,11,15,2007.11,2007,2,46,7,0.0234396025588195,0.0,0.0,0.42,3,Normal,36,5,3,2,47,93.0,0.342804447295401,178.29169628263355,178.29169628263355,,1,178.29169628263355,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,222.29169628263355,990.0,964.7851667851304,25.214833214869486,0.1139852579859476,0.0078291696282633,989.8781855723856,0.2249292407065838,0.0,0.0,0.0,24.86808954654865,25.093018787255232,25.093018787255232,25.093018787255232,,0.928135140075488,0.0,0.0,0.0,40.35742559187125,0.0,0.0,0.0,0.8219434947427953,0.0,0.0,0.0,0.9721943494742796,0.96,0.96,0.96,39.23526111974591,0.0,0.0,0.0,39.23526111974591,941.6462668739018,0.1446238925015616,6.11283860752378e-05
2007-12-15,2007-12-26,501.4829,0.8917787321988244,447.2117847813898,0.597,2007,12,15,2007.12,2007,3,76,11,0.038639098205112,6.708714200506962,0.0150012017321644,0.37,2,Mod_Wet,42,7,5,3,61,118.0,0.2638570896732559,329.2117847813898,329.2117847813898,,2,164.6058923906949,164.6058923906949,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,383.2117847813898,990.0,965.6124530315162,24.387546968483772,0.1707790915268944,0.0358423569562779,989.7933785515168,0.1916935524985982,0.1916935524985982,0.0,0.0,23.98923196750193,23.98923196750193,24.180925520000528,24.180925520000528,,0.9222694789160468,0.9222694789160468,0.0,0.0,35.71562526158513,35.71562526158513,0.0,0.0,0.7274058098082511,0.7274058098082511,0.0,0.0,0.97,0.97,0.96,0.96,34.64415650373758,34.64415650373758,0.0,0.0,69.28831300747515,1662.9195121794037,0.1549340052417118,5.846313681014846e-05
2008-01-15,2008-01-26,1098.2906,0.9334653512202716,1025.216220670923,0.325,2008,1,15,2008.01,2007,4,107,16,0.0885786814659677,66.82572606876283,0.0651820803469444,0.1,2,Mod_Wet,46,7,6,4,76,139.0,0.1355811556600572,886.2162206709229,886.2162206709229,,4,221.55405516773072,221.55405516773072,221.55405516773072,221.55405516773072,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,945.2162206709228,990.0,967.9792509792514,22.020749020748557,0.5201799356202529,0.2589729765367383,989.220847087843,0.3472797332266744,0.3472797332266744,0.3472797332266744,0.3472797332266744,20.894316375364905,20.894316375364905,20.894316375364905,20.894316375364905,,0.9364678367141236,0.9364678367141236,0.9364678367141236,0.9364678367141236,42.51473097647808,42.51473097647808,42.51473097647808,42.51473097647808,0.8658804679527105,0.8658804679527105,0.8658804679527105,0.8658804679527105,0.976588046795271,0.976588046795271,0.976588046795271,0.976588046795271,41.519378084345135,41.519378084345135,41.519378084345135,41.519378084345135,166.07751233738054,3985.860296097133,0.1619926694377659,5.205574129642273e-05
2008-02-15,2008-02-26,2373.8032,1.003751458435271,2382.708424038313,0.135,2008,2,15,2008.02,2007,5,138,20,0.2058660078369102,99.4853363731272,0.0417530468140601,0.11,2,Mod_Wet,49,8,7,5,93,162.0,0.0679898548918695,2220.708424038313,1100.0,,4,275.0,275.0,275.0,275.0,1120.7084240383128,51.0,10.0,18.0,34.589766174022,1007.1186578642908,100.0,18.0,25.0,39.589766174022,1100.118657864291,1243.0,990.0,972.0237789545752,17.976221045424722,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.035031632906446,16.035031632906446,16.035031632906446,16.035031632906446,,0.923979457531874,0.923979457531874,0.923979457531874,0.923979457531874,39.95798045908229,39.95798045908229,39.95798045908229,39.95798045908229,0.813808155989456,0.813808155989456,0.813808155989456,0.813808155989456,0.9713808155989456,0.9713808155989456,0.9713808155989456,0.9713808155989456,38.81441564803009,38.81441564803009,38.81441564803009,38.81441564803009,155.25766259212037,3726.183902210889,0.0651601601882043,3.9206480452555646e-05
2008-03-15,2008-03-26,2883.1094,1.019515904042514,2939.375886394469,0.092,2008,3,15,2008.03,2007,6,167,24,0.2539620765844821,0.0,0.0,0.19,2,Mod_Wet,59,11,12,13,144,239.0,0.0813097777341995,2700.375886394469,1100.0,,4,275.0,275.0,275.0,275.0,1600.375886394469,41.0,7.0,13.0,67.0,1472.375886394469,100.0,18.0,25.0,80.0,1616.375886394469,1243.0,990.0,973.3674590361246,16.632540963875385,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.691351551357108,14.691351551357108,14.691351551357108,14.691351551357108,,0.9097166562821182,0.9097166562821182,0.9097166562821182,0.9097166562821182,36.04452368751898,36.04452368751898,36.04452368751898,36.04452368751898,0.734104352087963,0.734104352087963,0.734104352087963,0.734104352087963,0.97,0.97,0.97,0.97,34.96318797689341,34.96318797689341,34.96318797689341,34.96318797689341,139.85275190757363,3356.466045781767,0.0475790634858617,3.5316351491811526e-05
2008-04-15,2008-04-26,3103.7054,1.021722491686134,3171.125614747709,0.074,2008,4,15,2008.04,2007,7,198,29,0.2739852531142019,0.0,0.0,0.46,3,Normal,54,13,14,19,117,217.0,0.0684299603241243,2954.125614747709,1100.0,,4,275.0,275.0,275.0,275.0,1854.1256147477088,46.0,5.0,11.0,61.0,1731.1256147477088,100.0,18.0,25.0,80.0,1848.1256147477088,1243.0,990.0,973.9235757074416,16.0764242925585,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.135234880040224,14.135234880040224,14.135234880040224,14.135234880040224,,0.903521516563648,0.903521516563648,0.903521516563648,0.903521516563648,34.443947775508995,34.443947775508995,34.443947775508995,34.443947775508995,0.7015060646743176,0.7015060646743176,0.7015060646743176,0.7015060646743176,0.97,0.97,0.97,0.97,33.41062934224372,33.41062934224372,33.41062934224372,33.41062934224372,133.6425173689749,3207.420416855397,0.0421435583464287,3.3748110446710835e-05
2008-05-15,2008-05-26,2361.8284,1.0061312558588449,2376.3093742150863,0.135,2008,5,15,2008.05,2007,8,228,33,0.2053131299321834,20.96606850361286,0.0088229540863289,0.42,3,Normal,55,13,13,17,178,276.0,0.1161464929587145,2100.3093742150863,1100.0,,4,275.0,275.0,275.0,275.0,1000.3093742150865,45.0,5.0,12.0,61.613258556726336,876.6961156583599,100.0,18.0,25.0,78.61325855672634,1054.6961156583598,1243.0,990.0,972.0083329722434,17.991667027756648,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.05047761523837,16.05047761523837,16.05047761523837,16.05047761523837,,0.924056378523887,0.924056378523887,0.924056378523887,0.924056378523887,39.99980027039732,39.99980027039732,39.99980027039732,39.99980027039732,0.814659883307481,0.814659883307481,0.814659883307481,0.814659883307481,0.971465988330748,0.971465988330748,0.971465988330748,0.971465988330748,38.85844550271405,38.85844550271405,38.85844550271405,38.85844550271405,155.4337820108562,3730.4107682605486,0.0654097415502546,3.925095505324652e-05
2008-06-15,2008-06-26,1436.8995,0.9370899924756442,1346.5041416432566,0.253,2008,6,15,2008.06,2007,9,259,37,0.1163379578379773,25.3478331879362,0.0188249203281335,0.37,2,Mod_Wet,62,12,14,16,153,257.0,0.1908646190173321,1089.5041416432566,1089.5041416432566,,4,272.3760354108141,272.3760354108141,272.3760354108141,272.3760354108141,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1177.5041416432566,990.0,968.989013016593,21.01098698340695,0.8120557464092459,0.4663553841362335,988.7215888694544,0.5247714966857426,0.5247714966857426,0.5247714966857426,0.5247714966857426,19.207804356175743,19.207804356175743,19.207804356175743,19.207804356175743,,0.9378094716094912,0.9378094716094912,0.9378094716094912,0.9378094716094912,48.1171539749298,48.1171539749298,48.1171539749298,48.1171539749298,0.979982769346839,0.979982769346839,0.979982769346839,0.979982769346839,0.98,0.98,0.98,0.98,47.1548108954312,47.1548108954312,47.1548108954312,47.1548108954312,188.6192435817248,4526.861845961395,0.140080700644215,4.808998178679037e-05
2008-07-15,2008-07-26,643.0906,0.8794376863729334,565.5581093921818,0.503,2008,7,15,2008.07,2007,10,289,42,0.0488642206514845,0.0,0.0,0.42,3,Normal,50,10,9,9,108,186.0,0.328878672078274,379.5581093921818,379.5581093921818,,2,189.7790546960909,189.7790546960909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,448.5581093921818,990.0,966.1450114922648,23.854988507735243,0.1938418369711367,0.0459116218784363,989.7602465411504,0.2548122854916018,0.2548122854916018,0.0,0.0,23.360422763394062,23.360422763394062,23.615235048885665,23.615235048885665,,0.9305632641107208,0.9305632641107208,0.0,0.0,40.45885431177081,40.45885431177081,0.0,0.0,0.8240092527855561,0.8240092527855561,0.0,0.0,0.9724009252785556,0.9724009252785556,0.96,0.96,39.34222736847621,39.34222736847621,0.0,0.0,78.68445473695242,1888.426913686858,0.1391270913284514,5.758483995372381e-05
2008-08-15,2008-08-26,413.9237,0.9090128563565548,376.2619648506736,0.684,2008,8,15,2008.08,2007,11,320,46,0.0325090337630982,1.847982483482724,0.0049114251668146,0.5,3,Normal,47,8,6,5,89,155.0,0.4119470328644952,221.2619648506736,221.2619648506736,,2,110.6309824253368,110.6309824253368,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,282.2619648506736,990.0,965.2813098242532,24.7186901757467,0.1351507679207691,0.0142523929701347,989.8505968391092,0.0866095718805388,0.0866095718805388,0.0,0.0,24.48267744297529,24.48267744297529,24.56928701485583,24.56928701485583,,0.893467590893297,0.893467590893297,0.0,0.0,23.73302972264912,23.73302972264912,0.0,0.0,0.4833610941476399,0.4833610941476399,0.0,0.0,0.968336109414764,0.968336109414764,0.96,0.96,22.98154966625501,22.98154966625501,0.0,0.0,45.96309933251001,1103.1143839802403,0.1221571767179584,5.770321890154281e-05
