Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
2008-09-15,2008-09-26,291.5539,0.9336960918380738,272.2227369901486,0.8310000000000001,2008,9,15,2008.09,2007,12,351,51,0.0235200444759488,4.162463753371242,0.0152906542612635,0.52,3,Normal,40,6,4,3,65,118.0,0.4334685680728802,154.22273699014858,154.22273699014858,,1,154.22273699014858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,204.22273699014855,990.0,964.7888909479606,25.211109052039436,0.107607956776305,0.0054222736990148,989.8869697695249,0.1683211118987209,0.0,0.0,0.0,24.92975770966545,25.09807882156417,25.09807882156417,25.09807882156417,,0.9189469582114282,0.0,0.0,0.0,34.64939117102507,0.0,0.0,0.0,0.7056902478823843,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.60990943589432,0.0,0.0,0.0,33.60990943589432,806.6378264614636,0.1234647399681042,6.053637833577975e-05
2008-10-15,2008-10-26,196.5408,1.0019441346365396,196.9229017767732,0.962,2008,10,15,2008.1,2008,1,15,3,0.0170141387135132,0.2444171775317159,0.0012411820835789,0.75,4,Mod_Dry,31,4,3,2,33,73.0,0.3707034547091478,123.9229017767732,123.9229017767732,,1,123.9229017767732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.9229017767732,990.0,964.4061541964464,25.593845803553563,0.0926789353852086,0.0023922901776773,989.904928774437,0.1087258490915853,0.0,0.0,0.0,25.390048728899032,25.4,25.4,25.4,,0.905678465039853,0.0,0.0,0.0,27.946527323567423,0.0,0.0,0.0,0.5691757092376257,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.1081315038604,0.0,0.0,0.0,27.1081315038604,650.5951560926496,0.1376586027286429,6.076388158190679e-05
2008-11-15,2008-11-26,266.66,0.9440969037746996,251.75288036056145,0.871,2008,11,15,2008.11,2008,2,46,7,0.0217514488631525,31.81541052580019,0.1263755571742974,0.55,3,Normal,36,5,3,2,47,93.0,0.3694098747422673,158.75288036056145,158.75288036056145,,1,158.75288036056145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,202.75288036056145,990.0,964.7070115214424,25.29298847855773,0.1070891821025602,0.0058752880360561,989.8870355298616,0.1783313944004464,0.0,0.0,0.0,25.00169261401875,25.1800240084192,25.1800240084192,25.1800240084192,,0.9208214515919978,0.0,0.0,0.0,35.843066066530845,0.0,0.0,0.0,0.7300013455505263,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.76777408453492,0.0,0.0,0.0,34.76777408453492,834.4265780288381,0.1381027856950052,6.083489635934293e-05
2008-12-15,2008-12-26,578.739,0.8862841167709412,512.9271834558979,0.542,2008,12,15,2008.12,2008,3,76,11,0.0443169086505895,14.870609426637088,0.0289916578927341,0.14,2,Mod_Wet,42,7,5,3,61,118.0,0.2300521473729726,394.9271834558979,394.9271834558979,,2,197.4635917279489,197.4635917279489,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,448.9271834558979,990.0,965.9081723255516,24.091827674448496,0.1939720946594191,0.0489854366911795,989.7570424686494,0.275898056838257,0.275898056838257,0.0,0.0,23.572972086259625,23.572972086259625,23.848870143097884,23.848870143097884,,0.9330965671905024,0.9330965671905024,0.0,0.0,42.59578883379571,42.59578883379571,0.0,0.0,0.8675313408105032,0.8675313408105032,0.0,0.0,0.9767531340810502,0.9767531340810502,0.96,0.96,41.605570242064566,41.605570242064566,0.0,0.0,83.21114048412913,1997.067371619099,0.1622279792688814,5.852776577132495e-05
2009-01-15,2009-01-26,946.0594,0.9134042636758518,864.1346896506183,0.373,2009,1,15,2009.01,2008,4,107,16,0.0746612371858134,25.8216171632007,0.0298814727292579,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.1608545538846492,725.1346896506183,725.1346896506183,,4,181.28367241265457,181.28367241265457,181.28367241265457,181.28367241265457,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,784.1346896506183,990.0,967.3565387586024,22.64346124139752,0.3727881464028925,0.1525673448253091,989.4746445087718,0.2325118748246487,0.2325118748246487,0.2325118748246487,0.2325118748246487,21.88559387534467,21.88559387534467,21.88559387534467,21.88559387534467,,0.9253313125056885,0.9253313125056885,0.9253313125056885,0.9253313125056885,36.00418499043271,36.00418499043271,36.00418499043271,36.00418499043271,0.7332827900291795,0.7332827900291795,0.7332827900291795,0.7332827900291795,0.97,0.97,0.97,0.97,34.92405944071973,34.92405944071973,34.92405944071973,34.92405944071973,139.69623776287892,3352.709706309094,0.1616602590267034,5.351352106514893e-05
2009-02-15,2009-02-26,1574.8324,0.9517310164019286,1498.8168407146884,0.231,2009,2,15,2009.02,2008,5,138,20,0.1294977750377491,20.275685373579787,0.013527793939059,0.17,2,Mod_Wet,49,8,7,5,93,162.0,0.1080852547151476,1336.8168407146884,1100.0,,4,275.0,275.0,275.0,275.0,236.8168407146884,51.0,10.0,10.232826450634684,7.309161750453345,158.2748525136004,100.0,18.0,17.232826450634683,12.309161750453343,251.2748525136004,1235.2328264506348,990.0,969.4807928700012,20.51920712999868,0.9061698363564968,0.48,988.6138301636436,0.5349,0.5349,0.5349,0.5349,18.59813729364213,18.59813729364213,18.59813729364213,18.59813729364213,,0.9358041324749728,0.9358041324749728,0.9358041324749728,0.9358041324749728,46.93813194027643,46.93813194027643,46.93813194027643,46.93813194027643,0.9559701006166278,0.9559701006166278,0.9559701006166278,0.9559701006166278,0.98,0.98,0.98,0.98,45.9993693014709,45.9993693014709,45.9993693014709,45.9993693014709,183.9974772058836,4415.939452941207,0.1227618159922376,4.6464009395425153e-05
2009-03-15,2009-03-26,5158.6618,1.0380217268960774,5354.8030301088265,0.013,2009,3,15,2009.03,2008,6,166,24,0.4626549818014026,244.3486185689217,0.0456316725741368,0.17,2,Mod_Wet,59,11,12,13,144,239.0,0.044632827511331,5115.8030301088265,1100.0,,4,275.0,275.0,275.0,275.0,4015.8030301088265,41.0,7.0,13.0,67.0,3887.8030301088265,100.0,18.0,25.0,80.0,4031.8030301088265,1243.0,990.0353829699692,978.0563966663676,11.97898630360146,0.913072042081314,0.48,988.6423109278876,0.5349,0.5349,0.5349,0.5349,10.051014261520088,10.051014261520088,10.051014261520088,10.051014261520088,,0.7234426910859533,0.7234426910859533,0.7234426910859533,0.7234426910859533,19.61035320460777,19.61035320460777,19.61035320460777,19.61035320460777,0.3993961956131928,0.3993961956131928,0.3993961956131928,0.3993961956131928,0.96,0.96,0.96,0.96,18.825939076423456,18.825939076423456,18.825939076423456,18.825939076423456,75.30375630569382,1807.290151336652,0.0140628433730014,1.901610007719541e-05
2009-04-15,2009-04-26,4462.0015,1.0054853034328617,4486.476932145383,0.026,2009,4,15,2009.04,2008,7,197,29,0.3876316069373611,56.52805076282947,0.0125996526044319,0.09,1,Wet,84,14,20,27,219,364.0,0.0811327028992299,4122.476932145383,1100.0,,4,275.0,275.0,275.0,275.0,3022.476932145383,16.0,4.0,5.0,53.0,2944.476932145383,100.0,18.0,25.0,80.0,3163.476932145383,1243.0,990.0,976.570252785826,13.429747214173972,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.488557801655697,11.488557801655697,11.488557801655697,11.488557801655697,,0.8269128822695888,0.8269128822695888,0.8269128822695888,0.8269128822695888,25.62103470220053,25.62103470220053,25.62103470220053,25.62103470220053,0.5218133340570372,0.5218133340570372,0.5218133340570372,0.5218133340570372,0.97,0.97,0.97,0.97,24.852403661134517,24.852403661134517,24.852403661134517,24.852403661134517,99.40961464453804,2385.830751468913,0.0221576118963797,2.5103438041550014e-05
2009-05-15,2009-05-26,2582.9881,1.0179079879576662,2629.244219789596,0.115,2009,5,15,2009.05,2008,8,227,33,0.2271667005898211,48.11816532196599,0.0183011395289162,0.28,2,Mod_Wet,65,14,17,23,202,321.0,0.1220883163244865,2308.244219789596,1100.0,,4,275.0,275.0,275.0,275.0,1208.2442197895962,35.0,4.000000000000007,8.0,57.0,1104.2442197895962,100.0,18.0,25.0,80.0,1306.2442197895962,1243.0,990.0,972.6188653581128,17.38113464188723,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.439945229368952,15.439945229368952,15.439945229368952,15.439945229368952,,0.9178404166927794,0.9178404166927794,0.9178404166927794,0.9178404166927794,38.21944062426576,38.21944062426576,38.21944062426576,38.21944062426576,0.7784000127141703,0.7784000127141703,0.7784000127141703,0.7784000127141703,0.97,0.97,0.97,0.97,37.07285740553778,37.07285740553778,37.07285740553778,37.07285740553778,148.29142962215113,3558.9943109316278,0.0564007818315249,3.744733071266443e-05
2009-06-15,2009-06-26,1516.372,0.9482599209629142,1437.9147928703762,0.239,2009,6,15,2009.06,2008,9,258,37,0.1242358381040005,45.97686962192325,0.0319746829574956,0.25,2,Mod_Wet,62,12,14,16,153,257.0,0.1787310355761586,1180.9147928703762,1100.0,,4,275.0,275.0,275.0,275.0,80.91479287037623,19.52030022553824,3.778122624297723,4.407809728347344,5.037496832396964,48.17106345979597,81.52030022553824,15.778122624297724,18.407809728347345,21.037496832396965,201.171063459796,1215.7062325781833,990.0,969.284032407735,20.71596759226497,0.8680392967505999,0.48,988.6519607032494,0.5349,0.5349,0.5349,0.5349,18.83302829551439,18.83302829551439,18.83302829551439,18.83302829551439,,0.9365440391308704,0.9365440391308704,0.9365440391308704,0.9365440391308704,47.56853279699003,47.56853279699003,47.56853279699003,47.56853279699003,0.9688092219346236,0.9688092219346236,0.9688092219346236,0.9688092219346236,0.98,0.98,0.98,0.98,46.61716214105022,46.61716214105022,46.61716214105022,46.61716214105022,186.4686485642009,4475.247565540822,0.1296799014022039,4.70880425667174e-05
2009-07-15,2009-07-26,704.7879,0.8788007677329247,619.3681476088757,0.473,2009,7,15,2009.07,2008,10,288,42,0.0535134079534068,13.610008971224032,0.0219740214665004,0.3,2,Mod_Wet,58,11,11,11,136,227.0,0.3665025411402784,392.3681476088757,392.3681476088757,,2,196.18407380443784,196.18407380443784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,472.3681476088757,990.0,966.3774725904354,23.622527409564555,0.2022451382077391,0.0484736295217751,989.7492812322704,0.272315406652426,0.272315406652426,0.0,0.0,23.09949323518252,23.09949323518252,23.371808641834946,23.371808641834946,,0.9323060187090448,0.9323060187090448,0.0,0.0,41.43462266692557,41.43462266692557,0.0,0.0,0.8438823353752661,0.8438823353752661,0.0,0.0,0.9743882335375266,0.9743882335375266,0.96,0.96,40.37340878771956,40.37340878771956,0.0,0.0,80.74681757543912,1937.9236218105389,0.1303696644510525,5.716486336982598e-05
2009-08-15,2009-08-26,446.8115,0.9026970817947076,403.335437162316,0.647,2009,8,15,2009.08,2008,11,319,46,0.0348481817708241,6.806719565374294,0.0168760761842878,0.36,2,Mod_Wet,54,9,8,6,107,184.0,0.4561959675414092,219.335437162316,219.335437162316,,1,219.335437162316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,290.335437162316,990.0,965.4150094672304,24.584990532769552,0.1380001467937746,0.0138670874324631,989.8481327657738,0.3403531464599332,0.0,0.0,0.0,24.092770152083432,24.433123298543364,24.433123298543364,24.433123298543364,,0.9395465873020042,0.0,0.0,0.0,48.69143353776752,0.0,0.0,0.0,0.9916788907895624,0.0,0.0,0.0,0.98,0.96,0.96,0.96,47.71760486701217,0.0,0.0,0.0,47.71760486701217,1145.222516808292,0.1183074941362243,6.043205061764654e-05
2009-09-15,2009-09-26,293.9613,0.9336938545407444,274.4698592828081,0.8240000000000001,2009,9,15,2009.09,2008,12,350,50,0.0237141958420346,7.643716146284077,0.0278490183448819,0.5,3,Normal,40,6,4,3,65,118.0,0.4299197015961422,156.4698592828081,156.4698592828081,,1,156.4698592828081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,206.4698592828081,990.0,964.7978794371312,25.2021205628688,0.1084010614307138,0.0056469859282808,989.885951952641,0.173263087607834,0.0,0.0,0.0,24.91480942790196,25.088072515509797,25.088072515509797,25.088072515509797,,0.91982971959458,0.0,0.0,0.0,35.166925271849266,0.0,0.0,0.0,0.7162306572678058,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.11191751369379,0.0,0.0,0.0,34.11191751369379,818.686020328651,0.1242829271047411,6.055819750924919e-05
2009-10-15,2009-10-26,223.755,0.9676137142007584,216.50840662099068,0.932,2009,10,15,2009.1,2009,1,15,3,0.0187063263320535,0.0,0.0,0.54,3,Normal,37,5,3,2,50,97.0,0.4480195550549849,119.50840662099068,119.50840662099068,,1,119.50840662099068,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,164.50840662099068,990.0,964.499050439726,25.50094956027408,0.0935914436082496,0.001950840662099,989.9044577157296,0.1010839549908445,0.0,0.0,0.0,25.304323321012912,25.4,25.4,25.4,,0.9018725115162636,0.0,0.0,0.0,26.747120467502487,0.0,0.0,0.0,0.5447478710285639,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.944706853477413,0.0,0.0,0.0,25.944706853477413,622.6729644834579,0.1198323301085254,6.03042348117878e-05
2009-11-15,2009-11-26,310.3376,0.9297022486736368,288.5215645679796,0.8029999999999999,2009,11,15,2009.11,2009,2,46,7,0.0249282631786734,4.953273681617986,0.0171677763117457,0.45,3,Normal,36,5,3,2,47,93.0,0.3223329255795988,195.5215645679796,195.5215645679796,,1,195.5215645679796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,239.5215645679796,990.0,964.854086258272,25.145913741728123,0.1200663545620107,0.0095521564567979,989.8703814889813,0.2704603807903429,0.0,0.0,0.0,24.74583484991892,25.01629523070926,25.01629523070926,25.01629523070926,,0.9335648070839322,0.0,0.0,0.0,44.2975742820282,0.0,0.0,0.0,0.9021909222409,0.0,0.0,0.0,0.98,0.96,0.96,0.96,43.41162279638763,0.0,0.0,0.0,43.41162279638763,1041.8789471133032,0.1504623159152433,6.167495711663578e-05
2009-12-15,2009-12-26,495.8325,0.8960553284209241,444.2933536292678,0.601,2009,12,15,2009.12,2009,3,76,11,0.0383869457535687,3.790283048384993,0.0085310370218765,0.29,2,Mod_Wet,42,7,5,3,61,118.0,0.2655902885697067,326.2933536292678,326.2933536292678,,2,163.1466768146339,163.1466768146339,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,380.2933536292678,990.0,965.5993200913316,24.40067990866828,0.1697490866236528,0.0352586707258535,989.7949922426506,0.1883373566736579,0.1883373566736579,0.0,0.0,24.00733479464517,24.00733479464517,24.19567215131883,24.19567215131883,,0.9216903545522892,0.9216903545522892,0.0,0.0,35.40347753404904,35.40347753404904,0.0,0.0,0.7210484222820578,0.7210484222820578,0.0,0.0,0.97,0.97,0.96,0.96,34.34137320802757,34.34137320802757,0.0,0.0,68.68274641605514,1648.3859139853234,0.1545887325457633,5.8470515745789074e-05
2010-01-15,2010-01-26,847.2388,0.8927374761764421,756.3618280307572,0.413,2010,1,15,2010.01,2009,4,107,16,0.0653496619418574,13.220889330318528,0.0174795829725305,0.24,2,Mod_Wet,46,7,6,4,76,139.0,0.1837744778341029,617.3618280307572,617.3618280307572,,3,205.7872760102524,205.7872760102524,205.7872760102524,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,676.3618280307572,990.0,966.925447312123,23.07455268787703,0.3108909871615916,0.1152085484092271,989.5739004644292,0.2996145914701421,0.2996145914701421,0.2996145914701421,0.0,22.34883856083613,22.34883856083613,22.34883856083613,22.648453152306278,,0.9345102284408546,0.9345102284408546,0.9345102284408546,0.0,42.149869614529074,42.149869614529074,42.149869614529074,0.0,0.8584494829842988,0.8584494829842988,0.8584494829842988,0.0,0.9758449482984298,0.9758449482984298,0.9758449482984298,0.96,41.131737334775686,41.131737334775686,41.131737334775686,0.0,123.39521200432704,2961.485088103849,0.1631430982253499,5.552084081439525e-05
2010-02-15,2010-02-26,1563.0265,0.9493707640224268,1483.8916624922997,0.233,2010,2,15,2010.02,2009,5,138,20,0.1282082396393346,35.31516326157679,0.0237990172424464,0.2,2,Mod_Wet,49,8,7,5,93,162.0,0.109172390474861,1321.8916624922997,1100.0,,4,275.0,275.0,275.0,275.0,221.8916624922997,51.0,10.0,9.587911342259863,6.848508101614188,144.45524304842564,100.0,18.0,16.587911342259865,11.848508101614188,237.45524304842564,1234.5879113422598,990.0,969.4325730634366,20.56742693656338,0.9044992906221456,0.48,988.6155007093778,0.5349,0.5349,0.5349,0.5349,18.648027645941163,18.648027645941163,18.648027645941163,18.648027645941163,,0.9359612870847148,0.9359612870847148,0.9359612870847148,0.9359612870847148,47.07194933968126,47.07194933968126,47.07194933968126,47.07194933968126,0.958695505899822,0.958695505899822,0.958695505899822,0.958695505899822,0.98,0.98,0.98,0.98,46.13051035288763,46.13051035288763,46.13051035288763,46.13051035288763,184.52204141155053,4428.528993877213,0.1243500762728411,4.65964751039269e-05
2010-03-15,2010-03-26,4784.4181,1.01605202564386,4861.217702032149,0.019,2010,3,15,2010.03,2009,6,166,24,0.4200092094555776,82.2820312578533,0.0169262181414867,0.14,2,Mod_Wet,59,11,12,13,144,239.0,0.0491646362392061,4622.217702032149,1100.0,,4,275.0,275.0,275.0,275.0,3522.2177020321487,41.0,7.0,13.0,67.0,3394.2177020321487,100.0,18.0,25.0,80.0,3538.2177020321487,1243.0,990.0,977.2560283947188,12.743971605281216,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,10.80278219276294,10.80278219276294,10.80278219276294,10.80278219276294,,0.7775527541203475,0.7775527541203475,0.7775527541203475,0.7775527541203475,22.653581711290297,22.653581711290297,22.653581711290297,22.653581711290297,0.4613764095985804,0.4613764095985804,0.4613764095985804,0.4613764095985804,0.966137640959858,0.966137640959858,0.966137640959858,0.966137640959858,21.88647799383739,21.88647799383739,21.88647799383739,21.88647799383739,87.54591197534955,2101.1018874083893,0.0180090498598226,2.2107553529128675e-05
2010-04-15,2010-04-26,4514.7987,0.9984176938383548,4507.654906198402,0.024,2010,4,15,2010.04,2009,7,197,29,0.389461383895542,38.79005462794976,0.0086053736222376,0.21,2,Mod_Wet,70,14,18,25,168,295.0,0.0654442290145925,4212.654906198402,1100.0,,4,275.0,275.0,275.0,275.0,3112.6549061984024,30.0,4.0,7.0,55.0,3016.6549061984024,100.0,18.0,25.0,80.0,3184.6549061984024,1243.0,990.0,976.6090084783432,13.390991521656929,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.449802109138652,11.449802109138652,11.449802109138652,11.449802109138652,,0.8241233605596485,0.8241233605596485,0.8241233605596485,0.8241233605596485,25.44846541639505,25.44846541639505,25.44846541639505,25.44846541639505,0.5182986846516304,0.5182986846516304,0.5182986846516304,0.5182986846516304,0.97,0.97,0.97,0.97,24.6850114539032,24.6850114539032,24.6850114539032,24.6850114539032,98.7400458156128,2369.7610995747077,0.021904970072096,2.4934355003942627e-05
2010-05-15,2010-05-26,3889.5171,1.0120830181699707,3936.514205791712,0.039,2010,5,15,2010.05,2009,8,227,33,0.3401148273804039,47.30056838057226,0.0120158510570036,0.05,1,Wet,71,14,18,24,213,340.0,0.0863708301877242,3596.514205791712,1100.0,,4,275.0,275.0,275.0,275.0,2496.514205791712,29.0,4.0,7.0,56.0,2400.514205791712,100.0,18.0,25.0,80.0,2613.514205791712,1243.0,990.0,975.5454705789396,14.454529421060442,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.513340008542166,12.513340008542166,12.513340008542166,12.513340008542166,,0.875051847288483,0.875051847288483,0.875051847288483,0.875051847288483,29.531018421585287,29.531018421585287,29.531018421585287,29.531018421585287,0.6014464036982746,0.6014464036982746,0.6014464036982746,0.6014464036982746,0.97,0.97,0.97,0.97,28.64508786893773,28.64508786893773,28.64508786893773,28.64508786893773,114.58035147575092,2749.9284354180218,0.0291070590592995,2.893443219084619e-05
2010-06-15,2010-06-26,2129.9338,1.0131069972131326,2157.8508363807573,0.16,2010,6,15,2010.06,2009,9,258,37,0.1864383122632974,21.73860596717805,0.0100741930816863,0.04,1,Wet,67,13,15,17,181,293.0,0.1357832501951027,1864.8508363807573,1100.0,,4,275.0,275.0,275.0,275.0,764.8508363807573,33.0,5.0,10.0,44.37701098454906,672.4738253962082,100.0,18.0,25.0,61.37701098454906,853.4738253962082,1243.0,990.0,971.4810192602296,18.51898073977054,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.577791327252264,16.577791327252264,16.577791327252264,16.577791327252264,,0.9266824008097162,0.9266824008097162,0.9266824008097162,0.9266824008097162,41.43133974793841,41.43133974793841,41.43133974793841,41.43133974793841,0.8438154734814339,0.8438154734814339,0.8438154734814339,0.8438154734814339,0.9743815473481434,0.9743815473481434,0.9743815473481434,0.9743815473481434,40.36993293230287,40.36993293230287,40.36993293230287,40.36993293230287,161.4797317292115,3875.513561501075,0.0748335932246607,4.0777710032629154e-05
2010-07-15,2010-07-26,1061.1535,0.916755206218143,972.817995721604,0.336,2010,7,15,2010.07,2009,10,288,42,0.0840514748303465,52.398224949318895,0.0538623105038796,0.04,1,Wet,63,12,13,13,155,256.0,0.2631530266975661,716.817995721604,716.817995721604,,4,179.204498930401,179.204498930401,179.204498930401,179.204498930401,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,804.817995721604,990.0,967.7912719828864,22.20872801711357,0.3917136524458454,0.148408997860802,989.4598773496932,0.2272112473260025,0.2272112473260025,0.2272112473260025,0.2272112473260025,21.441394119480897,21.441394119480897,21.441394119480897,21.441394119480897,,0.9242094392242974,0.9242094392242974,0.9242094392242974,0.9242094392242974,34.82659595851364,34.82659595851364,34.82659595851364,34.82659595851364,0.7092993066907055,0.7092993066907055,0.7092993066907055,0.7092993066907055,0.97,0.97,0.97,0.97,33.78179807975823,33.78179807975823,33.78179807975823,33.78179807975823,135.12719231903293,3243.0526156567903,0.1389028501871,5.236382376525777e-05
2010-08-15,2010-08-26,603.9569,0.8886339443648977,536.6966022733961,0.53,2010,8,15,2010.08,2009,11,319,46,0.0463705864364214,5.679679867092887,0.0105826641030226,0.05,1,Wet,58,10,10,7,117,202.0,0.3763765210071148,334.69660227339614,334.69660227339614,,2,167.34830113669807,167.34830113669807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,10.0,10.0,7.0,117.0,412.69660227339614,990.0,966.0151347102302,23.9848652897698,0.1811851984401481,0.0369393204546792,989.7818754811052,0.1981889567053414,0.1981889567053414,0.0,0.0,23.56855181416955,23.56855181416955,23.76674077087489,23.76674077087489,,0.9228994569873238,0.9228994569873238,0.0,0.0,35.698280333526114,35.698280333526114,0.0,0.0,0.7270525526176398,0.7270525526176398,0.0,0.0,0.97,0.97,0.96,0.96,34.62733192352033,34.62733192352033,0.0,0.0,69.25466384704066,1662.111932328976,0.12903875961518,5.747714943477056e-05
2010-09-15,2010-09-26,391.275,0.8968269965349236,350.9059830692022,0.7090000000000001,2010,9,15,2010.09,2009,12,350,50,0.030318276937179,3.3341192886254016,0.0095014603611585,0.15,2,Mod_Wet,46,7,6,4,75,138.0,0.3932677316954867,212.9059830692022,212.9059830692022,,1,212.9059830692022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.9059830692022,990.0,965.154529915346,24.84547008465404,0.1314958206368351,0.0125811966138404,989.8559229827492,0.3207179492076066,0.0,0.0,0.0,24.380675118195786,24.701393067403387,24.701393067403387,24.701393067403387,,0.938079314780374,0.0,0.0,0.0,47.75423063757815,0.0,0.0,0.0,0.9725912553478238,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.79914602482658,0.0,0.0,0.0,46.79914602482658,1123.179504595838,0.1333666232063,6.105870110962855e-05
2010-10-15,2010-10-26,266.66,0.9440969037746996,251.75288036056145,0.871,2010,10,15,2010.1,2010,1,15,3,0.0217514488631525,4.894184671709809,0.0194404316832456,0.3,2,Mod_Wet,41,6,4,3,56,110.0,0.4369364109854774,141.75288036056145,141.75288036056145,,1,141.75288036056145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,192.75288036056145,990.0,964.7070115214424,25.29298847855773,0.1035598312523354,0.0041752880360561,989.8922648807117,0.1422408183283341,0.0,0.0,0.0,25.043012540940936,25.185253359269268,25.185253359269268,25.185253359269268,,0.913885232487092,0.0,0.0,0.0,31.816237685678555,0.0,0.0,0.0,0.6479885475698279,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.8617505551082,0.0,0.0,0.0,30.8617505551082,740.6820133225967,0.1225874774934367,6.047643240634396e-05
2010-11-15,2010-11-26,266.66,0.9440969037746996,251.75288036056145,0.871,2010,11,15,2010.11,2010,2,46,7,0.0217514488631525,8.20298194130649,0.0325834680801194,0.58,3,Normal,36,5,3,2,47,93.0,0.3694098747422673,158.75288036056145,158.75288036056145,,1,158.75288036056145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,202.75288036056145,990.0,964.7070115214424,25.29298847855773,0.1070891821025602,0.0058752880360561,989.8870355298616,0.1783313944004464,0.0,0.0,0.0,25.00169261401875,25.1800240084192,25.1800240084192,25.1800240084192,,0.9208214515919978,0.0,0.0,0.0,35.843066066530845,0.0,0.0,0.0,0.7300013455505263,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.76777408453492,0.0,0.0,0.0,34.76777408453492,834.4265780288381,0.1381027856950052,6.083489635934293e-05
2010-12-15,2010-12-26,457.4224,0.9068704073731252,414.8228382295926,0.637,2010,12,15,2010.12,2010,3,76,11,0.0358406932230368,11.487401067276606,0.027692306229578,0.44,3,Normal,38,5,4,3,54,104.0,0.2507094364520956,310.8228382295926,310.8228382295926,,2,155.4114191147963,155.4114191147963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,357.8228382295926,990.0,965.4667027720332,24.53329722796684,0.1618185445503186,0.0321645676459185,989.8060168878036,0.1709133504348478,0.1709133504348478,0.0,0.0,24.1684007653357,24.1684007653357,24.33931411577055,24.33931411577055,,0.9186897075460948,0.9186897075460948,0.0,0.0,33.840626165460634,33.840626165460634,0.0,0.0,0.6892184555083632,0.6892184555083632,0.0,0.0,0.97,0.97,0.96,0.96,32.82540738049681,32.82540738049681,0.0,0.0,65.65081476099363,1575.619554263847,0.1582622958783618,5.867116308917712e-05
2011-01-15,2011-01-26,1165.2711,0.9338086699838878,1088.1402560616616,0.305,2011,1,15,2011.01,2010,4,107,16,0.0940153181237275,39.57182856015993,0.0363664778871277,0.12,2,Mod_Wet,46,7,6,4,76,139.0,0.127740885630945,949.1402560616616,949.1402560616616,,4,237.2850640154154,237.2850640154154,237.2850640154154,237.2850640154154,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,1008.1402560616616,990.0,968.1770122333368,21.822987766663346,0.577756282841887,0.3093122048493293,989.1129315123088,0.3982778150917957,0.3982778150917957,0.3982778150917957,0.3982778150917957,20.53764146388037,20.53764146388037,20.53764146388037,20.53764146388037,,0.9386688193181316,0.9386688193181316,0.9386688193181316,0.9386688193181316,44.86132136828591,44.86132136828591,44.86132136828591,44.86132136828591,0.9136725329589798,0.9136725329589798,0.9136725329589798,0.9136725329589798,0.98,0.98,0.98,0.98,43.96409494092019,43.96409494092019,43.96409494092019,43.96409494092019,175.85637976368076,4220.553114328339,0.1616118683083769,5.146657100131122e-05
2011-02-15,2011-02-26,2737.0952,1.0169969211617809,2783.6173913266907,0.102,2011,2,15,2011.02,2010,5,138,20,0.240504542610626,106.25500621512856,0.0381715556693252,0.09,1,Wet,55,10,10,8,114,197.0,0.0707712204320251,2586.6173913266907,1100.0,,4,275.0,275.0,275.0,275.0,1486.6173913266907,45.0,8.0,15.0,60.37024939397728,1358.2471419327132,100.0,18.0,25.0,68.37024939397728,1472.2471419327132,1243.0,990.0,972.9914902549264,17.008509745073525,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.067320332555248,15.067320332555248,15.067320332555248,15.067320332555248,,0.9138719615417136,0.9138719615417136,0.9138719615417136,0.9138719615417136,37.135798599845295,37.135798599845295,37.135798599845295,37.135798599845295,0.7563299103838146,0.7563299103838146,0.7563299103838146,0.7563299103838146,0.97,0.97,0.97,0.97,36.021724641849936,36.021724641849936,36.021724641849936,36.021724641849936,144.08689856739974,3458.0855656175936,0.0517624652785801,3.638558044631306e-05
2011-03-15,2011-03-26,3698.669,1.0311736660449222,3813.9700722167054,0.044,2011,3,15,2011.03,2010,6,166,24,0.3295270142395233,5.662108055199496,0.0014845706568191,0.15,2,Mod_Wet,59,11,12,13,144,239.0,0.062664361668966,3574.9700722167054,1100.0,,4,275.0,275.0,275.0,275.0,2474.9700722167054,41.0,7.0,13.000000000000014,67.0,2346.9700722167054,100.0,18.0,25.0,80.0,2490.9700722167054,1243.0,990.0,975.2857937244592,14.714206275540846,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.773016863022567,12.773016863022567,12.773016863022567,12.773016863022567,,0.8807816170825931,0.8807816170825931,0.8807816170825931,0.8807816170825931,30.34122567287906,30.34122567287906,30.34122567287906,30.34122567287906,0.6179475697124044,0.6179475697124044,0.6179475697124044,0.6179475697124044,0.97,0.97,0.97,0.97,29.43098890269269,29.43098890269269,29.43098890269269,29.43098890269269,117.72395561077074,2825.3749346584978,0.0308665126840779,2.97282716188815e-05
2011-04-15,2011-04-26,4288.7031,0.9991151427865818,4284.908210125755,0.031,2011,4,15,2011.04,2010,7,197,29,0.3702160693548653,40.33236924441553,0.0094126565299824,0.22,2,Mod_Wet,70,14,18,25,168,295.0,0.0688462822384104,3989.908210125755,1100.0,,4,275.0,275.0,275.0,275.0,2889.9082101257554,30.0,4.0,7.0,55.00000000000003,2793.908210125755,100.0,18.0,25.0,80.0,2961.908210125755,1243.0,990.0,976.20138202453,13.798617975469938,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.85742856295166,11.85742856295166,11.85742856295166,11.85742856295166,,0.8534631237946186,0.8534631237946186,0.8534631237946186,0.8534631237946186,27.29271066224415,27.29271066224415,27.29271066224415,27.29271066224415,0.5558596876220805,0.5558596876220805,0.5558596876220805,0.5558596876220805,0.97,0.97,0.97,0.97,26.473929342376824,26.473929342376824,26.473929342376824,26.473929342376824,105.8957173695073,2541.497216868175,0.0247136489690171,2.67413427700776e-05
2011-05-15,2011-05-26,3574.6356,1.0285190813200429,3676.580923365921,0.049,2011,5,15,2011.05,2010,8,227,33,0.3176565917788155,123.64249858695848,0.0336297503479845,0.06,1,Wet,71,14,18,24,213,340.0,0.0924772246516279,3336.580923365921,1100.0,,4,275.0,275.0,275.0,275.0,2236.580923365921,28.999999999999943,4.0,6.999999999999986,56.0,2140.580923365921,100.0,18.0,25.0,80.0,2353.580923365921,1243.0,990.0,974.994659575704,15.005340424296037,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.06415101177776,13.06415101177776,13.06415101177776,13.06415101177776,,0.8868308501660941,0.8868308501660941,0.8868308501660941,0.8868308501660941,31.24592440324527,31.24592440324527,31.24592440324527,31.24592440324527,0.6363732057687427,0.6363732057687427,0.6363732057687427,0.6363732057687427,0.97,0.97,0.97,0.97,30.30854667114791,30.30854667114791,30.30854667114791,30.30854667114791,121.23418668459163,2909.620480430199,0.0329747091690834,3.061469360722011e-05
2011-06-15,2011-06-26,1942.5703,1.0078456066936932,1957.8109425486496,0.182,2011,6,15,2011.06,2010,9,258,37,0.1691548654362033,17.426698463306366,0.0089011140374057,0.06,1,Wet,67,13,15,17,181,293.0,0.1496569426762815,1664.8109425486496,1100.0,,4,275.0,275.0,275.0,275.0,564.8109425486496,33.0,4.9999999999999964,10.0,32.77060076220834,484.0403417864412,100.0,18.0,25.0,49.77060076220834,665.0403417864412,1243.0,990.0,970.9636968913112,19.036303108688912,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.095113696170635,17.095113696170635,17.095113696170635,17.095113696170635,,0.929273408829836,0.929273408829836,0.929273408829836,0.929273408829836,42.84369281995237,42.84369281995237,42.84369281995237,42.84369281995237,0.8725803018320238,0.8725803018320238,0.8725803018320238,0.8725803018320238,0.9772580301832025,0.9772580301832025,0.9772580301832025,0.9772580301832025,41.86934285100087,41.86934285100087,41.86934285100087,41.86934285100087,167.47737140400346,4019.456913696083,0.0855431787432875,4.229226550606148e-05
2011-07-15,2011-07-26,954.6127,0.9111032605413876,869.7507435242177,0.373,2011,7,15,2011.07,2010,10,288,42,0.0751464642404924,22.51787107138489,0.0258900279638081,0.09,1,Wet,63,12,13,13,155,256.0,0.2943372016707817,613.7507435242177,613.7507435242177,,3,204.58358117473924,204.58358117473924,204.58358117473924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,701.7507435242177,990.0,967.3790029740968,22.620997025903197,0.325319257814919,0.1141252230572653,989.5605555191278,0.2961090421597542,0.2961090421597542,0.2961090421597542,0.0,21.88544350287121,21.88544350287121,21.88544350287121,22.181552545030968,,0.9337514248581328,0.9337514248581328,0.9337514248581328,0.0,41.00115637100401,41.00115637100401,41.00115637100401,0.0,0.8350541012424442,0.8350541012424442,0.8350541012424442,0.0,0.9735054101242444,0.9735054101242444,0.9735054101242444,0.96,39.91484754852253,39.91484754852253,39.91484754852253,0.0,119.7445426455676,2873.869023493622,0.1376768499907966,5.419524669918322e-05
2011-08-15,2011-08-26,566.3882,0.8793554915679047,498.0565740292608,0.5529999999999999,2011,8,15,2011.08,2010,11,319,46,0.0430320879961281,8.894745573564705,0.0178589060708636,0.1,2,Mod_Wet,54,9,8,6,107,184.0,0.369435942811569,314.0565740292608,314.0565740292608,,2,157.0282870146304,157.0282870146304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,385.0565740292608,990.0,965.8412545831316,24.158745416868328,0.1714301748904245,0.0328113148058521,989.7957585103036,0.1745027971724795,0.1745027971724795,0.0,0.0,23.780001129999548,23.780001129999548,23.954503927172027,23.954503927172027,,0.9189755119761788,0.9189755119761788,0.0,0.0,33.653667716794,33.653667716794,0.0,0.0,0.6854107477962117,0.6854107477962117,0.0,0.0,0.97,0.97,0.96,0.96,32.64405768529018,32.64405768529018,0.0,0.0,65.28811537058036,1566.9147688939286,0.1310857416104394,5.774624415679096e-05
2011-09-15,2011-09-26,391.275,0.8968269965349236,350.9059830692022,0.7090000000000001,2011,9,15,2011.09,2010,12,350,50,0.030318276937179,3.3341192886254016,0.0095014603611585,0.16,2,Mod_Wet,46,7,6,4,75,138.0,0.3932677316954867,212.9059830692022,212.9059830692022,,1,212.9059830692022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,271.9059830692022,990.0,965.154529915346,24.84547008465404,0.1314958206368351,0.0125811966138404,989.8559229827492,0.3207179492076066,0.0,0.0,0.0,24.380675118195786,24.701393067403387,24.701393067403387,24.701393067403387,,0.938079314780374,0.0,0.0,0.0,47.75423063757815,0.0,0.0,0.0,0.9725912553478238,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.79914602482658,0.0,0.0,0.0,46.79914602482658,1123.179504595838,0.1333666232063,6.105870110962855e-05
2011-10-15,2011-10-26,310.3376,0.9297022486736368,288.5215645679796,0.8029999999999999,2011,10,15,2011.1,2011,1,15,3,0.0249282631786734,2.994199020921428,0.0103777304320556,0.19,2,Mod_Wet,41,6,4,3,56,110.0,0.3812539979973749,178.52156456797962,178.52156456797962,,1,178.52156456797962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,229.5215645679796,990.0,964.854086258272,25.145913741728123,0.1165369847907598,0.0078521564567979,989.8756108587525,0.225503911419949,0.0,0.0,0.0,24.796020689060622,25.02152460048057,25.02152460048057,25.02152460048057,,0.9281442286936956,0.0,0.0,0.0,40.29274380210487,0.0,0.0,0.0,0.8206261466823801,0.0,0.0,0.0,0.972062614668238,0.96,0.96,0.96,39.16706989243149,0.0,0.0,0.0,39.16706989243149,940.0096774183556,0.1357509271484738,6.094357095242466e-05
2011-11-15,2011-11-26,331.6178,0.920942096558406,305.4007919880862,0.779,2011,11,15,2011.11,2011,2,46,7,0.0263866284277706,19.303241962571235,0.0632062603273283,0.35,2,Mod_Wet,40,6,4,3,53,106.0,0.3470848890402848,199.4007919880862,199.4007919880862,,1,199.4007919880862,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,249.4007919880862,990.0,964.9270039599404,25.072996040059596,0.1235530404396441,0.0099400791988086,989.8665068803616,0.2813222175666414,0.0,0.0,0.0,24.65818070285445,24.93950292042109,24.93950292042109,24.93950292042109,,0.9346231236424738,0.0,0.0,0.0,45.067465099061366,0.0,0.0,0.0,0.9178709796142844,0.0,0.0,0.0,0.98,0.96,0.96,0.96,44.16611579708014,0.0,0.0,0.0,44.16611579708014,1059.9867791299234,0.1446169000072635,6.152616234303591e-05
2011-12-15,2011-12-26,566.3882,0.8793554915679047,498.0565740292608,0.5529999999999999,2011,12,15,2011.12,2011,3,76,11,0.0430320879961281,11.778200741460807,0.0236483189975298,0.23,2,Mod_Wet,42,7,5,3,61,118.0,0.2369208763682888,380.0565740292608,380.0565740292608,,2,190.0282870146304,190.0282870146304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,434.0565740292608,990.0,965.8412545831316,24.158745416868328,0.1887237952049362,0.0460113148058521,989.7652648899892,0.2554769406797947,0.2554769406797947,0.0,0.0,23.66853336617776,23.66853336617776,23.924010306857557,23.924010306857557,,0.9308969000980484,0.9308969000980484,0.0,0.0,41.06103427822191,41.06103427822191,0.0,0.0,0.8362736105544177,0.8362736105544177,0.0,0.0,0.9736273610554418,0.9736273610554418,0.96,0.96,39.97814644651224,39.97814644651224,0.0,0.0,79.95629289302447,1918.9510294325876,0.1605365676557198,5.84388822003734e-05
2012-01-15,2012-01-26,887.5632,0.8993466698857421,798.2270082331329,0.398,2012,1,15,2012.01,2011,4,107,16,0.0689668135113426,12.284151713222284,0.0153892960104333,0.21,2,Mod_Wet,46,7,6,4,76,139.0,0.1741359269560109,659.2270082331329,659.2270082331329,,3,219.74233607771097,219.74233607771097,219.74233607771097,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,718.2270082331329,990.0,967.0929080329324,22.90709196706746,0.3346825567962136,0.1277681024699399,989.5375493407338,0.3416063951193497,0.3416063951193497,0.3416063951193497,0.0,22.1030349126819,22.1030349126819,22.1030349126819,22.44464130780125,,0.9375247432282248,0.9375247432282248,0.9375247432282248,0.0,44.6567470948502,44.6567470948502,44.6567470948502,0.0,0.9095060508116132,0.9095060508116132,0.9095060508116132,0.0,0.98,0.98,0.98,0.96,43.7636121529532,43.7636121529532,43.7636121529532,0.0,131.2908364588596,3150.98007501263,0.1644780683999536,5.5321879016871696e-05
2012-02-15,2012-02-26,1683.6732,0.9730775912922432,1638.344661979303,0.214,2012,2,15,2012.02,2011,5,138,20,0.1415529787950118,67.39293275064529,0.0411347711593402,0.16,2,Mod_Wet,49,8,7,5,93,162.0,0.0988802928709066,1476.344661979303,1100.0,,4,275.0,275.0,275.0,275.0,376.3446619793031,51.0,10.0,16.261806381821735,11.615575987015523,287.4672796104658,100.0,18.0,23.26180638182173,16.615575987015525,380.4672796104658,1241.2618063818218,990.0,969.9315750617792,20.068424938220687,0.9217869099460884,0.48,988.598213090054,0.5349,0.5349,0.5349,0.5349,18.131738028274636,18.131738028274636,18.131738028274636,18.131738028274636,,0.9343349747890652,0.9343349747890652,0.9343349747890652,0.9343349747890652,45.68918749978454,45.68918749978454,45.68918749978454,45.68918749978454,0.9305333503011108,0.9305333503011108,0.9305333503011108,0.9305333503011108,0.98,0.98,0.98,0.98,44.77540374978884,44.77540374978884,44.77540374978884,44.77540374978884,179.10161499915537,4298.438759979729,0.1093186428689435,4.522768055534227e-05
2012-03-15,2012-03-26,2279.0226,1.008849609181632,2299.1910593261064,0.144,2012,3,15,2012.03,2011,6,167,24,0.1986501075257756,0.0,0.0,0.42,3,Normal,49,9,9,9,107,183.0,0.0795932113852414,2116.1910593261064,1100.0,,4,275.0,275.0,275.0,275.0,1016.1910593261064,51.0,9.0,16.0,49.97660947505441,890.2144498510519,100.0,18.0,25.0,58.97660947505441,997.214449851052,1243.0,990.0,971.8221853156148,18.177814684385226,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.23662527186695,16.23662527186695,16.23662527186695,16.23662527186695,,0.9249833938538974,0.9249833938538974,0.9249833938538974,0.9249833938538974,40.50429681629459,40.50429681629459,40.50429681629459,40.50429681629459,0.8249347620426597,0.8249347620426597,0.8249347620426597,0.8249347620426597,0.972493476204266,0.972493476204266,0.972493476204266,0.972493476204266,39.39016441208771,39.39016441208771,39.39016441208771,39.39016441208771,157.56065764835083,3781.45578356042,0.0685287362306166,3.978804486069465e-05
2012-04-15,2012-04-26,3117.8186,1.021722491686134,3185.545388617374,0.074,2012,4,15,2012.04,2011,7,198,29,0.2752311215765411,46.88692197132423,0.0147186482223298,0.55,3,Normal,54,13,14,19,117,217.0,0.0681202034588446,2968.545388617374,1100.0,,4,275.0,275.0,275.0,275.0,1868.545388617374,46.00000000000006,5.0,10.999999999999986,61.0,1745.545388617374,100.0,18.0,25.0,80.0,1862.5453886173736,1243.0,990.0,973.9541318949272,16.045868105072714,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.104678692554437,14.104678692554437,14.104678692554437,14.104678692554437,,0.9031811206350564,0.9031811206350564,0.9031811206350564,0.9031811206350564,34.35654168647953,34.35654168647953,34.35654168647953,34.35654168647953,0.6997258999283,0.6997258999283,0.6997258999283,0.6997258999283,0.97,0.97,0.97,0.97,33.32584543588514,33.32584543588514,33.32584543588514,33.32584543588514,133.30338174354057,3199.2811618449737,0.0418463294291337,3.366247013725772e-05
2012-05-15,2012-05-26,2789.6629,1.0178649970908706,2839.5002195930097,0.099,2012,5,15,2012.05,2011,8,228,33,0.245332818972836,57.107016020840994,0.0201116434599276,0.21,2,Mod_Wet,65,14,17,23,202,321.0,0.1130480631010514,2518.5002195930097,1100.0,,4,275.0,275.0,275.0,275.0,1418.5002195930097,35.0,4.0,8.0,57.0,1314.5002195930097,100.0,18.0,25.0,80.0,1516.5002195930097,1243.0,990.0,973.1263798403968,16.873620159603092,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.932430747084815,14.932430747084815,14.932430747084815,14.932430747084815,,0.9124022785225248,0.9124022785225248,0.9124022785225248,0.9124022785225248,36.744154943220266,36.744154943220266,36.744154943220266,36.744154943220266,0.7483534611653821,0.7483534611653821,0.7483534611653821,0.7483534611653821,0.97,0.97,0.97,0.97,35.64183029492366,35.64183029492366,35.64183029492366,35.64183029492366,142.56732117969463,3421.615708312671,0.0502085966382242,3.6001848782751166e-05
2012-06-15,2012-06-26,1493.3847,0.9416352536085518,1406.2236807196314,0.243,2012,6,15,2012.06,2011,9,259,37,0.1214977260141761,42.3528185110913,0.0301181235188824,0.24,2,Mod_Wet,62,12,14,16,153,257.0,0.182758976060253,1149.2236807196314,1100.0,,4,275.0,275.0,275.0,275.0,49.223680719631375,11.874973558821576,2.298381979126757,2.6814456423145496,3.0645093055023422,29.30437023386615,73.87497355882158,14.298381979126756,16.68144564231455,19.06450930550234,182.3043702338661,1204.854801180263,990.0,969.1816457377096,20.818354262290427,0.8521369824773827,0.48,988.6678630175226,0.5349,0.5349,0.5349,0.5349,18.95131727981299,18.95131727981299,18.95131727981299,18.95131727981299,,0.936916649431411,0.936916649431411,0.936916649431411,0.936916649431411,47.88635188073031,47.88635188073031,47.88635188073031,47.88635188073031,0.975282115697155,0.975282115697155,0.975282115697155,0.975282115697155,0.98,0.98,0.98,0.98,46.9286248431157,46.9286248431157,46.9286248431157,46.9286248431157,187.7144993724628,4505.147984939107,0.1334883645796665,4.740265135668252e-05
2012-07-15,2012-07-26,663.2533,0.8749645092220418,580.3230981243996,0.494,2012,7,15,2012.07,2011,10,289,42,0.0501399156779481,15.343036044202565,0.0264387822814414,0.4,3,Normal,50,10,9,9,108,186.0,0.320511109416721,394.3230981243996,394.3230981243996,,2,197.1615490621998,197.1615490621998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,463.3230981243996,990.0,966.2114539415596,23.78854605844026,0.199052859605484,0.0488646196248799,989.7520825207696,0.2750523373741594,0.2750523373741594,0.0,0.0,23.26557624183581,23.26557624183581,23.540628579209965,23.540628579209965,,0.9327450921122518,0.9327450921122518,0.0,0.0,41.96021524334215,41.96021524334215,0.0,0.0,0.85458686849984,0.85458686849984,0.0,0.0,0.975458686849984,0.975458686849984,0.96,0.96,40.93045646121321,40.93045646121321,0.0,0.0,81.86091292242642,1964.661910138234,0.1410609248313575,5.7666270595384e-05
2012-08-15,2012-08-26,457.4224,0.9068704073731252,414.8228382295926,0.637,2012,8,15,2012.08,2011,11,320,46,0.0358406932230368,0.0,0.0,0.41,3,Normal,47,8,6,5,89,155.0,0.3736534870199502,259.8228382295926,259.8228382295926,,2,129.9114191147963,129.9114191147963,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,320.8228382295926,990.0,965.4667027720332,24.53329722796684,0.1487600965577281,0.0219645676459185,989.8292753357964,0.1194405544066333,0.1194405544066333,0.0,0.0,24.243132009356614,24.243132009356614,24.36257256376325,24.36257256376325,,0.9073816185107256,0.9073816185107256,0.0,0.0,28.02623310731868,28.02623310731868,0.0,0.0,0.570799044955574,0.570799044955574,0.0,0.0,0.97,0.97,0.96,0.96,27.18544611409912,27.18544611409912,0.0,0.0,54.37089222819824,1304.901413476758,0.131070151441627,5.812816810814051e-05
2012-09-15,2012-09-26,310.3376,0.9297022486736368,288.5215645679796,0.8029999999999999,2012,9,15,2012.09,2011,12,351,51,0.0249282631786734,2.994199020921428,0.0103777304320556,0.41,3,Normal,40,6,4,3,65,118.0,0.4089815614880931,170.52156456797962,170.52156456797962,,1,170.52156456797962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,220.5215645679796,990.0,964.854086258272,25.145913741728123,0.1133605035137969,0.0070521564567979,989.8795873400294,0.2057726175458702,0.0,0.0,0.0,24.81972846421164,25.02550108175751,25.02550108175751,25.02550108175751,,0.9252015327970596,0.0,0.0,0.0,38.40178198305391,0.0,0.0,0.0,0.7821136860092446,0.0,0.0,0.0,0.97,0.96,0.96,0.96,37.24972852356229,0.0,0.0,0.0,37.24972852356229,893.993484565495,0.1291055265811361,6.0679403442698736e-05
2012-10-15,2012-10-26,255.4785,0.9395358309241366,240.03120478075203,0.887,2012,10,15,2012.1,2012,1,15,3,0.0207386960930569,0.0,0.0,0.42,3,Normal,37,5,3,2,50,97.0,0.4041141237807026,143.03120478075203,143.03120478075203,,1,143.03120478075203,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,188.03120478075203,990.0,964.6401872286846,25.359812771315436,0.1018933993356659,0.0043031204780752,989.8938034801862,0.1448230336571191,0.0,0.0,0.0,25.108793217844507,25.253616251501622,25.253616251501622,25.253616251501622,,0.914517981202934,0.0,0.0,0.0,32.209767158838375,0.0,0.0,0.0,0.6560034044569933,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.24347414407322,0.0,0.0,0.0,31.24347414407322,749.8433794577574,0.1301642183257442,6.067726851005335e-05
2012-11-15,2012-11-26,349.3005,0.9295836506121732,324.70403395065745,0.75,2012,11,15,2012.11,2012,2,46,7,0.0280544285333368,50.23417466784935,0.1547075780262188,0.35,2,Mod_Wet,40,6,4,3,53,106.0,0.3264511336995214,218.70403395065745,218.70403395065745,,1,218.70403395065745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,268.70403395065745,990.0,965.0235201697532,24.97647983024672,0.13036575344658,0.0137408067901314,989.8558934397632,0.3384084245680249,0.0,0.0,0.0,24.49396484544204,24.832373270010063,24.832373270010063,24.832373270010063,,0.9396305323271016,0.0,0.0,0.0,49.364154574188255,0.0,0.0,0.0,1.0053799302278668,0.0,0.0,0.0,0.98,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,1156.8000000000002,0.1484428740029899,6.12192132309256e-05
2012-12-15,2012-12-26,518.6822,0.8913623235036077,462.3337709519629,0.584,2012,12,15,2012.12,2012,3,76,11,0.0399456378102496,15.121986170573107,0.0327079420121882,0.33,2,Mod_Wet,42,7,5,3,61,118.0,0.2552268672847183,344.3337709519629,344.3337709519629,,2,172.16688547598145,172.16688547598145,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,398.3337709519629,990.0,965.6805019692838,24.319498030716204,0.176116109633735,0.0388667541903925,989.7850171361758,0.2097872005613947,0.2097872005613947,0.0,0.0,23.89472796633065,23.89472796633065,24.104515166892043,24.104515166892043,,0.9249243911524448,0.9249243911524448,0.0,0.0,37.31613413672192,37.31613413672192,0.0,0.0,0.7600027319087967,0.7600027319087967,0.0,0.0,0.97,0.97,0.96,0.96,36.19665011262026,36.19665011262026,0.0,0.0,72.39330022524052,1737.4392054057726,0.1565823324482223,5.840045838946247e-05
2013-01-15,2013-01-26,1098.2906,0.9334653512202716,1025.216220670923,0.325,2013,1,15,2013.01,2012,4,107,16,0.0885786814659677,35.316621553320154,0.0344479738432232,0.08,1,Wet,49,8,7,5,81,150.0,0.1463105996331553,875.2162206709229,875.2162206709229,,4,218.80405516773072,218.80405516773072,218.80405516773072,218.80405516773072,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,81.0,939.2162206709228,990.0,967.9792509792514,22.020749020748557,0.5146898541087189,0.2501729765367383,989.2351371693544,0.3387164899166106,0.3387164899166106,0.3387164899166106,0.3387164899166106,20.91716970018646,20.91716970018646,20.91716970018646,20.91716970018646,,0.9359030951554544,0.9359030951554544,0.9359030951554544,0.9359030951554544,42.00759996328583,42.00759996328583,42.00759996328583,42.00759996328583,0.8555519340791411,0.8555519340791411,0.8555519340791411,0.8555519340791411,0.975555193407914,0.975555193407914,0.975555193407914,0.975555193407914,40.98073230678559,40.98073230678559,40.98073230678559,40.98073230678559,163.92292922714236,3934.150301451417,0.1598910804589765,5.20261689992834e-05
