Date,LaggedDate,VicFalls,Conversion,Flow,Exceedance,Year,Month,Day,MonthId,WaterYear,WaterMonth,WaterDay,WaterWeek,Volume,Flow_difference,Flow_difference_pct,EWRRefExceedance,EWRBandNo,EWRBandLabel,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,Turbines,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,Energy,PerfMwPerCumec,PerfMWhPerm3
2013-02-15,2013-02-26,3146.1609,1.0242753271445222,3222.534985096804,0.072,2013,2,15,2013.02,2012,5,138,20,0.2784270227123638,51.4093703490953,0.0159530837017587,0.05,1,Wet,55,10,10,8,114,197.0,0.0611319972974885,3025.534985096804,1100.0,,4,275.0,275.0,275.0,275.0,1925.534985096804,45.0,8.0,15.0,72.0,1785.5349850968037,100.0,18.0,25.0,80.0,1899.534985096804,1243.0,990.0,974.0325146112764,15.967485388723505,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.026295976205226,14.026295976205226,14.026295976205226,14.026295976205226,,0.9023079371749262,0.9023079371749262,0.9023079371749262,0.9023079371749262,34.132584174904686,34.132584174904686,34.132584174904686,34.132584174904686,0.695164647146735,0.695164647146735,0.695164647146735,0.695164647146735,0.97,0.97,0.97,0.97,33.108606649657546,33.108606649657546,33.108606649657546,33.108606649657546,132.43442659863018,3178.4262383671244,0.0410963502990959,3.3443037019856105e-05
2013-03-15,2013-03-26,3393.3391,1.0310770263443272,3498.793988605936,0.056,2013,3,15,2013.03,2012,6,166,24,0.3022958006155528,12.820528073863445,0.0036642706360003,0.16,2,Mod_Wet,59,11,12,13,144,239.0,0.0683092519246117,3259.793988605936,1100.0,,4,275.0,275.0,275.0,275.0,2159.793988605936,41.0,7.0,13.0,67.0,2031.793988605936,100.0,18.0,25.0,80.0,2175.793988605936,1243.0,990.0,974.617920594903,15.382079405096988,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.440889992578713,13.440889992578713,13.440889992578713,13.440889992578713,,0.8929434401295896,0.8929434401295896,0.8929434401295896,0.8929434401295896,32.36855940101813,32.36855940101813,32.36855940101813,32.36855940101813,0.6592374623425281,0.6592374623425281,0.6592374623425281,0.6592374623425281,0.97,0.97,0.97,0.97,31.397502618987588,31.397502618987588,31.397502618987588,31.397502618987588,125.59001047595036,3014.1602514228084,0.0358952287230808,3.171464911008847e-05
2013-04-15,2013-04-26,2978.4157,1.0206875929295791,3040.031951576668,0.084,2013,4,15,2013.04,2012,7,197,29,0.2626587606162241,0.0,0.0,0.52,3,Normal,54,13,14,19,117,217.0,0.0713808287072299,2823.031951576668,1100.0,,4,275.0,275.0,275.0,275.0,1723.0319515766678,46.0,5.0,11.0,61.0,1600.0319515766678,100.0,18.0,25.0,80.0,1717.0319515766678,1243.0,990.0,973.6104219520817,16.389578047918462,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.448388635400184,14.448388635400184,14.448388635400184,14.448388635400184,,0.907010049398358,0.907010049398358,0.907010049398358,0.907010049398358,35.342959017458284,35.342959017458284,35.342959017458284,35.342959017458284,0.7198158659360139,0.7198158659360139,0.7198158659360139,0.7198158659360139,0.97,0.97,0.97,0.97,34.282670246934536,34.282670246934536,34.282670246934536,34.282670246934536,137.13068098773817,3291.1363437057157,0.045108302534984,3.462895984538842e-05
2013-05-15,2013-05-26,2302.4999,1.007823219789474,2320.512862782941,0.141,2013,5,15,2013.05,2012,8,227,33,0.2004923113444461,32.71275891389314,0.0140972107668739,0.41,3,Normal,55,13,13,17,178,276.0,0.1189392243527576,2044.5128627829408,1100.0,,4,275.0,275.0,275.0,275.0,944.5128627829408,45.0,5.0,12.0,58.17651691054346,824.3363458723973,100.0,18.0,25.0,75.17651691054346,1002.3363458723971,1243.0,990.0,971.873651737752,18.12634826224803,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.185158849729753,16.185158849729753,16.185158849729753,16.185158849729753,,0.9247270910716542,0.9247270910716542,0.9247270910716542,0.9247270910716542,40.36471965318714,40.36471965318714,40.36471965318714,40.36471965318714,0.8220920499630782,0.8220920499630782,0.8220920499630782,0.8220920499630782,0.9722092049963078,0.9722092049963078,0.9722092049963078,0.9722092049963078,39.24295200392391,39.24295200392391,39.24295200392391,39.24295200392391,156.97180801569564,3767.323392376696,0.0676453082994087,3.9639345458509005e-05
2013-06-15,2013-06-26,1042.8919,0.9189739555961264,958.39049460216,0.341,2013,6,15,2013.06,2012,9,258,37,0.0828049387336266,14.427501119443946,0.0150538858645848,0.6900000000000001,3,Normal,53,12,12,13,120,210.0,0.2191173651896178,748.39049460216,748.39049460216,,4,187.09762365054,187.09762365054,187.09762365054,187.09762365054,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,825.39049460216,990.0,967.7335619784086,22.2664380215914,0.4105377684042109,0.1641952473010799,989.4252669842948,0.2476796789104363,0.2476796789104363,0.2476796789104363,0.2476796789104363,21.444025326975652,21.444025326975652,21.444025326975652,21.444025326975652,,0.9271667462591624,0.9271667462591624,0.9271667462591624,0.9271667462591624,36.481369170068405,36.481369170068405,36.481369170068405,36.481369170068405,0.7430014087590306,0.7430014087590306,0.7430014087590306,0.7430014087590306,0.97,0.97,0.97,0.97,35.38692809496635,35.38692809496635,35.38692809496635,35.38692809496635,141.5477123798654,3397.1450971167696,0.1476931513585427,5.25378252102316e-05
2013-07-15,2013-07-26,578.739,0.8862841167709412,512.9271834558979,0.542,2013,7,15,2013.07,2012,10,288,42,0.0443169086505895,4.439148023367012,0.0086545384345937,0.61,3,Normal,50,10,9,9,108,186.0,0.3626245712828213,326.9271834558979,326.9271834558979,,2,163.46359172794894,163.46359172794894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,395.9271834558979,990.0,965.9081723255516,24.091827674448496,0.1752667502376003,0.0353854366911795,989.7893478130712,0.1890662609742825,0.1890662609742825,0.0,0.0,23.692109226545444,23.692109226545444,23.881175487519727,23.881175487519727,,0.9215322593614445,0.9215322593614445,0.0,0.0,35.000480438156885,35.000480438156885,0.0,0.0,0.7128407421213214,0.7128407421213214,0.0,0.0,0.97,0.97,0.96,0.96,33.950466025012176,33.950466025012176,0.0,0.0,67.90093205002435,1629.6223692005844,0.1323792815824949,5.769287770602297e-05
2013-08-15,2013-08-26,391.275,0.8968269965349236,350.9059830692022,0.7090000000000001,2013,8,15,2013.08,2012,11,319,46,0.030318276937179,3.3341192886254016,0.0095014603611585,0.5700000000000001,3,Normal,47,8,6,5,89,155.0,0.4417137566144959,195.9059830692022,195.9059830692022,,1,195.9059830692022,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.9059830692022,990.0,965.154529915346,24.84547008465404,0.1262018552344335,0.0095905983069202,989.8642075464588,0.2715367525937661,0.0,0.0,0.0,24.43814087851899,24.709677631112758,24.709677631112758,24.709677631112758,,0.9333888208509824,0.0,0.0,0.0,43.824519022209245,0.0,0.0,0.0,0.8925563955643431,0.0,0.0,0.0,0.9792556395564342,0.96,0.96,0.96,42.91540740334664,0.0,0.0,0.0,42.91540740334664,1029.969777680319,0.1222988762630567,6.0850344201680885e-05
2013-09-15,2013-09-26,274.2861,0.9456106056562148,259.36784514408106,0.858,2013,9,15,2013.09,2012,12,350,50,0.0224093818204486,2.328219714128579,0.0089765163944483,0.58,3,Normal,40,6,4,3,65,118.0,0.4549523088895232,141.36784514408106,141.36784514408106,,1,141.36784514408106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,191.36784514408103,990.0,964.7374713805764,25.26252861942362,0.1030710075601012,0.0041367845144081,989.8927922079256,0.1414630471910437,0.0,0.0,0.0,25.01385778015806,25.1553208273491,25.1553208273491,25.1553208273491,,0.9136870040265574,0.0,0.0,0.0,31.68600319054884,0.0,0.0,0.0,0.6453361138604652,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.735423094832377,0.0,0.0,0.0,30.735423094832377,737.650154275977,0.1185012856075454,6.039292398947476e-05
2013-10-15,2013-10-26,204.0855,0.982689153992868,200.55260733721147,0.955,2013,10,15,2013.1,2013,1,15,3,0.017327745273935,0.0,0.0,0.59,3,Normal,37,5,3,2,50,97.0,0.4836636196751263,103.55260733721148,103.55260733721148,,1,103.55260733721148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,148.55260733721147,990.0,964.4033156440232,25.596684355976777,0.087960126349571,0.0003552607337211,989.9116846129168,0.0759157545655845,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8882286574573466,0.0,0.0,0.0,22.91174860763507,0.0,0.0,0.0,0.4666343911941969,0.0,0.0,0.0,0.9666634391194197,0.96,0.96,0.96,22.14794970529609,0.0,0.0,0.0,22.14794970529609,531.5507929271062,0.1104346136375892,5.941142777252262e-05
2013-11-15,2013-11-26,263.5231,0.943172030013286,248.5476171823941,0.877,2013,11,15,2013.11,2013,2,46,7,0.0214745141245588,1.6986521165151487,0.0068343126189321,0.65,3,Normal,36,5,3,2,47,93.0,0.3741737742420315,155.5476171823941,155.5476171823941,,1,155.5476171823941,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,199.5476171823941,990.0,964.6912857030944,25.308714296905578,0.1059579134826542,0.0055547617182394,989.8884873247991,0.1712157101449149,0.0,0.0,0.0,25.025985911559808,25.19720162170472,25.19720162170472,25.19720162170472,,0.919558400601356,0.0,0.0,0.0,35.105290728581856,0.0,0.0,0.0,0.714975371254213,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.0521320067244,0.0,0.0,0.0,34.0521320067244,817.2511681613855,0.1370044597198274,6.0810481888205136e-05
2013-12-15,2013-12-26,524.4984,0.8885427859104034,466.03926954154906,0.581,2013,12,15,2013.12,2013,3,76,11,0.0402657928883898,7.709775663628478,0.0165431888845176,0.27,2,Mod_Wet,42,7,5,3,61,118.0,0.2531975473141537,348.03926954154906,348.03926954154906,,2,174.01963477077453,174.01963477077453,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,402.03926954154906,990.0,965.697176712937,24.302823287063006,0.1774238950558628,0.0396078539083098,989.7829682510358,0.2143079088406898,0.2143079088406898,0.0,0.0,23.87148362925807,23.87148362925807,24.08579153809876,24.08579153809876,,0.9255709510639674,0.9255709510639674,0.0,0.0,37.70735587340679,37.70735587340679,0.0,0.0,0.7679705880530914,0.7679705880530914,0.0,0.0,0.97,0.97,0.96,0.96,36.576135197204586,36.576135197204586,0.0,0.0,73.15227039440917,1755.65448946582,0.1569658935959846,5.838443212550269e-05
2014-01-15,2014-01-26,815.842,0.8958086931444238,730.838355832333,0.424,2014,1,15,2014.01,2013,4,107,16,0.0631444339439135,9.415316574258556,0.012882898795775,0.18,2,Mod_Wet,46,7,6,4,76,139.0,0.1901925355870197,591.838355832333,591.838355832333,,3,197.279451944111,197.279451944111,197.279451944111,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,650.838355832333,990.0,966.8233534233292,23.17664657667069,0.2963862492579031,0.1067353423329332,989.5968784084092,0.2753824654435108,0.2753824654435108,0.2753824654435108,0.0,22.498142519636293,22.498142519636293,22.498142519636293,22.773524985079803,,0.9318993420184604,0.9318993420184604,0.9318993420184604,0.0,40.563574731358095,40.563574731358095,40.563574731358095,0.0,0.8261420515551546,0.8261420515551546,0.8261420515551546,0.0,0.9726142051555154,0.9726142051555154,0.9726142051555154,0.96,39.4527089956062,39.4527089956062,39.4527089956062,0.0,118.3581269868186,2840.5950476836465,0.1619484336615359,5.555107601990666e-05
2014-02-15,2014-02-26,1470.6225,0.94550510416192,1390.4810800453631,0.248,2014,2,15,2014.02,2013,5,138,20,0.1201375653159193,31.35328014547508,0.0225485125942542,0.21,2,Mod_Wet,49,8,7,5,93,162.0,0.1165064396235545,1228.4810800453631,1100.0,,4,275.0,275.0,275.0,275.0,128.48108004536311,38.86156124828885,6.344744693598178,5.551651606898406,3.965465433498861,73.75765706307882,87.86156124828884,14.344744693598178,12.551651606898409,8.965465433498862,166.75765706307882,1214.7579575487855,990.0,969.1307850278388,20.869214972161103,0.8666496397567935,0.48,988.6533503602432,0.5349,0.5349,0.5349,0.5349,18.98766533240427,18.98766533240427,18.98766533240427,18.98766533240427,,0.9370311457970736,0.9370311457970736,0.9370311457970736,0.9370311457970736,47.98405965275956,47.98405965275956,47.98405965275956,47.98405965275956,0.9772720906875676,0.9772720906875676,0.9772720906875676,0.9772720906875676,0.98,0.98,0.98,0.98,47.02437845970437,47.02437845970437,47.02437845970437,47.02437845970437,188.0975138388175,4514.34033213162,0.1352751335765611,4.749937218151957e-05
2014-03-15,2014-03-26,2141.187,1.0098948620755834,2162.373750043032,0.159,2014,3,15,2014.03,2013,6,166,24,0.186829092003718,26.02205405457653,0.0120340223580954,0.44,3,Normal,49,9,9,9,107,183.0,0.0846292182359123,1979.373750043032,1100.0,,4,275.0,275.0,275.0,275.0,879.373750043032,50.99999999999997,9.0,16.0,43.24788934637862,760.1258606966535,100.0,18.0,25.0,52.24788934637862,867.1258606966535,1243.0,990.0,971.4919366380348,18.508063361965128,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.56687394944685,16.56687394944685,16.56687394944685,16.56687394944685,,0.9266280322682452,0.9266280322682452,0.9266280322682452,0.9266280322682452,41.40162577618564,41.40162577618564,41.40162577618564,41.40162577618564,0.8432103009406443,0.8432103009406443,0.8432103009406443,0.8432103009406443,0.9743210300940645,0.9743210300940645,0.9743210300940645,0.9743210300940645,40.33847467382216,40.33847467382216,40.33847467382216,40.33847467382216,161.35389869528865,3872.493568686928,0.0746188759885184,4.074593401396178e-05
2014-04-15,2014-04-26,3363.6740000000004,1.0340492705415865,3478.2046460397005,0.058,2014,4,15,2014.04,2013,7,197,29,0.3005168814178301,5.275683463266431,0.0015167835133776,0.31,2,Mod_Wet,70,14,18,25,168,295.0,0.0848138709537658,3183.2046460397005,1100.0,,4,275.0,275.0,275.0,275.0,2083.2046460397005,30.0,4.0,7.0,55.0,1987.2046460397007,100.0,18.0,25.0,80.0,2155.2046460397005,1243.0,990.0,974.5742907975604,15.425709202439748,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.484519789921473,13.484519789921473,13.484519789921473,13.484519789921473,,0.8936513335914759,0.8936513335914759,0.8936513335914759,0.8936513335914759,32.499373280615714,32.499373280615714,32.499373280615714,32.499373280615714,0.6619016961428862,0.6619016961428862,0.6619016961428862,0.6619016961428862,0.97,0.97,0.97,0.97,31.52439208219724,31.52439208219724,31.52439208219724,31.52439208219724,126.09756832878897,3026.3416398909358,0.0362536369078697,3.184282028504772e-05
2014-05-15,2014-05-26,3261.0784,1.039721484844799,3390.613276243302,0.065,2014,5,15,2014.05,2013,8,227,33,0.2929489870674213,20.641604911596914,0.0060878676598786,0.18,2,Mod_Wet,65,14,17,23,202,321.0,0.0946731384110128,3069.613276243302,1100.0,,4,275.0,275.0,275.0,275.0,1969.6132762433024,35.0,4.0,8.0,57.0,1865.613276243302,100.0,18.0,25.0,80.0,2067.6132762433017,1243.0,990.0,974.388680513944,15.61131948605589,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.670130073537614,13.670130073537614,13.670130073537614,13.670130073537614,,0.8966628604431477,0.8966628604431477,0.8966628604431477,0.8966628604431477,33.05774475292591,33.05774475292591,33.05774475292591,33.05774475292591,0.6732738238885114,0.6732738238885114,0.6732738238885114,0.6732738238885114,0.97,0.97,0.97,0.97,32.06601241033813,32.06601241033813,32.06601241033813,32.06601241033813,128.26404964135253,3078.3371913924607,0.0378291592674541,3.238991152559407e-05
2014-06-15,2014-06-26,2074.2022,1.0155075573385,2106.3680095481427,0.166,2014,6,15,2014.06,2013,9,258,37,0.1819901960249595,16.327165637645972,0.0077513357417294,0.05,1,Wet,67,13,15,17,181,293.0,0.1391019986402348,1813.3680095481427,1100.0,,4,275.0,275.0,275.0,275.0,713.3680095481427,33.0,5.0,10.0,41.38995277241784,623.9780567757248,100.0,18.0,25.0,58.38995277241784,804.9780567757248,1243.0,990.0,971.3567503678748,18.64324963212516,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.702060219606885,16.702060219606885,16.702060219606885,16.702060219606885,,0.9273012598936424,0.9273012598936424,0.9273012598936424,0.9273012598936424,41.76978966739512,41.76978966739512,41.76978966739512,41.76978966739512,0.8507085471974565,0.8507085471974565,0.8507085471974565,0.8507085471974565,0.9750708547197456,0.9750708547197456,0.9750708547197456,0.9750708547197456,40.72850451245096,40.72850451245096,40.72850451245096,40.72850451245096,162.9140180498038,3909.936433195292,0.0773435683182218,4.1139903547930256e-05
2014-07-15,2014-07-26,1051.9972,0.9169267811345148,964.6044063585224,0.341,2014,7,15,2014.07,2013,10,288,42,0.0833418207093763,34.218417326747044,0.0354740421059499,0.05,1,Wet,63,12,13,13,155,256.0,0.2653937700392905,708.6044063585224,708.6044063585224,,4,177.1511015896306,177.1511015896306,177.1511015896306,177.1511015896306,0.0,0.0,0.0,0.0,0.0,0.0,63.0,12.0,13.0,13.0,155.0,796.6044063585224,990.0,967.758417625434,22.24158237456595,0.3841981065949143,0.1443022031792612,989.471499690226,0.2220777539740765,0.2220777539740765,0.2220777539740765,0.2220777539740765,21.491004310817743,21.491004310817743,21.491004310817743,21.491004310817743,,0.9234594563502808,0.9234594563502808,0.9234594563502808,0.9234594563502808,34.479193675368094,34.479193675368094,34.479193675368094,34.479193675368094,0.7022239037753176,0.7022239037753176,0.7022239037753176,0.7022239037753176,0.97,0.97,0.97,0.97,33.44481786510705,33.44481786510705,33.44481786510705,33.44481786510705,133.7792714604282,3210.702515050277,0.1386882234609089,5.244239014822901e-05
2014-08-15,2014-08-26,536.2561,0.885781756478211,475.0058701801551,0.5680000000000001,2014,8,15,2014.08,2013,11,319,46,0.0410405071835654,6.560893143277895,0.0138122359220309,0.14,2,Mod_Wet,54,9,8,6,107,184.0,0.387363633906702,291.0058701801551,291.0058701801551,,2,145.50293509007756,145.50293509007756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,362.0058701801551,990.0,965.7375264158106,24.262473584189365,0.1632948663118798,0.028201174036031,989.8085039596522,0.1498461049873613,0.1498461049873613,0.0,0.0,23.92113143885417,23.92113143885417,24.070977543841536,24.070977543841536,,0.9144019141680724,0.9144019141680724,0.0,0.0,31.21255332984395,31.21255332984395,0.0,0.0,0.6356935505059867,0.6356935505059867,0.0,0.0,0.97,0.97,0.96,0.96,30.27617672994863,30.27617672994863,0.0,0.0,60.55235345989726,1453.2564830375345,0.1274770634664612,5.779985872069129e-05
2014-09-15,2014-09-26,358.3644,0.921348231477836,330.1784061646158,0.74,2014,9,15,2014.09,2013,12,350,50,0.0285274142926228,2.120809245284533,0.0064232221298783,0.21,2,Mod_Wet,46,7,6,4,75,138.0,0.4179558609026595,192.1784061646158,192.1784061646158,,1,192.1784061646158,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,251.1784061646158,990.0,965.0508920308232,24.949107969176907,0.1241804156362685,0.0092178406164615,989.8666017437472,0.261325264767755,0.0,0.0,0.0,24.554384448156465,24.815709712924217,24.815709712924217,24.815709712924217,,0.9323937106714828,0.0,0.0,0.0,43.14909321889782,0.0,0.0,0.0,0.8788002692239881,0.0,0.0,0.0,0.9778800269223988,0.96,0.96,0.96,42.19463643857289,0.0,0.0,0.0,42.19463643857289,1012.6712745257494,0.1277934463634671,6.098881023088672e-05
2014-10-15,2014-10-26,259.1714,0.9397252104948886,243.54989841925496,0.883,2014,10,15,2014.1,2014,1,15,3,0.0210427112234236,0.0,0.0,0.33,2,Mod_Wet,41,6,4,3,56,110.0,0.4516528264390499,133.54989841925496,133.54989841925496,,1,133.54989841925496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,184.54989841925496,990.0,964.6612993905156,25.33870060948448,0.1006647338048719,0.0033549898419254,989.8959802763532,0.1262738090281993,0.0,0.0,0.0,25.10840707680955,25.234680885837747,25.234680885837747,25.234680885837747,,0.910192219418471,0.0,0.0,0.0,29.93191762764034,0.0,0.0,0.0,0.6096113569784183,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.03396009881113,0.0,0.0,0.0,29.03396009881113,696.8150423714671,0.1192115467395149,6.03893302188662e-05
2014-11-15,2014-11-26,274.2861,0.9456106056562148,259.36784514408106,0.858,2014,11,15,2014.11,2014,2,46,7,0.0224093818204486,4.6983683331984025,0.0181146908576443,0.45,3,Normal,36,5,3,2,47,93.0,0.3585641078536073,166.36784514408106,166.36784514408106,,1,166.36784514408106,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,210.36784514408103,990.0,964.7374713805764,25.26252861942362,0.1097768257758471,0.0066367845144081,989.8835863897098,0.1958554714429129,0.0,0.0,0.0,24.95025953769047,25.146115009133386,25.146115009133386,25.146115009133386,,0.9237766634376072,0.0,0.0,0.0,37.60539419152682,0.0,0.0,0.0,0.7658939753875116,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.47723236578101,0.0,0.0,0.0,36.47723236578101,875.4535767787443,0.1406389922602688,6.090458488102123e-05
2014-12-15,2014-12-26,410.923,0.9090128563565548,373.5342899726045,0.684,2014,12,15,2014.12,2014,3,76,11,0.032273362653633,0.0,0.0,0.55,3,Normal,38,5,4,3,54,104.0,0.2784215607290766,269.5342899726045,269.5342899726045,,2,134.76714498630224,134.76714498630224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,316.5342899726045,990.0,965.267671449863,24.732328550137023,0.1472465348177931,0.0239068579945208,989.8288466071876,0.1285622325742482,0.1285622325742482,0.0,0.0,24.432612924750423,24.432612924750423,24.56117515732467,24.56117515732467,,0.9099270933258918,0.9099270933258918,0.0,0.0,29.38320997789205,29.38320997789205,0.0,0.0,0.5984360484295734,0.5984360484295734,0.0,0.0,0.97,0.97,0.96,0.96,28.50171367855529,28.50171367855529,0.0,0.0,57.00342735711058,1368.082256570654,0.1526056078045506,5.8746830982375416e-05
2015-01-15,2015-01-26,663.2533,0.8749645092220418,580.3230981243996,0.494,2015,1,15,2015.01,2014,4,107,16,0.0501399156779481,11.023810642544843,0.018995988059365,0.56,3,Normal,41,6,4,3,66,120.0,0.2067813609140135,460.3230981243996,460.3230981243996,,3,153.4410327081332,153.4410327081332,153.4410327081332,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,511.3230981243996,990.0,966.2114539415596,23.78854605844026,0.217101102202399,0.0620646196248799,989.7208342781728,0.1666326306495677,0.1666326306495677,0.1666326306495677,0.0,23.34274770596348,23.34274770596348,23.34274770596348,23.50938033661305,,0.9170716370181312,0.9170716370181312,0.9170716370181312,0.0,32.21331728985852,32.21331728985852,32.21331728985852,0.0,0.6560757085510899,0.6560757085510899,0.6560757085510899,0.0,0.97,0.97,0.97,0.96,31.24691777116276,31.24691777116276,31.24691777116276,0.0,93.74075331348828,2249.7780795237186,0.1615320045272328,5.6567003152204886e-05
2015-02-15,2015-02-26,937.5556,0.9107544726488778,853.8829560570023,0.376,2015,2,15,2015.02,2014,5,138,20,0.0737754874033249,6.07878665858584,0.0071189928496242,0.61,3,Normal,43,7,5,4,78,137.0,0.1604435350631994,716.8829560570023,716.8829560570023,,4,179.22073901425057,179.22073901425057,179.22073901425057,179.22073901425057,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,771.8829560570023,990.0,967.315531824228,22.684468175772054,0.3651747035585675,0.1484414780285011,989.486383818413,0.2272518475356264,0.2272518475356264,0.2272518475356264,0.2272518475356264,21.943600146649374,21.943600146649374,21.943600146649374,21.943600146649374,,0.9245784600425226,0.9245784600425226,0.9245784600425226,0.9245784600425226,35.65977640618148,35.65977640618148,35.65977640618148,35.65977640618148,0.7262683585780342,0.7262683585780342,0.7262683585780342,0.7262683585780342,0.97,0.97,0.97,0.97,34.589983113996034,34.589983113996034,34.589983113996034,34.589983113996034,138.35993245598414,3320.6383789436195,0.1620361801046977,5.361170083118941e-05
2015-03-15,2015-03-26,1234.8221,0.9161553572318718,1131.2888821433105,0.293,2015,3,15,2015.03,2014,6,166,24,0.097743359417182,0.0,0.0,0.72,4,Mod_Dry,41,8,7,6,67,129.0,0.1140292298776948,1002.2888821433104,1002.2888821433104,,4,250.57222053582765,250.57222053582765,250.57222053582765,250.57222053582765,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1058.2888821433105,990.0,968.3126222010218,21.68737779897822,0.6373508200992846,0.3529755467863036,989.0096736331144,0.4441371051075463,0.4441371051075463,0.4441371051075463,0.4441371051075463,20.252914326985078,20.252914326985078,20.252914326985078,20.252914326985078,,0.9398103963952692,0.9398103963952692,0.9398103963952692,0.9398103963952692,46.77344861519299,46.77344861519299,46.77344861519299,46.77344861519299,0.9526160614092258,0.9526160614092258,0.9526160614092258,0.9526160614092258,0.98,0.98,0.98,0.98,45.83797964288913,45.83797964288913,45.83797964288913,45.83797964288913,183.35191857155647,4400.446045717356,0.1620734734210264,5.081477945079784e-05
2015-04-15,2015-04-26,1448.0846,0.9385693348992789,1359.127799899888,0.251,2015,4,15,2015.04,2014,7,197,29,0.1174286419113503,0.0,0.0,0.86,4,Mod_Dry,45,11,10,10,72,148.0,0.1088933652971424,1211.127799899888,1100.0,,4,275.0,275.0,275.0,275.0,111.12779989988805,33.78885807766866,7.0,7.508635128370813,7.508635128370813,55.32167156547776,78.78885807766866,18.0,17.508635128370813,17.508635128370813,127.32167156547776,1214.2974932060397,990.0,969.0294898150612,20.970510184938803,0.8659748487157369,0.48,988.6540251512844,0.5349,0.5349,0.5349,0.5349,19.08963533622306,19.08963533622306,19.08963533622306,19.08963533622306,,0.937349662249016,0.937349662249016,0.937349662249016,0.937349662249016,48.25814820286102,48.25814820286102,48.25814820286102,48.25814820286102,0.9828543422171288,0.9828543422171288,0.9828543422171288,0.9828543422171288,0.98,0.98,0.98,0.98,47.2929852388038,47.2929852388038,47.2929852388038,47.2929852388038,189.1719409552152,4540.126582925165,0.1391862788540926,4.7770692160407886e-05
2015-05-15,2015-05-26,1527.9505,0.9480519815469955,1448.576499230723,0.237,2015,5,15,2015.05,2014,8,227,33,0.1251570095335344,0.0,0.0,0.85,4,Mod_Dry,47,10,10,10,115,192.0,0.132543914734198,1256.576499230723,1100.0,,4,275.0,275.0,275.0,275.0,156.5764992307229,38.32862220752071,8.0,8.155026001600152,8.155026001600152,93.9378250200019,85.32862220752071,18.0,18.155026001600152,18.155026001600152,208.9378250200019,1221.483648209121,990.0,969.3184779205916,20.68152207940841,0.876505855279254,0.48,988.6434941447208,0.5349,0.5349,0.5349,0.5349,18.79011622412917,18.79011622412917,18.79011622412917,18.79011622412917,,0.9364088661060068,0.9364088661060068,0.9364088661060068,0.9364088661060068,47.45329532269283,47.45329532269283,47.45329532269283,47.45329532269283,0.9664622265314222,0.9664622265314222,0.9664622265314222,0.9664622265314222,0.98,0.98,0.98,0.98,46.50422941623897,46.50422941623897,46.50422941623897,46.50422941623897,186.01691766495588,4464.406023958942,0.1284135962192825,4.69739691073121e-05
2015-06-15,2015-06-26,1175.0486,0.9250503042586872,1086.9790649487445,0.305,2015,6,15,2015.06,2014,9,258,37,0.0939149912115715,23.633519151372862,0.0217423866875368,0.6,3,Normal,53,12,12,13,120,210.0,0.1931959931628511,876.9790649487445,876.9790649487445,,4,219.24476623718613,219.24476623718613,219.24476623718613,219.24476623718613,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,953.9790649487444,990.0,968.1733627755532,21.826637224446813,0.5281980571799395,0.2515832519589956,989.2202186908612,0.3400738800105332,0.3400738800105332,0.3400738800105332,0.3400738800105332,20.70678203529737,20.70678203529737,20.70678203529737,20.70678203529737,,0.9355890835387798,0.9355890835387798,0.9355890835387798,0.9355890835387798,41.65486124202896,41.65486124202896,41.65486124202896,41.65486124202896,0.8483678460698362,0.8483678460698362,0.8483678460698362,0.8483678460698362,0.9748367846069836,0.9748367846069836,0.9748367846069836,0.9748367846069836,40.60669099642957,40.60669099642957,40.60669099642957,40.60669099642957,162.42676398571828,3898.242335657239,0.1494295237354708,5.144768826861949e-05
2015-07-15,2015-07-26,554.2083,0.8774288896211047,486.2783732878,0.557,2015,7,15,2015.07,2014,10,288,42,0.0420144514520659,11.778200741460807,0.0242211074735375,0.6,3,Normal,50,10,9,9,108,186.0,0.3824969610357674,300.2783732878,300.2783732878,,2,150.1391866439,150.1391866439,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,369.2783732878,990.0,965.788252679795,24.21174732020495,0.1658615583012618,0.0300556746575599,989.8040827670412,0.159500643150824,0.159500643150824,0.0,0.0,23.856329444095348,23.856329444095348,24.01583008724617,24.01583008724617,,0.9162304041598686,0.9162304041598686,0.0,0.0,32.184078669443124,32.184078669443124,0.0,0.0,0.6554802173002673,0.6554802173002673,0.0,0.0,0.97,0.97,0.96,0.96,31.21855630935983,31.21855630935983,0.0,0.0,62.43711261871966,1498.490702849272,0.1283978808199367,5.775854652531331e-05
2015-08-15,2015-08-26,367.5781,0.9139547410507114,335.9497472014125,0.73,2015,8,15,2015.08,2014,11,319,46,0.029026058158202,5.081275366060312,0.0151251054908933,0.62,3,Normal,47,8,6,5,89,155.0,0.4613785284591168,180.9497472014125,180.9497472014125,,1,180.9497472014125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.9497472014125,990.0,965.079748736007,24.92025126399301,0.1209233355521511,0.0080949747201412,989.8709816897276,0.2316503477796442,0.0,0.0,0.0,24.55958260594109,24.791232953720737,24.791232953720737,24.791232953720737,,0.9287857238015196,0.0,0.0,0.0,40.47931858623262,0.0,0.0,0.0,0.8244260404528029,0.0,0.0,0.0,0.9724426040452804,0.96,0.96,0.96,39.363813975974566,0.0,0.0,0.0,39.363813975974566,944.7315354233896,0.1171717326888616,6.042778694204604e-05
2015-09-15,2015-09-26,244.603,0.9492227163041036,232.1827240761327,0.903,2015,9,15,2015.09,2014,12,350,50,0.0200605873601778,0.0,0.0,0.75,4,Mod_Dry,34,6,4,3,44,91.0,0.3919326916422994,141.1827240761327,141.1827240761327,,1,141.1827240761327,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,185.1827240761327,990.0,964.5930963444569,25.406903655543147,0.1008880784321093,0.0041182724076132,989.8949936491604,0.141089102633788,0.0,0.0,0.0,25.160808202069614,25.3018973047034,25.3018973047034,25.3018973047034,,0.9137143818814064,0.0,0.0,0.0,31.831368086310267,0.0,0.0,0.0,0.6482967023688445,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.87642704372096,0.0,0.0,0.0,30.87642704372096,741.0342490493031,0.1329833094455235,6.074953820339563e-05
2015-10-15,2015-10-26,197.7856,0.9912735433022318,196.05963252615788,0.962,2015,10,15,2015.1,2015,1,15,3,0.01693955225026,3.953497372243419,0.0201647698779398,0.71,4,Mod_Dry,31,4,3,2,33,73.0,0.3723356973560607,123.05963252615788,123.05963252615788,,1,123.05963252615788,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,161.05963252615788,990.0,964.4078807349476,25.59211926505236,0.0923742597658043,0.0023059632526157,989.9053197769816,0.1072237605955147,0.0,0.0,0.0,25.39021528143836,25.4,25.4,25.4,,0.9049546851502216,0.0,0.0,0.0,27.729850580173792,0.0,0.0,0.0,0.5647627409404031,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.897955062768578,0.0,0.0,0.0,26.897955062768578,645.5509215064459,0.1371927240513414,6.071571993776423e-05
2015-11-15,2015-11-26,207.2832,0.9713676659135028,201.34819816708185,0.949,2015,11,15,2015.11,2015,2,46,7,0.0173964843216358,0.0,0.0,0.87,4,Mod_Dry,29,4,2,2,30,67.0,0.3327568888617636,134.34819816708185,134.34819816708185,,1,134.34819816708185,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,169.34819816708185,990.0,964.4080891890025,25.591910810997547,0.0952995624669279,0.0034348198167081,989.9012656177164,0.1277746125541138,0.0,0.0,0.0,25.36540181615981,25.4,25.4,25.4,,0.9107814771294648,0.0,0.0,0.0,30.438726733973184,0.0,0.0,0.0,0.6199333347041381,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.525564931953987,0.0,0.0,0.0,29.525564931953987,708.6135583668956,0.1466393302782536,6.104693569638967e-05
2015-12-15,2015-12-26,310.3376,0.9297022486736368,288.5215645679796,0.8029999999999999,2015,12,15,2015.12,2015,3,76,11,0.0249282631786734,6.407989138887444,0.0222097407120417,0.92,5,Dry,26,4,3,2,24,59.0,0.2044907807440465,229.5215645679796,229.5215645679796,,2,114.7607822839898,114.7607822839898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,262.5215645679796,990.0,964.854086258272,25.145913741728123,0.1281837681790265,0.0159043129135959,989.8559119189074,0.0932172516543837,0.0932172516543837,0.0,0.0,24.90860840898113,24.90860840898113,25.00182566063552,25.00182566063552,,0.8973620958909144,0.8973620958909144,0.0,0.0,25.156451796285225,25.156451796285225,0.0,0.0,0.512351360413141,0.512351360413141,0.0,0.0,0.97,0.97,0.96,0.96,24.401758242396667,24.401758242396667,0.0,0.0,48.80351648479333,1171.28439563504,0.1691503252378023,5.906430788934374e-05
2016-01-15,2016-01-26,548.182,0.8784797080594273,481.566763323433,0.561,2016,1,15,2016.01,2015,4,107,16,0.0416073683511446,0.0,0.0,0.9,5,Dry,29,5,4,2,33,73.0,0.1515885346742073,408.566763323433,408.566763323433,,2,204.2833816617165,204.2833816617165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,446.566763323433,990.0,965.7670504349554,24.232949565044574,0.1931390291583258,0.0517133526646866,989.7551476181768,0.2952504715525092,0.2952504715525092,0.0,0.0,23.692846711668988,23.692846711668988,23.988097183221495,23.988097183221495,,0.9352891379867448,0.9352891379867448,0.0,0.0,44.3950831011809,44.3950831011809,0.0,0.0,0.9041768452379002,0.9041768452379002,0.0,0.0,0.98,0.98,0.96,0.96,43.507181439157286,43.507181439157286,0.0,0.0,87.01436287831457,2088.34470907955,0.1806901337579924,5.915962463141724e-05
2016-02-15,2016-02-26,863.2239999999998,0.8970607168566745,774.364340247886,0.407,2016,2,15,2016.02,2015,5,138,20,0.0669050789974173,18.002512217128807,0.0232481162696179,0.81,4,Mod_Dry,36,6,5,4,54,105.0,0.1355950868894452,669.364340247886,669.364340247886,,4,167.3410850619715,167.3410850619715,167.3410850619715,167.3410850619715,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,716.364340247886,990.0,966.9974573609916,23.00254263900854,0.3336240209231334,0.1308093020743658,989.5355666770024,0.1981717824474922,0.1981717824474922,0.1981717824474922,0.1981717824474922,22.339937533563567,22.339937533563567,22.339937533563567,22.339937533563567,,0.9208346043681268,0.9208346043681268,0.9208346043681268,0.9208346043681268,33.7601887470112,33.7601887470112,33.7601887470112,33.7601887470112,0.6875802188800652,0.6875802188800652,0.6875802188800652,0.6875802188800652,0.97,0.97,0.97,0.97,32.74738308460086,32.74738308460086,32.74738308460086,32.74738308460086,130.98953233840345,3143.7487761216826,0.1691574954193676,5.435900751993634e-05
2016-03-15,2016-03-26,2483.2232,1.0111383888554557,2510.882305616489,0.124,2016,3,15,2016.03,2015,6,167,24,0.2169402312052646,19.25528214861379,0.0076687314676368,0.34,2,Mod_Wet,59,11,12,13,144,239.0,0.0951856642047262,2271.882305616489,1100.0,,4,275.0,275.0,275.0,275.0,1171.8823056164888,41.0,6.999999999999993,13.000000000000009,63.74255218834458,1047.1397534281443,100.0,18.0,25.0,76.74255218834458,1191.1397534281443,1243.0,990.0,972.3331641859708,17.666835814029128,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.72564640151085,15.72564640151085,15.72564640151085,15.72564640151085,,0.9208831341760904,0.9208831341760904,0.9208831341760904,0.9208831341760904,39.05569931036685,39.05569931036685,39.05569931036685,39.05569931036685,0.795431757848612,0.795431757848612,0.795431757848612,0.795431757848612,0.97,0.97,0.97,0.97,37.88402833105584,37.88402833105584,37.88402833105584,37.88402833105584,151.53611332422335,3636.86671978136,0.0603517389027986,3.826669528389479e-05
2016-04-15,2016-04-26,2923.7265,1.017716395401773,2975.5243947206427,0.088,2016,4,15,2016.04,2015,7,198,29,0.2570853077038635,0.0,0.0,0.54,3,Normal,54,13,14,19,117,217.0,0.0729283216044253,2758.5243947206427,1100.0,,4,275.0,275.0,275.0,275.0,1658.5243947206427,46.0,5.0,11.0,61.0,1535.5243947206425,100.0,18.0,25.0,80.0,1652.5243947206425,1243.0,990.0,973.4547140562222,16.5452859437778,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.604096531259522,14.604096531259522,14.604096531259522,14.604096531259522,,0.908744635358231,0.908744635358231,0.908744635358231,0.908744635358231,35.79216330939425,35.79216330939425,35.79216330939425,35.79216330939425,0.7289646295192311,0.7289646295192311,0.7289646295192311,0.7289646295192311,0.97,0.97,0.97,0.97,34.71839841011242,34.71839841011242,34.71839841011242,34.71839841011242,138.87359364044968,3332.966247370792,0.0466719728081704,3.506908930314386e-05
2016-05-15,2016-05-26,2483.2232,1.0111383888554557,2510.882305616489,0.124,2016,5,15,2016.05,2015,8,228,33,0.2169402312052646,42.16097810261317,0.0167913000176491,0.36,2,Mod_Wet,65,14,17,23,202,321.0,0.1278435071536282,2189.882305616489,1100.0,,4,275.0,275.0,275.0,275.0,1089.8823056164888,34.99999999999997,4.0,8.000000000000007,57.0,985.8823056164888,100.0,18.0,25.0,80.0,1187.8823056164888,1243.0,990.0,972.3331641859708,17.666835814029128,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.72564640151085,15.72564640151085,15.72564640151085,15.72564640151085,,0.9208831341760904,0.9208831341760904,0.9208831341760904,0.9208831341760904,39.05569931036685,39.05569931036685,39.05569931036685,39.05569931036685,0.795431757848612,0.795431757848612,0.795431757848612,0.795431757848612,0.97,0.97,0.97,0.97,37.88402833105584,37.88402833105584,37.88402833105584,37.88402833105584,151.53611332422335,3636.86671978136,0.0603517389027986,3.826669528389479e-05
2016-06-15,2016-06-26,1349.4128,0.9058260264313204,1222.3332346395623,0.268,2016,6,15,2016.06,2015,9,259,37,0.1056095914728582,33.82222587702495,0.0276702170231003,0.4,3,Normal,53,12,12,13,120,210.0,0.1718025772750293,1012.3332346395624,1012.3332346395624,,4,253.08330865989055,253.08330865989055,253.08330865989055,253.08330865989055,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1089.3332346395623,990.0,968.5987615945814,21.401238405418557,0.6828450071517449,0.366033205031431,988.9511217878168,0.4530765788292104,0.4530765788292104,0.4530765788292104,0.4530765788292104,19.89928361440621,19.89928361440621,19.89928361440621,19.89928361440621,,0.939178481940298,0.939178481940298,0.939178481940298,0.939178481940298,46.38609130490462,46.38609130490462,46.38609130490462,46.38609130490462,0.9447269104868558,0.9447269104868558,0.9447269104868558,0.9447269104868558,0.98,0.98,0.98,0.98,45.458369478806524,45.458369478806524,45.458369478806524,45.458369478806524,181.8334779152261,4364.003469965426,0.1487593340034189,4.989394568171002e-05
2016-07-15,2016-07-26,548.182,0.8784797080594273,481.566763323433,0.561,2016,7,15,2016.07,2015,10,289,42,0.0416073683511446,10.199436181977148,0.0211796929497124,0.65,3,Normal,50,10,9,9,108,186.0,0.3862392801288021,295.566763323433,295.566763323433,,2,147.7833816617165,147.7833816617165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,364.566763323433,990.0,965.7670504349554,24.232949565044574,0.1641986849585305,0.0291133526646866,989.8066879623768,0.1545894338563703,0.1545894338563703,0.0,0.0,23.88504809356504,23.88504809356504,24.039637527421405,24.039637527421405,,0.915296330337386,0.915296330337386,0.0,0.0,31.684885412415507,31.684885412415507,0.0,0.0,0.6453133485217007,0.6453133485217007,0.0,0.0,0.97,0.97,0.96,0.96,30.73433885004304,30.73433885004304,0.0,0.0,61.46867770008608,1475.248264802066,0.1276431065879064,5.776912296388317e-05
2016-08-15,2016-08-26,367.5781,0.9139547410507114,335.9497472014125,0.73,2016,8,15,2016.08,2015,11,320,46,0.029026058158202,4.071760566927877,0.0121201477329486,0.68,3,Normal,47,8,6,5,89,155.0,0.4613785284591168,180.9497472014125,180.9497472014125,,1,180.9497472014125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,241.9497472014125,990.0,965.079748736007,24.92025126399301,0.1209233355521511,0.0080949747201412,989.8709816897276,0.2316503477796442,0.0,0.0,0.0,24.55958260594109,24.791232953720737,24.791232953720737,24.791232953720737,,0.9287857238015196,0.0,0.0,0.0,40.47931858623262,0.0,0.0,0.0,0.8244260404528029,0.0,0.0,0.0,0.9724426040452804,0.96,0.96,0.96,39.363813975974566,0.0,0.0,0.0,39.363813975974566,944.7315354233896,0.1171717326888616,6.042778694204604e-05
2016-09-15,2016-09-26,251.8195,0.9405520044132718,236.8493354753479,0.892,2016,9,15,2016.09,2015,12,351,51,0.02046378258507,0.0,0.0,0.71,4,Mod_Dry,34,6,4,3,44,91.0,0.3842104932123467,145.8493354753479,145.8493354753479,,1,145.8493354753479,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,189.8493354753479,990.0,964.621096012852,25.37890398714785,0.1025350764197728,0.0045849335475347,989.8928799900326,0.1505666177887236,0.0,0.0,0.0,25.12121735939174,25.271783977180466,25.271783977180466,25.271783977180466,,0.9157621798422612,0.0,0.0,0.0,32.90535185294082,0.0,0.0,0.0,0.6701700988378985,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.918191297352596,0.0,0.0,0.0,31.918191297352596,766.0365911364622,0.1347615826461744,6.078988444046223e-05
2016-10-15,2016-10-26,182.5865,1.0466171465371623,191.09816162620763,0.975,2016,10,15,2016.1,2016,1,15,3,0.0165108811645043,0.6851929357543725,0.0035855548265012,0.84,4,Mod_Dry,31,4,3,2,33,73.0,0.3820026282764021,118.09816162620764,118.09816162620764,,1,118.09816162620764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,156.09816162620763,990.0,964.4178036767476,25.582196323252447,0.0906231963304724,0.0018098161626207,989.9075669875068,0.0987429482995046,0.0,0.0,0.0,25.391020362459752,25.4,25.4,25.4,,0.9007948946563538,0.0,0.0,0.0,26.490362821166944,0.0,0.0,0.0,0.5395185910624631,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.69565193653193,0.0,0.0,0.0,25.69565193653193,616.6956464767665,0.1344631037675454,6.0438545318533927e-05
2016-11-15,2016-11-26,185.5639,1.0261315303809266,190.41296869045323,0.976,2016,11,15,2016.11,2016,2,46,7,0.0164516804948551,0.0,0.0,0.95,5,Dry,23,4,2,2,19,50.0,0.2625871564519484,140.41296869045323,140.41296869045323,,1,140.41296869045323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,169.41296869045323,990.0,964.419174062619,25.58082593738095,0.095322422078009,0.0040412968690453,989.900636281053,0.1395341967547155,0.0,0.0,0.0,25.341928021679276,25.4,25.4,25.4,,0.9135043684453305,0.0,0.0,0.0,31.878377017640013,0.0,0.0,0.0,0.6492541144122201,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.92202570711081,0.0,0.0,0.0,30.92202570711081,742.1286169706596,0.1623945360432855,6.11727795902129e-05
2016-12-15,2016-12-26,358.3644,0.921348231477836,330.1784061646158,0.74,2016,12,15,2016.12,2016,3,76,11,0.0285274142926228,5.474372213958361,0.0165800431274388,0.77,4,Mod_Dry,31,5,3,2,36,77.0,0.2332072557210491,253.1784061646158,253.1784061646158,,2,126.5892030823079,126.5892030823079,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,292.1784061646158,990.0,965.0508920308232,24.949107969176907,0.1386505877361661,0.0206356812329231,989.840713731031,0.1134605655481542,0.1134605655481542,0.0,0.0,24.676361134659725,24.676361134659725,24.78982170020788,24.78982170020788,,0.9064366911518106,0.9064366911518106,0.0,0.0,27.768598398163263,27.768598398163263,0.0,0.0,0.5655519022029177,0.5655519022029177,0.0,0.0,0.97,0.97,0.96,0.96,26.935540446218365,26.935540446218365,0.0,0.0,53.87108089243673,1292.9059414184817,0.1631574926967768,5.910531377252731e-05
2017-01-15,2017-01-26,1006.9774,0.9213790990341242,927.8079295597248,0.353,2017,1,15,2017.01,2016,4,107,16,0.0801626051139602,0.0,0.0,0.47,3,Normal,41,6,4,3,66,120.0,0.1293371140478869,807.8079295597248,807.8079295597248,,4,201.9519823899312,201.9519823899312,201.9519823899312,201.9519823899312,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,858.8079295597248,990.0,967.6112317182389,22.388768281761145,0.4411151753747804,0.1962463436477798,989.3626384809776,0.2885826696352032,0.2885826696352032,0.2885826696352032,0.2885826696352032,21.462824093103407,21.462824093103407,21.462824093103407,21.462824093103407,,0.932419494041214,0.932419494041214,0.932419494041214,0.932419494041214,39.6355629552006,39.6355629552006,39.6355629552006,39.6355629552006,0.807241608048892,0.807241608048892,0.807241608048892,0.807241608048892,0.9707241608048892,0.9707241608048892,0.9707241608048892,0.9707241608048892,38.475198587716456,38.475198587716456,38.475198587716456,38.475198587716456,153.90079435086582,3693.61906442078,0.1658757049251527,5.292126889162652e-05
2017-02-15,2017-02-26,1360.1559,0.9107314904603608,1238.7368100654537,0.267,2017,2,15,2017.02,2016,5,138,20,0.1070268603896551,54.3511701831544,0.0438762856980754,0.25,2,Mod_Wet,49,8,7,5,93,162.0,0.1307783854355955,1076.7368100654537,1076.7368100654537,,4,269.1842025163634,269.1842025163634,269.1842025163634,269.1842025163634,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1140.7368100654537,990.0,968.6503156887773,21.34968431122286,0.7581747752914766,0.4497578530850898,988.7920673716236,0.5125162855118537,0.5125162855118537,0.5125162855118537,0.5125162855118537,19.629235397334494,19.629235397334494,19.629235397334494,19.629235397334494,,0.9391493952365813,0.9391493952365813,0.9391493952365813,0.9391493952365813,48.66607655078721,48.66607655078721,48.66607655078721,48.66607655078721,0.9911624552095154,0.9911624552095154,0.9911624552095154,0.9911624552095154,0.98,0.98,0.98,0.98,47.69275501977147,47.69275501977147,47.69275501977147,47.69275501977147,190.77102007908587,4578.5044818980605,0.1540044814434841,4.921532311944176e-05
2017-03-15,2017-03-26,2019.3579,1.00817989886424,2035.876043392704,0.173,2017,3,15,2017.03,2016,6,166,24,0.1758996901491296,74.86699063045194,0.036773845280722,0.54,3,Normal,49,9,9,9,107,183.0,0.0898875943817473,1852.876043392704,1100.0,,4,275.0,275.0,275.0,275.0,752.8760433927041,51.0,9.0,16.0,37.02669065865758,639.8493527340465,100.0,18.0,25.0,46.02669065865758,746.8493527340465,1243.0,990.0,971.1865973461204,18.81340265387962,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.872213241361344,16.872213241361344,16.872213241361344,16.872213241361344,,0.9281486219419794,0.9281486219419794,0.9281486219419794,0.9281486219419794,42.23387917726964,42.23387917726964,42.23387917726964,42.23387917726964,0.8601604720421514,0.8601604720421514,0.8601604720421514,0.8601604720421514,0.9760160472042152,0.9760160472042152,0.9760160472042152,0.9760160472042152,41.22094381269912,41.22094381269912,41.22094381269912,41.22094381269912,164.88377525079648,3957.2106060191154,0.080989103332649,4.163731698252437e-05
2017-04-15,2017-04-26,3378.487,1.0310770263443272,3483.480329502967,0.058,2017,4,15,2017.04,2016,7,197,29,0.3009727004690564,12.8177851229716,0.0036795916470125,0.28,2,Mod_Wet,70,14,18,25,168,295.0,0.0846854215026072,3188.480329502967,1100.0,,4,275.0,275.0,275.0,275.0,2088.480329502967,29.999999999999943,4.0,6.999999999999986,55.0,1992.480329502967,100.0,18.0,25.0,80.0,2160.480329502967,1243.0,990.0,974.585470222042,15.414529777958023,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.473340365439746,13.473340365439746,13.473340365439746,13.473340365439746,,0.8934699474292599,0.8934699474292599,0.8934699474292599,0.8934699474292599,32.465838481676315,32.465838481676315,32.465838481676315,32.465838481676315,0.6612187063477865,0.6612187063477865,0.6612187063477865,0.6612187063477865,0.97,0.97,0.97,0.97,31.491863327226024,31.491863327226024,31.491863327226024,31.491863327226024,125.9674533089041,3023.2188794136982,0.0361613792511001,3.180996295679396e-05
2017-05-15,2017-05-26,2175.1611,1.0097605349112566,2196.3918358541573,0.155,2017,5,15,2017.05,2016,8,227,33,0.1897682546177992,28.551885388784736,0.0129994497897417,0.49,3,Normal,55,13,13,17,178,276.0,0.1256606382770795,1920.3918358541573,1100.0,,4,275.0,275.0,275.0,275.0,820.3918358541573,45.0,5.0,12.0,50.531381193915486,707.8604546602419,100.0,18.0,25.0,67.53138119391548,885.8604546602419,1243.0,990.0,971.5740492589584,18.425950741041675,0.9262894125183112,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.484761328523398,16.484761328523398,16.484761328523398,16.484761328523398,,0.9262191114160464,0.9262191114160464,0.9262191114160464,0.9262191114160464,41.17824136515844,41.17824136515844,41.17824136515844,41.17824136515844,0.8386607202679927,0.8386607202679927,0.8386607202679927,0.8386607202679927,0.9738660720267992,0.9738660720267992,0.9738660720267992,0.9738660720267992,40.10209217125831,40.10209217125831,40.10209217125831,40.10209217125831,160.40836868503325,3849.8008484407983,0.07303267389111,4.050716380935184e-05
2017-06-15,2017-06-26,1234.8221,0.9161553572318718,1131.2888821433105,0.293,2017,6,15,2017.06,2016,9,258,37,0.097743359417182,13.043988962710044,0.0115302016740385,0.53,3,Normal,53,12,12,13,120,210.0,0.185628978870666,921.2888821433104,921.2888821433104,,4,230.32222053582765,230.32222053582765,230.32222053582765,230.32222053582765,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,998.2888821433104,990.0,968.3126222010218,21.68737779897822,0.5687421418731624,0.2870311057146484,989.1442267524122,0.3752568833575146,0.3752568833575146,0.3752568833575146,0.3752568833575146,20.45634766803294,20.45634766803294,20.45634766803294,20.45634766803294,,0.9373453230172064,0.9373453230172064,0.9373453230172064,0.9373453230172064,43.31140291657222,43.31140291657222,43.31140291657222,43.31140291657222,0.8821059657143018,0.8821059657143018,0.8821059657143018,0.8821059657143018,0.9782105965714302,0.9782105965714302,0.9782105965714302,0.9782105965714302,42.36767328536569,42.36767328536569,42.36767328536569,42.36767328536569,169.47069314146276,4067.296635395106,0.1498031986493034,5.109710260453621e-05
2017-07-15,2017-07-26,536.2561,0.885781756478211,475.0058701801551,0.5680000000000001,2017,7,15,2017.07,2016,10,288,42,0.0410405071835654,2.7549791737266105,0.0057998844786522,0.64,3,Normal,50,10,9,9,108,186.0,0.3915741081882965,289.0058701801551,289.0058701801551,,2,144.50293509007756,144.50293509007756,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,358.0058701801551,990.0,965.7375264158106,24.262473584189365,0.1618831422045727,0.027801174036031,989.8103156837592,0.1477959288819566,0.1477959288819566,0.0,0.0,23.92499333906672,23.92499333906672,24.07278926794868,24.07278926794868,,0.9139605844215782,0.9139605844215782,0.0,0.0,30.988079404115616,30.988079404115616,0.0,0.0,0.6311217801245543,0.6311217801245543,0.0,0.0,0.97,0.97,0.96,0.96,30.058437021992148,30.058437021992148,0.0,0.0,60.116874043984296,1442.804977055623,0.1265602760260285,5.778128890072348e-05
2017-08-15,2017-08-26,349.3005,0.9295836506121732,324.70403395065745,0.75,2017,8,15,2017.08,2016,11,319,46,0.0280544285333368,1.8881824875407456,0.005815087864993,0.73,4,Mod_Dry,39,7,5,4,60,115.0,0.3541686827872166,209.70403395065745,209.70403395065745,,1,209.70403395065745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,260.70403395065745,990.0,965.0235201697532,24.97647983024672,0.1275423052319658,0.0119408067901314,989.860516887978,0.3111298598149329,0.0,0.0,0.0,24.52586685840973,24.83699671822467,24.83699671822467,24.83699671822467,,0.9373643818192544,0.0,0.0,0.0,47.28009033902095,0.0,0.0,0.0,0.9629346301226264,0.0,0.0,0.0,0.98,0.96,0.96,0.96,46.334488532240535,0.0,0.0,0.0,46.334488532240535,1112.027724773773,0.1426976067050697,6.137550630992691e-05
2017-09-15,2017-09-26,227.147,0.9687089756752432,220.03933769770444,0.932,2017,9,15,2017.09,2016,12,350,50,0.0190113987770816,0.0,0.0,0.8,4,Mod_Dry,34,6,4,3,44,91.0,0.4135624154850806,129.03933769770444,129.03933769770444,,1,129.03933769770444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.03933769770444,990.0,964.5202360261862,25.47976397381376,0.0966022849049142,0.0029039337697704,989.9004937813254,0.117870807855868,0.0,0.0,0.0,25.26238694728329,25.380257755139155,25.380257755139155,25.380257755139155,,0.908282787374706,0.0,0.0,0.0,29.03730403616152,0.0,0.0,0.0,0.59139112089942,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.16618491507668,0.0,0.0,0.0,28.16618491507668,675.9884379618402,0.1280052249283357,6.0632210252944834e-05
