WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1924,1,111.40747964374857,0.999,0.07142857142857142,0.07142857142857142,37.0,5.0,3.0,2.0,50.0,97.0,0.8706776269437219,14.40747964374856,0.0,1.0,0.0,0.0,0.0,0.0,14.40747964374856,5.4956365651412025,0.7426535898839463,0.44559215393036783,0.2970614359535785,7.426535898839463,42.4956365651412,5.742653589883946,3.445592153930368,2.297061435953578,57.42653589883946,51.68388230895552,990.0,964.5,25.5,0.070824342,0.0,989.929175658,0.0,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.96,0.96,0.96,0.96,0.0,0.0,0.0,0.0,0.0,0.0,,111.40747964374856,111.40747964374856,0.8706776269437219,0.8706776269437219,25.4,25.4,964.5,964.5,0.0,0.0,0.0,7,0.0,1924-10-01
1924,2,111.40747964374857,0.999,0.0,0.0,29.571428571428573,4.428571428571429,2.4285714285714284,2.0,32.857142857142854,71.28571428571429,0.6398647066935453,40.121765358034274,33.947131224999175,1.0,33.947131224999175,0.0,0.0,0.0,6.174634133035098,2.355272813631944,0.3182801099502627,0.1909680659701576,0.12731204398010507,3.182801099502627,31.926701385060515,4.746851538521691,2.6195394945415864,2.127312043980105,36.03994395664548,73.24022364312296,990.0,964.5,25.5,0.070824342,0.0,989.929175658,0.014293790461642171,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.455631546450053,0.0,0.0,0.0,6.7425989650658025,0.0,0.0,0.0,0.1373238078424807,0.0,0.0,0.0,0.96,0.96,0.96,0.96,6.47289500646317,0.0,0.0,0.0,6.47289500646317,0.05810108106889914,5.296548856417417e-05,111.40747964374856,111.40747964374856,0.8706776269437219,0.4667550165059128,25.4,25.4,964.5,964.5,11.327566261310547,0.0,1087.4463610858124,7,0.03596052781368427,1924-10-08
1924,3,112.95287634260659,0.999,1.5453966988580219,0.012643840910294543,24.0,4.0,2.0,2.0,20.0,52.0,0.4608534403331301,60.95287634260659,60.95287634260659,,60.95287634260659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,90.95287634260659,990.0,964.5,25.5,0.07083569918739414,0.0,989.9291643008127,0.026430651644816085,0.0,0.0,0.0,25.399166628003112,25.4,25.4,25.4,,0.8022435788042985,0.0,0.0,0.0,12.191531089227551,0.0,0.0,0.0,0.2483000221838605,0.0,0.0,0.0,0.96,0.96,0.96,0.96,11.703869845658447,0.0,0.0,0.0,11.703869845658447,0.10347007649961829,5.3288393504193154e-05,122.22525653575472,111.40747964374856,0.4667550165059128,0.425443983296434,25.4,25.394166396021795,964.5,964.5,13.961691351745856,11.327566261310547,1966.2501340706192,7,0.06502149914254693,1924-10-15
1924,4,125.6562464234238,0.998,0.7655617284702702,0.006091522537335257,24.0,4.0,2.0,2.0,20.0,52.0,0.4138437947204977,73.6562464234238,73.6562464234238,,73.6562464234238,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,103.6562464234238,990.0,964.5,25.5,0.0721147495327106,0.0,989.9278852504673,0.03842937135189221,0.0,0.0,0.0,25.38945587911541,25.4,25.4,25.4,,0.8399771012818532,0.0,0.0,0.0,15.405634496822705,0.0,0.0,0.0,0.31376037671736673,0.0,0.0,0.0,0.96,0.96,0.96,0.96,14.789409116949797,0.0,0.0,0.0,14.789409116949797,0.11769241117760106,5.577354245857903e-05,126.7731428469428,124.48609694083387,0.4177173297088326,0.4101815166228168,25.391062415159297,25.387922455917487,964.5,964.5,15.061287382702725,14.505367728061504,2484.6207316475657,7,0.08216338398305442,1924-10-22
1924,5,129.60180009794993,0.9975714285714286,1.6679539507764585,0.012508617807523615,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.3929792126921958,78.74465724080707,78.74465724080707,,78.74465724080707,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,108.1732286693785,990.0,964.5,25.5,0.07370893855617422,0.0,989.9262910614437,0.04407983556995835,0.0,0.0,0.0,25.38221122587387,25.4,25.4,25.4,,0.8519281215509638,0.0,0.0,0.0,16.712249492174163,0.0,0.0,0.0,0.3403716800850135,0.0,0.0,0.0,0.96,0.96,0.96,0.96,16.043759512487195,0.0,0.0,0.0,16.043759512487195,0.12362728859113892,5.655073490362637e-05,137.6377747142742,125.962097058839,0.4128225967507505,0.3632723654810337,25.389035966892944,25.36893280892477,964.5,964.5,18.224221122589043,14.86346024495571,2695.351598097849,7,0.08913199729159554,1924-10-29
1924,6,140.38064405001833,0.9967142857142858,1.101883167582526,0.007690690500828999,23.0,4.0,2.0,2.0,19.0,50.0,0.3562973491772786,90.38064405001833,90.38064405001833,,90.38064405001833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,119.38064405001835,990.0,964.5,25.5,0.07766439766766713,0.0,989.9223356023324,0.057877341512424296,0.0,0.0,0.0,25.36445826081989,25.4,25.4,25.4,,0.8736708833141128,0.0,0.0,0.0,19.643870615549613,0.0,0.0,0.0,0.4000788312739228,0.0,0.0,0.0,0.9605777690358066,0.96,0.96,0.96,18.870063040045288,0.0,0.0,0.0,18.870063040045288,0.13438453498941313,5.7988686347570786e-05,145.35095688735188,138.74204462110075,0.3603810231898203,0.3439949833887257,25.36717378170015,25.35619709778693,964.5,964.5,20.06244663786436,18.478330009493668,3170.170590727608,7,0.10483368355580715,1924-11-05
1924,7,144.35231201302096,0.9959999999999999,0.4993224371654605,0.003456191711909243,23.0,4.0,2.0,2.0,19.0,50.0,0.3463871899683812,94.35231201302096,94.35231201302096,,94.35231201302096,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,123.35231201302096,990.0,964.5,25.5,0.07906612765611928,0.0,989.9209338723439,0.0630540764628624,0.0,0.0,0.0,25.357879795881,25.4,25.4,25.4,,0.8780382409121785,0.0,0.0,0.0,20.602582826276294,0.0,0.0,0.0,0.4196045382133664,0.0,0.0,0.0,0.9619604538213365,0.96,0.96,0.96,19.81895975621862,0.0,0.0,0.0,19.81895975621862,0.13729193849725502,5.834719171194588e-05,145.35095688735188,143.60332835727277,0.3481813449031229,0.3439949833887257,25.359141819451555,25.35619709778693,964.5,964.5,20.06244663786436,19.636344594984315,3329.5852390447285,7,0.11010533197899235,1924-11-12
1924,8,165.3832012770849,0.99,4.241841809596926,0.025883749973423874,23.0,4.0,2.0,2.0,19.0,50.0,0.3029529107668951,115.38320127708491,115.38320127708491,,115.38320127708491,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,144.3832012770849,990.0,964.4692335974459,25.5307664025542,0.08648860819574848,0.0015383201277084572,989.9119730716766,0.09463798945684952,0.0,0.0,0.0,25.34810148477387,25.4,25.4,25.4,,0.8984556248102955,0.0,0.0,0.0,25.782284818524698,0.0,0.0,0.0,0.525097450479118,0.0,0.0,0.0,0.9693490371278087,0.96,0.96,0.96,24.993355829870065,0.0,0.0,0.0,24.993355829870065,0.15093552109630085,6.0139609255503e-05,175.04384955453037,156.79744636197438,0.3188827443310053,0.285642712538859,25.348771830046022,25.347006221750423,964.486405107276,964.4499123008908,27.333464083181788,22.90953300157826,4198.883779418171,7,0.13885197683261147,1924-11-19
1924,9,189.34760764235457,0.9751428571428571,2.658604868150864,0.014241235064269785,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,52.57142857142857,0.27753615173051066,136.776179070926,136.776179070926,,136.776179070926,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.2857142857142856,2.0,20.428571428571427,166.91903621378313,990.0,964.4213047847152,25.578695215284743,0.09444223270309446,0.0036776179070925432,989.9018801493897,0.13254960824677886,0.0,0.0,0.0,25.348025756427802,25.4,25.4,25.4,,0.9118646542169367,0.0,0.0,0.0,31.006212165195592,0.0,0.0,0.0,0.6314910827942075,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.076025800239723,0.0,0.0,0.0,30.076025800239723,0.1588592588041243,6.107764594621558e-05,193.27466035303507,179.8265102265254,0.3058655096663584,0.2614797724813306,25.36104407152386,25.341546643665023,964.4403469795468,964.413450679294,31.11155604184713,28.445230208729622,5052.772334440274,7,0.16708903222355403,1924-11-26
1924,10,230.7145555206134,0.9051428571428571,8.643957004841436,0.03767517638428146,26.0,4.0,3.0,2.0,24.0,59.0,0.25790536015511983,171.7145555206134,171.7145555206134,,171.7145555206134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,204.7145555206134,990.0,964.5853244085249,25.41467559147509,0.1077816150872355,0.0071714555520613005,989.8850469293608,0.2116437056532354,0.0,0.0,0.0,25.088078815182538,25.273644796380434,25.273644796380434,25.273644796380434,,0.9254748756964332,0.0,0.0,0.0,39.10352148576083,0.0,0.0,0.0,0.7964057329075525,0.0,0.0,0.0,0.9742196285191335,0.96,0.96,0.96,38.111903736988346,0.0,0.0,0.0,38.111903736988346,0.16463806562489602,6.161702837198155e-05,249.7991800258312,199.0925590239552,0.2963445760567124,0.2361897264590658,25.35866782448608,24.920033919309912,964.698795080155,964.401814881952,42.54324867929552,30.86738718966372,6402.799827814043,7,0.21173279853882418,1924-12-03
1924,11,265.2215989627922,0.8472857142857143,4.719965486811479,0.017894564059253232,26.0,4.0,3.0,2.0,24.0,59.0,0.22261723316020524,206.22159896279223,206.22159896279223,,206.22159896279223,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,239.22159896279223,990.0,964.7608290187156,25.239170981284296,0.11996046962449343,0.011375760077903686,989.8686637702975,0.30125169617835496,0.0,0.0,0.0,24.806583055403518,25.107834751581873,25.107834751581873,25.107834751581873,,0.936598969401412,0.0,0.0,0.0,46.988420612733634,0.0,0.0,0.0,0.9569943098316421,0.0,0.0,0.0,0.9797922580744637,0.96,0.96,0.96,46.03962041439361,0.0,0.0,0.0,46.03962041439361,0.1735512807491854,6.201389085940018e-05,271.2725109404546,249.7991800258312,0.2361897264590658,0.2174934710319791,24.920033919309912,24.761541879258225,964.7850900437618,964.698795080155,47.39378405550104,42.54324867929552,7734.656229618127,7,0.2557756689688534,1924-12-10
1924,12,280.89563866939346,0.8168571428571428,2.886115224173222,0.010258564183141371,26.0,4.0,3.0,2.0,24.0,59.0,0.21006808263298646,221.89563866939346,221.89563866939346,,126.28813629590182,95.60750237349164,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,254.89563866939346,990.0,964.8235825546775,25.176417445322418,0.12549234232113354,0.014379127733878656,989.860128529945,0.12209961985053146,0.07548628951187229,0.0,0.0,24.91444635541686,24.96105968575552,25.03654597526739,25.03654597526739,,0.9009696545853296,0.7668564845114371,0.0,0.0,27.912945374931528,20.923866427331898,0.0,0.0,0.5684917591635749,0.42614799241001833,0.0,0.0,0.9711644619338627,0.96830731907672,0.96,0.96,27.139023851038782,20.28972648239115,0.0,0.0,47.42875033342993,0.16887394797816183,5.938713412634636e-05,283.6079686159883,273.7644374568714,0.2155137480531773,0.208033646896175,24.947145714837664,24.742720530155875,964.834431874464,964.7950577498276,47.94508158053343,47.164260165920375,7968.030056016228,7,0.26349305740794404,1924-12-17
1924,13,325.99536902104666,0.7478571428571429,15.284852797815203,0.045077768762767645,26.0,4.0,3.0,2.0,24.0,59.0,0.18261554140651035,266.99536902104666,266.99536902104666,,133.49768451052333,133.49768451052333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,26.0,4.0,3.0,2.0,24.0,299.99536902104666,990.0,965.0330723829104,24.966927617089546,0.141409436463753,0.023399073804209285,989.835191489732,0.12785122528466708,0.12785122528466708,0.0,0.0,24.674267881536878,24.674267881536878,24.802119106821547,24.802119106821547,,0.9083896481550511,0.9083896481550511,0.0,0.0,29.34578739094254,29.34578739094254,0.0,0.0,0.5976738776159376,0.5976738776159376,0.0,0.0,0.97,0.97,0.96,0.96,28.465413769214262,28.465413769214262,0.0,0.0,56.930827538428524,0.17427375563845765,5.922339484270489e-05,377.11676084070143,283.6079686159883,0.208033646896175,0.1564502194717415,24.934910549205743,24.34233147732374,965.2855838042036,964.834431874464,67.79601049711405,47.69956504489728,9564.379026455992,7,0.3162823752134918,1924-12-24
1924,14,501.78515669686243,0.5564285714285714,39.445295044753365,0.08014756282889947,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,71.0,0.1428638159597843,430.78515669686243,430.78515669686243,,170.15352724063808,170.15352724063808,90.47810221558623,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.571428571428573,4.857142857142857,3.857142857142857,2.0,31.714285714285715,468.0708709825767,990.0,965.8580332051358,24.141966794864175,0.20231988638956142,0.05615703133937243,989.741523082271,0.20661344236340712,0.20661344236340712,0.1015220131625502,0.0,23.67687643477182,23.67687643477182,23.781967863972675,23.883489877135226,,0.9236925958180882,0.9236925958180882,0.5252703703450765,0.0,36.53944361614244,36.53944361614244,19.143180887777422,0.0,0.7441841877014754,0.7441841877014754,0.3898814844761186,0.0,0.9716028393018501,0.9716028393018501,0.9657142857142856,0.96,35.51072219948704,35.51072219948704,18.568885461144102,0.0,89.59032986011819,0.17859393656417819,5.7890504964032594e-05,562.8280752081156,417.8577719356288,0.1747005916913894,0.1297021296832198,24.099587840731395,23.38419247071881,966.1327263384364,965.4803599737104,100.3732781084494,73.14746801110651,15051.175416499857,7,0.4977240547784344,1924-12-31
1924,15,542.6438220154806,0.5211428571428571,10.79155058267926,0.019483322833967028,34.142857142857146,5.428571428571429,4.0,2.4285714285714284,47.142857142857146,93.14285714285714,0.17016500232209678,449.5009648726235,449.5009648726235,,160.28884114786769,160.28884114786769,128.92328257688817,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.142857142857146,5.428571428571429,4.0,2.4285714285714284,47.142857142857146,493.07239344405207,990.0,966.0418971990696,23.958102800930387,0.2097929947283991,0.05990019297452466,989.7303068122972,0.1860115303002766,0.1860115303002766,0.137291324187374,0.0,23.502398082927204,23.502398082927204,23.5511182890401,23.68840961322748,,0.9192600754564084,0.9192600754564084,0.7851290187977084,0.0,34.00570445304624,34.00570445304624,27.220675009703438,0.0,0.6925805387585794,0.6925805387585794,0.5543925663890722,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,33.05338361388828,33.05338361388828,26.404054759412336,0.0,92.5108219871889,0.1708633576883816,5.717550882398682e-05,583.0034913422678,512.1178199937132,0.2132089803011832,0.1370842532099346,23.65531986859505,23.32669673365254,966.22351571104,965.9045301899716,94.47767624020054,90.34420492193688,15541.818093847736,7,0.5139490110399384,1925-01-07
1924,16,606.3337059221445,0.47985714285714287,16.34082992272251,0.026702479654365143,41.0,6.0,4.0,3.0,66.0,120.0,0.19802133733025973,486.33370592214453,486.33370592214453,,162.11123530738152,162.11123530738152,162.11123530738152,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,537.3337059221445,990.0,966.3234900187903,23.67650998120975,0.23188267447003194,0.06755567257540232,989.7005616529544,0.18611690735405184,0.18611690735405184,0.18611690735405184,0.0,23.190954726810226,23.190954726810226,23.190954726810226,23.37707163416428,,0.9204765904467163,0.9204765904467163,0.9204765904467163,0.0,33.93598510746212,33.93598510746212,33.93598510746212,0.0,0.6911605928200026,0.6911605928200026,0.6911605928200026,0.0,0.97,0.97,0.97,0.96,32.91790555423826,32.91790555423826,32.91790555423826,0.0,98.75371666271478,0.16285371684855304,5.640741988884425e-05,630.1125986840717,589.2318351168824,0.203654984079732,0.1904421531177256,23.2893149672592,23.05551700046712,966.4204503947362,966.251543258026,103.3116985436894,95.45840477347164,16590.624399336084,7,0.5486317592373043,1925-01-14
1924,17,837.8716043009517,0.39042857142857146,89.10915240336759,0.09538254441592554,41.0,6.0,4.0,3.0,66.0,120.0,0.1503861879912802,717.8716043009517,717.8716043009517,,206.32787154457188,206.32787154457188,206.32787154457188,98.88798966723621,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,768.8716043009517,990.0,967.2322090851941,22.767790914805882,0.3942990760246915,0.1786492616175848,989.4270516623577,0.30652341655723,0.30652341655723,0.30652341655723,0.16226426388876178,21.888319160606393,21.888319160606393,21.888319160606393,22.032578313274865,,0.9325384407669016,0.9325384407669016,0.9325384407669016,0.40175233376197866,41.07928442666513,41.07928442666513,41.07928442666513,18.841907743470642,0.8366453040053999,0.8366453040053999,0.8366453040053999,0.3837455752234347,0.974817519028011,0.974817519028011,0.974817519028011,0.9675075698609816,40.05956564279347,40.05956564279347,40.05956564279347,18.420609183586066,138.5993061119665,0.1654849822935653,5.418329052130626e-05,1132.2744617454025,615.6277736669467,0.1949229796525063,0.1059813711730456,23.138100915178573,20.22064221548304,968.3157197369142,966.3625110946678,184.90575944103423,100.55467928353218,23284.68342681037,7,0.7699961450664805,1925-01-21
1924,18,1134.9363205120178,0.2911428571428571,66.96622520947923,0.05846509117113752,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,138.0,0.12156360121155771,996.9363205120178,996.9363205120178,,249.23408012800448,249.23408012800448,249.23408012800448,249.23408012800448,0.0,0.0,0.0,0.0,0.0,0.0,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,1053.5077490834465,990.0,968.324085578752,21.675914421247967,0.6341256078363374,0.35634184805821345,989.0095325441055,0.4401994613586283,0.4401994613586283,0.4401994613586283,0.4401994613586283,20.24524750399479,20.24524750399479,20.24524750399479,20.24524750399479,,0.9394051507985328,0.9394051507985328,0.9394051507985328,0.9394051507985328,46.46087331425752,46.46087331425752,46.46087331425752,46.46087331425752,0.9462499656671592,0.9462499656671592,0.9462499656671592,0.9462499656671592,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.531655847972374,45.531655847972374,45.531655847972374,45.531655847972374,182.1266233918895,0.16055920937522214,5.0773455516336934e-05,1216.5619918456675,1089.4560494851628,0.1462474238862686,0.1014585836487784,20.488729972620774,19.781097649189945,968.5806234029436,968.1811475840964,190.8154382153476,174.68488910343564,30597.272729837434,7,1.011814574399386,1925-01-28
1924,19,1147.0040876894893,0.28657142857142853,15.381030532568957,0.01321726614278317,49.0,8.0,7.0,5.0,93.0,162.0,0.14126713076795935,985.0040876894893,985.0040876894893,,246.25102192237233,246.25102192237233,246.25102192237233,246.25102192237233,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1049.0040876894893,990.0,968.3620128470241,21.63798715297589,0.6240320623823078,0.33948531457969505,989.036482623038,0.4290783078029889,0.4290783078029889,0.4290783078029889,0.4290783078029889,20.2453914682109,20.2453914682109,20.2453914682109,20.2453914682109,,0.9393901657877086,0.9393901657877086,0.9393901657877086,0.9393901657877086,45.92513168856711,45.92513168856711,45.92513168856711,45.92513168856711,0.935338730928047,0.935338730928047,0.935338730928047,0.935338730928047,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.00662905479577,45.00662905479577,45.00662905479577,45.00662905479577,180.0265162191831,0.15696013354079427,5.0773145946651076e-05,1182.7486219934508,1127.726717014242,0.143651824112946,0.1369690879258509,20.36615863698341,20.011962539300107,968.4743528119794,968.301426824902,184.46969707488,177.5044059973,30244.454724822757,7,1.000147312328795,1925-02-04
1924,20,1146.1164165031319,0.2862857142857143,8.679040039112806,0.007521924686604357,49.0,8.0,7.0,5.0,93.0,162.0,0.14136173875943883,984.1164165031317,984.1164165031317,,246.029104125783,246.029104125783,246.029104125783,246.029104125783,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1048.1164165031319,990.0,968.3592230232955,21.64077697670445,0.6224435014597709,0.33802313889433006,989.0395333596458,0.42824694514281403,0.42824694514281403,0.42824694514281403,0.42824694514281403,20.252063391207503,20.252063391207503,20.252063391207503,20.252063391207503,,0.9394368089031148,0.9394368089031148,0.9394368089031148,0.9394368089031148,45.903188045529795,45.903188045529795,45.903188045529795,45.903188045529795,0.9348918135545784,0.9348918135545784,0.9348918135545784,0.9348918135545784,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.9851242846192,44.9851242846192,44.9851242846192,44.9851242846192,179.9404971384768,0.15700339533936383,5.079242637914554e-05,1172.2200796855432,1132.2744617454025,0.1430748510836116,0.1381993047273663,20.339665955045003,20.08355760085332,968.4412631075832,968.3157197369142,183.21500010202504,178.13441902925885,30230.0035192641,7,0.9996694285470933,1925-02-11
1924,21,1185.2980702215107,0.2775714285714286,14.24492364111185,0.011906078856823573,49.0,8.0,7.0,5.0,93.0,162.0,0.13679815315915497,1023.2980702215107,1023.2980702215107,,255.8245175553777,255.8245175553777,255.8245175553777,255.8245175553777,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1087.2980702215107,990.0,968.4823653635533,21.5176346364467,0.6798625596766837,0.3838588162215229,988.9362786241018,0.46352010974987695,0.46352010974987695,0.46352010974987695,0.46352010974987695,19.990393150798614,19.990393150798614,19.990393150798614,19.990393150798614,,0.9394645518903145,0.9394645518903145,0.9394645518903145,0.9394645518903145,47.098300299276275,47.098300299276275,47.098300299276275,47.098300299276275,0.9592321853213092,0.9592321853213092,0.9592321853213092,0.9592321853213092,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.15633429329075,46.15633429329075,46.15633429329075,46.15633429329075,184.625337173163,0.15579520631869276,5.013761602584556e-05,1231.9889272331854,1132.2744617454025,0.1430748510836116,0.1314946883198223,20.339665955045003,19.675480763264268,968.6291080570186,968.3157197369142,190.0556473709837,178.13441902925885,31017.056645091383,7,1.0256963176286833,1925-02-18
1924,22,1402.1954105460866,0.24414285714285716,35.698159490660274,0.025808334443397928,49.0,8.428571428571429,7.857142857142857,6.714285714285714,99.0,171.0,0.12201198153506068,1231.1954105460866,1100.0,,275.0,275.0,275.0,275.0,131.19541054608655,37.657931798011575,6.468887087261377,5.960946744919197,4.945066060234838,76.16257885565956,86.65793179801157,14.897458515832806,13.818089602062054,11.65935177452055,175.16257885565958,1215.3734799159065,990.0,969.1686313263797,20.831368673620318,0.8688978580735655,0.48,988.6511021419265,0.5349,0.5349,0.5349,0.5349,18.947570815546758,18.947570815546758,18.947570815546758,18.947570815546758,,0.9369043312399857,0.9369043312399857,0.9369043312399857,0.9369043312399857,47.87633669415847,47.87633669415847,47.87633669415847,47.87633669415847,0.9750781404105595,0.9750781404105595,0.9750781404105595,0.9750781404105595,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.91880996027531,46.91880996027531,46.91880996027531,46.91880996027531,187.67523984110122,0.1338998659543993,4.739273733361142e-05,1436.9972565708524,1355.589210120566,0.1314543295077167,0.1127350795272812,19.12059343020507,18.80829953685656,969.2810680596904,969.0180574480818,189.4982502232136,186.20831652711655,31529.440293305004,7,1.0426402213394512,1925-02-25
1924,23,1395.0504221592205,0.24585714285714286,12.70433936604471,0.008976497621817684,49.0,9.0,9.0,9.0,107.0,183.0,0.13119623420640253,1212.0504221592205,1100.0,,275.0,275.0,275.0,275.0,112.05042215922042,30.002572053561757,5.5106764996337905,5.5106764996337905,5.5106764996337905,65.51582060675729,79.00257205356175,14.51067649963379,14.51067649963379,14.51067649963379,172.51582060675727,1208.0239250528296,990.0,969.1455475177452,20.85445248225481,0.8567811996266489,0.48,988.6632188003733,0.5349,0.5349,0.5349,0.5349,18.982771282628157,18.982771282628157,18.982771282628157,18.982771282628157,,0.9370152839827027,0.9370152839827027,0.9370152839827027,0.9370152839827027,47.97091275461464,47.97091275461464,47.97091275461464,47.97091275461464,0.9770043330878745,0.9770043330878745,0.9770043330878745,0.9770043330878745,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.011494499522335,47.011494499522335,47.011494499522335,47.011494499522335,188.0459779980894,0.13481929341957538,4.7486358080325596e-05,1431.7953534582748,1383.5781363808978,0.1322657500780427,0.1278115615880387,19.025990858610832,18.84434199478232,969.2642619111728,969.108483209846,188.50130423299836,186.5877671267152,31591.72430367901,7,1.044699877767163,1925-03-04
1924,24,1463.5686992795556,0.23514285714285713,18.340636528659648,0.01241089643277973,49.0,9.0,9.0,9.0,107.0,183.0,0.12509750531211775,1280.5686992795556,1100.0,,275.0,275.0,275.0,275.0,180.56869927955563,45.51872176028211,8.253021980914506,8.88042783342077,8.88042783342077,109.0360998715175,94.51872176028212,17.253021980914504,17.880427833420768,17.880427833420768,216.0360998715175,1229.6521715746173,990.0,969.3669142592108,20.633085740789106,0.8933495578478735,0.48,988.6266504421521,0.5349,0.5349,0.5349,0.5349,18.72483618294121,18.72483618294121,18.72483618294121,18.72483618294121,,0.9362032339762648,0.9362032339762648,0.9362032339762648,0.9362032339762648,47.27817202240118,47.27817202240118,47.27817202240118,47.27817202240118,0.9628955605377021,0.9628955605377021,0.9628955605377021,0.9628955605377021,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.33260858195315,46.33260858195315,46.33260858195315,46.33260858195315,185.3304343278126,0.1267093366115332,4.680061472924561e-05,1528.006983766956,1436.9972565708524,0.1273488861326695,0.1197638505217134,18.8247448498738,18.49394415554104,969.5750994860164,969.2810680596904,186.3814400435625,182.90248960370172,31135.512967072522,7,1.0296135240434034,1925-03-11
1924,25,1888.5946395553499,0.18757142857142856,123.96174492963516,0.061739030701494814,49.0,9.0,9.0,9.0,107.0,183.0,0.0988230127389272,1705.5946395553499,1100.0,,275.0,275.0,275.0,275.0,605.59463955535,51.0,9.0,15.65786794415089,29.78334292895164,500.15342868224747,100.0,18.0,24.65786794415089,38.78334292895164,607.1534286822474,1242.6578679441511,990.0,970.6807344355102,19.319265564489847,0.9254031761143857,0.48,988.5945968238856,0.5349,0.5349,0.5349,0.5349,17.37896238837549,17.37896238837549,17.37896238837549,17.37896238837549,,0.9306075854369285,0.9306075854369285,0.9306075854369285,0.9306075854369285,43.62568809452072,43.62568809452072,43.62568809452072,43.62568809452072,0.8885068858354525,0.8885068858354525,0.8885068858354525,0.8885068858354525,0.9775095971224159,0.9775095971224159,0.9775095971224159,0.9775095971224159,42.65086820359737,42.65086820359737,42.65086820359737,42.65086820359737,170.60347281438948,0.09278171012179777,4.308168505413875e-05,2395.739198274402,1559.6365373841434,0.1173350300621525,0.0763856099744959,18.387726967683527,16.00357803992278,972.055232547559,969.6772872746257,181.7869751058157,154.89919141005737,28661.38343281743,7,0.9477970711910526,1925-03-18
1924,26,3184.6413467822485,0.076,150.92988337948327,0.0500941797832807,49.0,9.0,9.0,9.0,107.0,183.0,0.05791975068100476,3001.6413467822485,1100.0,,275.0,275.0,275.0,275.0,1901.641346782248,51.0,9.0,16.0,70.6768594212763,1754.964487360972,100.0,18.0,25.0,79.6768594212763,1861.964487360972,1243.0,990.0,973.9208958853499,16.079104114650054,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.137914702131777,14.137914702131777,14.137914702131777,14.137914702131777,,0.9025430579576303,0.9025430579576303,0.9025430579576303,0.9025430579576303,34.426502155955326,34.426502155955326,34.426502155955326,34.426502155955326,0.7011507567404343,0.7011507567404343,0.7011507567404343,0.7011507567404343,0.97,0.97,0.97,0.97,33.39370709127666,33.39370709127666,33.39370709127666,33.39370709127666,133.57482836510664,0.04248311432722624,3.373101726391582e-05,3452.248381930785,2680.67299096166,0.0682664392923028,0.0530089320796932,15.315806816194929,13.5395223495808,974.5192882379008,972.7430037712868,146.88727017973451,126.73834982790392,22440.571165337915,7,0.742082379806148,1925-03-25
1924,27,3343.24008511623,0.0662857142857143,34.48936792710687,0.010458970487949887,54.0,13.0,14.0,19.0,117.0,217.0,0.06494581970665754,3126.24008511623,1100.0,,275.0,275.0,275.0,275.0,2026.24008511623,45.999999999999986,5.00000000000001,10.999999999999998,61.0,1903.24008511623,100.0,18.0,25.0,80.0,2020.24008511623,1243.0,990.0,974.2882944660795,15.711705533920426,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.77051612140215,13.77051612140215,13.77051612140215,13.77051612140215,,0.8982544929344727,0.8982544929344727,0.8982544929344727,0.8982544929344727,33.36088977439425,33.36088977439425,33.36088977439425,33.36088977439425,0.6794478569123065,0.6794478569123065,0.6794478569123065,0.6794478569123065,0.97,0.97,0.97,0.97,32.36006308116242,32.36006308116242,32.36006308116242,32.36006308116242,129.4402523246497,0.038754886725129535,3.268693240521457e-05,3441.005216005948,3210.822806441037,0.0675839225897765,0.0630629674696851,14.05111464049957,13.563347153564443,974.4954634339172,974.0076959469822,132.70941272149466,127.0162283773056,21745.962390541146,7,0.7191125129147204,1925-04-01
1924,28,3070.413316373429,0.08114285714285714,29.508398990807045,0.0095643626889045,54.0,13.0,14.0,19.0,117.0,217.0,0.07069882495981555,2853.413316373429,1100.0,,275.0,275.0,275.0,275.0,1753.4133163734289,46.00000000000001,5.0,11.0,61.0,1630.413316373429,100.0,18.0,25.0,80.0,1747.4133163734289,1243.0,990.0,973.6833749042461,16.31662509575389,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.375435683235612,14.375435683235612,14.375435683235612,14.375435683235612,,0.9061973535112448,0.9061973535112448,0.9061973535112448,0.9061973535112448,35.13356246246063,35.13356246246063,35.13356246246063,35.13356246246063,0.7155511703148804,0.7155511703148804,0.7155511703148804,0.7155511703148804,0.97,0.97,0.97,0.97,34.07955558858681,34.07955558858681,34.07955558858681,34.07955558858681,136.31822235434723,0.04442183105413387,3.442379352382506e-05,3169.057429979481,3004.2640135053875,0.0722306691504131,0.0684746189662473,14.534725037641117,14.139617462049038,973.9191931254328,973.5240855498406,138.0963872925692,133.69117642056065,22901.461355530337,7,0.7573234575241513,1925-04-08
1924,29,3108.789881374225,0.07914285714285715,67.64720593887503,0.021126915390722218,54.0,13.0,14.0,19.0,117.0,217.0,0.06987738702368672,2891.789881374225,1100.0,,275.0,275.0,275.0,275.0,1791.789881374225,45.99999999999999,5.000000000000002,11.000000000000002,61.0,1668.789881374225,100.0,18.0,25.0,80.0,1785.789881374225,1243.0,990.0,973.7699453634401,16.230054636559966,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.28886522404169,14.28886522404169,14.28886522404169,14.28886522404169,,0.9051127420639699,0.9051127420639699,0.9051127420639699,0.9051127420639699,34.88145515388187,34.88145515388187,34.88145515388187,34.88145515388187,0.7104166019120545,0.7104166019120545,0.7104166019120545,0.7104166019120545,0.97,0.97,0.97,0.97,33.83501149926541,33.83501149926541,33.83501149926541,33.83501149926541,135.34004599706165,0.04360947287199899,3.4176779292187285e-05,3313.0406406455268,3004.2640135053875,0.0722306691504131,0.0654987437635895,14.534725037641117,13.834510182304363,974.2243004051774,973.5240855498406,138.0963872925692,130.19249571741634,22737.12772750636,7,0.7518891444281203,1925-04-15
1924,30,3277.4079815232535,0.06985714285714285,54.7502338875859,0.016609993113120673,54.0,13.0,14.0,19.0,117.0,217.0,0.06625308884175354,3060.4079815232535,1100.0,,275.0,275.0,275.0,275.0,1960.407981523253,46.00000000000002,5.000000000000006,11.000000000000005,61.0,1837.4079815232533,100.0,18.0,25.0,80.0,1954.407981523253,1243.0,990.0,974.148793103704,15.851206896295983,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.910017483777708,13.910017483777708,13.910017483777708,13.910017483777708,,0.9003521894472878,0.9003521894472878,0.9003521894472878,0.9003521894472878,33.77747436723971,33.77747436723971,33.77747436723971,33.77747436723971,0.6879322681718882,0.6879322681718882,0.6879322681718882,0.6879322681718882,0.97,0.97,0.97,0.97,32.76415013622252,32.76415013622252,32.76415013622252,32.76415013622252,131.05660054489007,0.04002900623152655,3.309510114769952e-05,3405.1015131654217,3169.057429979481,0.0684746189662473,0.0637279091859655,14.139617462049038,13.639428809583585,974.419381777898,973.9191931254328,133.69117642056065,127.90489072984576,22017.508891541533,7,0.7280922252493893,1925-04-22
1924,31,2946.7668076762834,0.09071428571428572,116.49028130906481,0.040373456792047256,61.857142857142854,13.714285714285714,16.142857142857142,21.857142857142858,177.71428571428572,291.2857142857143,0.09994540027782704,2655.481093390569,1100.0,,275.0,275.0,275.0,275.0,1555.481093390569,38.14285714285713,4.285714285714287,8.857142857142858,58.142857142857146,1446.0525219619976,100.0,18.0,25.0,80.0,1623.7668076762834,1243.0,990.0,973.3831592205566,16.616840779443415,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.675651366925138,14.675651366925138,14.675651366925138,14.675651366925138,,0.9095229391694494,0.9095229391694494,0.9095229391694494,0.9095229391694494,36.0033099669536,36.0033099669536,36.0033099669536,36.0033099669536,0.733264968777059,0.733264968777059,0.733264968777059,0.733264968777059,0.97,0.97,0.97,0.97,34.92321066794499,34.92321066794499,34.92321066794499,34.92321066794499,139.69284267177997,0.047649983539313316,3.5275970371661615e-05,3210.822806441037,2742.499149867776,0.1170465267110388,0.0675839225897765,15.166571260214702,14.05111464049957,974.0076959469822,972.892239327267,145.20377747235835,132.70941272149466,23468.397568859036,7,0.7760713481765554,1925-04-29
1924,32,2531.5202872713353,0.12214285714285714,61.99841558359133,0.024665615734917844,62.142857142857146,13.714285714285714,15.857142857142858,21.285714285714285,195.14285714285714,308.14285714285717,0.12170264694211104,2223.3774301284784,1100.0,,275.0,275.0,275.0,275.0,1123.3774301284786,37.857142857142854,4.285714285714285,9.142857142857142,58.126961276438365,1013.9647545663257,100.0,18.0,25.0,79.41267556215266,1209.107611709183,1243.0,990.0,972.3829800037583,17.617019996241602,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.675830583723325,15.675830583723325,15.675830583723325,15.675830583723325,,0.9202283568384638,0.9202283568384638,0.9202283568384638,0.9202283568384638,38.906971441821305,38.906971441821305,38.906971441821305,38.906971441821305,0.7924026770228371,0.7924026770228371,0.7924026770228371,0.7924026770228371,0.9704845792381892,0.9704845792381892,0.9704845792381892,0.9704845792381892,37.75918538554289,37.75918538554289,37.75918538554289,37.75918538554289,151.03674154217157,0.05989593605260708,3.814059129852818e-05,2716.0232486595064,2335.160165612593,0.1300941644116979,0.1152045265189118,16.149803291175424,15.230478607958837,972.8283319795228,971.9090072963064,156.56764750075695,145.92409416417135,25374.172579084825,7,0.8390930085676199,1925-05-06
1924,33,2175.0885820732624,0.1577142857142857,41.928855697587586,0.01940672358477017,55.0,13.0,13.0,17.0,178.0,276.0,0.1270773098269136,1899.0885820732624,1100.0,,275.0,275.0,275.0,275.0,799.0885820732625,45.0,5.0,12.0,49.21922425813573,687.8693578151267,100.0,18.0,25.0,66.21922425813572,865.8693578151267,1243.0,990.0,971.5226276119009,18.47737238809902,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.536182975580743,16.536182975580743,16.536182975580743,16.536182975580743,,0.9264751912183921,0.9264751912183921,0.9264751912183921,0.9264751912183921,41.31864923617075,41.31864923617075,41.31864923617075,41.31864923617075,0.841520351042174,0.841520351042174,0.841520351042174,0.841520351042174,0.9741520351042173,0.9741520351042173,0.9741520351042173,0.9741520351042173,40.251250689063944,40.251250689063944,40.251250689063944,40.251250689063944,161.00500275625578,0.0741714823806555,4.065782897885247e-05,2293.9632006513275,2041.65817572948,0.1351842356771528,0.1203157923028734,16.858256370203655,16.249244241082003,971.8095663463996,971.200554217278,164.7219486299363,157.705131037875,27048.840463050972,7,0.8944722375347544,1925-05-13
1924,34,1881.102244556711,0.188,41.44867851574164,0.022146995613772813,55.0,13.0,13.0,17.0,178.0,276.0,0.14702108904724742,1605.102244556711,1100.0,,275.0,275.0,275.0,275.0,505.1022445567109,45.0,4.999999999999999,12.0,31.111370135739442,411.99087442097147,100.0,18.0,25.0,48.11137013573944,589.9908744209714,1243.0,990.0,970.7153794146521,19.284620585347916,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.34343117282964,17.34343117282964,17.34343117282964,17.34343117282964,,0.9305496552354711,0.9305496552354711,0.9305496552354711,0.9305496552354711,43.52675003245519,43.52675003245519,43.52675003245519,43.52675003245519,0.8864918540214906,0.8864918540214906,0.8864918540214906,0.8864918540214906,0.9784953562882057,0.9784953562882057,0.9784953562882057,0.9784953562882057,42.591697268701765,42.591697268701765,42.591697268701765,42.591697268701765,170.36678907480706,0.0908278336974301,4.302191643303208e-05,2004.1930578689712,1751.5174261192883,0.1575776500331563,0.1377112843078434,17.761600441557896,16.948689413315257,971.1101211741664,970.2972101459238,175.13767742921408,165.77131307422968,28621.620564567584,7,0.9464821615267058,1925-05-20
1924,35,1618.323254031575,0.21585714285714283,31.811150108576808,0.01962965008213047,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.1585727086299547,1361.180396888718,1100.0,,275.0,275.0,275.0,275.0,261.180396888718,45.21085908304004,5.285714285714286,11.792000429380693,16.107606302059562,182.78421678852342,99.63943051161148,18.0,24.506286143666408,31.964749159202423,344.21278821709484,1242.1457166552777,990.0,969.8668905130252,20.133109486974895,0.9240765330572476,0.48,988.5959234669426,0.5349,0.5349,0.5349,0.5349,18.19413295391765,18.19413295391765,18.19413295391765,18.19413295391765,,0.9344871378090526,0.9344871378090526,0.9344871378090526,0.9344871378090526,45.85429721588753,45.85429721588753,45.85429721588753,45.85429721588753,0.9338960736433304,0.9338960736433304,0.9338960736433304,0.9338960736433304,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.93721127156977,44.93721127156977,44.93721127156977,44.93721127156977,179.7488450862791,0.11130226454006334,4.5391122496535125e-05,1726.1698191997614,1528.8393753592509,0.1736774944366163,0.135382931268624,18.482303774217023,17.843492710067146,970.2153178774146,969.5777887511608,182.78020329055693,176.02450038709998,30197.805974494884,7,0.9986046949237726,1925-05-27
1924,36,1414.2836890044694,0.24271428571428572,28.733010128523347,0.020412861174179973,53.0,12.0,12.0,13.0,120.0,210.0,0.14878385865813493,1204.2836890044694,1100.0,,275.0,275.0,275.0,275.0,104.28368900446928,25.783996626037624,4.3591356770199905,5.95906794311253,6.4556569383719085,61.72583181992723,78.78399662603762,16.359135677019992,17.959067943112533,19.455656938371906,181.7258318199272,1213.1022002461702,990.0,969.2079657229757,20.7920342770243,0.8686521405826942,0.48,988.6513478594172,0.5349,0.5349,0.5349,0.5349,18.908482136441574,18.908482136441574,18.908482136441574,18.908482136441574,,0.9367800416436418,0.9367800416436418,0.9367800416436418,0.9367800416436418,47.77164471764393,47.77164471764393,47.77164471764393,47.77164471764393,0.9729459209296116,0.9729459209296116,0.9729459209296116,0.9729459209296116,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.81621182329105,46.81621182329105,46.81621182329105,46.81621182329105,187.2648472931642,0.1327564739480979,4.728910285180914e-05,1511.0711996298642,1327.7083044595877,0.1581672716022331,0.1389742588247591,19.23432738333633,18.54233867909476,969.5203838757272,968.9299403854444,190.6975891534169,183.41098790356196,31460.494345251587,7,1.0403602627398012,1925-06-03
1924,37,1190.8103417453935,0.2772857142857143,28.56879820647792,0.023730271250671415,53.0,12.0,12.0,13.0,120.0,210.0,0.17665439475729622,980.8103417453937,980.8103417453937,,245.20258543634841,245.20258543634841,245.20258543634841,245.20258543634841,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,1057.8103417453935,990.0,968.4996896454855,21.500310354514486,0.6416285039036335,0.3409179180893887,989.0174535780069,0.42641455126779676,0.42641455126779676,0.42641455126779676,0.42641455126779676,20.09134938125366,20.09134938125366,20.09134938125366,20.09134938125366,,0.9384875020775604,0.9384875020775604,0.9384875020775604,0.9384875020775604,45.30574678428981,45.30574678428981,45.30574678428981,45.30574678428981,0.9227239670934788,0.9227239670934788,0.9227239670934788,0.9227239670934788,0.9795611895234205,0.9795611895234205,0.9795611895234205,0.9795611895234205,44.38060942804076,44.38060942804076,44.38060942804076,44.38060942804076,177.52243771216305,0.1491169514753218,5.0315209418630876e-05,1291.2130338573666,1127.726717014242,0.1862153275538189,0.1626377634778411,20.476539081903027,19.42862607182096,968.8152409635516,968.301426824902,189.4821053520927,168.91601995440996,29823.76953564339,7,0.9862357650675725,1925-06-10
1924,38,1076.2759281988233,0.30942857142857144,14.275113014206193,0.013359400293297557,53.0,12.0,12.0,13.0,120.0,210.0,0.1953000777647317,866.2759281988232,866.2759281988232,,216.5689820497058,216.5689820497058,216.5689820497058,216.5689820497058,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,943.2759281988232,990.0,968.1397243457677,21.8602756542323,0.5184045416489124,0.24302074255905856,989.2385747157921,0.3323020978259402,0.3323020978259402,0.3323020978259402,0.3323020978259402,20.76654827219841,20.76654827219841,20.76654827219841,20.76654827219841,,0.9350933422028785,0.9350933422028785,0.9350933422028785,0.9350933422028785,41.23126139824789,41.23126139824789,41.23126139824789,41.23126139824789,0.8397405580091218,0.8397405580091218,0.8397405580091218,0.8397405580091218,0.9739740558009122,0.9739740558009122,0.9739740558009122,0.9739740558009122,40.16143150712781,40.16143150712781,40.16143150712781,40.16143150712781,160.64572602851123,0.14924838565958967,5.152148876265855e-05,1125.7884692412713,1027.8009259147989,0.2043197225309838,0.1865359308054826,21.038608002636025,20.48751512848049,968.295335189044,967.9873743385892,168.6136592190821,152.7124630186753,26988.481972789883,7,0.8924762557139512,1925-06-17
1924,39,928.4774281030508,0.3535714285714286,27.586765458294604,0.030332991153175275,53.0,12.0,12.0,13.0,120.0,210.0,0.22705617383828897,718.4774281030508,718.4774281030508,,187.0561852127477,187.0561852127477,187.0561852127477,157.30887246480782,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,795.4774281030508,990.0,967.6111265482195,22.388873451780455,0.38954258058689756,0.15301128802323297,989.4574461313898,0.24892177339006955,0.24892177339006955,0.24892177339006955,0.2050932453396979,21.597397809780265,21.597397809780265,21.597397809780265,21.641226337830638,,0.92706878717276,0.92706878717276,0.92706878717276,0.7935301685663433,36.73259950229524,36.73259950229524,36.73259950229524,30.729914429833318,0.7481181161363591,0.7481181161363591,0.7481181161363591,0.625863837674813,0.9707968564175832,0.9707968564175832,0.9707968564175832,0.9685714285714285,35.66410446408543,35.66410446408543,35.66410446408543,29.808016996938317,136.8003303891946,0.14730282833811795,5.2951564198776804e-05,1022.729174239858,834.6935677067364,0.2515893354455344,0.2053329515666571,22.011731197147625,21.06687221908552,967.971434547611,967.2387742708268,151.8784183885956,122.97783681008936,22982.455505384696,7,0.7600018354955257,1925-06-24
1924,40,727.8217129694523,0.42628571428571427,28.25253990638495,0.0394597604077229,50.0,10.0,9.0,9.0,108.0,186.0,0.25718572259301165,541.8217129694524,541.8217129694524,,180.60723765648413,180.60723765648413,180.60723765648413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,610.8217129694523,990.0,966.8112868518778,23.188713148122215,0.2736451851895344,0.08802238474327033,989.6383324300671,0.2334235657142822,0.2334235657142822,0.2334235657142822,0.0,22.593622012475095,22.593622012475095,22.593622012475095,22.827045578189377,,0.926056062528719,0.926056062528719,0.926056062528719,0.0,37.02434962448151,37.02434962448151,37.02434962448151,0.0,0.7540600738183606,0.7540600738183606,0.7540600738183606,0.0,0.9712986986859693,0.9712986986859693,0.9712986986859693,0.96,35.96838789135325,35.96838789135325,35.96838789135325,0.0,107.90516367405975,0.1480033174445959,5.53556138673397e-05,819.2739407352476,636.9257883620418,0.2920277423188174,0.2270302895672191,23.11025519491073,22.06203152846543,967.177095762941,966.4477031534482,125.23123523614008,90.76070050545503,18128.06749724204,7,0.5994731315225542,1925-07-01
1924,41,566.9919613230121,0.5057142857142857,17.164683662589773,0.03033377665470179,50.0,10.0,9.0,9.0,108.0,186.0,0.32919692999329125,380.9919613230121,380.9919613230121,,190.49598066150605,190.49598066150605,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,449.9919613230121,990.0,966.1500046493973,23.84999535060277,0.1943478878054022,0.04619839226460237,989.75945371993,0.25875099789076217,0.25875099789076217,0.0,0.0,23.35069807264199,23.35069807264199,23.60944907053275,23.60944907053275,,0.9303712144673185,0.9303712144673185,0.0,0.0,40.571241286992574,40.571241286992574,0.0,0.0,0.8262981932177713,0.8262981932177713,0.0,0.0,0.9739576421262794,0.9739576421262794,0.96,0.96,39.52846072757114,39.52846072757114,0.0,0.0,79.05692145514227,0.13918969022761835,5.763736089276901e-05,618.6506296297572,516.7730027239134,0.3599259230253767,0.3006543452664311,23.668222954775302,23.025205551269803,966.3746025185188,965.9254785122577,89.76664963415476,68.68617108121143,13281.562804463902,7,0.43920511919523486,1925-07-08
1924,42,460.3361211327142,0.5852857142857142,12.877160247566962,0.02780916664598424,50.0,10.0,9.0,9.0,108.0,186.0,0.4050609050298215,274.3361211327142,274.3361211327142,,137.1680605663571,137.1680605663571,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,343.3361211327142,990.0,965.6715125450972,24.328487454902806,0.15670573260996837,0.024867224226542802,989.8184270431635,0.1341076559799237,0.1341076559799237,0.0,0.0,24.012806842086373,24.012806842086373,24.146914498066298,24.146914498066298,,0.9101914854583358,0.9101914854583358,0.0,0.0,29.400935716842238,29.400935716842238,0.0,0.0,0.5987970614428154,0.5987970614428154,0.0,0.0,0.97,0.97,0.96,0.96,28.51890764533697,28.51890764533697,0.0,0.0,57.03781529067394,0.1236936745482506,5.7752201482438215e-05,494.6810831907137,426.6328809909446,0.4359720225219769,0.3759998235636831,24.214764039421148,23.80479620382233,965.8260648743582,965.5198479644592,64.16225662636407,49.951787070058536,9582.35296883322,7,0.3168767516148552,1925-07-15
1924,43,396.86449247009256,0.6572857142857143,7.6603936583564645,0.019385176501519198,50.0,10.0,9.0,9.0,108.0,186.0,0.4694231274098971,210.86449247009256,210.86449247009256,,177.8629701553256,33.00152231476699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,279.86449247009256,990.0,965.3816850559325,24.618314944067492,0.13430462553170183,0.012432226097709187,989.8532631483706,0.23545882501259374,0.02699224540335543,0.0,0.0,24.236119267425497,24.444585847034737,24.47157809243809,24.47157809243809,,0.924307097546046,0.25636618231196096,0.0,0.0,39.2259139422938,7.0485424985053,0.0,0.0,0.7988984509632138,0.1435548370367678,0.0,0.0,0.9760479663433487,0.9627852466302238,0.96,0.96,38.32619185447243,6.835338937264085,0.0,0.0,45.16153079173652,0.11371230187533081,5.95670780634868e-05,420.28892993659525,373.01012538244936,0.4986459812834656,0.4425526982784437,24.352915747771085,24.10426392100882,965.4913001847146,965.2650506269122,48.57159535362861,40.51232641926445,7587.1371730117335,7,0.25089739328742505,1925-07-22
