WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1924,44,345.89303659289084,0.7168571428571429,5.914079733544725,0.016985379519155172,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,145.42857142857142,0.4177777363678182,200.46446516431936,200.46446516431936,,152.65095335157056,47.81351181274879,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,8.285714285714286,6.714285714285714,6.142857142857143,80.57142857142857,259.1787508786051,990.0,965.1294651829645,24.870534817035573,0.12700398299945972,0.011275028411090742,989.8617209885895,0.17544235702358016,0.0377587617575409,0.0,0.0,24.556813448601424,24.694497043867468,24.73225580562501,24.73225580562501,,0.9141445761524277,0.38332586548650527,0.0,0.0,33.73352503709447,10.348593727914178,0.0,0.0,0.6870371697982581,0.21076565637299752,0.0,0.0,0.9711995644074636,0.9639337084944426,0.96,0.96,32.78767886238492,10.029685209597394,0.0,0.0,42.81736407198232,0.1243455880195656,5.939025410401044e-05,364.6825175805071,331.6115672476363,0.5310959458846349,0.3376441131515744,24.69122015010328,24.419866258299564,965.2234125879024,965.0580578362382,47.83264918619358,35.35969404823363,7193.3171640930295,7,0.23787424484434622,1925-07-29
1924,45,307.0370031639033,0.7741428571428571,6.346356755343257,0.02082540075632384,39.0,7.0,5.0,4.0,60.0,115.0,0.37515216311263,192.03700316390334,192.03700316390334,,192.03700316390334,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,243.03700316390334,990.0,964.9372496598614,25.062750340138614,0.1213070431555703,0.009430498009010815,989.8692624588355,0.26199703992203555,0.0,0.0,0.0,24.67001575905199,24.93201279897403,24.93201279897403,24.93201279897403,,0.9322920385591631,0.0,0.0,0.0,43.31504307002284,0.0,0.0,0.0,0.882180103259121,0.0,0.0,0.0,0.9767246600178029,0.96,0.96,0.96,42.316068614056675,0.0,0.0,0.0,42.316068614056675,0.13766901183973432,6.119601423984588e-05,325.6607962357874,287.1870699602335,0.4004358553326371,0.3531281668817662,24.819895289171622,24.517701494538866,965.028303981179,964.848748279841,46.54216875897049,37.63892970787311,7109.099527161521,7,0.23508927007809263,1925-08-05
1924,46,279.07377171460575,0.8195714285714286,4.835664018049329,0.01726304257541506,39.0,7.0,5.0,4.0,60.0,115.0,0.4122641848888195,164.07377171460575,164.07377171460575,,164.07377171460575,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,215.07377171460575,990.0,964.8162950868584,25.183704913141582,0.11143774662496198,0.006407377171460528,989.8821548762036,0.19075052594760242,0.0,0.0,0.0,24.87510926339755,25.065859789345154,25.065859789345154,25.065859789345154,,0.9227685088330662,0.0,0.0,0.0,36.935770596205124,0.0,0.0,0.0,0.75225602028931,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.82769747831897,0.0,0.0,0.0,35.82769747831897,0.12833766242016104,6.065463208892865e-05,287.1870699602335,270.26224589706084,0.4255126335470545,0.4004358553326371,24.934514820059007,24.819895289171622,964.848748279841,964.7810489835882,37.63892970787311,33.85835723196759,6019.053176357587,7,0.19904276376843874,1925-08-12
1924,47,246.5892737284976,0.8782857142857142,7.284676533018192,0.028801930358592527,39.0,7.0,5.0,4.0,60.0,115.0,0.4669557016197243,131.58927372849763,131.58927372849763,,131.58927372849763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,182.5892737284976,990.0,964.674374009931,25.32562599006909,0.09997276598411368,0.0031589273728497287,989.8968683066431,0.12313288987921726,0.0,0.0,0.0,25.09936140683292,25.22249429671214,25.22249429671214,25.22249429671214,,0.9088623360779281,0.0,0.0,0.0,29.442893141560937,0.0,0.0,0.0,0.5996515914778194,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.55960634731411,0.0,0.0,0.0,28.55960634731411,0.11568033179103836,6.02785871827327e-05,261.382924552137,236.1943342291061,0.4868872082615291,0.4399675311501131,25.18043236377353,24.992959602777272,964.7455316982084,964.6171660053748,31.87563773182345,26.21892307154117,4798.0138663487705,7,0.1586644797073006,1925-08-19
1924,48,233.03860755695342,0.9008571428571429,1.0924287786442946,0.004725653681643986,37.714285714285715,6.857142857142857,4.857142857142857,3.7142857142857144,55.714285714285715,108.85714285714286,0.46668371216072757,124.18146469981059,124.18146469981059,,124.18146469981059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.714285714285715,6.857142857142857,4.857142857142857,3.7142857142857144,55.714285714285715,173.61003612838203,990.0,964.5982316453418,25.401768354658266,0.09680370282607365,0.002418146469981029,989.900778150704,0.11042633064528697,0.0,0.0,0.0,25.192120174716944,25.302546505362233,25.302546505362233,25.302546505362233,,0.9038365171052252,0.0,0.0,0.0,27.749830592303827,0.0,0.0,0.0,0.5651696658310351,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.917335674534716,0.0,0.0,0.0,26.917335674534716,0.1156063569841531,6.0167142278286105e-05,236.1943342291061,228.5473327785961,0.5013840697267681,0.3150332105155197,25.235895048718245,25.14472717513473,964.6171660053748,964.5712839966716,34.45104855285852,24.639558969889947,4522.112393321831,7,0.14954075374741507,1925-08-26
1924,49,217.38467496802673,0.9282857142857143,3.7689314617476106,0.01784366301834663,30.0,6.0,4.0,2.0,30.0,72.0,0.3316584857466477,145.38467496802673,145.38467496802673,,145.38467496802673,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,185.38467496802673,990.0,964.5043080498082,25.49569195019181,0.10095935342891156,0.004538467496802615,989.8945021790743,0.15003177501516649,0.0,0.0,0.0,25.240162354250945,25.37148908690875,25.37148908690875,25.37148908690875,,0.9154805383397846,0.0,0.0,0.0,32.947233796115114,0.0,0.0,0.0,0.6710230915705725,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.95881678223166,0.0,0.0,0.0,31.95881678223166,0.14691102856118138,6.105834063850128e-05,226.3790707324809,202.1648125463628,0.3561450634911459,0.3180506032074167,25.368497023805563,25.163495109356727,964.5582744243948,964.4129888752782,33.96785227692641,28.55037585836085,5369.081219414919,7,0.17754898212350922,1925-09-02
1924,50,200.90664694711086,0.9531428571428571,0.40556583261464757,0.0020190496967371287,30.0,6.0,4.0,2.0,30.0,72.0,0.3583769440027411,128.90664694711086,128.90664694711086,,128.90664694711086,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,168.90664694711086,990.0,964.4054398816826,25.594560118317386,0.09514372477046472,0.002890664694711043,989.9019656105348,0.11763196450479953,0.0,0.0,0.0,25.378893764347417,25.4,25.4,25.4,,0.9083351051412248,0.0,0.0,0.0,29.142907763296126,0.0,0.0,0.0,0.5935419096394323,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.26862053039724,0.0,0.0,0.0,28.26862053039724,0.14070489432711608,6.091534494668939e-05,201.1701128186193,200.2479822683398,0.3595541846884494,0.3579060477284578,25.384329679362917,25.376719398341216,964.4070206769117,964.40148789361,28.32761042549129,28.121145792662112,4749.128249106737,7,0.15704789183554024,1925-09-09
1924,51,198.60951470662204,0.9588571428571429,0.8517727210066985,0.004329932523374071,30.0,6.0,4.0,2.0,30.0,72.0,0.36256741416407906,126.60951470662202,126.60951470662202,,126.60951470662202,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.60951470662204,990.0,964.4046850589928,25.595314941007228,0.0943329925594822,0.002660951470662157,989.9030060559699,0.11352785155012123,0.0,0.0,0.0,25.38479314542698,25.4,25.4,25.4,,0.9071051356873079,0.0,0.0,0.0,28.5921420776363,0.0,0.0,0.0,0.5823246858989063,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.73437781530721,0.0,0.0,0.0,27.73437781530721,0.13963031405784107,6.0846994389247823e-05,201.1701128186193,195.20770377157243,0.3688379024439155,0.3579060477284578,25.38748084906949,25.376719398341216,964.4095845924568,964.40148789361,28.32761042549129,26.931025979794043,4659.375472971611,7,0.15407987675170673,1925-09-16
1924,52,190.9205715799182,0.9742857142857143,1.0352459294654994,0.005420626747081386,30.0,6.0,4.0,2.0,30.0,72.0,0.3771615350096141,118.92057157991819,118.92057157991819,,118.92057157991819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,158.9205715799182,990.0,964.4181588568401,25.581841143159863,0.09161931602342653,0.0018920571579917572,989.9064886268186,0.10014317893125849,0.0,0.0,0.0,25.388186591047155,25.4,25.4,25.4,,0.9014810946752475,0.0,0.0,0.0,26.69300551552891,0.0,0.0,0.0,0.5436457335138271,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.892215350063044,0.0,0.0,0.0,25.892215350063044,0.13560610706854573,6.047783412643664e-05,193.27466035303507,188.71982882241664,0.3815179382541261,0.3725268478986586,25.388470156141043,25.38785379562098,964.4225603423552,964.413450679294,26.4614133116361,25.36052804861876,4349.892178810591,7,0.14384564083368356,1925-09-23
1924,53,189.2396047272552,0.977,0.5197759048385535,0.0027466549911034,30.0,6.0,4.0,2.0,30.0,72.0,0.3804700401048249,117.2396047272552,117.2396047272552,,117.2396047272552,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,157.2396047272552,990.0,964.4215207905456,25.578479209454485,0.0910260484922731,0.0017239604727255,989.907249991035,0.0973177438472436,0.0,0.0,0.0,25.388411456642217,25.4,25.4,25.4,,0.9000715566978554,0.0,0.0,0.0,26.27396462381351,0.0,0.0,0.0,0.5351112958006824,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.485745685099104,0.0,0.0,0.0,25.485745685099104,0.1346744817070975,6.0383808166922673e-05,189.2396047272552,189.2396047272552,0.3804700401048249,0.3804700401048249,25.388411456642217,25.388411456642217,964.4215207905456,964.4215207905456,25.485745685099104,25.485745685099104,611.6578964423785,1,0.14158747602832836,1925-09-30
1925,1,183.58398866767803,0.9808571428571428,2.027965024674972,0.011263919377654799,24.0,4.0,2.0,2.0,20.0,52.0,0.28349116781315653,131.58398866767803,131.58398866767803,,131.58398866767803,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,161.58398866767803,990.0,964.4328320226645,25.56716797733538,0.09255932199533726,0.003158398866767757,989.904282279138,0.12278575011294841,0.0,0.0,0.0,25.348664506360358,25.4,25.4,25.4,,0.9094085100257792,0.0,0.0,0.0,29.751212663459075,0.0,0.0,0.0,0.6059310114757448,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.8586762835553,0.0,0.0,0.0,28.8586762835553,0.15713033977251895,6.091467797557945e-05,188.71982882241664,175.04384955453037,0.2970684210404133,0.2755407331835355,25.35104178504373,25.347059280870884,964.4499123008908,964.4225603423552,30.0598788588743,26.851345800637755,4848.25761563729,7,0.16032597935308499,1925-10-01
1925,2,171.97613846309517,0.9867142857142858,1.9517490581958155,0.011350440336071643,24.0,4.0,2.0,2.0,20.0,52.0,0.3024101562792924,119.97613846309515,119.97613846309515,,119.97613846309515,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,149.97613846309517,990.0,964.4560477230738,25.543952276926188,0.08846253649242138,0.0019976138463094714,989.9095398496613,0.10192996355284147,0.0,0.0,0.0,25.351562163034608,25.4,25.4,25.4,,0.902322598199732,0.0,0.0,0.0,26.916226006870406,0.0,0.0,0.0,0.5481919757000082,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.10873922666429,0.0,0.0,0.0,26.10873922666429,0.15180334783124794,6.044696246789258e-05,175.04384955453037,169.1933403798354,0.3073407019641619,0.2970684210404133,25.35194600458238,25.35104178504373,964.4616133192404,964.4499123008908,26.851345800637755,25.43667413184193,4386.2681900796015,7,0.1450485512592461,1925-10-08
1925,3,167.79756905295832,0.9892857142857142,1.1145946759436278,0.0066126007242253,24.0,4.0,2.0,2.0,20.0,52.0,0.3099354138974685,115.79756905295832,115.79756905295832,,115.79756905295832,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,145.79756905295832,990.0,964.4644048618941,25.53559513810595,0.08698778429622075,0.0015797569052958,989.9114324587985,0.09494917902642927,0.0,0.0,0.0,25.352078417878012,25.4,25.4,25.4,,0.8988137018149779,0.0,0.0,0.0,25.87817101413612,0.0,0.0,0.0,0.5270503261534852,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.101825883712042,0.0,0.0,0.0,25.101825883712042,0.14958469982654302,6.02131269282877e-05,171.1379824381925,166.26458004321125,0.3127545264691102,0.3038483874775146,25.352232631084554,25.351726391643105,964.4674708399136,964.4577240351236,25.90545221338315,24.733495177229315,4217.106748463622,7,0.13945458824284465,1925-10-15
1925,4,166.958648475266,0.9897142857142857,1.1938113733376585,0.007201312146565414,24.0,4.0,2.0,2.0,20.0,52.0,0.3115428682892449,114.95864847526597,114.95864847526597,,114.95864847526597,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,144.958648475266,990.0,964.4660827030494,25.533917296950545,0.08669170211044007,0.0014958648475265571,989.911812433042,0.09360690610212151,0.0,0.0,0.0,25.35212282389046,25.4,25.4,25.4,,0.8981091782067038,0.0,0.0,0.0,25.671523861110405,0.0,0.0,0.0,0.5228416264991935,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.90137814527709,0.0,0.0,0.0,24.90137814527709,0.14912122984498094,6.016603436947058e-05,171.1379824381925,162.78130282482888,0.319447007104728,0.3038483874775146,25.352417009028827,25.351726391643105,964.4744373943504,964.4577240351236,25.90545221338315,23.90153063221082,4183.4315284065515,7,0.13834098969598385,1925-10-22
1925,5,162.22395644321736,0.9918571428571428,1.7088699287090903,0.010547098259112457,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.31365450534300227,111.36681358607451,111.36681358607451,,111.36681358607451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,140.79538501464594,990.0,964.4755520871134,25.524447912886426,0.0852223518785122,0.0011366813586074,989.9136409667628,0.08787678335675156,0.0,0.0,0.0,25.350212096292562,25.4,25.4,25.4,,0.8950898043568521,0.0,0.0,0.0,24.784727576208528,0.0,0.0,0.0,0.5047806023667725,0.0,0.0,0.0,0.9694491857252666,0.96,0.96,0.96,24.028184645131255,0.0,0.0,0.0,24.028184645131255,0.14807480553046615,5.9925333769002386e-05,166.26458004321125,158.54189668353823,0.3279890116604066,0.3007255062202982,25.352417009028827,25.348403823961927,964.4829162066328,964.4674708399136,25.209561873765185,22.849819035535983,4036.73502038205,7,0.13348991469517363,1925-10-29
1925,6,172.92658760695082,0.9865714285714285,1.9374185976163087,0.011083252435456799,23.0,4.0,2.0,2.0,19.0,50.0,0.2893802108111073,122.9265876069508,122.9265876069508,,122.9265876069508,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,151.92658760695082,990.0,964.4541468247861,25.545853175213924,0.08915091303380437,0.0022926587606950425,989.9085564282055,0.10713650691269781,0.0,0.0,0.0,25.34727309650672,25.4,25.4,25.4,,0.9042589098319229,0.0,0.0,0.0,27.63601751339747,0.0,0.0,0.0,0.5628516805172601,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.806936987995545,0.0,0.0,0.0,26.806936987995545,0.15494978420644331,6.056642062427236e-05,179.8265102265254,166.26458004321125,0.3007255062202982,0.2780457672064901,25.348403823961927,25.34579653229099,964.4674708399136,964.4403469795468,28.445230208729622,25.209561873765185,4503.565413983251,7,0.14892742771108636,1925-11-05
1925,7,187.99083495794187,0.9762857142857142,2.1384519940001416,0.011342860346748227,23.0,4.0,2.0,2.0,19.0,50.0,0.26616645141785605,137.9908349579419,137.9908349579419,,137.9908349579419,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,166.99083495794187,990.0,964.4240183300841,25.575981669915905,0.0944675728004435,0.003799083495794143,989.9017333437038,0.13497008858299123,0.0,0.0,0.0,25.342744925036698,25.4,25.4,25.4,,0.9124095318445595,0.0,0.0,0.0,31.294738715107275,0.0,0.0,0.0,0.6373673872730606,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.355896553654052,0.0,0.0,0.0,30.355896553654052,0.16142167129506801,6.110142121985382e-05,194.7956741845264,179.8265102265254,0.2780457672064901,0.2566792112264049,25.34579653229099,25.339855298601893,964.4403469795468,964.410408651631,31.953733172716724,28.445230208729622,5099.790621013881,7,0.16864386974252252,1925-11-12
1925,8,211.15255560714942,0.9378571428571428,6.406517082416822,0.028487251110587596,23.0,4.0,2.0,2.0,19.0,50.0,0.23824880376817514,161.15255560714942,161.15255560714942,,161.15255560714942,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.0,4.0,2.0,2.0,19.0,190.15255560714942,990.0,964.473900209976,25.526099790023945,0.10264213910739006,0.0061152555607149,989.891242605332,0.18580106703243424,0.0,0.0,0.0,25.231541328323413,25.358918617354465,25.358918617354465,25.358918617354465,,0.9217049074043119,0.0,0.0,0.0,36.75760876689988,0.0,0.0,0.0,0.7486274697942948,0.0,0.0,0.0,0.9720270222098185,0.96,0.96,0.96,35.74173952934844,0.0,0.0,0.0,35.74173952934844,0.16888668645082672,6.157928997222017e-05,239.64129376144416,194.7956741845264,0.2566792112264049,0.2086451763600205,25.339855298601893,24.98604539035952,964.6378477625686,964.40148789361,42.37077865898319,31.953733172716724,6004.612240930538,7,0.19856521960749135,1925-11-19
1925,9,266.8406809762068,0.845,12.485684005513415,0.046303612868261186,25.285714285714285,4.285714285714286,2.2857142857142856,2.0,23.857142857142858,57.714285714285715,0.2163331752268808,209.12639526192106,209.12639526192106,,192.18446169333296,16.941933568588105,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,25.285714285714285,4.285714285714286,2.2857142857142856,2.0,23.857142857142858,240.98353811906392,990.0,964.7673627239047,25.232637276095147,0.1205823166353154,0.012067446357947572,989.8673502370067,0.2682902474671611,0.014223609723856256,0.0,0.0,24.83169726563471,25.085763903378016,25.09998751310187,25.09998751310187,,0.9310104331916064,0.12865815753951212,0.0,0.0,43.65880298364517,3.7266585671336037,0.0,0.0,0.8891813234958281,0.07589935981942166,0.0,0.0,0.9781743118363752,0.9614285714285714,0.96,0.96,42.69311639400446,3.6148588101195953,0.0,0.0,46.307975204124055,0.17362535382323288,6.155738730082125e-05,287.1870699602335,256.6827889882703,0.2886207959637892,0.1741025457967987,24.90477159933899,24.76472032577911,964.848748279841,964.7267311559532,50.60802334167433,42.15465045326579,7779.739834292842,7,0.25726652891180035,1925-11-26
1925,10,279.7905170588292,0.8184285714285714,4.577506567008713,0.015742954603991027,31.0,5.0,3.0,2.0,36.0,77.0,0.27560905738672836,202.7905170588292,202.7905170588292,,186.6973176398205,16.0931994190087,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,241.7905170588292,990.0,964.8194913242162,25.180508675783813,0.12086712774590243,0.010847825074819743,989.8682850471794,0.25333107726200615,0.0128348333561282,0.0,0.0,24.795462645701093,25.035958889606974,25.0487937229631,25.0487937229631,,0.9290157160914505,0.12793149194495818,0.0,0.0,42.269940512656866,3.5129028397995987,0.0,0.0,0.860894918791382,0.07154588268430954,0.0,0.0,0.9783883616407661,0.9614285714285714,0.96,0.96,41.381371619036024,3.4075157546056114,0.0,0.0,44.78888737364163,0.16008270011843737,6.13982688834582e-05,302.30479186612183,270.26224589706084,0.28490845898368,0.2547098229064793,24.85475812438298,24.703175484981383,964.9115239593306,964.7810489835882,47.70522056447855,42.99985279291601,7524.533078771794,7,0.24882715207578684,1925-12-03
1925,11,316.49426734272976,0.7605714285714286,3.8430004482192834,0.0120885217649224,31.0,5.0,3.0,2.0,36.0,77.0,0.24346377462040156,239.49426734272973,239.49426734272973,,119.74713367136486,119.74713367136486,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,278.49426734272976,990.0,964.9824713367136,25.017528663286384,0.13382103057051778,0.0178988534685459,989.8482801159608,0.10163570359117287,0.10163570359117287,0.0,0.0,24.76417307565614,24.76417307565614,24.865808779247313,24.865808779247313,,0.9013367384655172,0.9013367384655172,0.0,0.0,26.21413244383414,26.21413244383414,0.0,0.0,0.5338927177970293,0.5338927177970293,0.0,0.0,0.97,0.97,0.96,0.96,25.427708470519114,25.427708470519114,0.0,0.0,50.855416941038236,0.1606398916074687,5.898142374597907e-05,329.2057950036568,306.020121877383,0.2516174411264779,0.2338962471761612,24.83115488907946,24.682637327397256,965.0460289750184,964.9301006093868,53.66493346605835,48.52946316475282,8543.710046094424,7,0.28253009411687907,1925-12-10
1925,12,344.9490393182732,0.7185714285714286,4.44900083415772,0.012752481776419813,31.0,5.0,3.0,2.0,36.0,77.0,0.22344873311699986,267.9490393182732,267.9490393182732,,133.9745196591366,133.9745196591366,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,306.9490393182732,990.0,965.1247451965912,24.875254803408684,0.14386360246196797,0.023589807863654586,989.8325465896743,0.12727810165483253,0.12727810165483253,0.0,0.0,24.58052329142816,24.58052329142816,24.707801393082995,24.707801393082995,,0.9097548210566598,0.9097548210566598,0.0,0.0,29.38119547359921,29.38119547359921,0.0,0.0,0.5983950198289044,0.5983950198289044,0.0,0.0,0.97,0.97,0.96,0.96,28.499759609391226,28.499759609391226,0.0,0.0,56.99951921878246,0.16519306282809063,5.9090808579099955e-05,360.34880084276085,331.6115672476363,0.2321993790478937,0.2136818544141601,24.66711304504057,24.48020529065669,965.2017440042138,965.0580578362382,60.25962613682681,54.17483402599653,9575.919228755454,7,0.3166639956599026,1925-12-17
1925,13,396.72290989428086,0.6567142857142858,9.329440085616682,0.023474729829668414,31.0,5.0,3.0,2.0,36.0,77.0,0.19460632429181215,319.72290989428086,319.72290989428086,,159.86145494714043,159.86145494714043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,358.72290989428086,990.0,965.3797352464469,24.620264753553133,0.16213620776715473,0.03394458197885613,989.8039192102541,0.18159105863985037,0.18159105863985037,0.0,0.0,24.242592905167296,24.242592905167296,24.424183963807145,24.424183963807145,,0.9204582984495924,0.9204582984495924,0.0,0.0,34.98024368839265,34.98024368839265,0.0,0.0,0.7124285883583025,0.7124285883583025,0.0,0.0,0.97,0.97,0.96,0.96,33.93083637774087,33.93083637774087,0.0,0.0,67.86167275548173,0.17095641458956032,5.896321244562061e-05,420.28892993659525,364.6825175805071,0.2111425590424732,0.1832072998249471,24.45176340661715,24.091076147356507,965.4913001847146,965.2234125879024,72.76606836593665,61.17615790350943,11400.761022920931,7,0.3770092930860096,1925-12-24
1925,14,430.454462937653,0.6165714285714285,2.8205973185517093,0.006526769264427472,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.2067046084111416,341.454462937653,341.454462937653,,170.7272314688265,170.7272314688265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,383.8830343662244,990.0,965.5370450832195,24.4629549167806,0.17101599633212713,0.038290892587530566,989.7906931110804,0.2063122386754749,0.2063122386754749,0.0,0.0,24.047335789185478,24.047335789185478,24.253648027860955,24.253648027860955,,0.9245433874087999,0.9245433874087999,0.0,0.0,37.22505862526219,37.22505862526219,0.0,0.0,0.7581478335083949,0.7581478335083949,0.0,0.0,0.97,0.97,0.96,0.96,36.10830686650432,36.10830686650432,0.0,0.0,72.21661373300864,0.16778128773112796,5.8749186402443166e-05,440.0331111664572,422.4698189706656,0.2132981400510747,0.1822615404518317,24.077395580868497,23.990631570588715,965.580149000249,965.501114185368,73.74979544984664,70.98714895964122,12132.391107145453,7,0.40120340962782586,1925-12-31
1925,15,460.96894749232376,0.5851428571428572,4.306548317204642,0.009389418994843158,34.0,5.0,4.0,3.0,45.0,91.0,0.1974907640619997,369.96894749232376,369.96894749232376,,184.98447374616188,184.98447374616188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,412.96894749232376,990.0,965.6743602637154,24.32563973628456,0.18128131751791557,0.0439937894984647,989.7747248929836,0.24226480633934705,0.24226480633934705,0.0,0.0,23.85809982292883,23.85809982292883,24.100364629268174,24.100364629268174,,0.9294022213879857,0.9294022213879857,0.0,0.0,40.225650294673805,40.225650294673805,0.0,0.0,0.8192596801359225,0.8192596801359225,0.0,0.0,0.9722085479541314,0.9722085479541314,0.96,0.96,39.10909906517002,39.10909906517002,0.0,0.0,78.21819813034004,0.16966289770061443,5.872633804240268e-05,470.1789493868897,442.799181369126,0.2055107683772807,0.1935433309353032,23.97322622755089,23.79951912225336,965.715805272241,965.592596316161,80.23289565396367,74.31901912407174,13140.657285897125,7,0.4345455451685557,1926-01-07
1925,16,490.7594761329315,0.5555714285714286,4.976989304683992,0.010126053959726542,34.0,5.0,4.0,3.0,45.0,91.0,0.18548831430313076,399.7594761329315,399.7594761329315,,199.87973806646573,199.87973806646573,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,442.7594761329315,990.0,965.8084176425981,24.19158235740185,0.1917953193807576,0.04995189522658626,989.7582527853928,0.2828227073464616,0.2828227073464616,0.0,0.0,23.66701243544808,23.66701243544808,23.94983514279454,23.94983514279454,,0.9338996816217519,0.9338996816217519,0.0,0.0,43.32509055191366,43.32509055191366,0.0,0.0,0.8823847362915205,0.8823847362915205,0.0,0.0,0.978063204665095,0.978063204665095,0.96,0.96,42.376147344437115,42.376147344437115,0.0,0.0,84.75229468887422,0.17268135985390526,5.889041070724406e-05,505.01787451967766,477.3484869166725,0.1906364060935742,0.1801916419028733,23.753566004099163,23.57458216364937,965.8725804353384,965.748068191125,87.79310288174939,81.81248367845559,14238.385507730869,7,0.4708460816048568,1926-01-14
1925,17,543.4924609990892,0.5207142857142857,12.83114797058714,0.0235615433751224,34.0,5.0,4.0,3.0,45.0,91.0,0.16754108919170888,452.49246099908913,452.49246099908913,,160.96827277883722,160.96827277883722,130.5559154414148,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,495.49246099908913,990.0,966.0457160744958,23.954283925504114,0.21070630626887868,0.06049849219981779,989.7287952015312,0.18658723270175867,0.18658723270175867,0.14077873211806297,0.0,23.49649189433364,23.49649189433364,23.542300394917334,23.6830791270354,,0.919692944400188,0.919692944400188,0.7857954204540999,0.0,34.148014358078676,34.148014358078676,27.57922554492519,0.0,0.6954789074965106,0.6954789074965106,0.5616950212815721,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,33.189261815467844,33.189261815467844,26.751848778577433,0.0,93.13037240951313,0.17137505449064766,5.718791762418601e-05,563.9275439778775,516.7730027239134,0.1760927902973617,0.1613682484066958,23.555548974283933,23.40215639732242,966.1376739479005,965.9254785122577,96.74144741720754,90.12378251646578,15645.902564798205,7,0.5173909578306285,1926-01-21
1925,18,575.6842043582774,0.4957142857142857,8.636615751726351,0.014995748502131884,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.16845343849657737,478.68420435827744,478.68420435827744,,159.56140145275916,159.56140145275916,159.56140145275916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,523.398490072563,990.0,966.1905789196122,23.80942108038781,0.22396342853209159,0.06573684087165543,989.7102997305963,0.18019495697956292,0.18019495697956292,0.18019495697956292,0.0,23.339525854004496,23.339525854004496,23.339525854004496,23.519720810984058,,0.9195985608727569,0.9195985608727569,0.9195985608727569,0.0,33.58569686141326,33.58569686141326,33.58569686141326,0.0,0.6840264126560746,0.6840264126560746,0.6840264126560746,0.0,0.97,0.97,0.97,0.96,32.57812595557086,32.57812595557086,32.57812595557086,0.0,97.73437786671256,0.16978201380099625,5.671495320840615e-05,589.2318351168824,563.9275439778775,0.1836010699595201,0.1560882590779821,23.40215639732242,23.26885092664725,966.251543258026,966.1376739479005,100.4240148657694,95.29930289492032,16419.375481607713,7,0.5429687659261809,1926-01-28
1925,19,635.4365867811412,0.46642857142857147,21.324839032805958,0.03221763936999987,36.0,6.0,5.0,4.0,54.0,105.0,0.1658192075767504,530.4365867811413,530.4365867811413,,176.81219559371374,176.81219559371374,176.81219559371374,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,577.4365867811413,990.0,966.4406706968608,23.559329303139243,0.25467274674235024,0.082890609103682,989.662436644154,0.22234328503505837,0.22234328503505837,0.22234328503505837,0.0,22.999422662258166,22.999422662258166,22.999422662258166,23.221765947293225,,0.9255971475302094,0.9255971475302094,0.9255971475302094,0.0,36.8986998728916,36.8986998728916,36.8986998728916,0.0,0.751501015741173,0.751501015741173,0.751501015741173,0.0,0.9705569019834578,0.9705569019834578,0.9705569019834578,0.96,35.81467993717359,35.81467993717359,35.81467993717359,0.0,107.44403981152077,0.16901166688594113,5.628270935670293e-05,702.6560160658968,589.2318351168824,0.1781981110697655,0.1494330050540019,23.26885092664725,22.60662836119831,966.7106240642636,966.251543258026,120.35651213073352,98.6430472028416,18050.59868833549,7,0.5969113322862265,1926-02-04
1925,20,699.2986540433859,0.4384285714285715,10.172157811782167,0.014458159647806043,36.0,6.0,5.0,4.0,54.0,105.0,0.150237307088417,594.2986540433859,594.2986540433859,,198.09955134779534,198.09955134779534,198.09955134779534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,641.2986540433859,990.0,966.6971946161735,23.3028053838265,0.29096493067505885,0.10738684915345585,989.6016482201715,0.27787853600271656,0.27787853600271656,0.27787853600271656,0.0,22.626575067995287,22.626575067995287,22.626575067995287,22.904453603998004,,0.932361281327488,0.932361281327488,0.932361281327488,0.0,40.98180166898287,40.98180166898287,40.98180166898287,0.0,0.8346599117919117,0.8346599117919117,0.8346599117919117,0.0,0.9735658277963696,0.9735658277963696,0.9735658277963696,0.96,39.900508870379106,39.900508870379106,39.900508870379106,0.0,119.70152661113731,0.17115838829375404,5.594986535365341e-05,720.3337222668207,666.8063237852695,0.1574670129160517,0.145765770439811,22.81741737555885,22.50351899363114,966.7813348890672,966.567225295141,123.87810871113167,113.30626710106658,20109.85647067107,7,0.6650084811729852,1926-02-11
1925,21,808.9565713530795,0.3932857142857143,29.1093088479257,0.03563195089120751,36.0,6.0,5.0,4.0,54.0,105.0,0.1304740137436986,703.9565713530795,703.9565713530795,,191.13301464934662,191.13301464934662,191.13301464934662,130.55752740503976,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,750.9565713530795,990.0,967.1358262854122,22.864173714587732,0.3576265542147311,0.14677574756670758,989.4955976982185,0.26041725115583286,0.26041725115583286,0.26041725115583286,0.16954465024809973,22.099354161650467,22.099354161650467,22.099354161650467,22.190226762558204,,0.9288791768405054,0.9288791768405054,0.9288791768405054,0.6614544751161022,38.4986308827114,38.4986308827114,38.4986308827114,26.053415501159268,0.78408616869066,0.78408616869066,0.78408616869066,0.5306194603087426,0.9725518667552981,0.9725518667552981,0.9725518667552981,0.9672051959171064,37.45468332691871,37.45468332691871,37.45468332691871,25.27427505978098,137.63832504053713,0.17022150608487974,5.4388895395745926e-05,906.4211780013768,733.8512888156049,0.1430807598218763,0.1158401883675322,22.42446434230033,21.56755104673013,967.5256847120056,966.8354051552624,153.30665912670997,126.5029105206004,23123.238606810235,7,0.7646573613363173,1926-02-18
1925,22,998.8021742456425,0.33185714285714285,31.615077001837903,0.030526956557484903,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.1152465080087378,883.5164599599283,883.5164599599283,,220.87911498998204,220.87911498998204,220.87911498998204,220.87911498998204,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,934.373602817071,990.0,967.86914155383,22.130858446169928,0.5119369487115212,0.25681316796794257,989.2312498833205,0.3467269095591323,0.3467269095591323,0.3467269095591323,0.3467269095591323,21.015381419931295,21.015381419931295,21.015381419931295,21.015381419931295,,0.9360992428236076,0.9360992428236076,0.9360992428236076,0.9360992428236076,42.56379777284502,42.56379777284502,42.56379777284502,42.56379777284502,0.866879791707638,0.866879791707638,0.866879791707638,0.866879791707638,0.975944671528749,0.975944671528749,0.975944671528749,0.975944671528749,41.54624612201461,41.54624612201461,41.54624612201461,41.54624612201461,166.18498448805843,0.16657852321112893,5.229726669680919e-05,1127.726717014242,924.6839937244496,0.1258343742038644,0.1080878353443543,21.45012089352579,20.27647530650573,968.301426824902,967.5987359748976,182.9097144157714,156.44199436663953,27919.077393993815,7,0.9232499138225468,1926-02-25
1925,23,1403.5091352043842,0.24485714285714286,73.99813737241445,0.05236435582312626,41.0,8.0,7.0,6.0,67.0,129.0,0.09299155246139883,1274.5091352043842,1093.3926602847787,,273.34816507119467,273.34816507119467,273.34816507119467,273.34816507119467,181.11647491960554,39.57551402075077,6.862264782757487,9.16911574829753,8.424022089283978,117.08555827851578,80.57551402075077,14.862264782757487,16.169115748297532,14.424022089283978,184.08555827851578,1204.9995548365846,990.0,969.1764582415335,20.82354175846654,0.8603680858654031,0.4714104583702123,988.6682214557643,0.5286167821919917,0.5286167821919917,0.5286167821919917,0.5286167821919917,18.96314643203889,18.96314643203889,18.96314643203889,18.96314643203889,,0.936946988416845,0.936946988416845,0.936946988416845,0.936946988416845,47.61756838070313,47.61756838070313,47.61756838070313,47.61756838070313,0.9698079099939537,0.9698079099939537,0.9698079099939537,0.9698079099939537,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.61236761293345,46.61236761293345,46.61236761293345,46.61236761293345,186.4494704517338,0.13471239064858656,4.738316353241521e-05,1645.7136786211431,1182.7486219934508,0.1090679774224368,0.0783854455825404,19.902093609255097,18.103427933474897,969.9553826540068,968.4743528119794,192.8,178.80490613961223,31323.511035891275,7,1.035830391398521,1926-03-04
1925,24,1937.7510252553018,0.18228571428571425,77.44426203057499,0.03979000613642798,49.0,9.0,9.0,9.0,107.0,183.0,0.09494932051949559,1754.7510252553018,1100.0,,275.0,275.0,275.0,275.0,654.7510252553018,51.0,8.999999999999998,16.0,32.20087009452304,546.5501551607787,100.0,18.0,25.0,41.20087009452304,653.5501551607787,1243.0,990.0,970.8680055719784,19.131994428021603,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.190805015503322,17.190805015503322,17.190805015503322,17.190805015503322,,0.9297807505723629,0.9297807505723629,0.9297807505723629,0.9297807505723629,43.1094408592248,43.1094408592248,43.1094408592248,43.1094408592248,0.8779926855239266,0.8779926855239266,0.8779926855239266,0.8779926855239266,0.9776428814116518,0.9776428814116518,0.9776428814116518,0.9776428814116518,42.14807253322525,42.14807253322525,42.14807253322525,42.14807253322525,168.592290132901,0.08765643018397844,4.257381063962146e-05,2187.823512835168,1745.9668486656192,0.1048129866496952,0.0836447724994293,17.779533076408136,16.505443487534755,971.553367099947,970.2792775110736,175.33181020268646,160.6463757322684,28323.504742327365,7,0.9366238340716722,1926-03-11
1925,25,3382.4784161220714,0.07214285714285715,295.0406372685599,0.08894257308280852,49.0,9.0,9.0,9.0,107.0,183.0,0.05661401758126383,3199.4784161220714,1100.0,,275.0,275.0,275.0,275.0,2099.4784161220714,51.0,9.000000000000002,16.000000000000004,67.86111141267905,1955.6173047093923,100.0,18.0,25.0,76.86111141267905,2062.617304709392,1243.0,990.0,974.2930188588583,15.706981141141666,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.765791728623388,13.765791728623388,13.765791728623388,13.765791728623388,,0.8925498391019537,0.8925498391019537,0.8925498391019537,0.8925498391019537,33.23139490998705,33.23139490998705,33.23139490998705,33.23139490998705,0.676810486965113,0.676810486965113,0.676810486965113,0.676810486965113,0.9702877149987066,0.9702877149987066,0.9702877149987066,0.9702877149987066,32.246039022423325,32.246039022423325,32.246039022423325,32.246039022423325,128.9841560896933,0.04110333480320078,3.257175658830639e-05,4253.107973715088,2335.160165612593,0.0783672155318702,0.0430273581416155,16.149803291175424,11.915622995583128,976.1431875918986,971.9090072963064,156.56764750075695,106.937707807654,21669.338223068477,7,0.7165786449427406,1926-03-18
1925,26,4448.5856894240405,0.02642857142857143,56.705849102417496,0.012829612449782087,49.0,9.0,9.0,9.0,107.0,183.0,0.04114444512830293,4265.5856894240405,1100.0,,275.0,275.0,275.0,275.0,3165.5856894240414,51.0,9.0,16.0,71.0,3018.585689424041,100.0,18.0,25.0,80.0,3125.585689424041,1243.0,990.0,976.500911811646,13.499088188354042,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.557898775835765,11.557898775835765,11.557898775835765,11.557898775835765,,0.8319038433465622,0.8319038433465622,0.8319038433465622,0.8319038433465622,25.93366419843805,25.93366419843805,25.93366419843805,25.93366419843805,0.5281805335730764,0.5281805335730764,0.5281805335730764,0.5281805335730764,0.97,0.97,0.97,0.97,25.155654272484913,25.155654272484913,25.155654272484913,25.155654272484913,100.62261708993962,0.0226293231213187,2.5409751790388796e-05,4501.386000873192,4352.723084314373,0.0420426469718382,0.0406541451820619,11.73332734318648,11.46127420588379,976.597536381598,976.3254832442952,103.69068347223045,98.93800955820367,16904.59967110986,7,0.5590145393885536,1926-03-25
1925,27,4362.0024527499,0.028571428571428574,26.86727726855991,0.006161960811757128,70.0,14.0,18.0,25.0,168.0,295.0,0.0676359294142673,4067.0024527499004,1100.0,,275.0,275.0,275.0,275.0,2967.0024527499004,30.0,4.0,7.0,55.0,2871.0024527499004,100.0,18.0,25.0,80.0,3039.0024527499004,1243.0,990.0,976.3424644885324,13.657535511467731,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.716346098949455,11.716346098949455,11.716346098949455,11.716346098949455,,0.8433084195262598,0.8433084195262598,0.8433084195262598,0.8433084195262598,26.648278871879363,26.648278871879363,26.648278871879363,26.648278871879363,0.5427348039079299,0.5427348039079299,0.5427348039079299,0.5427348039079299,0.97,0.97,0.97,0.97,25.848830505722983,25.848830505722983,25.848830505722983,25.848830505722983,103.39532202289192,0.023708972063445657,2.6109929803760587e-05,4415.415344009801,4305.170852711009,0.0685222515185978,0.0668113817197771,11.820347927020627,11.618600507943816,976.440210079538,976.2384626604612,105.234437269898,101.67285095268196,17370.414099845842,7,0.5744184556827329,1926-04-01
1925,28,4159.802995635205,0.032999999999999995,51.159864105322605,0.01228825004066543,70.0,14.0,18.0,25.0,168.0,295.0,0.0709873897707783,3864.8029956352048,1100.0,,275.0,275.0,275.0,275.0,2764.8029956352048,30.0,4.000000000000002,7.0,55.0,2668.8029956352048,100.0,18.0,25.0,80.0,2836.8029956352048,1243.0,990.0,975.9724394820124,14.027560517987613,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.086371105469336,12.086371105469336,12.086371105469336,12.086371105469336,,0.8620253452612338,0.8620253452612338,0.8620253452612338,0.8620253452612338,28.10576222022362,28.10576222022362,28.10576222022362,28.10576222022362,0.5724187824892795,0.5724187824892795,0.5724187824892795,0.5724187824892795,0.97,0.97,0.97,0.97,27.26258935361691,27.26258935361691,27.26258935361691,27.26258935361691,109.05035741446764,0.026267780100772815,2.7537969044057485e-05,4385.141126032038,4027.02207729478,0.0732551235969809,0.067272635365999,12.32936018603231,11.674002326843144,976.3848082606386,975.7294504014494,112.37196904332674,102.64479084543484,18320.460045630563,7,0.6058353189692647,1926-04-08
1925,29,3812.2875300060587,0.04428571428571428,55.3678479366737,0.014592836446601086,70.0,14.0,18.0,25.0,168.0,295.0,0.07744418272691055,3517.2875300060587,1100.0,,275.0,275.0,275.0,275.0,2417.2875300060587,30.0,4.0,7.0,55.0,2321.287530006059,100.0,18.0,25.0,80.0,2489.2875300060587,1243.0,990.0,975.2822283373937,14.717771662606262,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.776582250087984,12.776582250087984,12.776582250087984,12.776582250087984,,0.8807094651303601,0.8807094651303601,0.8807094651303601,0.8807094651303601,30.35019572007203,30.35019572007203,30.35019572007203,30.35019572007203,0.6181302590646034,0.6181302590646034,0.6181302590646034,0.6181302590646034,0.97,0.97,0.97,0.97,29.439689848469868,29.439689848469868,29.439689848469868,29.439689848469868,117.75875939387947,0.030935059947165628,2.9737060452999865e-05,3970.811432946144,3639.447141738064,0.0810562672052214,0.0742921201325152,13.142839263322564,12.44066255100062,975.6181480364812,974.9159713241592,122.13999162395922,113.70610754729726,19783.47157817175,7,0.654215329965997,1926-04-15
1925,30,3633.8556507812054,0.05014285714285715,5.5914909568589035,0.0015530596182351285,70.0,14.0,18.0,25.0,168.0,295.0,0.08118215242062272,3338.8556507812054,1100.0,,275.0,275.0,275.0,275.0,2238.8556507812054,30.0,4.0,7.0,55.0,2142.8556507812054,100.0,18.0,25.0,80.0,2310.8556507812054,1243.0,990.0,974.90412268856,15.095877311439898,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.154687898921622,13.154687898921622,13.154687898921622,13.154687898921622,,0.8882998111600033,0.8882998111600033,0.8882998111600033,0.8882998111600033,31.51461600438569,31.51461600438569,31.51461600438569,31.51461600438569,0.6418455398041892,0.6418455398041892,0.6418455398041892,0.6418455398041892,0.97,0.97,0.97,0.97,30.56917752425412,30.56917752425412,30.56917752425412,30.56917752425412,122.27671009701648,0.03365013485286392,3.0877957095206185e-05,3639.447141738064,3600.306705040052,0.0819374637130306,0.0810562672052214,13.22577971251598,13.142839263322564,974.9159713241592,974.8330308749656,123.09702093536008,122.13999162395922,20542.48729629877,7,0.679315056094536,1926-04-22
1925,31,3423.0976905661387,0.061285714285714284,55.64055694271643,0.016571857867387428,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.09176639956778145,3109.5262619947102,1100.0,,275.0,275.0,275.0,275.0,2009.52626199471,33.57142857142858,4.0,7.714285714285714,56.42857142857143,1907.8119762804242,100.0,18.0,25.0,80.0,2100.0976905661387,1243.0,990.0,974.4575165347711,15.542483465228916,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.601294052710639,13.601294052710639,13.601294052710639,13.601294052710639,,0.895508864869953,0.895508864869953,0.895508864869953,0.895508864869953,32.85114597266166,32.85114597266166,32.85114597266166,32.85114597266166,0.6690661094228446,0.6690661094228446,0.6690661094228446,0.6690661094228446,0.97,0.97,0.97,0.97,31.865611593481816,31.865611593481816,31.865611593481816,31.865611593481816,127.46244637392726,0.037297743187212525,3.218748645806244e-05,3573.2680912123824,3210.822806441037,0.0999743739692085,0.0825574774883204,14.05111464049957,13.283075822769767,974.775734764712,974.0076959469822,132.70941272149466,123.7595107559316,21413.69099081978,7,0.7081247020773738,1926-04-29
1925,32,2898.314143137395,0.09385714285714286,77.05973061652087,0.026672261672042417,65.0,14.0,17.0,23.0,202.0,321.0,0.11109281489298906,2577.314143137395,1100.0,,275.0,275.0,275.0,275.0,1477.3141431373951,34.99999999999999,3.999999999999999,8.0,57.0,1373.3141431373951,100.0,18.0,25.0,80.0,1575.3141431373951,1243.0,990.0,973.268344483435,16.731655516564924,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.790466104046647,14.790466104046647,14.790466104046647,14.790466104046647,,0.910780986396482,0.910780986396482,0.910780986396482,0.910780986396482,36.33456727879061,36.33456727879061,36.33456727879061,36.33456727879061,0.7400115535395236,0.7400115535395236,0.7400115535395236,0.7400115535395236,0.97,0.97,0.97,0.97,35.24453026042689,35.24453026042689,35.24453026042689,35.24453026042689,140.97812104170757,0.048873161379775085,3.560053561659282e-05,3122.545576863084,2671.4046921253907,0.120161501904307,0.1028007412857292,15.338178572006647,14.24921781574323,973.8095927717384,972.7206320154752,147.14006876725065,134.90950649396115,23684.324335006873,7,0.7832117835650421,1926-05-06
1925,33,2431.567255588817,0.13114285714285714,58.61380064349065,0.024146026352479744,65.0,14.0,17.0,23.0,202.0,321.0,0.13233075463872093,2110.5672555888173,1100.0,,275.0,275.0,275.0,275.0,1010.5672555888171,35.00000000000001,4.0,7.999999999999999,57.0,906.567255588817,100.0,18.0,25.0,80.0,1108.567255588817,1243.0,990.0,972.1417140652144,17.858285934785613,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.917096522267334,15.917096522267334,15.917096522267334,15.917096522267334,,0.9223887804005876,0.9223887804005876,0.9223887804005876,0.9223887804005876,39.59765845453733,39.59765845453733,39.59765845453733,39.59765845453733,0.8064696222920027,0.8064696222920027,0.8064696222920027,0.8064696222920027,0.9710882825312803,0.9710882825312803,0.9710882825312803,0.9710882825312803,38.45376850935749,38.45376850935749,38.45376850935749,38.45376850935749,153.81507403742995,0.06347743825825734,3.884219041349241e-05,2591.896796157977,2261.108087620956,0.141965791798013,0.1238475237423901,16.328549686327726,15.530094182962436,972.5287164045192,971.730260901154,158.61394227605538,149.31327894518964,25840.932438288233,7,0.8545281890968331,1926-05-13
1925,34,2089.7992324285938,0.16699999999999998,44.08194570879872,0.021218423811818272,56.42857142857143,13.142857142857142,13.571428571428571,17.857142857142858,181.42857142857142,282.42857142857144,0.1352252548575083,1807.3706610000222,1100.0,,275.0,275.0,275.0,275.0,707.3706610000221,43.57142857142857,4.857142857142857,11.428571428571429,44.57851751727993,602.9350006255994,100.0,18.0,25.0,62.43566037442279,784.3635720541708,1243.0,990.0,971.3092847218329,18.690715278167072,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.749525865648796,16.749525865648796,16.749525865648796,16.749525865648796,,0.9275403947329962,0.9275403947329962,0.9275403947329962,0.9275403947329962,41.90007242466321,41.90007242466321,41.90007242466321,41.90007242466321,0.8533619638424278,0.8533619638424278,0.8533619638424278,0.8533619638424278,0.9753361963842427,0.9753361963842427,0.9753361963842427,0.9753361963842427,40.867528370670684,40.867528370670684,40.867528370670684,40.867528370670684,163.47011348268273,0.07844633076022821,4.128033168754614e-05,2231.78898915399,1952.5344676593647,0.1438308019082405,0.127234536753329,17.1121607688899,16.399319924006583,971.6594906634753,970.9466498185918,167.67650973515995,159.4261835315652,27462.9790650907,7,0.9081672971260153,1926-05-20
1925,35,1739.6603763214152,0.2027142857142857,49.00212631773895,0.028021114139491054,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.14753444702384946,1482.5175191785581,1100.0,,275.0,275.0,275.0,275.0,382.5175191785581,45.57142857142857,5.285714285714286,12.285714285714286,23.58904417575959,295.78561785994134,100.0,18.0,25.0,39.44618703290245,457.2141892885128,1243.0,990.0,970.2589027542691,19.741097245730803,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.799907833212526,17.799907833212526,17.799907833212526,17.799907833212526,,0.9328006954065711,0.9328006954065711,0.9328006954065711,0.9328006954065711,44.7805761124003,44.7805761124003,44.7805761124003,44.7805761124003,0.9120280267291302,0.9120280267291302,0.9120280267291302,0.9120280267291302,0.9797300432229055,0.9797300432229055,0.9797300432229055,0.9797300432229055,43.87318400379794,43.87318400379794,43.87318400379794,43.87318400379794,175.49273601519175,0.10128125535052622,4.431634747858378e-05,1881.0436962338129,1609.5195834351923,0.1645097311704537,0.1276042137390192,18.220362702537265,17.343130953495567,970.7156796339862,969.8384478849443,180.03080638860058,170.3815265044382,29482.779650552216,7,0.9749596445288431,1926-05-27
