WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1926,27,3127.155925356918,0.07914285714285714,104.20648411898661,0.03412672006977312,54.0,13.0,14.0,19.0,117.0,217.0,0.06964412190568589,2910.155925356918,1100.0,,275.0,275.0,275.0,275.0,1810.1559253569178,45.99999999999998,5.000000000000006,11.0,61.0,1687.1559253569178,100.0,18.0,25.0,80.0,1804.1559253569178,1243.0,990.0,973.8018608174763,16.198139182523764,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.25694977000549,14.25694977000549,14.25694977000549,14.25694977000549,,0.9046107767106445,0.9046107767106445,0.9046107767106445,0.9046107767106445,34.78823939708199,34.78823939708199,34.78823939708199,34.78823939708199,0.7085181139935232,0.7085181139935232,0.7085181139935232,0.7085181139935232,0.97,0.97,0.97,0.97,33.744592215169526,33.744592215169526,33.744592215169526,33.744592215169526,134.9783688606781,0.04341506215495917,3.408544668198942e-05,3313.0406406455268,2802.809361093756,0.077422318839166,0.0654987437635895,15.020994888289913,13.834510182304363,974.2243004051774,973.0378156991918,143.56634606748196,130.19249571741634,22676.365968593924,7,0.7498798270037673,1927-04-01
1926,28,3106.958131611707,0.07871428571428571,35.25040417763265,0.011343065911349143,54.0,13.0,14.0,19.0,117.0,217.0,0.06987693328506898,2889.958131611707,1100.0,,275.0,275.0,275.0,275.0,1789.958131611707,46.0,5.0,11.0,61.0,1666.958131611707,100.0,18.0,25.0,80.0,1783.958131611707,1243.0,990.0,973.769446556849,16.230553443151102,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.289364030632825,14.289364030632825,14.289364030632825,14.289364030632825,,0.9052385153012497,0.9052385153012497,0.9052385153012497,0.9052385153012497,34.886468781691875,34.886468781691875,34.886468781691875,34.886468781691875,0.710518712458083,0.710518712458083,0.710518712458083,0.710518712458083,0.97,0.97,0.97,0.97,33.83987471824111,33.83987471824111,33.83987471824111,33.83987471824111,135.35949887296445,0.043600284018100156,3.418169163458698e-05,3210.822806441037,3004.2640135053875,0.0722306691504131,0.0675839225897765,14.534725037641117,14.05111464049957,974.0076959469822,973.5240855498406,138.0963872925692,132.70941272149466,22740.39581065803,7,0.7519972159609136,1927-04-08
1926,29,2793.269290547424,0.10185714285714285,51.23499482800805,0.018371150011518882,54.0,13.0,14.0,19.0,117.0,217.0,0.0777918829197796,2576.269290547424,1100.0,,275.0,275.0,275.0,275.0,1476.2692905474244,46.0,5.0,11.0,61.0,1353.2692905474244,100.0,18.0,25.0,80.0,1470.2692905474244,1243.0,990.0,973.0147879427007,16.985212057299318,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.04402264478104,15.04402264478104,15.04402264478104,15.04402264478104,,0.9135816024951711,0.9135816024951711,0.9135816024951711,0.9135816024951711,37.06839098897637,37.06839098897637,37.06839098897637,37.06839098897637,0.7549570466186634,0.7549570466186634,0.7549570466186634,0.7549570466186634,0.97,0.97,0.97,0.97,35.95633925930708,35.95633925930708,35.95633925930708,35.95633925930708,143.82535703722831,0.051596470804392204,3.631953460536068e-05,2942.868341840209,2645.619049709331,0.08202239094999,0.0737375834707941,15.400419777838458,14.682921486488103,973.3758891009936,972.6583908096432,147.84397502931463,139.75807395599486,24162.659982254354,7,0.799029761317935,1927-04-15
1926,30,2478.100835985834,0.12585714285714286,35.69712163356131,0.014308352618568315,54.0,13.0,14.0,19.0,117.0,217.0,0.08764936450328675,2261.100835985834,1100.0,,275.0,275.0,275.0,275.0,1161.1008359858338,46.0,5.0,11.0,61.0,1038.1008359858338,100.0,18.0,25.0,80.0,1155.1008359858338,1243.0,990.0,972.2540365006555,17.745963499344516,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.804774086826237,15.804774086826237,15.804774086826237,15.804774086826237,,0.9217200476000246,0.9217200476000246,0.9217200476000246,0.9217200476000246,39.288860832075976,39.288860832075976,39.288860832075976,39.288860832075976,0.8001804650117307,0.8001804650117307,0.8001804650117307,0.8001804650117307,0.9705103763462717,0.9705103763462717,0.9705103763462717,0.9705103763462717,38.13051750219932,38.13051750219932,38.13051750219932,38.13051750219932,152.52207000879727,0.061632662461567615,3.851567424464578e-05,2591.896796157977,2395.739198274402,0.0905774719369705,0.0837224693211796,16.00357803992278,15.530094182962436,972.5287164045192,972.055232547559,154.89919141005737,149.31327894518964,25623.707761477945,7,0.8473448333822071,1927-04-22
1926,31,2375.9477313000198,0.1345714285714286,4.5583315005935345,0.0019225614769824717,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.1091321206582757,2116.8048741571624,1100.0,,275.0,275.0,275.0,275.0,1016.8048741571622,45.285714285714285,5.0,11.714285714285714,61.073833997604886,893.7310401595574,100.0,18.0,25.0,78.64526256903346,1054.302468730986,1243.0,990.0,972.0074600410691,17.992539958930937,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.051350546412657,16.051350546412657,16.051350546412657,16.051350546412657,,0.924060725721135,0.924060725721135,0.924060725721135,0.924060725721135,40.00218011756698,40.00218011756698,40.00218011756698,40.00218011756698,0.8147083526999384,0.8147083526999384,0.8147083526999384,0.8147083526999384,0.9714708352699938,0.9714708352699938,0.9714708352699938,0.9714708352699938,38.86096934558957,38.86096934558957,38.86096934558957,38.86096934558957,155.44387738235827,0.06542734741934204,3.92535043894844e-05,2395.739198274402,2363.830877770248,0.1167596221013683,0.0905774719369705,16.080598123898305,16.00357803992278,972.055232547559,971.9782124635834,155.77738411563126,154.89919141005737,26114.571400236186,7,0.8635770965686569,1927-04-29
1926,32,2395.739198274402,0.132,4.5583315005935345,0.0019026826892830286,55.0,13.0,13.0,17.0,178.0,276.0,0.1152045265189118,2119.739198274402,1100.0,,275.0,275.0,275.0,275.0,1019.739198274402,45.000000000000036,5.0,12.0,62.81002308211897,894.9291751922831,100.0,18.0,25.0,79.81002308211896,1072.929175192283,1243.0,990.0,972.055232547559,17.944767452441056,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.00357803992278,16.00357803992278,16.00357803992278,16.00357803992278,,0.9238228186388155,0.9238228186388155,0.9238228186388155,0.9238228186388155,39.87284004706264,39.87284004706264,39.87284004706264,39.87284004706264,0.8120741353780578,0.8120741353780578,0.8120741353780578,0.8120741353780578,0.9712074135378056,0.9712074135378056,0.9712074135378056,0.9712074135378056,38.724797852514335,38.724797852514335,38.724797852514335,38.724797852514335,154.89919141005734,0.0646561159585433,3.911595742678216e-05,2395.739198274402,2395.739198274402,0.1152045265189118,0.1152045265189118,16.00357803992278,16.00357803992278,972.055232547559,972.055232547559,154.89919141005737,154.89919141005737,26023.06415688964,7,0.8605510633892076,1927-05-06
1926,33,2361.4317935766653,0.13614285714285715,9.76839235100962,0.004155296991483757,55.0,13.0,13.0,17.0,178.0,276.0,0.11689597496418365,2085.4317935766653,1100.0,,275.0,275.0,275.0,275.0,985.4317935766651,45.00000000000001,5.0,12.0,60.69688583624387,862.7349077404212,100.0,18.0,25.0,77.69688583624387,1040.7349077404212,1243.0,990.0,971.9724215707023,18.027578429297655,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.08638901677938,16.08638901677938,16.08638901677938,16.08638901677938,,0.9242352173035613,0.9242352173035613,0.9242352173035613,0.9242352173035613,40.097120899729426,40.097120899729426,40.097120899729426,40.097120899729426,0.8166419735179108,0.8166419735179108,0.8166419735179108,0.8166419735179108,0.9716641973517909,0.9716641973517909,0.9716641973517909,0.9716641973517909,38.96101041621874,38.96101041621874,38.96101041621874,38.96101041621874,155.84404166487496,0.06600976328476629,3.935455597597853e-05,2395.739198274402,2327.3604518173347,0.1185892798790507,0.1152045265189118,16.168630186543275,16.00357803992278,972.055232547559,971.8901804009384,156.78282741187695,154.89919141005737,26181.798999698996,7,0.8658002314715276,1927-05-13
1926,34,2254.893689121879,0.14871428571428572,24.59307065045862,0.011088531663154487,63.57142857142857,13.857142857142858,16.428571428571427,22.142857142857142,198.57142857142858,314.57142857142856,0.13963201692027163,1940.3222605504504,1100.0,,275.0,275.0,275.0,275.0,840.3222605504506,36.42857142857143,4.142857142857143,8.571428571428571,56.37346506727147,734.8059383403219,100.0,18.0,25.0,78.5163222101286,933.3773669117505,1243.0,990.0,971.7152606289148,18.284739371085134,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.343549958566857,16.343549958566857,16.343549958566857,16.343549958566857,,0.9255158787936628,0.9255158787936628,0.9255158787936628,0.9255158787936628,40.79469063003804,40.79469063003804,40.79469063003804,40.79469063003804,0.8308490963347871,0.8308490963347871,0.8308490963347871,0.8308490963347871,0.9730849096334787,0.9730849096334787,0.9730849096334787,0.9730849096334787,39.69690623182588,39.69690623182588,39.69690623182588,39.69690623182588,158.7876249273035,0.07046609862198315,4.0097885082652404e-05,2301.531632213161,2155.2089572641244,0.1489414745229554,0.1199201419337423,16.58416827684413,16.230975613174103,971.8278349743076,971.4746423106376,161.55324499205915,157.4959872758812,26676.32098778699,7,0.8821534718183528,1927-05-20
1926,35,1946.4362039832602,0.18157142857142855,49.63070641093149,0.025451790555921443,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.15532947148693105,1643.7219182689746,1100.0,,275.0,275.0,275.0,275.0,543.7219182689745,35.857142857142854,4.57142857142857,8.85714285714286,37.71075112455538,456.72545285870484,100.0,18.0,25.0,58.71075112455538,644.7254528587048,1243.0,990.0,970.9096853140909,19.09031468590909,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.149125273390812,17.149125273390812,17.149125273390812,17.149125273390812,,0.9295613998372474,0.9295613998372474,0.9295613998372474,0.9295613998372474,42.99366267262724,42.99366267262724,42.99366267262724,42.99366267262724,0.8756346776502492,0.8756346776502492,0.8756346776502492,0.8756346776502492,0.9775634677650249,0.9775634677650249,0.9775634677650249,0.9775634677650249,42.030469149232985,42.030469149232985,42.030469149232985,42.030469149232985,168.12187659693194,0.08670628987832166,4.2455019342659574e-05,2102.056335477332,1807.794012387604,0.1706499432430515,0.1399954702729671,17.579783778229505,16.712467708743354,971.3463428787384,970.4790268092522,173.16645589993016,163.03430371325427,28244.47526828456,7,0.9340104255385107,1927-05-27
1926,36,1649.1185572035672,0.21285714285714286,48.77478231573163,0.03047386695394727,62.0,12.0,14.0,16.0,153.0,257.0,0.15659177325486762,1392.1185572035672,1100.0,,275.0,275.0,275.0,275.0,292.11855720356715,36.34072998499384,5.872399351934292,10.045546837973466,18.18636932006644,221.67351170859914,98.34072998499384,17.87239935193429,24.04554683797347,34.18636932006644,374.67351170859916,1240.2586761749014,990.0,969.9663830309654,20.03361696903463,0.9194012556856846,0.48,988.6005987443142,0.5349,0.5349,0.5349,0.5349,18.09931571334897,18.09931571334897,18.09931571334897,18.09931571334897,,0.9340072912162724,0.9340072912162724,0.9340072912162724,0.9340072912162724,45.59293789955068,45.59293789955068,45.59293789955068,45.59293789955068,0.9285730733106042,0.9285730733106042,0.9285730733106042,0.9285730733106042,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.681079141559664,44.681079141559664,44.681079141559664,44.681079141559664,178.72431656623866,0.10906806010682743,4.5132403173292583e-05,1801.689870916998,1466.3705361774826,0.1752626595116569,0.1426438612707501,18.72681552023368,17.599504850672922,970.4593057368088,969.3759663476504,185.35078165764256,173.38446837610857,30025.68518312809,7,0.9929128698124369,1927-06-03
1926,37,1290.3821740625797,0.261,42.81244121170065,0.03341822535390354,54.285714285714285,12.0,12.285714285714286,13.428571428571429,124.71428571428571,216.71428571428572,0.1683097075955629,1073.6678883482941,1050.400989078169,,262.6002472695422,262.6002472695422,262.6002472695422,262.6002472695422,23.26689927012509,5.804316962706126,1.2659062326002424,1.3132909219458104,1.4424754526686148,13.440909700204296,60.090031248420416,13.265906232600244,13.599005207660097,14.871046881240044,138.15519541449,1137.3559317668496,990.0,968.8137447903765,21.1862552096235,0.7532202409768419,0.41936093353722564,988.827418825486,0.48930293818744636,0.48930293818744636,0.48930293818744636,0.48930293818744636,19.52437109692198,19.52437109692198,19.52437109692198,19.52437109692198,,0.9380580013276651,0.9380580013276651,0.9380580013276651,0.9380580013276651,47.10013498496481,47.10013498496481,47.10013498496481,47.10013498496481,0.9592695516286112,0.9592695516286112,0.9592695516286112,0.9592695516286112,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.1581322852655,46.1581322852655,46.1581322852655,46.1581322852655,184.63252914106207,0.14347895652970322,4.889650791644412e-05,1399.6225280663384,1166.683447695578,0.1836209369643833,0.1517803689420163,20.2548842861712,18.97595647956222,969.1603189368298,968.423862264186,191.3433162810389,174.77125009062007,31018.264895698423,7,1.0257362730059003,1927-06-10
1926,38,1075.6619280365526,0.30957142857142855,20.564896207960015,0.0190299598028634,53.0,12.0,12.0,13.0,120.0,210.0,0.1954869733835399,865.6619280365525,865.6619280365525,,216.41548200913812,216.41548200913812,216.41548200913812,216.41548200913812,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,942.6619280365525,990.0,968.137794630972,21.86220536902798,0.5178427231590855,0.24252954242924202,989.2396277344117,0.3320280219153638,0.3320280219153638,0.3320280219153638,0.3320280219153638,20.769805081524304,20.769805081524304,20.769805081524304,20.769805081524304,,0.9350038046604786,0.9350038046604786,0.9350038046604786,0.9350038046604786,41.19963422437358,41.19963422437358,41.19963422437358,41.19963422437358,0.8390964200483416,0.8390964200483416,0.8390964200483416,0.8390964200483416,0.9739492340138239,0.9739492340138239,0.9739492340138239,0.9739492340138239,40.130864636582594,40.130864636582594,40.130864636582594,40.130864636582594,160.52345854633037,0.14921485266493525,5.1522633687326204e-05,1132.2744617454025,1022.729174239858,0.2053329515666571,0.1854673995528299,21.06687221908552,20.45075167445982,968.3157197369142,967.971434547611,169.62388035768976,151.8784183885956,26967.9410357835,7,0.8917969919240576,1927-06-17
1926,39,854.088439422535,0.378,38.72336944055446,0.044995010609752674,53.0,12.0,12.0,13.0,120.0,210.0,0.24765729477529025,644.088439422535,644.088439422535,,189.08631781716548,189.08631781716548,189.08631781716548,76.82948597103851,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,721.088439422535,990.0,967.3163537576901,22.683646242309887,0.339558042046996,0.12413030761377707,989.5363116503393,0.254320114427188,0.254320114427188,0.254320114427188,0.0976916414562677,21.96563777822191,21.96563777822191,21.96563777822191,22.12226625119283,,0.9281835363090868,0.9281835363090868,0.9281835363090868,0.3961299270160948,37.823973662956654,37.823973662956654,37.823973662956654,15.057578437313696,0.7703456957832314,0.7703456957832314,0.7703456957832314,0.30667165860109363,0.9715366972683092,0.9715366972683092,0.9715366972683092,0.9642857142857143,36.75407551455816,36.75407551455816,36.75407551455816,14.605851084194285,124.86807762786876,0.14607914500100416,5.396153386805035e-05,971.4321659369264,751.6655881559767,0.2793795582889226,0.2161756706887087,22.497936224085286,21.36471030559677,967.7857286637476,966.906662352624,143.64953901211103,107.36644972511164,20977.83704148195,7,0.6937115423770487,1927-06-24
1926,40,662.1963705428259,0.4547142857142857,23.20482186272776,0.03542246463527661,50.0,10.0,9.0,9.0,108.0,186.0,0.28235841435415704,476.19637054282595,476.19637054282595,,178.63408696062385,178.63408696062385,118.92819662157818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,545.1963705428259,990.0,966.5480163275367,23.451983672463257,0.23753475048137365,0.06735170239888935,989.6951135471197,0.22918131700351332,0.22918131700351332,0.14079510359680364,0.0,22.917915902579445,22.917915902579445,23.006302115986156,23.147097219582957,,0.9255813682259966,0.9255813682259966,0.6582038213953744,0.0,37.20378061644785,37.20378061644785,24.53782713219516,0.0,0.7577144728400784,0.7577144728400784,0.4997520800854412,0.0,0.9724708651009412,0.9724708651009412,0.9671428571428571,0.96,36.19776995525586,36.19776995525586,23.801692318229307,0.0,96.19723222874102,0.14512715895112555,5.619891239074265e-05,733.8512888156049,589.2318351168824,0.3156652253235847,0.253457345970181,23.207991821433527,22.56243048706437,966.8354051552624,966.251543258026,109.00986401631856,83.77843728421696,16161.135014428493,7,0.5344290679374502,1927-07-01
1926,41,540.319620551088,0.5227142857142858,11.016287874738461,0.02032071987477903,50.0,10.0,9.0,9.0,108.0,186.0,0.3446544083011548,354.319620551088,354.319620551088,,177.159810275544,177.159810275544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,423.319620551088,990.0,966.0314382924798,23.968561707520134,0.18493439118889346,0.040863924110217546,989.7742016847009,0.22270057119895342,0.22270057119895342,0.0,0.0,23.520062821022034,23.520062821022034,23.742763392220986,23.742763392220986,,0.9263316560856236,0.9263316560856236,0.0,0.0,37.85003985280331,37.85003985280331,0.0,0.0,0.7708765754135093,0.7708765754135093,0.0,0.0,0.9705565680835674,0.9705565680835674,0.96,0.96,36.73693481856061,36.73693481856061,0.0,0.0,73.47386963712123,0.13590025959097685,5.760417704780067e-05,563.9275439778775,512.1178199937132,0.3631976719776776,0.3298296066334661,23.69712965227696,23.370830549968133,966.1376739479005,965.9045301899716,78.33373397673745,67.73531102439132,12343.610099036367,7,0.4081881646506735,1927-07-08
1926,42,468.1961130474546,0.576,9.51092371254031,0.02014920339861554,50.0,10.0,9.0,9.0,108.0,186.0,0.3976822627493422,282.1961130474546,282.1961130474546,,141.0980565237273,141.0980565237273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,351.1961130474546,990.0,965.7068825087135,24.293117491286466,0.15947976762728783,0.026439222609490887,989.8140810097632,0.1413264657753204,0.1413264657753204,0.0,0.0,23.965872035274348,23.965872035274348,24.10719850104967,24.10719850104967,,0.912266725128525,0.912266725128525,0.0,0.0,30.25275726878456,30.25275726878456,0.0,0.0,0.6161457692216814,0.6161457692216814,0.0,0.0,0.97,0.97,0.96,0.96,29.345174550721023,29.345174550721023,0.0,0.0,58.690349101442045,0.1252690075110928,5.777193465795711e-05,494.6810831907137,445.541354005931,0.4174696654477644,0.3759998235636831,24.102484217310487,23.80479620382233,965.8260648743582,965.6049360930268,64.16225662636407,53.98130999217737,9859.978649042263,7,0.32605749500801134,1927-07-15
1926,43,423.14950112457774,0.6265714285714286,5.362401107479619,0.012661839337127256,50.0,10.0,9.0,9.0,108.0,186.0,0.43984133009984944,237.14950112457768,237.14950112457768,,118.57475056228884,118.57475056228884,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,306.1495011245776,990.0,965.5041727550605,24.49582724493944,0.14358142062627982,0.0174299002249155,989.8389886791489,0.09973342887116037,0.09973342887116037,0.0,0.0,24.235082495217096,24.235082495217096,24.334815924088257,24.334815924088257,,0.8996517664823763,0.8996517664823763,0.0,0.0,25.35620285271343,25.35620285271343,0.0,0.0,0.5164196100348967,0.5164196100348967,0.0,0.0,0.9696699475885154,0.9696699475885154,0.96,0.96,24.587660804058803,24.587660804058803,0.0,0.0,49.175321608117606,0.11614727341877555,5.7593602043792866e-05,440.0331111664572,408.00454625357366,0.4558772732017587,0.4226954637730415,24.324138699452988,24.13527440701303,965.580149000249,965.436020458141,52.83364240726888,45.820149880657326,8261.454030163759,7,0.27319623115620895,1927-07-22
1926,44,382.78565315749586,0.6725714285714286,6.188861239009506,0.016192345705459556,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.4389890712745586,214.49993887178155,214.49993887178155,,182.50324578607425,31.996693085707342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,278.92851030035297,990.0,965.3137209531129,24.68627904688713,0.13397428838344408,0.012899987774356258,989.8531257238423,0.2499178360884992,0.025366137508560316,0.0,0.0,24.289486934640838,24.51403863322077,24.539404770729334,24.539404770729334,,0.9251573796675768,0.255593842055701,0.0,0.0,40.37845736245661,6.8677776307036975,0.0,0.0,0.8223718403758983,0.1398732715010936,0.0,0.0,0.9768444700072523,0.9625587557215379,0.96,0.96,39.49506332709105,6.654597189973204,0.0,0.0,46.14966051706426,0.12069538723144688,5.979846939320787e-05,402.90237744418727,364.6825175805071,0.4779845256737117,0.4069983312012983,24.477246983008573,24.10426392100882,965.4130606984988,965.2234125879024,47.72851753768303,44.22918320288931,7753.142966866795,7,0.2563870028725792,1927-07-29
1926,45,341.79655010021224,0.7221428571428571,5.865137677381613,0.0172178984634117,45.857142857142854,7.857142857142857,5.857142857142857,4.857142857142857,84.85714285714286,149.28571428571428,0.43638014784542156,192.51083581449797,192.51083581449797,,192.51083581449797,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.857142857142854,7.857142857142857,5.857142857142857,4.857142857142857,84.85714285714286,252.08226438592652,990.0,965.108982750501,24.89101724949897,0.12449941524642154,0.009450731505472543,989.8660498532481,0.26313471702242536,0.0,0.0,0.0,24.49393238572464,24.75706710274707,24.75706710274707,24.75706710274707,,0.9322859706201129,0.0,0.0,0.0,43.11602677010903,0.0,0.0,0.0,0.8781268181284936,0.0,0.0,0.0,0.9763859233889253,0.96,0.96,0.96,42.10716348001633,0.0,0.0,0.0,42.10716348001633,0.12328037689728667,6.0738444959263805e-05,360.34880084276085,323.62655383883583,0.4674143344470588,0.3553478496615248,24.59415983167141,24.359326242532536,965.2017440042138,965.0181327691942,46.100479056385936,38.3307118858454,7074.003464642744,7,0.23392868600009073,1927-08-05
1926,46,308.14635921009483,0.7722857142857142,3.0459659961020003,0.009811255907215285,39.0,7.0,5.0,4.0,60.0,115.0,0.37328758874041973,193.14635921009477,193.14635921009477,,193.14635921009477,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.14635921009477,990.0,964.9407317960504,25.059268203949582,0.12169858808391536,0.009336384836400686,989.8689650270796,0.26411264133049905,0.0,0.0,0.0,24.664120589698758,24.928233231029253,24.928233231029253,24.928233231029253,,0.9327927828553028,0.0,0.0,0.0,43.578644385849465,0.0,0.0,0.0,0.8875487654959157,0.0,0.0,0.0,0.9783240219429461,0.96,0.96,0.96,42.63560585365451,0.0,0.0,0.0,42.63560585365451,0.13833910644093803,6.131527058193108e-05,316.52242407738737,302.30479186612183,0.380410774470716,0.3633233895993522,24.71187789739601,24.59507450067802,964.9826121203868,964.9115239593306,44.54905231561413,41.25607432624228,7162.781783413958,7,0.23686447696474727,1927-08-12
1926,47,287.2787189730362,0.8058571428571428,2.997502552413607,0.010364631065138944,39.0,7.0,5.0,4.0,60.0,115.0,0.40050891690483276,172.27871897303618,172.27871897303618,,172.27871897303618,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,223.27871897303618,990.0,964.8491148758922,25.150885124107862,0.11433361944334332,0.007227871897303571,989.8784385086593,0.21031393092467482,0.0,0.0,0.0,24.81900970184255,25.029323632767223,25.029323632767223,25.029323632767223,,0.9258486112905128,0.0,0.0,0.0,38.82440294588008,0.0,0.0,0.0,0.790721037594299,0.0,0.0,0.0,0.9710288723658931,0.96,0.96,0.96,37.70205692436897,0.0,0.0,0.0,37.70205692436897,0.1311873811531435,6.078428311878906e-05,299.18021087320443,281.3222739992266,0.4087838419801631,0.3843837119586032,24.860100326148014,24.73634203522233,964.8967208434927,964.8252890959968,40.50675770550559,36.33164494483163,6333.945563293986,7,0.2094558718020498,1927-08-19
1926,48,266.1278282261118,0.8465714285714286,3.2178031414973867,0.012023568374912844,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.4190196217678814,154.55639965468322,154.55639965468322,,154.55639965468322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,204.5563996546832,990.0,964.7645113129045,25.235488687095522,0.10772572422110951,0.005455639965468271,989.8868186358134,0.1693673448835138,0.0,0.0,0.0,24.952939978025427,25.12230732290894,25.12230732290894,25.12230732290894,,0.919093158735992,0.0,0.0,0.0,34.765378272848274,0.0,0.0,0.0,0.708052510648641,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.722416924662824,0.0,0.0,0.0,33.722416924662824,0.1267655883451188,6.060219996704133e-05,273.7644374568714,258.7976520087449,0.4399675311501131,0.3516260649726647,24.992959602777272,24.911144897632365,964.7950577498276,964.735190608035,36.809280544315385,31.87563773182345,5665.366043343354,7,0.18734676069257125,1927-08-26
1926,49,243.09816763611386,0.8845714285714286,3.4328245689625425,0.014070384040130515,34.0,6.0,4.0,3.0,44.0,91.0,0.37471510482406684,152.09816763611386,152.09816763611386,,152.09816763611386,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,196.09816763611386,990.0,964.6566796375344,25.34332036246563,0.10474050916159572,0.005209816763611358,989.8900496740749,0.16414909018971394,0.0,0.0,0.0,25.0692209463507,25.233370036540414,25.233370036540414,25.233370036540414,,0.9181918807688658,0.0,0.0,0.0,34.336105889894114,0.0,0.0,0.0,0.699309692258536,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.306022713197294,0.0,0.0,0.0,33.306022713197294,0.13691956617753256,6.0824494348793237e-05,256.6827889882703,234.76788002600708,0.387616909050417,0.3545231854409936,25.1389043506697,24.96294048691936,964.7267311559532,964.608607280156,36.335883127020615,31.45435343283332,5595.411815817145,7,0.18503345951776273,1927-09-02
1926,50,223.43622397807766,0.9191428571428572,2.859254235017618,0.012847804484653714,34.0,6.0,4.0,3.0,44.0,91.0,0.407611263152112,132.4362239780777,132.4362239780777,,132.4362239780777,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,176.43622397807766,990.0,964.5406173438685,25.45938265613152,0.09780115586062255,0.0032436223978077145,989.8989552217416,0.12445183167625827,0.0,0.0,0.0,25.23388604619681,25.354232310223967,25.354232310223967,25.354232310223967,,0.909665212267847,0.0,0.0,0.0,29.814952690431983,0.0,0.0,0.0,0.6072291790312013,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.920504109719023,0.0,0.0,0.0,28.920504109719023,0.12935719442544563,6.065555760121306e-05,231.4334061521708,214.75310038088367,0.423742427180811,0.3932016622534008,25.30593909210914,25.1671571221256,964.588600436913,964.4885186022854,30.70899619531744,26.97438307464977,4858.644690432796,7,0.16066946727621678,1927-09-09
1926,51,205.97160330531707,0.9437142857142857,1.940426794609205,0.00943002199792777,32.857142857142854,6.0,4.0,2.7142857142857144,40.0,85.57142857142857,0.4150236861506492,120.4001747338885,120.4001747338885,,120.4001747338885,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.857142857142854,6.0,4.0,2.7142857142857144,40.0,163.25731759103135,990.0,964.4358296198318,25.56417038016811,0.09314989385437947,0.0020400174733888,989.9048100886722,0.10290228644548641,0.0,0.0,0.0,25.36491573152072,25.4,25.4,25.4,,0.9022341874617765,0.0,0.0,0.0,27.029243331988134,0.0,0.0,0.0,0.5504937542156443,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.218366032028488,0.0,0.0,0.0,26.218366032028488,0.12739007328899873,6.047279030387323e-05,212.05144921368185,201.1701128186193,0.4501277885790872,0.3579060477284578,25.4,25.32807353727429,964.472308695282,964.4070206769117,28.32761042549129,24.039841277982774,4404.685493380786,7,0.14565758906682494,1927-09-16
1926,52,196.5373998491789,0.9634285714285714,1.2363284318124184,0.006320002645148944,30.0,6.0,4.0,2.0,30.0,72.0,0.36642737535425024,124.53739984917891,124.53739984917891,,124.53739984917891,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,164.5373998491789,990.0,964.407492016915,25.59250798308504,0.09360167625553832,0.002453739984917843,989.9039445837597,0.1098686916538053,0.0,0.0,0.0,25.38658387519079,25.4,25.4,25.4,,0.9057153077371963,0.0,0.0,0.0,28.08384251803465,0.0,0.0,0.0,0.5719723527094633,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.24132724249361,0.0,0.0,0.0,27.24132724249361,0.1385832851395594,6.075805403753402e-05,200.2479822683398,192.89523707448373,0.3732596050165729,0.3595541846884494,25.387926998634235,25.384329679362917,964.414209525851,964.40148789361,28.121145792662112,26.3694126175756,4576.542976738927,7,0.1513407069027423,1927-09-23
1926,53,193.27466035303507,0.97,0.0,0.0,30.0,6.0,4.0,2.0,30.0,72.0,0.3725268478986586,121.27466035303507,121.27466035303507,,121.27466035303507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,161.27466035303507,990.0,964.413450679294,25.586549320706126,0.0924501500356086,0.0021274660353035,989.9054223839292,0.104117909014281,0.0,0.0,0.0,25.38785379562098,25.4,25.4,25.4,,0.9034550439751268,0.0,0.0,0.0,27.279807537769177,0.0,0.0,0.0,0.555596894862916,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.4614133116361,0.0,0.0,0.0,26.4614133116361,0.1369109290545472,6.060946751092367e-05,193.27466035303507,193.27466035303507,0.3725268478986586,0.3725268478986586,25.38785379562098,25.38785379562098,964.413450679294,964.413450679294,26.4614133116361,26.4614133116361,635.0739194792664,1,0.14700785173131165,1927-09-30
1927,1,186.59103460782558,0.9787142857142858,1.5105930882117207,0.008091984334073115,24.0,4.0,2.0,2.0,20.0,52.0,0.27875814799874443,134.59103460782558,134.59103460782558,,134.59103460782558,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,164.59103460782558,990.0,964.4268179307843,25.573182069215672,0.09362060569534014,0.0034591034607825287,989.902920290844,0.12830124917962504,0.0,0.0,0.0,25.347801110879924,25.4,25.4,25.4,,0.9108759435321335,0.0,0.0,0.0,30.476751170543942,0.0,0.0,0.0,0.6207077631475345,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.562448635427625,0.0,0.0,0.0,29.562448635427625,0.1584144687620656,6.101089950227312e-05,191.21938009017487,182.70050873555303,0.2846188024318344,0.2719389633805838,25.34916649680149,25.34607712639216,964.4345989825288,964.4175612398196,30.64617751289426,28.653090845690947,4966.491370751841,7,0.1642358257523757,1927-10-01
1927,2,184.82131701942996,0.9788571428571429,2.277532193855133,0.012130639681504742,28.0,4.0,2.5714285714285716,2.0,27.428571428571427,64.0,0.34553271029742894,120.82131701942998,120.82131701942998,,120.82131701942998,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,28.0,4.0,2.5714285714285716,2.0,27.428571428571427,155.39274559085854,990.0,964.430357365961,25.569642634038896,0.09037423221255145,0.002082131701942957,989.9075436360855,0.10379525782642808,0.0,0.0,0.0,25.37339101229794,25.4,25.4,25.4,,0.9024337705612806,0.0,0.0,0.0,27.14255628265339,0.0,0.0,0.0,0.5528015536181953,0.0,0.0,0.0,0.9697559253550233,0.96,0.96,0.96,26.32249231208949,0.0,0.0,0.0,26.32249231208949,0.14258485711592103,6.04911411333744e-05,192.89523707448373,179.8265102265254,0.4059468201214756,0.2846188024318344,25.39154900763433,25.34916649680149,964.4403469795468,964.414209525851,28.653090845690947,22.95927100726872,4422.178708431035,7,0.1462360684004972,1927-10-08
1927,3,188.78077824184717,0.9765714285714286,1.1250540085247522,0.005981592136552115,31.0,4.0,3.0,2.0,33.0,73.0,0.38679108669329787,115.78077824184717,115.78077824184717,,115.78077824184717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,153.78077824184717,990.0,964.4224384435163,25.577561556483733,0.0898053168363006,0.0015780778241846858,989.9086166053395,0.09495634985650889,0.0,0.0,0.0,25.391221811966734,25.4,25.4,25.4,,0.8988518433203379,0.0,0.0,0.0,25.91665274389406,0.0,0.0,0.0,0.5278340681037487,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.139153161577237,0.0,0.0,0.0,25.139153161577237,0.1331382702287905,6.030865343656428e-05,193.27466035303507,185.77870557191315,0.3929406213444759,0.377700831897251,25.39148782330756,25.390752592580867,964.428442588856,964.413450679294,26.22195051761176,24.417201809467382,4223.377731144976,7,0.13966196200876244,1927-10-15
1927,4,187.1870530666308,0.9778571428571429,1.950335493406024,0.010357713370346657,31.0,4.0,3.0,2.0,33.0,73.0,0.39011211374344656,114.18705306663081,114.18705306663081,,114.18705306663081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,152.1870530666308,990.0,964.4256258938666,25.57437410613331,0.08924283971276911,0.0014187053066630573,989.9093384549807,0.09237865270032226,0.0,0.0,0.0,25.39133390841356,25.4,25.4,25.4,,0.8975155213999096,0.0,0.0,0.0,25.522557369106586,0.0,0.0,0.0,0.5198076857251851,0.0,0.0,0.0,0.9699607041468319,0.96,0.96,0.96,24.755921242130047,0.0,0.0,0.0,24.755921242130047,0.13221676494648613,6.021682885435466e-05,193.27466035303507,182.70050873555303,0.399561011106229,0.377700831897251,25.391626800106284,25.390752592580867,964.4345989825288,964.413450679294,26.22195051761176,23.67577610675822,4158.994768677848,7,0.13753289578961136,1927-10-22
1927,5,199.6253640904574,0.9565714285714285,2.7908050596784904,0.013602561830682286,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.3491583203537892,130.0539355190288,130.0539355190288,,130.0539355190288,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,166.33964980474312,990.0,964.4183336999089,25.581666300091033,0.0942377485135755,0.0030053935519028284,989.9027568579344,0.12024179213652811,0.0,0.0,0.0,25.364181365889,25.4,25.4,25.4,,0.9082299379895817,0.0,0.0,0.0,29.388497823809107,0.0,0.0,0.0,0.5985437438657659,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.506842889094834,0.0,0.0,0.0,28.506842889094834,0.14264563182924606,6.087260045003362e-05,212.05144921368185,192.89523707448373,0.3784437661973587,0.3159610568493916,25.390817414560196,25.27520205974167,964.472308695282,964.401814881952,31.93086080563675,26.13008420690088,4789.149605367932,7,0.1583713493838602,1927-10-29
1927,6,238.7624350607347,0.893,5.3925329731641956,0.022981864387049217,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.2960190059692262,168.04814934644898,168.04814934644898,,168.04814934644898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,204.33386363216326,990.0,964.6325746103645,25.367425389635546,0.10764719778607014,0.0068048149346448565,989.8855479872792,0.20058391937309983,0.0,0.0,0.0,25.05238945754172,25.25297337691482,25.25297337691482,25.25297337691482,,0.9243920030616456,0.0,0.0,0.0,38.16932493865262,0.0,0.0,0.0,0.777379326652803,0.0,0.0,0.0,0.9713364164257,0.96,0.96,0.96,37.07911055681351,0.0,0.0,0.0,37.07911055681351,0.15532587818844776,6.127837508745913e-05,249.7991800258312,222.2828362851385,0.3722990603507308,0.268215452080634,25.187458729241264,24.9441034586982,964.698795080155,964.5336970177108,40.530464758403966,34.21310703975431,6229.290573544669,7,0.20599505864896392,1927-11-05
1927,7,249.2380858422328,0.8752857142857142,2.4815677153458346,0.009858847040325929,36.0,5.0,3.0,2.0,47.0,93.0,0.37320830978851754,156.2380858422328,156.2380858422328,,156.2380858422328,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,200.2380858422328,990.0,964.6935191467711,25.30648085322891,0.10620161665264459,0.005623808584223243,989.8881745747632,0.17283704297108102,0.0,0.0,0.0,25.021818385020993,25.194655427992075,25.194655427992075,25.194655427992075,,0.9198301991463367,0.0,0.0,0.0,35.265960404175345,0.0,0.0,0.0,0.7182476660728175,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.20798159205009,0.0,0.0,0.0,34.20798159205009,0.13723379772785385,6.081823259717138e-05,256.6827889882703,246.1954239432886,0.3777486945550322,0.3623149038023341,25.046278049762723,24.968500994766664,964.7267311559532,964.6771725436598,35.8751236313695,33.53065106776394,5746.9409074644145,7,0.19004434217805605,1927-11-12
1927,8,256.5372583892272,0.8642857142857142,5.129529602873183,0.019986544445362613,36.0,5.0,3.0,2.0,47.0,93.0,0.3627147334104723,163.5372583892272,163.5372583892272,,163.5372583892272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.5372583892272,990.0,964.725004634691,25.274995365309014,0.10877779581898792,0.006353725838922672,989.8848684783421,0.1895016501150944,0.0,0.0,0.0,24.97036219353603,25.159863843651124,25.159863843651124,25.159863843651124,,0.9226577253485289,0.0,0.0,0.0,36.95145769882516,0.0,0.0,0.0,0.7525755132143617,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.842913967860405,0.0,0.0,0.0,35.842913967860405,0.13967303847041304,6.087957433051302e-05,264.1051871975735,246.1954239432886,0.3777486945550322,0.352132424913063,25.046278049762723,24.917823241248044,964.7564207487904,964.6771725436598,37.53752689121072,33.53065106776394,6021.609546600548,7,0.1991272998214467,1927-11-19
1927,9,273.0111338007512,0.8328571428571429,2.78611163120211,0.010074840945657042,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.324783543544324,184.58256237217978,184.58256237217978,,184.58256237217978,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,227.15399094360833,990.0,964.792044535203,25.207955464796978,0.1157013326519805,0.00864705534053187,989.8756516120076,0.2425461451436961,0.0,0.0,0.0,24.84106093166077,25.08360707680447,25.08360707680447,25.08360707680447,,0.929933480548149,0.0,0.0,0.0,41.82218780832584,0.0,0.0,0.0,0.8517757191105059,0.0,0.0,0.0,0.9737477157157552,0.96,0.96,0.96,40.738159111942046,0.0,0.0,0.0,40.738159111942046,0.14899758719881048,6.127761009623636e-05,283.6079686159883,264.1051871975735,0.352132424913063,0.2715015391695843,24.917823241248044,24.73000466868949,964.834431874464,964.7564207487904,45.99920786192176,37.53752689121072,6844.010730806263,7,0.2263231061774558,1927-11-26
1927,10,274.35553773910704,0.8287142857142857,3.486535831584742,0.0126573833427316,31.0,5.0,3.0,2.0,36.0,77.0,0.28073275459335595,197.355537739107,197.355537739107,,197.355537739107,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,236.355537739107,990.0,964.7974221509564,25.202577849043582,0.11894895412469697,0.009859047316745698,989.8711919985586,0.27571440432413297,0.0,0.0,0.0,24.79805544327801,25.073769847602144,25.073769847602144,25.073769847602144,,0.9341515427257755,0.0,0.0,0.0,44.835564173387816,0.0,0.0,0.0,0.9131479465048434,0.0,0.0,0.0,0.9798675318187199,0.96,0.96,0.96,43.933025761022385,0.0,0.0,0.0,43.933025761022385,0.16011460678567677,6.183547955818892e-05,281.3222739992266,270.26224589706084,0.28490845898368,0.2737074420215005,24.827847195643766,24.74707700272122,964.8252890959968,964.7810489835882,45.49304540149621,42.99985279291601,7380.748327851759,7,0.2440723653390132,1927-12-03
1927,11,319.50717690062623,0.7582857142857142,15.029831890160454,0.043841956196043155,31.0,5.0,3.0,2.0,36.0,77.0,0.24382290990342223,242.50717690062623,242.50717690062623,,166.15741054764172,76.3497663529845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,281.50717690062623,990.0,965.0032996688798,24.996700331120127,0.1348843798345224,0.0185014353801252,989.8466141847854,0.20622284233851085,0.07296901477411924,0.0,0.0,24.637091673566946,24.770345501131338,24.84331451590546,24.84331451590546,,0.9210469736153826,0.5192833014532827,0.0,0.0,37.127279137943994,16.72739070412867,0.0,0.0,0.7561563979214662,0.34068005507390364,0.0,0.0,0.9742857142857143,0.9657142857142856,0.96,0.96,36.18160516349309,16.22556898300481,0.0,0.0,52.4071741464979,0.16373973755605403,6.018748588553366e-05,386.53109723034976,281.3222739992266,0.2737074420215005,0.1992077753943625,24.79419233927718,24.30740550853503,965.3326554861516,964.8252890959968,65.74483632528444,45.49304540149621,8804.405256611648,7,0.2911509674805439,1927-12-10
1927,12,413.2402758544827,0.6387142857142857,4.822547529463642,0.0117975630621908,34.0,5.0,3.4285714285714284,2.4285714285714284,43.714285714285715,88.57142857142857,0.21404654691362715,324.66884728305416,324.66884728305416,,162.33442364152708,162.33442364152708,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,3.4285714285714284,2.4285714285714284,43.714285714285715,367.0974187116256,990.0,965.4595812413452,24.54041875865484,0.16509183176323,0.0349337694566108,989.7999743987801,0.1866540874155003,0.1866540874155003,0.0,0.0,24.15373907001951,24.15373907001951,24.34039315743501,24.34039315743501,,0.9214434893615939,0.9214434893615939,0.0,0.0,35.43461525074732,35.43461525074732,0.0,0.0,0.7216825916649149,0.7216825916649149,0.0,0.0,0.97,0.97,0.96,0.96,34.371576793224904,34.371576793224904,0.0,0.0,68.74315358644981,0.16641639086602375,5.881130609935563e-05,420.28892993659525,402.90237744418727,0.2513702199936097,0.1861106436491149,24.199553958356795,24.13210688886173,965.4913001847146,965.4130606984988,71.40934089580078,65.42334102652475,11548.849802523568,7,0.38190640881361004,1927-12-17
1927,13,446.28772024649163,0.6001428571428571,6.039448187434873,0.013560608277879171,38.0,5.0,4.0,3.0,54.0,104.0,0.23327300285956082,342.28772024649163,342.28772024649163,,171.14386012324582,171.14386012324582,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,389.28772024649163,990.0,965.6082947411093,24.39170525889082,0.17292347766952595,0.038457544049298284,989.7886189782812,0.20761454703530005,0.20761454703530005,0.0,0.0,23.972709690136696,23.972709690136696,24.180324237171995,24.180324237171995,,0.9245763760994196,0.9245763760994196,0.0,0.0,37.199633525331095,37.199633525331095,0.0,0.0,0.7576300106992075,0.7576300106992075,0.0,0.0,0.97,0.97,0.96,0.96,36.083644519571166,36.083644519571166,0.0,0.0,72.16728903914232,0.16166004251533375,5.856840824671577e-05,462.56506724863937,422.4698189706656,0.2461714312596169,0.2248332339893224,24.12127295046505,23.870669591409627,965.6815428026188,965.501114185368,75.51624246017366,67.2451804305167,12124.10455857591,7,0.40092938355079066,1927-12-24
1927,14,499.0322216180283,0.5522857142857143,10.738209289348008,0.021245225142582484,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23614202125973635,381.3179359037426,381.3179359037426,,190.6589679518713,190.6589679518713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,431.746507332314,990.0,965.845644997281,24.154355002718912,0.18790850099354447,0.04626358718074846,989.7658279118258,0.25804800068568307,0.25804800068568307,0.0,0.0,23.662134913858925,23.662134913858925,23.920182914544608,23.920182914544608,,0.9309409121619112,0.9309409121619112,0.0,0.0,41.18065328747583,41.18065328747583,0.0,0.0,0.8387098429221146,0.8387098429221146,0.0,0.0,0.9739870135047753,0.9739870135047753,0.96,0.96,40.11794987678889,40.11794987678889,0.0,0.0,80.23589975357778,0.1607216958615046,5.844547773481353e-05,537.7325322740754,467.1571483252964,0.2539721732667208,0.22262315876537,23.841599735180807,23.417028259114428,966.0197963952334,965.7022071674638,88.01796775410534,74.03831751104822,13479.631158601069,7,0.4457549986309877,1927-12-31
1927,15,578.6718164387561,0.49485714285714294,12.311255570833591,0.021257568012963884,41.0,6.0,4.0,3.0,66.0,120.0,0.20745676646619857,458.67181643875614,458.67181643875614,,163.27678486762446,163.27678486762446,132.11824670350722,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,509.67181643875614,990.0,966.2040231739744,23.795976826025676,0.21694835946663274,0.06173436328775116,989.7213172772456,0.19223712615462993,0.19223712615462993,0.14415454289486318,0.0,23.32505697711665,23.32505697711665,23.373139560376416,23.51729410327128,,0.9203445512490721,0.9203445512490721,0.7862982602363763,0.0,34.40901468290037,34.40901468290037,27.72950714000614,0.0,0.7007945963930828,0.7007945963930828,0.5647557462323043,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,33.4435393178423,33.4435393178423,26.897621925805957,0.0,93.78470056149057,0.16208135018278894,5.681058906882991e-05,589.2318351168824,556.2195342976412,0.2157421532336659,0.203654984079732,23.3925268758826,23.2893149672592,966.251543258026,966.1029879043392,95.45840477347164,91.64284348850884,15755.829694330414,7,0.5210261142305032,1928-01-07
1927,16,608.369422974477,0.4787142857142857,5.8401090810270455,0.009513184765099972,41.0,6.0,4.0,3.0,66.0,120.0,0.1973659246865884,488.3694229744769,488.3694229744769,,162.78980765815896,162.78980765815896,162.78980765815896,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,539.3694229744768,990.0,966.3319393826289,23.668060617371143,0.23303955242380708,0.06807164490201996,989.6988888026741,0.18769244394974885,0.18769244394974885,0.18769244394974885,0.0,23.179256976095548,23.179256976095548,23.179256976095548,23.366949420045298,,0.9207268219721269,0.9207268219721269,0.9207268219721269,0.0,34.06998245549659,34.06998245549659,34.06998245549659,0.0,0.693889663044737,0.693889663044737,0.693889663044737,0.0,0.97,0.97,0.97,0.96,33.047882981831684,33.047882981831684,33.047882981831684,0.0,99.14364894549507,0.1629487069680613,5.6394269863783476e-05,630.1125986840717,589.2318351168824,0.203654984079732,0.1904421531177256,23.2893149672592,23.05551700046712,966.4204503947362,966.251543258026,103.3116985436894,95.45840477347164,16656.13302284317,7,0.5507980496971947,1928-01-14
1927,17,662.6561890892783,0.45442857142857146,7.456609212594166,0.011263395359608186,41.0,6.0,4.0,3.0,66.0,120.0,0.18115129638870966,542.6561890892783,542.6561890892783,,180.88539636309275,180.88539636309275,180.88539636309275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,593.6561890892783,990.0,966.5506247563571,23.449375243642912,0.26389018700880873,0.08706247563571128,989.6490473373553,0.23162830283437266,0.23162830283437266,0.23162830283437266,0.0,22.866794278164008,22.866794278164008,22.866794278164008,23.09842258099838,,0.9270234156474422,0.9270234156474422,0.9270234156474422,0.0,37.602751662468286,37.602751662468286,37.602751662468286,0.0,0.7658401560584173,0.7658401560584173,0.7658401560584173,0.0,0.97,0.97,0.97,0.96,36.47466911259424,36.47466911259424,36.47466911259424,0.0,109.4240073377827,0.16512207844622112,5.6014696388038844e-05,682.3088631722309,647.6489852382476,0.1852855524136367,0.1758734298746888,22.95407523640697,22.75220186853901,966.6292354526888,966.490595940953,113.07544506971875,106.62051467340814,18383.233232747498,7,0.6079111518765707,1928-01-21
1927,18,710.043356717238,0.4344285714285715,5.432122727798547,0.007694617845440671,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.17915476518290446,582.7576424315238,582.7576424315238,,194.2525474771746,194.2525474771746,194.2525474771746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,635.4719281458094,990.0,966.7401734268689,23.259826573131086,0.28765365972712725,0.10310305697260945,989.6092432833003,0.2669939146668511,0.2669939146668511,0.2669939146668511,0.0,22.60207594176449,22.60207594176449,22.60207594176449,22.869069856431338,,0.9310500798507306,0.9310500798507306,0.9310500798507306,0.0,40.08874821125637,40.08874821125637,40.08874821125637,0.0,0.816471450331087,0.816471450331087,0.816471450331087,0.0,0.9716471450331087,0.9716471450331087,0.9716471450331087,0.96,38.952353690841505,38.952353690841505,38.952353690841505,0.0,116.8570610725245,0.1646031269077635,5.5701333668805314e-05,720.3337222668207,691.9065967426677,0.1901896242881344,0.1685195150137772,22.69596942098904,22.55856239135998,966.7813348890672,966.6676263869706,118.88124052940758,114.8796816056137,19631.986260184116,7,0.6492058948473584,1928-01-28
