WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1927,19,743.0290881815779,0.4175714285714286,5.742069864638471,0.007699647501591857,43.0,7.0,5.0,4.0,78.0,137.0,0.18440221735605763,606.0290881815779,606.0290881815779,,202.00969606052598,202.00969606052598,202.00969606052598,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,661.0290881815779,990.0,966.8721163527262,23.127883647273702,0.3021775420970319,0.11176374486612482,989.5860587130368,0.2887892154748474,0.2887892154748474,0.2887892154748474,0.0,22.42515314483571,22.42515314483571,22.42515314483571,22.71394236031056,,0.933354882373078,0.933354882373078,0.933354882373078,0.0,41.46530368424697,41.46530368424697,41.46530368424697,0.0,0.8445072033451522,0.8445072033451522,0.8445072033451522,0.0,0.9744507203345153,0.9744507203345153,0.9744507203345153,0.96,40.406408771921924,40.406408771921924,40.406408771921924,0.0,121.21922631576578,0.16313803672413266,5.5561882429332864e-05,760.52821131929,733.8512888156049,0.186686324719972,0.1801379593300632,22.47883123721953,22.32304892278348,966.9421128452772,966.8354051552624,124.64637197940334,119.40906722887156,20364.830021048652,7,0.6734401461986989,1928-02-04
1927,20,789.5493914827247,0.40057142857142863,8.17092446289897,0.010249076718567701,36.0,6.0,5.0,4.0,54.0,105.0,0.1330869468057179,684.5493914827247,684.5493914827247,,178.94125514829173,178.94125514829173,178.94125514829173,147.72562603784937,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,731.5493914827247,990.0,967.0581975659309,22.941802434069164,0.34225353600255165,0.13609194216250783,989.5216545218349,0.2285659591168431,0.2285659591168431,0.2285659591168431,0.18030753574239486,22.234890996787264,22.234890996787264,22.234890996787264,22.28314942016171,,0.9246203264960776,0.9246203264960776,0.9246203264960776,0.7907075323540117,36.09601497630803,36.09601497630803,36.09601497630803,29.705947289891434,0.7351530545072917,0.7351530545072917,0.7351530545072917,0.6050091097737562,0.9714285714285714,0.9714285714285714,0.9714285714285714,0.9685714285714285,35.07703520388295,35.07703520388295,35.07703520388295,28.81476887119469,134.04587448284354,0.1697919986247704,5.440685020230038e-05,817.7246825595828,760.52821131929,0.1380619396325302,0.1284050759863779,22.37227075088686,22.099820725421573,967.1708987302384,966.9421128452772,138.51416444503823,129.95118650538063,22519.706913117716,7,0.7446993026824642,1928-02-11
1927,21,875.613649749843,0.3692857142857143,15.279901594980972,0.01733434684071133,36.0,6.0,5.0,4.0,54.0,105.0,0.12010946118212047,770.613649749843,770.613649749843,,192.65341243746076,192.65341243746076,192.65341243746076,192.65341243746076,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,817.613649749843,990.0,967.4024545989994,22.597545401000666,0.40416687001482376,0.17622938335185026,989.4196037466334,0.2631267266992741,0.2631267266992741,0.2631267266992741,0.2631267266992741,21.754022420934714,21.754022420934714,21.754022420934714,21.754022420934714,,0.9293551315622911,0.9293551315622911,0.9293551315622911,0.9293551315622911,38.18485411447159,38.18485411447159,38.18485411447159,38.18485411447159,0.7776956031460608,0.7776956031460608,0.7776956031460608,0.7776956031460608,0.9703917873589774,0.9703917873589774,0.9703917873589774,0.9703917873589774,37.05498760995125,37.05498760995125,37.05498760995125,37.05498760995125,148.219950439805,0.1692801140241801,5.344283606463205e-05,924.6839937244496,825.2161752284097,0.1272393866624551,0.1135523062068806,22.05716516047928,21.45012089352579,967.5987359748976,967.2008647009136,156.44199436663953,139.7952308341104,24900.951673887237,7,0.8234441691100277,1928-02-18
1927,22,1034.2072438667603,0.32142857142857145,29.006103327113205,0.027925487443747888,39.714285714285715,6.857142857142857,6.142857142857143,5.428571428571429,69.14285714285714,127.28571428571429,0.12201111110684885,906.9215295810461,906.9215295810461,,226.73038239526153,226.73038239526153,226.73038239526153,226.73038239526153,0.0,0.0,0.0,0.0,0.0,0.0,39.714285714285715,6.857142857142857,6.142857142857143,5.428571428571429,69.14285714285714,959.6358152953318,990.0,967.9972366974563,22.00276330254373,0.5333740605954665,0.27553722366483685,989.1910887157397,0.36437444353082954,0.36437444353082954,0.36437444353082954,0.36437444353082954,20.829477574752605,20.829477574752605,20.829477574752605,20.829477574752605,,0.9371872188464908,0.9371872188464908,0.9371872188464908,0.9371872188464908,43.38312903835267,43.38312903835267,43.38312903835267,43.38312903835267,0.8835667828585064,0.8835667828585064,0.8835667828585064,0.8835667828585064,0.9777486613359475,0.9777486613359475,0.9777486613359475,0.9777486613359475,42.42100836134567,42.42100836134567,42.42100836134567,42.42100836134567,169.68403344538268,0.16437435175874876,5.199336726601438e-05,1127.726717014242,947.0029281802472,0.168442446259499,0.0984669055312464,21.306139739280344,20.417183415858304,968.301426824902,967.6880117127208,178.652434317771,160.10397206752864,28506.917618824293,7,0.9426890746965705,1928-02-25
1927,23,1338.9467516076418,0.2541428571428571,61.70140290998594,0.0451225553041628,49.0,9.0,9.0,9.0,107.0,183.0,0.13807607002148822,1155.9467516076418,1066.779713691711,,266.6949284229278,266.6949284229278,266.6949284229278,266.6949284229278,89.16703791593065,20.579315904247608,3.727396215648978,4.385264159799868,4.385264159799868,56.08979747643433,69.57931590424761,12.727396215648977,13.385264159799865,13.385264159799865,163.0897974764343,1162.4716899714078,990.0,968.970014261234,21.029985738765927,0.792744030435812,0.43906988370266065,988.7681860858614,0.5041987553103308,0.5041987553103308,0.5041987553103308,0.5041987553103308,19.293973069317108,19.293973069317108,19.293973069317108,19.293973069317108,,0.9375907959683075,0.9375907959683075,0.9375907959683075,0.9375907959683075,47.2498756405923,47.2498756405923,47.2498756405923,47.2498756405923,0.9623192594825316,0.9623192594825316,0.9623192594825316,0.9623192594825316,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.304878127780455,46.304878127780455,46.304878127780455,46.304878127780455,185.21951251112182,0.13965650401306476,4.829678381963979e-05,1559.6365373841434,1151.4124173518942,0.1589352322783501,0.1173350300621525,20.280941462394733,18.387726967683527,969.6772872746257,968.3758675973916,191.08456343239203,177.2428838580881,31116.878101868468,7,1.0289972917284547,1928-03-03
1927,24,1869.0700588717298,0.18957142857142856,65.74269024456073,0.036091439352004304,49.0,9.0,9.0,9.0,107.0,183.0,0.09830376097081174,1686.0700588717298,1100.0,,275.0,275.0,275.0,275.0,586.0700588717298,51.0,9.0,16.0,28.82311764942933,481.2469412223004,100.0,18.0,25.0,37.82311764942933,588.2469412223005,1243.0,990.0,970.6746805715267,19.325319428473353,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.384130015955073,17.384130015955073,17.384130015955073,17.384130015955073,,0.9307594663057227,0.9307594663057227,0.9307594663057227,0.9307594663057227,43.639643644693955,43.639643644693955,43.639643644693955,43.639643644693955,0.8887911129265571,0.8887911129265571,0.8887911129265571,0.8887911129265571,0.9783889415988379,0.9783889415988379,0.9783889415988379,0.9783889415988379,42.697980155506954,42.697980155506954,42.697980155506954,42.697980155506954,170.79192062202782,0.09189312367525783,4.312927288435045e-05,2019.8353690960687,1677.712303316742,0.1090771043630182,0.0906014434641262,18.00004776138143,16.910932110353308,971.1478784771284,970.0587628261004,177.72186568890794,165.3329515912392,28693.04266450067,7,0.94884400345571,1928-03-10
1927,25,2136.6021730978036,0.16214285714285714,19.339084024007953,0.009167500639481857,49.0,9.0,9.0,9.0,107.0,183.0,0.08566939783051071,1953.6021730978039,1100.0,,275.0,275.0,275.0,275.0,853.6021730978036,51.0,9.0,16.0,41.98043474251493,735.6217383552887,100.0,18.0,25.0,50.98043474251493,842.6217383552887,1243.0,990.0,971.4297293833396,18.570270616660423,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.629081204142146,16.629081204142146,16.629081204142146,16.629081204142146,,0.9269378243966279,0.9269378243966279,0.9269378243966279,0.9269378243966279,41.571058103697794,41.571058103697794,41.571058103697794,41.571058103697794,0.8466610611751078,0.8466610611751078,0.8466610611751078,0.8466610611751078,0.9746661061175106,0.9746661061175106,0.9746661061175106,0.9746661061175106,40.51799045108792,40.51799045108792,40.51799045108792,40.51799045108792,162.07196180435167,0.07587848282278678,4.0927263081906984e-05,2155.2089572641244,2067.468969295266,0.0885140249831071,0.0849105602420587,16.795954454699988,16.58416827684413,971.4746423106376,971.2628561327816,164.00013188796203,161.55324499205915,27228.089583131085,7,0.9003997878019538,1928-03-17
1927,26,2189.3508377229946,0.156,8.880528652453775,0.004043210952946371,49.0,9.0,9.0,9.0,107.0,183.0,0.08359040803754479,2006.3508377229948,1100.0,,275.0,275.0,275.0,275.0,906.3508377229947,51.00000000000001,9.0,16.0,44.57463136342597,785.7762063595686,100.0,18.0,25.0,53.57463136342597,892.7762063595686,1243.0,990.0,971.557053746228,18.442946253772075,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.501756841253798,16.501756841253798,16.501756841253798,16.501756841253798,,0.9263037490694439,0.9263037490694439,0.9263037490694439,0.9263037490694439,41.2244800723476,41.2244800723476,41.2244800723476,41.2244800723476,0.8396024454653279,0.8396024454653279,0.8396024454653279,0.8396024454653279,0.9739602445465328,0.9739602445465328,0.9739602445465328,0.9739602445465328,40.15102476522782,40.15102476522782,40.15102476522782,40.15102476522782,160.60409906091127,0.07336177431014358,4.0556590671947297e-05,2217.372657831301,2161.5709846171685,0.0846606478817121,0.0825301057779719,16.568811659095438,16.43411796513032,971.6246926223514,971.4899989283864,161.37623057940965,159.82599559532343,26981.488642233093,7,0.8922449947828404,1928-03-24
1927,27,2217.372657831301,0.154,0.0,0.0,53.285714285714285,12.428571428571429,13.285714285714286,17.571428571428573,115.57142857142857,212.14285714285714,0.09567307344284802,2005.2298006884437,1100.0,,275.0,275.0,275.0,275.0,905.2298006884437,46.71428571428574,5.571428571428571,11.714285714285706,58.85039338054778,782.3794073078958,100.0,18.0,25.0,76.42182195197636,897.9508358793244,1243.0,990.0,971.6246926223514,18.3753073776486,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.43411796513032,16.43411796513032,16.43411796513032,16.43411796513032,,0.9259669074663488,0.9259669074663488,0.9259669074663488,0.9259669074663488,41.04055822724167,41.04055822724167,41.04055822724167,41.04055822724167,0.8358565830395451,0.8358565830395451,0.8358565830395451,0.8358565830395451,0.9735856583039544,0.9735856583039544,0.9735856583039544,0.9735856583039544,39.95649889883085,39.95649889883085,39.95649889883085,39.95649889883085,159.8259955953234,0.0720789962980968,4.036009989780895e-05,2217.372657831301,2217.372657831301,0.0978635680536607,0.0825301057779719,16.43411796513032,16.43411796513032,971.6246926223514,971.6246926223514,159.82599559532343,159.82599559532343,26850.76726001433,7,0.8879221977517966,1928-03-31
1927,28,2174.7547072122984,0.15757142857142856,8.880528652453773,0.004086175538676971,50.142857142857146,12.142857142857142,12.285714285714286,15.142857142857142,97.71428571428571,187.42857142857142,0.08607881674289417,1987.326135783727,1100.0,,275.0,275.0,275.0,275.0,887.3261357837271,49.857142857142875,5.857142857142857,12.71428571428571,61.189082038083185,757.7084823170724,100.0,18.0,25.0,76.33193918094032,855.422768031358,1243.0,990.0,971.5218217070642,18.47817829293581,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.536988880417532,16.536988880417532,16.536988880417532,16.536988880417532,,0.9264792046244794,0.9264792046244794,0.9264792046244794,0.9264792046244794,41.32032168709606,41.32032168709606,41.32032168709606,41.32032168709606,0.8415544131791458,0.8415544131791458,0.8415544131791458,0.8415544131791458,0.9741554413179145,0.9741554413179145,0.9741554413179145,0.9741554413179145,40.2524365533072,40.2524365533072,40.2524365533072,40.2524365533072,161.0097462132288,0.07404081773605911,4.065902682152243e-05,2187.823512835168,2155.2089572641244,0.0991853313244599,0.0684687206912207,16.58416827684413,16.505443487534755,971.553367099947,971.4746423106376,161.55324499205915,160.6463757322684,27049.63736382244,7,0.8944985900734934,1928-04-07
1927,29,2184.073151661168,0.15642857142857142,4.659222224434806,0.0021346605057605715,45.0,11.0,10.0,10.0,72.0,148.0,0.06776450731146497,2036.0731516611681,1100.0,,275.0,275.0,275.0,275.0,936.073151661168,55.0,7.0,15.000000000000005,63.2481859230519,795.8249657381162,100.0,18.0,25.0,73.24818592305189,867.8249657381162,1243.0,990.0,971.5443145040098,18.455685495990274,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.514496083471993,16.514496083471993,16.514496083471993,16.514496083471993,,0.9263671904956906,0.9263671904956906,0.9263671904956906,0.9263671904956906,41.2591193751915,41.2591193751915,41.2591193751915,41.2591193751915,0.8403079302482993,0.8403079302482993,0.8403079302482993,0.8403079302482993,0.9740307930248299,0.9740307930248299,0.9740307930248299,0.9740307930248299,40.18766017760787,40.18766017760787,40.18766017760787,40.18766017760787,160.75064071043147,0.07360311751714442,4.059359613899784e-05,2187.823512835168,2161.5709846171685,0.0684687206912207,0.067647138414839,16.568811659095438,16.505443487534755,971.553367099947,971.4899989283864,161.37623057940965,160.6463757322684,27006.10763935248,7,0.8930591150579524,1928-04-14
1927,30,2201.5438117530325,0.155,4.221306428018969,0.0019085504471858003,45.0,11.0,10.0,10.0,72.0,148.0,0.06722823717468158,2053.5438117530325,1100.0,,275.0,275.0,275.0,275.0,953.5438117530326,55.0,7.0,15.000000000000004,64.42863592925896,812.1151758237736,100.0,18.0,25.0,74.42863592925896,884.1151758237736,1243.0,990.0,971.5864850628521,18.413514937147852,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.472325524629575,16.472325524629575,16.472325524629575,16.472325524629575,,0.9261571811126552,0.9261571811126552,0.9261571811126552,0.9261571811126552,41.14444116611065,41.14444116611065,41.14444116611065,41.14444116611065,0.8379723251753697,0.8379723251753697,0.8379723251753697,0.8379723251753697,0.9737972325175369,0.9737972325175369,0.9737972325175369,0.9737972325175369,40.066359939476705,40.066359939476705,40.066359939476705,40.066359939476705,160.26543975790682,0.07280085851042352,4.0471070645936074e-05,2217.372657831301,2187.823512835168,0.067647138414839,0.066745659317704,16.505443487534755,16.43411796513032,971.6246926223514,971.553367099947,160.6463757322684,159.82599559532343,26924.593879328342,7,0.8903635542105933,1928-04-21
1927,31,2255.513483038143,0.14885714285714285,6.247918541379348,0.002768303453724586,46.142857142857146,10.428571428571429,10.0,10.0,96.57142857142857,173.14285714285714,0.07673914621874002,2082.3706258952857,1100.0,,275.0,275.0,275.0,275.0,982.3706258952859,53.857142857142854,7.571428571428571,15.0,57.80159556899412,848.1404588977204,100.0,18.0,25.0,67.80159556899412,944.7118874691489,1243.0,990.0,971.7167566831955,18.283243316804505,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.342053904286225,16.342053904286225,16.342053904286225,16.342053904286225,,0.9255084284433454,0.9255084284433454,0.9255084284433454,0.9255084284433454,40.790456588030544,40.790456588030544,40.790456588030544,40.790456588030544,0.8307628633000109,0.8307628633000109,0.8307628633000109,0.8307628633000109,0.9730762863300011,0.9730762863300011,0.9730762863300011,0.9730762863300011,39.692242458371936,39.692242458371936,39.692242458371936,39.692242458371936,158.76896983348774,0.07039516367823476,4.009317420037569e-05,2261.108087620956,2221.9458555412634,0.0849141184586246,0.0654546329785231,16.42307921203723,16.328549686327726,971.730260901154,971.6357313754444,159.69913517808186,158.61394227605538,26673.186932025943,7,0.8820498324082653,1928-04-28
1927,32,2225.6471884860407,0.15257142857142858,10.469224969398313,0.004747167179968371,48.142857142857146,10.428571428571429,10.428571428571429,11.0,124.0,204.0,0.09176240890178103,2021.6471884860405,1100.0,,275.0,275.0,275.0,275.0,921.6471884860405,51.857142857142854,7.571428571428571,14.571428571428571,49.105478810869634,798.5417096751709,100.0,18.0,25.0,60.105478810869634,922.5417096751709,1243.0,990.0,971.64466562738,18.355334372619918,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.41414496010164,16.41414496010164,16.41414496010164,16.41414496010164,,0.9258674419013061,0.9258674419013061,0.9258674419013061,0.9258674419013061,40.98632411493187,40.98632411493187,40.98632411493187,40.98632411493187,0.8347520186340505,0.8347520186340505,0.8347520186340505,0.8347520186340505,0.973475201863405,0.973475201863405,0.973475201863405,0.973475201863405,39.89922295234546,39.89922295234546,39.89922295234546,39.89922295234546,159.59689180938184,0.07172014302836681,4.0302245406409564e-05,2261.108087620956,2187.823512835168,0.1261527716384836,0.0849141184586246,16.505443487534755,16.328549686327726,971.730260901154,971.553367099947,160.6463757322684,158.61394227605538,26812.277823976146,7,0.8866493989410101,1928-05-05
1927,33,2072.0004608708145,0.16885714285714284,30.853823855972387,0.014978842452414015,55.0,13.0,13.0,17.0,178.0,276.0,0.13334416196127832,1796.0004608708148,1100.0,,275.0,275.0,275.0,275.0,696.0004608708148,45.0,5.0,12.0,42.86959360436179,591.130867266453,100.0,18.0,25.0,59.86959360436179,769.1308672664529,1243.0,990.0,971.2705084249591,18.729491575040974,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.788302162522694,16.788302162522694,16.788302162522694,16.788302162522694,,0.9277318467585756,0.9277318467585756,0.9277318467585756,0.9277318467585756,42.00534004453236,42.00534004453236,42.00534004453236,42.00534004453236,0.8555059072206183,0.8555059072206183,0.8555059072206183,0.8555059072206183,0.9755505907220617,0.9755505907220617,0.9755505907220617,0.9755505907220617,40.97875579236258,40.97875579236258,40.97875579236258,40.97875579236258,163.9150231694503,0.07922263187196059,4.1392682618548065e-05,2161.5709846171685,1971.8467458433613,0.1399703098538494,0.1276849115593036,17.04976725475705,16.568811659095438,971.4899989283864,971.0090433327248,166.94798930930122,161.37623057940965,27537.723892467657,7,0.9106390176080574,1928-05-12
1927,34,1806.5558346790083,0.19599999999999998,39.71820553631346,0.02226659816946446,55.0,13.0,13.0,17.0,178.0,276.0,0.15320789251980452,1530.5558346790083,1100.0,,275.0,275.0,275.0,275.0,430.55583467900846,45.0,4.999999999999998,11.999999999999998,26.519743440373706,342.0360912386347,100.0,18.0,25.0,43.51974344037371,520.0360912386348,1243.0,990.0,970.4750265428091,19.524973457190885,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.583784044672605,17.583784044672605,17.583784044672605,17.583784044672605,,0.9317827310693938,0.9317827310693938,0.9317827310693938,0.9317827310693938,44.18876460764468,44.18876460764468,44.18876460764468,44.18876460764468,0.8999748392595658,0.8999748392595658,0.8999748392595658,0.8999748392595658,0.9792437916639439,0.9792437916639439,0.9792437916639439,0.9792437916639439,43.27255519514664,43.27255519514664,43.27255519514664,43.27255519514664,173.09022078058655,0.0961865250436725,4.370965171226933e-05,1952.5344676593647,1693.8193070891668,0.1629453619077626,0.1413547389669693,17.948009749193595,17.1121607688899,970.9466498185918,970.110800838288,177.15738786174748,167.67650973515995,29079.157091138542,7,0.9616123376699254,1928-05-19
1927,35,1535.8111813374412,0.22585714285714284,36.688864359759236,0.023774195202066657,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.17352975447174754,1269.2397527660125,1100.0,,275.0,275.0,275.0,275.0,169.23975276601254,33.21992356824047,5.036654746535855,8.053055644402582,10.42982197634065,112.50029683049297,87.9342092825262,17.893797603678713,20.910198501545437,26.85839340491208,282.2145825447787,1226.7382053877502,990.0,969.600313047398,20.399686952602092,0.8904013216598697,0.48,988.6295986783401,0.5349,0.5349,0.5349,0.5349,18.49438563094219,18.49438563094219,18.49438563094219,18.49438563094219,,0.9354773147374679,0.9354773147374679,0.9354773147374679,0.9354773147374679,46.660523254990565,46.660523254990565,46.660523254990565,46.660523254990565,0.9503161559061214,0.9503161559061214,0.9503161559061214,0.9503161559061214,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.72731278989075,45.72731278989075,45.72731278989075,45.72731278989075,182.90925115956298,0.11942827241828383,4.618920483827349e-05,1645.7136786211431,1436.9972565708524,0.188219821109795,0.146138066053883,18.826317043631768,18.103427933474897,969.9553826540068,969.2810680596904,186.3979918249222,178.80490613961223,30728.754194806585,7,1.0161625064420168,1928-05-26
1927,36,1285.0282715148217,0.2611428571428572,35.76216570666065,0.027776794366437714,53.0,12.0,12.0,13.0,120.0,210.0,0.16398299188904855,1075.0282715148217,1052.775077388674,,263.1937693471685,263.1937693471685,263.1937693471685,263.1937693471685,22.25319412614772,5.616282327075377,1.2716110929227267,1.2716110929227267,1.3775786839996207,12.716110929227268,58.61628232707538,13.271611092922727,13.271611092922727,14.37757868399962,132.71611092922726,1137.9345819015946,990.0,968.7965323579404,21.203467642059568,0.7540682283030777,0.42102020198883555,988.8249115697081,0.4911265925275363,0.4911265925275363,0.4911265925275363,0.4911265925275363,19.53725261924011,19.53725261924011,19.53725261924011,19.53725261924011,,0.9382983753223287,0.9382983753223287,0.9382983753223287,0.9382983753223287,47.26677273990334,47.26677273990334,47.26677273990334,47.26677273990334,0.9626633959247116,0.9626633959247116,0.9626633959247116,0.9626633959247116,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.32143728510527,46.32143728510527,46.32143728510527,46.32143728510527,185.28574914042107,0.14447967216442859,4.894120735780182e-05,1392.1184694738974,1186.6620966242278,0.1769669736628482,0.1508492305826257,20.129718154538747,18.993582909136983,969.1360750552234,968.486652303676,190.6975891534169,177.42797656297776,31128.00585559074,7,1.0293652730023393,1928-06-02
1927,37,1095.7277932445754,0.30357142857142855,22.694452958489883,0.020783922281463058,53.0,12.0,12.0,13.0,120.0,210.0,0.19203743082558677,885.7277932445753,885.7277932445753,,221.43194831114388,221.43194831114388,221.43194831114388,221.43194831114388,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,962.7277932445755,990.0,968.2008587787686,21.79914122123135,0.5366620555689152,0.2585822345956604,989.2047557098355,0.34794045596624945,0.34794045596624945,0.34794045596624945,0.34794045596624945,20.655956475100535,20.655956475100535,20.655956475100535,20.655956475100535,,0.9357890786478755,0.9357890786478755,0.9357890786478755,0.9357890786478755,41.948519280691826,41.948519280691826,41.948519280691826,41.948519280691826,0.8543486615212185,0.8543486615212185,0.8543486615212185,0.8543486615212185,0.975265076312375,0.975265076312375,0.975265076312375,0.975265076312375,40.917391699087695,40.917391699087695,40.917391699087695,40.917391699087695,163.6695667963508,0.1493517543644967,5.135139991566682e-05,1172.2200796855432,1027.8009259147989,0.2043197225309838,0.1791472468688081,21.038608002636025,20.2202452644417,968.4412631075832,967.9873743385892,175.51238530250268,152.7124630186753,27496.48722178693,7,0.9092753710908377,1928-06-09
1927,38,896.2765265890403,0.3638571428571429,35.490646900337715,0.04056360640030511,53.0,12.0,12.0,13.0,120.0,210.0,0.2361507292202129,686.2765265890403,686.2765265890403,,193.1849397497921,193.1849397497921,193.1849397497921,106.72170733966402,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,763.2765265890403,990.0,967.4823229421635,22.51767705783649,0.3690020880874008,0.1414704890531469,989.4895274228595,0.26516227263549674,0.26516227263549674,0.26516227263549674,0.14148128620945358,21.742042208060457,21.742042208060457,21.742042208060457,21.865723194486495,,0.9294229854026617,0.9294229854026617,0.9294229854026617,0.5296774026207572,38.29952801546312,38.29952801546312,38.29952801546312,20.80394524564301,0.7800311204778639,0.7800311204778639,0.7800311204778639,0.4237056058175766,0.9715366972683092,0.9715366972683092,0.9715366972683092,0.9657142857142856,37.21536323648942,37.21536323648942,37.21536323648942,20.17982688827372,131.82591659774198,0.1469918645199412,5.348433376843648e-05,1022.729174239858,779.3663976124346,0.2694496460757464,0.2053329515666571,22.336104765182466,21.06687221908552,967.971434547611,967.0174655904495,151.8784183885956,112.40588205370508,22146.753988420656,7,0.7323662033207889,1928-06-16
1927,39,671.7864385353714,0.4502857142857143,27.162080356507463,0.040949555310702705,53.0,12.0,12.0,13.0,120.0,210.0,0.3153675174768969,461.7864385353714,461.7864385353714,,182.45108583648403,182.45108583648403,96.8842668624033,0.0,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,538.7864385353714,990.0,966.5863765995069,23.413623400493048,0.23546501004772827,0.06489334926804936,989.6996416406843,0.2380978466604651,0.2380978466604651,0.11691841776475013,0.0,22.875167194516813,22.875167194516813,22.99634662341253,23.11326504117728,,0.9269801172315493,0.9269801172315493,0.527044213968016,0.0,37.98089052235152,37.98089052235152,19.871857506111983,0.0,0.773541558500031,0.773541558500031,0.4047221488006514,0.0,0.9723511146524705,0.9723511146524705,0.9657142857142856,0.96,36.943731027417115,36.943731027417115,19.27570178092862,0.0,93.16316383576284,0.13834337800321178,5.6172042290988186e-05,760.52821131929,589.2318351168824,0.3563962221395311,0.2761238792650604,23.25168190137457,22.446282284778825,966.9421128452772,966.251543258026,108.99064038790394,78.20149529716082,15651.411524408159,7,0.5175731324209047,1928-06-23
1927,40,538.5935677297126,0.5242857142857142,13.507250275166964,0.02534654745577613,43.57142857142857,9.428571428571429,8.571428571428571,7.0,77.14285714285714,145.71428571428572,0.2697035495690196,392.87928201542684,392.87928201542684,,196.4396410077134,196.4396410077134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.57142857142857,9.428571428571429,8.571428571428571,7.0,77.14285714285714,454.45071058685545,990.0,966.0236710547836,23.97632894521634,0.1959215187614535,0.04857585640308532,989.7555026248355,0.27392455006158706,0.27392455006158706,0.0,0.0,23.457907019990227,23.457907019990227,23.731831570051813,23.731831570051813,,0.9325462766984269,0.9325462766984269,0.0,0.0,42.14052353972132,42.14052353972132,0.0,0.0,0.8582591352285401,0.8582591352285401,0.0,0.0,0.9754670877733842,0.9754670877733842,0.96,0.96,41.1161869432948,41.1161869432948,0.0,0.0,82.23237388658958,0.15287846358962517,5.813019962532214e-05,583.0034913422678,494.6810831907137,0.3602036747953433,0.2398601028388311,23.719900247579968,23.280617438406576,966.22351571104,965.8260648743582,89.72356228950672,75.27875522350378,13815.038812947052,7,0.45684652159216443,1928-06-30
1927,41,458.1795954123939,0.5872857142857143,8.454885438858842,0.01838269572121903,42.0,9.0,8.0,6.0,70.0,135.0,0.29508891492447287,323.1795954123939,323.1795954123939,,161.58979770619695,161.58979770619695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,382.1795954123938,990.0,965.6618081793557,24.338191820644266,0.17041479987301497,0.034635919082478726,989.7949492810445,0.18533431026084024,0.18533431026084024,0.0,0.0,23.94780679142795,23.94780679142795,24.13314110168879,24.13314110168879,,0.9208825370102731,0.9208825370102731,0.0,0.0,34.94557532034762,34.94557532034762,0.0,0.0,0.711722511616041,0.711722511616041,0.0,0.0,0.97,0.97,0.96,0.96,33.897208060737185,33.897208060737185,0.0,0.0,67.79441612147437,0.1478770088533599,5.827342429182461e-05,486.0250263913084,435.49688511870175,0.3099907361293837,0.2777634744497885,24.088018636376205,23.77445877655092,965.7871126187608,965.559735983034,73.5159643708813,63.10864060895203,11389.461908407695,7,0.3766356451193021,1928-07-07
1927,42,408.90931303898896,0.642,6.623278392480017,0.01624676993715357,42.0,9.0,8.0,6.0,70.0,135.0,0.3305078459241474,273.90931303898896,273.90931303898896,,136.95465651949448,136.95465651949448,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,332.90931303898896,990.0,965.4387312549965,24.561268745003467,0.15302578852292426,0.024781862607797755,989.8221923488693,0.1330972535087121,0.1330972535087121,0.0,0.0,24.25036384036403,24.25036384036403,24.383461093872743,24.383461093872743,,0.9107347775998843,0.9107347775998843,0.0,0.0,29.66332955647416,29.66332955647416,0.0,0.0,0.6041411314964187,0.6041411314964187,0.0,0.0,0.97,0.97,0.96,0.96,28.773429669779937,28.773429669779937,0.0,0.0,57.54685933955987,0.14065683454469682,5.8359708329232435e-05,426.6328809909446,389.1339363713416,0.3469242525051133,0.3164313066691768,24.37313654360521,24.14204627755274,965.5198479644592,965.3456696818566,61.26739122177439,53.397189897204754,9667.872369046057,7,0.31970477410866593,1928-07-14
1927,43,368.6203147163322,0.6900000000000001,5.021660808358287,0.013628025368478113,42.0,9.0,8.0,6.0,70.0,135.0,0.3664406789328944,233.62031471633213,233.62031471633213,,132.45175098051135,101.16856373582083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,292.6203147163322,990.0,965.2431015735816,24.75689842641837,0.13880655097508693,0.016724062943266373,989.8444693860818,0.13307306231158048,0.08460655988364796,0.0,0.0,24.46829475018845,24.516761252616384,24.60136781250003,24.60136781250003,,0.9053312803764708,0.7711014276475397,0.0,0.0,28.87643146973869,21.85900557611348,0.0,0.0,0.5881146938846984,0.44519359625485694,0.0,0.0,0.9713538847971092,0.9684967419399663,0.96,0.96,28.078498399685746,21.20142102393304,0.0,0.0,49.279919423618786,0.13367628568358267,5.861784682506128e-05,380.8369423592014,353.9823107128336,0.3813749894115982,0.354482417497905,24.55741991785315,24.343386122106363,965.304184711796,965.169911553564,51.617397073799054,47.103604583910055,8279.026463167957,7,0.27377733013121547,1928-07-21
1927,44,334.60379672638265,0.732,4.336536696285399,0.012905939046233572,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,126.42857142857143,0.37745663820026465,208.1752252978112,208.1752252978112,,208.1752252978112,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,263.74665386923976,990.0,965.073018983632,24.926981016368114,0.1286161402040747,0.011635045059562187,989.8597488147363,0.30680345781736207,0.0,0.0,0.0,24.47992637328713,24.7867298311045,24.7867298311045,24.7867298311045,,0.9369051051035323,0.0,0.0,0.0,46.825655197036674,0.0,0.0,0.0,0.9536793319152073,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.88914209309594,0.0,0.0,0.0,45.88914209309594,0.1372360637801471,6.123049105372779e-05,346.9384943839358,323.62655383883583,0.4024171045814803,0.3467912803962049,24.53501782268213,24.403949982190134,965.1346924719196,965.0181327691942,47.83264918619358,44.12926020966936,7709.375871640118,7,0.25493967829497743,1928-07-28
1927,45,310.2318087082293,0.7695714285714285,3.0459659961020003,0.009811255907215285,39.0,7.0,5.0,4.0,60.0,115.0,0.3708895567889559,195.23180870822935,195.23180870822935,,195.23180870822935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,246.23180870822935,990.0,964.9511590435411,25.048840956458907,0.12243460791668737,0.009668166269626072,989.8678972258136,0.27005618422893124,0.0,0.0,0.0,24.646681998043643,24.916738182272574,24.916738182272574,24.916738182272574,,0.933372160302855,0.0,0.0,0.0,44.0449613771418,0.0,0.0,0.0,0.8970460565609327,0.0,0.0,0.0,0.9784441597897511,0.96,0.96,0.96,43.09785578999894,0.0,0.0,0.0,43.09785578999894,0.13887361539702134,6.131731133014031e-05,323.62655383883583,302.30479186612183,0.380410774470716,0.3553478496615248,24.71187789739601,24.53501782268213,965.0181327691942,964.9115239593306,46.100479056385936,41.25607432624228,7240.439772719821,7,0.23943253216666074,1928-08-04
1927,46,289.67603266914745,0.8012857142857143,2.997502552413607,0.010371882921403045,39.0,7.0,5.0,4.0,60.0,115.0,0.3972617280090673,174.67603266914742,174.67603266914742,,174.67603266914742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,225.67603266914742,990.0,964.8590333866575,25.140966613342552,0.11517972728176548,0.0074676032669147,989.8773526694513,0.21631113510473673,0.0,0.0,0.0,24.80200814768913,25.01831928279387,25.01831928279387,25.01831928279387,,0.9266941625125875,0.0,0.0,0.0,39.37377826717502,0.0,0.0,0.0,0.8019099443416502,0.0,0.0,0.0,0.9716168651840197,0.96,0.96,0.96,38.26020883403089,0.0,0.0,0.0,38.26020883403089,0.13200999970499233,6.08348689631051e-05,302.30479186612183,281.3222739992266,0.4087838419801631,0.380410774470716,24.860100326148014,24.71187789739601,964.9115239593306,964.8252890959968,41.25607432624228,36.33164494483163,6427.71508411719,7,0.21255671574461607,1928-08-11
1927,47,268.265940432987,0.8417142857142857,2.848478492441367,0.010596489550242756,39.0,7.0,5.0,4.0,60.0,115.0,0.428797208190952,153.265940432987,153.265940432987,,153.265940432987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,204.265940432987,990.0,964.773063761732,25.22693623826803,0.10762320885672738,0.005326594043298658,989.8870501970999,0.16638143622257687,0.0,0.0,0.0,24.947604999145426,25.113986435368002,25.113986435368002,25.113986435368002,,0.9185837971936749,0.0,0.0,0.0,34.44610435987829,0.0,0.0,0.0,0.7015499869628979,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.41272122908194,0.0,0.0,0.0,33.41272122908194,0.12452350221870268,6.0555640024000316e-05,273.7644374568714,261.382924552137,0.4399675311501131,0.4200691699341591,24.992959602777272,24.911144897632365,964.7950577498276,964.7455316982084,34.64141067524919,31.87563773182345,5613.337166485766,7,0.18562622905045523,1928-08-18
1927,48,250.1070478785059,0.8741428571428571,2.5861769054072,0.010344034935235686,39.0,7.0,5.0,4.0,60.0,115.0,0.46000716926654656,135.1070478785059,135.1070478785059,,135.1070478785059,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,186.1070478785059,990.0,964.696219304129,25.303780695870906,0.10121430217611213,0.003510704787850543,989.895274993036,0.12941623384622522,0.0,0.0,0.0,25.06963945506073,25.199055688906956,25.199055688906956,25.199055688906956,,0.9108724517450966,0.0,0.0,0.0,30.25794967889894,0.0,0.0,0.0,0.6162515209551718,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.35021118853197,0.0,0.0,0.0,29.35021118853197,0.11730349228648473,6.034091189280594e-05,258.7976520087449,243.27968621428656,0.4727069563001049,0.44436260958084,25.12218577332256,25.00977687245248,964.735190608035,964.6596781172858,31.29655066758316,27.830215088491105,4930.835479673371,7,0.1630567288251776,1928-08-25
1927,49,237.2913918164376,0.8927142857142858,1.2159723126113622,0.005121774807270957,30.0,6.0,4.0,2.0,30.0,72.0,0.3034682452640335,165.29139181643762,165.29139181643762,,165.29139181643762,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,205.2913918164376,990.0,964.6237483508986,25.37625164910134,0.1079851303371098,0.006529139181643743,989.8854857304813,0.19338312397365148,0.0,0.0,0.0,25.068354255608888,25.26173737958254,25.26173737958254,25.26173737958254,,0.9234273952116606,0.0,0.0,0.0,37.5247805544908,0.0,0.0,0.0,0.7642521497859635,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.39903713785608,0.0,0.0,0.0,36.39903713785608,0.1533838970954032,6.116965053918491e-05,243.27968621428656,234.76788002600708,0.3066859060618684,0.2959556595965874,25.090555331661456,25.01547282661113,964.6596781172858,964.608607280156,37.72914776233639,35.837678744618785,6115.038239159821,7,0.20221687298808932,1928-09-01
1927,50,226.5399096050041,0.9138571428571429,1.7835776772669394,0.007851741492322786,32.285714285714285,6.0,4.0,2.5714285714285716,38.0,82.85714285714286,0.3663883670462827,143.68276674786125,143.68276674786125,,143.68276674786125,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.285714285714285,6.0,4.0,2.5714285714285716,38.0,185.96848103357553,990.0,964.5592394576299,25.440760542369976,0.10116539745805576,0.004368276674786057,989.8944663258673,0.14722908154982337,0.0,0.0,0.0,25.18799778668734,25.335226868237164,25.335226868237164,25.335226868237164,,0.9145538470966789,0.0,0.0,0.0,32.47021681314238,0.0,0.0,0.0,0.661307878068073,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.49611030874811,0.0,0.0,0.0,31.49611030874811,0.13888404626178108,6.0870362058837845e-05,231.4334061521708,222.2828362851385,0.4093883338939747,0.3111046118928006,25.243768878378297,25.11969645609518,964.588600436913,964.5336970177108,35.09437920656686,28.666311693278505,5291.346531869683,7,0.17497839060415618,1928-09-08
1927,51,239.81639495242095,0.89,3.9309062486703836,0.016373400227118542,34.857142857142854,6.0,4.0,3.0,47.0,94.85714285714286,0.3954236948369948,144.9592520952781,144.9592520952781,,144.9592520952781,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,6.0,4.0,3.0,47.0,189.81639495242095,990.0,964.6388983697145,25.36110163028541,0.10252345064459419,0.004495925209527772,989.8929806241459,0.1493573325778226,0.0,0.0,0.0,25.104724921853457,25.254082254431278,25.254082254431278,25.254082254431278,,0.9151663126900177,0.0,0.0,0.0,32.66691757337801,0.0,0.0,0.0,0.6653140035311204,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.68691004617667,0.0,0.0,0.0,31.68691004617667,0.13215739331788365,6.0709950724492355e-05,249.7991800258312,222.2828362851385,0.4723794529181316,0.369625066715139,25.243768878378297,25.04104045968601,964.698795080155,964.5336970177108,33.99061084960792,28.589561073290657,5323.400887757681,7,0.17603838914542594,1928-09-15
1927,52,261.8109592449263,0.8557142857142858,2.8019346229387088,0.0107184334478258,40.0,6.0,4.0,3.0,65.0,118.0,0.4507391831559975,143.81095924492632,143.81095924492632,,143.81095924492632,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,193.81095924492632,990.0,964.7472438369797,25.25275616302026,0.1039332614877373,0.0043810959244925856,989.8916856425877,0.14642655677411734,0.0,0.0,0.0,24.99801524883389,25.144441805608007,25.144441805608007,25.144441805608007,,0.9147636742557351,0.0,0.0,0.0,32.2513663790836,0.0,0.0,0.0,0.6568506390852056,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.283825387711087,0.0,0.0,0.0,31.283825387711087,0.11948260977722477,6.042575796777475e-05,264.1051871975735,258.7976520087449,0.4559546776568619,0.4467916789219509,25.0175486017324,24.983126974437265,964.7564207487904,964.735190608035,31.79844029633076,30.60732048763765,5255.682665135462,7,0.17379902993172824,1928-09-22
1927,53,256.6827889882703,0.865,1.0574315102372793,0.0041196042570879,40.0,6.0,4.0,3.0,65.0,118.0,0.4597113833190906,138.68278898827032,138.68278898827032,,138.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1021233644617007,0.003868278898827,989.8940083566396,0.1361446106372444,0.0,0.0,0.0,25.03113259004914,25.167277200686385,25.167277200686385,25.167277200686385,,0.9124717552434836,0.0,0.0,0.0,31.06427321822026,0.0,0.0,0.0,0.6326735889657894,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.13234502167365,0.0,0.0,0.0,30.13234502167365,0.1173913729878111,6.035425088012708e-05,256.6827889882703,256.6827889882703,0.4597113833190906,0.4597113833190906,25.03113259004914,25.03113259004914,964.7267311559532,964.7267311559532,30.13234502167365,30.13234502167365,1446.3525610403353,2,0.16740191678707586,1928-09-29
1928,1,259.6902740422683,0.8594285714285714,1.8185619140188334,0.006956241596139929,37.0,5.0,3.0,2.0,50.0,97.0,0.37355729784015423,162.6902740422683,162.6902740422683,,162.6902740422683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,207.6902740422683,990.0,964.738761096169,25.261238903830904,0.10883179750110873,0.006269027404226786,989.8848991750947,0.18731894011688596,0.0,0.0,0.0,24.958819138808707,25.146138078925592,25.146138078925592,25.146138078925592,,0.922345234351259,0.0,0.0,0.0,36.729926865566156,0.0,0.0,0.0,0.7480636836164186,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.62802905959917,0.0,0.0,0.0,35.62802905959917,0.13718605332258796,6.08310283005648e-05,264.1051871975735,256.6827889882703,0.3778983405250152,0.367277905554485,24.979134444978005,24.92886837957229,964.7564207487904,964.7267311559532,36.61761760975348,34.953172694468215,5985.508882012661,7,0.19793349477555097,1928-10-01
1928,2,260.7506166435973,0.8575714285714285,1.8185619140188334,0.006989164710790201,39.285714285714285,5.571428571428571,3.5714285714285716,2.5714285714285716,53.42857142857143,104.42857142857143,0.40044398621022326,156.32204521502587,156.32204521502587,,156.32204521502587,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.285714285714285,5.571428571428571,3.5714285714285716,2.5714285714285716,53.42857142857143,204.7506166435973,990.0,964.7430024665745,25.256997533425583,0.10779427119405939,0.0056322045215025434,989.8865735242845,0.17318166464741105,0.0,0.0,0.0,24.970389393062643,25.143571057710055,25.143571057710055,25.143571057710055,,0.9198239436906868,0.0,0.0,0.0,35.21446338471882,0.0,0.0,0.0,0.7171988469392835,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.15802948317725,0.0,0.0,0.0,34.15802948317725,0.13100985529260395,6.0692812821071695e-05,264.1051871975735,256.6827889882703,0.4285445098737286,0.3711030480135736,25.0110006087108,24.94742007729273,964.7564207487904,964.7267311559532,36.00832891296583,31.968680338796304,5738.5489531737785,7,0.18976683046209586,1928-10-08
1928,3,247.79859100670242,0.8784285714285714,4.019350887096318,0.016973680237662027,41.0,6.0,4.0,3.0,56.0,110.0,0.4445150599805682,137.79859100670242,137.79859100670242,,137.79859100670242,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,188.79859100670242,990.0,964.6829728094755,25.317027190524477,0.10216423473672658,0.0037798591006702148,989.8940559061626,0.1349694303481243,0.0,0.0,0.0,25.07611366633902,25.211083096687144,25.211083096687144,25.211083096687144,,0.911726749576712,0.0,0.0,0.0,30.900836940560914,0.0,0.0,0.0,0.629344947872931,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.97381183234409,0.0,0.0,0.0,29.97381183234409,0.12081841377417514,6.0412447495135176e-05,256.6827889882703,228.5473327785961,0.4813007382875995,0.4285445098737286,25.2320028541308,25.0110006087108,964.7267311559532,964.5712839966716,31.968680338796304,25.636938727082292,5035.600387833807,7,0.16652117684635606,1928-10-15
1928,4,226.46878634872198,0.9138571428571429,2.2360819541918358,0.009888704071060543,41.0,6.0,4.0,3.0,56.0,110.0,0.48577933161756953,116.46878634872196,116.46878634872196,,116.46878634872196,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,167.46878634872198,990.0,964.5588127180923,25.441187281907673,0.09463625729363875,0.001646878634872143,989.9037168640715,0.0960671145101817,0.0,0.0,0.0,25.248837031468977,25.344904145979154,25.344904145979154,25.344904145979154,,0.8992437498655547,0.0,0.0,0.0,25.934672333426146,0.0,0.0,0.0,0.528201065853893,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.156632163423364,0.0,0.0,0.0,25.156632163423364,0.11106699511437614,5.999649915101804e-05,229.3650854576809,222.2828362851385,0.4948650189927167,0.4795847623473434,25.282663260378094,25.22536848199083,964.576190512746,964.5336970177108,25.826532339039325,24.190164867392077,4226.314203455126,7,0.13975906757457426,1928-10-22
1928,5,235.07127160175725,0.8975714285714286,4.512411831632095,0.019003949120710528,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,100.28571428571429,0.42781508240915506,134.785557316043,134.785557316043,,134.785557316043,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,5.428571428571429,3.4285714285714284,2.4285714285714284,50.857142857142854,181.78555731604297,990.0,964.6104276296106,25.389572370389423,0.09968910848604398,0.003478555731604257,989.8968323357823,0.130060997765939,0.0,0.0,0.0,25.156343708405874,25.286404706171815,25.286404706171815,25.286404706171815,,0.9094738527202905,0.0,0.0,0.0,30.26222567951441,0.0,0.0,0.0,0.6163386085440816,0.0,0.0,0.0,0.9699921247701688,0.96,0.96,0.96,29.354165785396763,0.0,0.0,0.0,29.354165785396763,0.12459197728620452,6.045472270525789e-05,243.27968621428656,220.53049583159049,0.4987972279534627,0.3822760603122588,25.29677473945218,25.0713911014854,964.6596781172858,964.5231829749896,32.88443478066555,23.785892983893003,4931.499851946656,7,0.1630786988077598,1928-10-29
1928,6,229.29581707276807,0.9087142857142858,2.124228416616453,0.0092477956632074,36.0,5.0,3.0,2.0,47.0,93.0,0.4056103292684294,136.29581707276807,136.29581707276807,,136.29581707276807,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,180.29581707276807,990.0,964.5757749024366,25.424225097563408,0.09916333100578759,0.003629581707276743,989.8972070872869,0.1315277788006059,0.0,0.0,0.0,25.18990440604973,25.32143218485034,25.32143218485034,25.32143218485034,,0.9115140619720122,0.0,0.0,0.0,30.69108805731589,0.0,0.0,0.0,0.6250730765237452,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.770355415596416,0.0,0.0,0.0,29.770355415596416,0.12982906828250645,6.067330255195947e-05,231.4334061521708,226.3790707324809,0.4108153624762465,0.4018434570282008,25.21430109860169,25.17197765925789,964.588600436913,964.5582744243948,30.24739608737653,29.119642969352373,5001.419709820198,7,0.16539086341998008,1928-11-05
1928,7,248.82373329047556,0.8765714285714286,3.90917797951058,0.0157976499936157,36.0,5.0,3.0,2.0,47.0,93.0,0.3742591764578429,155.82373329047556,155.82373329047556,,155.82373329047556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,199.82373329047556,990.0,964.6860058017412,25.313994198258747,0.10605540406857364,0.005582373329047514,989.8883622226024,0.17240722125588417,0.0,0.0,0.0,25.029949199605262,25.202356420861147,25.202356420861147,25.202356420861147,,0.9196378161477504,0.0,0.0,0.0,35.178010359648006,0.0,0.0,0.0,0.7164564228034216,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.12267004885856,0.0,0.0,0.0,34.12267004885856,0.13702098535776872,6.082469009373282e-05,258.7976520087449,234.76788002600708,0.39613596199658,0.3593541103566793,25.143850215309705,24.954155634520617,964.735190608035,964.608607280156,36.34965918819581,30.99210512932294,5732.6085682082385,7,0.18957038916032534,1928-11-12
1928,8,269.21496250034363,0.8404285714285714,3.2178031414973867,0.011780502517769487,36.0,5.0,3.0,2.0,47.0,93.0,0.3456479998847381,176.2149625003436,176.2149625003436,,176.2149625003436,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,220.21496250034357,990.0,964.7768598500014,25.223140149998585,0.11325229065520534,0.0076214962500343,989.8791262130947,0.22002533666613708,0.0,0.0,0.0,24.8822410264272,25.10226636309333,25.10226636309333,25.10226636309333,,0.9273361513981963,0.0,0.0,0.0,39.87647171651394,0.0,0.0,0.0,0.8121481001326668,0.0,0.0,0.0,0.9717403044992289,0.96,0.96,0.96,38.752860722056724,0.0,0.0,0.0,38.752860722056724,0.1438936359779007,6.108179138391031e-05,281.3222739992266,258.7976520087449,0.3593541103566793,0.3305817156883058,24.954155634520617,24.79741595396655,964.8252890959968,964.735190608035,41.6755353990704,36.34965918819581,6510.48060130553,7,0.21529367067809294,1928-11-19
