WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1928,9,302.701073315662,0.7815714285714286,7.059683184203761,0.023090729099946427,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.318073203392253,206.5582161728048,206.5582161728048,,174.62644130460663,31.931774868198197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,251.41535902994767,990.0,964.9180040317269,25.081995968273077,0.12426403968997456,0.01158572700848117,989.8641502333014,0.22732275116077946,0.025262268360545685,0.0,0.0,24.71882345041381,24.920883933214043,24.94614620157459,24.94614620157459,,0.9232754738000054,0.25562816905375824,0.0,0.0,39.24240969456615,6.944091941314995,0.0,0.0,0.799234413331286,0.14142753444633388,0.0,0.0,0.9764982758610403,0.962714182016062,0.96,0.96,38.3631702365975,6.732294616789888,0.0,0.0,45.095464853387384,0.14897423960832268,6.071351576803772e-05,316.52242407738737,281.3222739992266,0.3440236569126474,0.2938180455020848,24.79741595396655,24.60999286224427,964.9826121203868,964.8252890959968,47.27392801194532,41.6755353990704,7576.03809536908,7,0.2505303602965966,1928-11-26
1928,10,313.3473400161502,0.7647142857142857,3.0459659961020003,0.009649870759060685,38.0,5.0,4.0,3.0,54.0,104.0,0.33198538113238013,209.34734001615018,209.34734001615018,,209.34734001615018,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,256.3473400161502,990.0,964.9667367000808,25.03326329991931,0.12600469276809023,0.011869468003229985,989.8621258392286,0.31027224439489437,0.0,0.0,0.0,24.585116894753074,24.89538913914797,24.89538913914797,24.89538913914797,,0.9373006648111227,0.0,0.0,0.0,47.309915212802444,0.0,0.0,0.0,0.9635420613605387,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,46.306674426366364,0.0,0.0,0.0,46.306674426366364,0.1477684871355994,6.14473033522169e-05,323.62655383883583,306.020121877383,0.3398469334695285,0.3213580553460746,24.647299127521837,24.497059587956976,965.0181327691942,964.9301006093868,48.2,44.76298290824644,7779.521303629548,7,0.257259302368702,1928-12-03
1928,11,338.82513799857236,0.7252857142857143,5.611289750675829,0.016396340810826457,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,80.85714285714286,0.23932603158296778,257.9679951414295,257.9679951414295,,144.671608559203,113.29638658222648,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,298.11085228428664,990.0,965.094125689993,24.90587431000714,0.14074433203677605,0.021593599028285858,989.837662068935,0.15483408251408484,0.10608411311071135,0.0,0.0,24.58870229642797,24.637452265831342,24.743536378942053,24.743536378942053,,0.9133599417448472,0.7790932248612229,0.0,0.0,31.932585979048238,24.84814029752342,0.0,0.0,0.6503581665793937,0.5060721038192141,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,30.988410374312,24.102696088597714,0.0,0.0,55.09110646290971,0.16247803548639633,5.9361431244366385e-05,350.2192051008483,323.62655383883583,0.3213580553460746,0.2198623001780478,24.682637327397256,24.497059587956976,965.1510960255042,965.0181327691942,58.11615793546336,48.2,9255.305885768832,7,0.30606170257172066,1928-12-10
1928,12,373.36605660939586,0.6849999999999999,4.373962465479012,0.011838729343228058,31.0,5.0,3.0,2.0,36.0,77.0,0.2063200917277937,296.36605660939586,296.36605660939586,,148.18302830469793,148.18302830469793,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,335.36605660939586,990.0,965.2668302830469,24.733169716953057,0.15389284955387803,0.0292732113218791,989.8168339391242,0.15552491223525822,0.15552491223525822,0.0,0.0,24.394478743842026,24.394478743842026,24.550003656077283,24.550003656077283,,0.915944570991158,0.915944570991158,0.0,0.0,32.470744699630835,32.470744699630835,0.0,0.0,0.6613186293203837,0.6613186293203837,0.0,0.0,0.97,0.97,0.96,0.96,31.49662235864192,31.49662235864192,0.0,0.0,62.99324471728382,0.16869964192817574,5.904282512905249e-05,380.8369423592014,360.34880084276085,0.2136818544141601,0.2021862677580643,24.48020529065669,24.3451744450514,965.304184711796,965.2017440042138,64.55715484537559,60.25962613682681,10582.865112503683,7,0.3499624706515768,1928-12-17
1928,13,388.39026804534393,0.6652857142857141,1.18528485887718,0.0030600325379731,31.0,5.0,3.0,2.0,36.0,77.0,0.19825601753539307,311.39026804534393,311.39026804534393,,155.69513402267197,155.69513402267197,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,350.39026804534393,990.0,965.3419513402266,24.658048659773357,0.15919535992322967,0.03227805360906876,989.8085265864677,0.17154721669692868,0.17154721669692868,0.0,0.0,24.29502802954412,24.29502802954412,24.466575246241046,24.466575246241046,,0.9189264121540716,0.9189264121540716,0.0,0.0,34.08880100941017,34.08880100941017,0.0,0.0,0.6942729329818772,0.6942729329818772,0.0,0.0,0.97,0.97,0.96,0.96,33.06613697912787,33.06613697912787,0.0,0.0,66.13227395825574,0.17027238658179936,5.899375451653997e-05,389.1339363713416,386.53109723034976,0.1992077753943625,0.1978753143918053,24.30740550853503,24.290077037947757,965.3456696818566,965.3326554861516,66.28724901144425,65.74483632528444,11110.22202498696,7,0.36740152199030957,1928-12-24
1928,14,398.4593795013638,0.6529999999999999,2.695801411747433,0.006668331520162743,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.2233394845839514,309.4593795013638,309.4593795013638,,154.7296897506819,154.7296897506819,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,351.88795092993524,990.0,965.3907387655499,24.60926123445006,0.1597239386815494,0.031891875900272725,989.8083841854183,0.16952294680480123,0.16952294680480123,0.0,0.0,24.248122473063436,24.248122473063436,24.41764541986824,24.41764541986824,,0.91849136770038,0.91849136770038,0.0,0.0,33.79572785703152,33.79572785703152,0.0,0.0,0.6883040296747763,0.6883040296747763,0.0,0.0,0.97,0.97,0.96,0.96,32.78185602132057,32.78185602132057,0.0,0.0,65.56371204264114,0.16455015646632587,5.88518152480402e-05,408.00454625357366,389.1339363713416,0.2338526442812245,0.1978753143918053,24.311515723762003,24.19021504926333,965.436020458141,965.3456696818566,67.11004103336487,63.17589800934922,11014.703623163714,7,0.3642428446813398,1928-12-31
1928,15,447.2862366198612,0.5991428571428571,11.619868294165517,0.025494651275279185,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,83.28571428571429,0.1875115276533494,364.0005223341469,364.0005223341469,,182.00026116707346,182.00026116707346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,5.0,4.0,2.5714285714285716,39.857142857142854,404.8576651912898,990.0,965.6127880647894,24.387211935210626,0.17841859432652987,0.04280010446682936,989.7787813012067,0.23608544486566135,0.23608544486566135,0.0,0.0,23.929907791551614,23.929907791551614,24.165993236417275,24.165993236417275,,0.9281578853859365,0.9281578853859365,0.0,0.0,39.637634945237934,39.637634945237934,0.0,0.0,0.8072838074386544,0.8072838074386544,0.0,0.0,0.9729699226332468,0.9729699226332468,0.96,0.96,38.578651482396104,38.578651482396104,0.0,0.0,77.15730296479221,0.17220285180746012,5.8868145146564214e-05,489.3436243127323,413.7323824701425,0.2199489424944085,0.1491794239733402,24.154805494428796,23.642176113297754,965.8020463094072,965.4617957211155,88.57268671101322,68.30650953720847,12962.426898085094,7,0.4286516831377346,1929-01-07
1928,16,529.7538049018832,0.5301428571428571,29.002170006120643,0.055865819408235574,29.0,5.0,4.0,2.0,33.0,73.0,0.13852416190705305,456.7538049018832,456.7538049018832,,181.9970253428161,181.9970253428161,92.75975421625101,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,5.0,4.0,2.0,33.0,494.7538049018832,990.0,965.9838921220584,24.016107877941554,0.21246034119590557,0.061492197664656856,989.7260474611394,0.23830258643770483,0.23830258643770483,0.10661133490524952,0.0,23.503852752643287,23.503852752643287,23.63554400417574,23.74215533908099,,0.9273453032124012,0.9273453032124012,0.5261473775102752,0.0,38.96609689162831,38.96609689162831,19.60019643284414,0.0,0.7936068613366255,0.7936068613366255,0.39918933671780327,0.0,0.9740017603239209,0.9740017603239209,0.9657142857142856,0.96,37.97850218869842,37.97850218869842,19.012190539858814,0.0,94.96919491725565,0.17933937248202586,5.783865341788027e-05,577.9502839498093,470.1789493868897,0.1552600347063421,0.126308442139877,23.766588492447536,23.291675196259494,966.200776277774,965.715805272241,103.2673285375705,84.52774724653615,15954.82474609895,7,0.5276066384291981,1929-01-14
1928,17,614.1305413053261,0.49328571428571427,55.96389906928903,0.09314714319295521,34.0,5.0,4.0,3.0,45.0,91.0,0.15597310724548905,523.1305413053261,523.1305413053261,,182.70534643586248,182.70534643586248,134.12464885660202,23.595199576999168,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,566.1305413053261,990.0,966.3297334396011,23.670266560398886,0.25582306778720704,0.08718179323871564,989.656995138974,0.23944977072732124,0.23944977072732124,0.1809798666953155,0.027570860707543728,23.08781192864564,23.08781192864564,23.146281832677648,23.299690838665416,,0.9271692165015809,0.9271692165015809,0.663085691569931,0.13146667764561254,38.29970197505586,38.29970197505586,27.710401086635358,4.779801971029703,0.7800346634430928,0.7800346634430928,0.5643666209090704,0.09734830898227499,0.9727648727862152,0.9727648727862152,0.9699077299290721,0.9614285714285714,37.2718984239886,37.2718984239886,27.000276562220716,4.636407911898812,106.18048132209674,0.1721529493108565,5.6717014688513216e-05,751.6655881559767,426.6328809909446,0.2132981400510747,0.1210644752585331,24.074559276652995,22.400604415000743,966.906662352624,965.5198479644592,129.81942153316672,70.98714895964122,17838.32086211225,7,0.5898915629005373,1929-01-21
1928,18,719.9607654638886,0.429,6.877428658975467,0.009534635875694872,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,110.71428571428571,0.15437457697040133,609.2464797496029,609.2464797496029,,203.0821599165343,203.0821599165343,203.0821599165343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.857142857142854,5.857142857142857,4.428571428571429,3.4285714285714284,59.142857142857146,657.38933689246,990.0,966.7798430618556,23.220156938144473,0.30010910728248785,0.1114367401174171,989.5884541526001,0.29279230131335526,0.29279230131335526,0.29279230131335526,0.0,22.51581878943121,22.51581878943121,22.51581878943121,22.808611090744566,,0.9334256382394198,0.9334256382394198,0.9334256382394198,0.0,41.85342438657197,41.85342438657197,41.85342438657197,0.0,0.8524119019668427,0.8524119019668427,0.8524119019668427,0.0,0.9753657569815511,0.9753657569815511,0.9753657569815511,0.96,40.83317039326044,40.83317039326044,40.83317039326044,0.0,122.49951117978131,0.1700190863237623,5.584190263009369e-05,739.6475434553279,702.6560160658968,0.1949744923085548,0.1230315720037216,22.662331272270613,22.36649304315261,966.8585901738212,966.7106240642636,130.64318778881608,113.32326504446604,20579.91787820326,7,0.680552839887674,1929-01-28
1928,19,669.347848733452,0.45128571428571435,7.858147261092735,0.011775892643146772,43.0,7.0,5.0,4.0,78.0,137.0,0.2047948380884837,532.347848733452,532.347848733452,,177.44928291115065,177.44928291115065,177.44928291115065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,587.347848733452,990.0,966.5773913949337,23.422608605066216,0.26030521930703293,0.08293913949338072,989.6567556411995,0.22300244859303753,0.22300244859303753,0.22300244859303753,0.0,22.8563617976727,22.8563617976727,22.8563617976727,23.079364246265737,,0.9257654843950122,0.9257654843950122,0.9257654843950122,0.0,36.82046782186977,36.82046782186977,36.82046782186977,0.0,0.7499076949464311,0.7499076949464311,0.7499076949464311,0.0,0.97,0.97,0.97,0.96,35.71585378721367,35.71585378721367,35.71585378721367,0.0,107.14756136164101,0.16006210266306417,5.591298298363311e-05,691.9065967426677,647.6489852382476,0.2115343390055686,0.1980036043086791,22.982142654758636,22.72526616748404,966.6676263869706,966.490595940953,111.35393128965391,103.0884069937776,18000.79030875569,7,0.5952642297868945,1929-02-04
1928,20,666.2419423689067,0.45285714285714285,6.322515929202869,0.009376886393870071,36.0,6.0,5.0,4.0,54.0,105.0,0.15769132352981047,561.2419423689067,561.2419423689067,,187.08064745630222,187.08064745630222,187.08064745630222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,608.2419423689067,990.0,966.5649677694756,23.435032230524403,0.2721791269619682,0.09449677694756262,989.6333240960905,0.2478271094170967,0.2478271094170967,0.2478271094170967,0.0,22.82052921719779,22.82052921719779,22.82052921719779,23.06835632661489,,0.9290527705265618,0.9290527705265618,0.9290527705265618,0.0,38.89564027081259,38.89564027081259,38.89564027081259,0.0,0.7921718996092179,0.7921718996092179,0.7921718996092179,0.0,0.9705626377961059,0.9705626377961059,0.9705626377961059,0.96,37.75143716336503,37.75143716336503,37.75143716336503,0.0,113.2543114900951,0.16997795252133316,5.60559792421772e-05,691.9065967426677,647.6489852382476,0.1621248583619322,0.1517545872438781,22.92925340512496,22.670067386733685,966.6676263869706,966.490595940953,118.2191001917621,109.74239611454357,19026.724330335976,7,0.6291906193894172,1929-02-11
1928,21,711.74030677089,0.43257142857142855,10.108834318574313,0.014046650951882272,33.142857142857146,6.0,4.428571428571429,3.4285714285714284,46.57142857142857,93.57142857142857,0.1318916616703926,618.1688781994615,618.1688781994615,,198.1606505508343,198.1606505508343,198.1606505508343,23.68692654695854,0.0,0.0,0.0,0.0,0.0,0.0,33.142857142857146,6.0,4.428571428571429,3.4285714285714284,46.57142857142857,661.74030677089,990.0,966.7469612270834,23.253038772916494,0.30258172061749355,0.11493997721301422,989.5824783021695,0.2794542730281895,0.2794542730281895,0.2794542730281895,0.027789170896047027,22.556062802057806,22.556062802057806,22.556062802057806,22.80772790418995,,0.9318948239596446,0.9318948239596446,0.9318948239596446,0.13150493764337617,40.864728626275614,40.864728626275614,40.864728626275614,4.802154691659881,0.832275532103373,0.832275532103373,0.832275532103373,0.09780355787494667,0.9748757688514141,0.9748757688514141,0.9748757688514141,0.9614285714285714,39.84821856591275,39.84821856591275,39.84821856591275,4.658090050910085,124.20274574864833,0.17445028635884025,5.5823743387340066e-05,748.233943314839,684.6893499137433,0.1533542182498206,0.1136008340164728,22.71251924278544,22.42195136257951,966.8929357732592,966.6387573996548,130.42652142548238,116.78334924962483,20866.06128577292,7,0.6900152541591574,1929-02-18
1928,22,792.2405609531739,0.4,9.92724846353482,0.012534629426712315,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,103.85714285714286,0.13054587111225127,688.383418096031,688.383418096031,,172.09585452400776,172.09585452400776,172.09585452400776,172.09585452400776,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,735.8119895246025,990.0,967.0689622438125,22.93103775618738,0.34467592849310125,0.13651502542880928,989.518809046078,0.20962526511677618,0.20962526511677618,0.20962526511677618,0.20962526511677618,22.240221537148653,22.240221537148653,22.240221537148653,22.240221537148653,,0.9224081932492635,0.9224081932492635,0.9224081932492635,0.9224081932492635,34.62402821693866,34.62402821693866,34.62402821693866,34.62402821693866,0.7051736907726814,0.7051736907726814,0.7051736907726814,0.7051736907726814,0.97,0.97,0.97,0.97,33.5853073704305,33.5853073704305,33.5853073704305,33.5853073704305,134.341229481722,0.16969338904990708,5.420890874258099e-05,817.7246825595828,768.4460718744957,0.1605097896749527,0.1090629519830402,22.34636299767592,22.13292088445685,967.1708987302384,966.973784287498,135.8880368667516,131.29065338544893,22569.326552929295,7,0.7463401637873444,1929-02-25
1928,23,837.1422192190267,0.38328571428571434,8.459175621122654,0.009843157144478714,41.0,8.0,7.0,6.0,67.0,129.0,0.15416925919458221,708.1422192190267,708.1422192190267,,177.03555480475669,177.03555480475669,177.03555480475669,177.03555480475669,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,764.1422192190267,990.0,967.248568876876,22.751431123123957,0.3618496463590856,0.1447154134632515,989.4934349401776,0.2219397178689646,0.2219397178689646,0.2219397178689646,0.2219397178689646,22.022926345432666,22.022926345432666,22.022926345432666,22.022926345432666,,0.9238641025235635,0.9238641025235635,0.9238641025235635,0.9238641025235635,35.32183188124195,35.32183188124195,35.32183188124195,35.32183188124195,0.7193855780293674,0.7193855780293674,0.7193855780293674,0.7193855780293674,0.97,0.97,0.97,0.97,34.262176924804685,34.262176924804685,34.262176924804685,34.262176924804685,137.04870769921874,0.163707273953503,5.376347566866035e-05,876.9389119074414,817.7246825595828,0.1577548076404071,0.147102606861646,22.13292088445685,21.789986241184756,967.4077556476298,967.1708987302384,143.78020200466588,133.7273012194583,23024.182893468747,7,0.7613817094401041,1929-03-04
1928,24,894.9219851073337,0.3627142857142857,4.211752299133617,0.004697312386071429,36.0,8.0,6.0,4.0,53.0,107.0,0.11957735552812035,787.9219851073337,787.9219851073337,,196.98049627683343,196.98049627683343,196.98049627683343,196.98049627683343,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,837.9219851073337,990.0,967.4796879404294,22.520312059570692,0.4220042524599474,0.18396099255366685,989.3940347549863,0.27456159431061045,0.27456159431061045,0.27456159431061045,0.27456159431061045,21.63978522024643,21.63978522024643,21.63978522024643,21.63978522024643,,0.9308206777490807,0.9308206777490807,0.9308206777490807,0.9308206777490807,38.910783434333474,38.910783434333474,38.910783434333474,38.910783434333474,0.7924803143448773,0.7924803143448773,0.7924803143448773,0.7924803143448773,0.970073388271803,0.970073388271803,0.970073388271803,0.970073388271803,37.74634912901785,37.74634912901785,37.74634912901785,37.74634912901785,150.9853965160714,0.1687140481573922,5.3230269965180775e-05,906.4211780013768,885.1094475277025,0.1208890045167561,0.1180466681459614,21.699767414537703,21.56948370421541,967.5256847120056,967.4404377901108,152.87617223724143,149.3795078904241,25365.546614699993,7,0.8388077584226188,1929-03-11
1928,25,962.9298853183874,0.3412857142857143,11.865189947654406,0.012386170602784416,36.0,8.0,6.0,4.0,53.0,107.0,0.11118004854778664,855.9298853183874,855.9298853183874,,213.98247132959685,213.98247132959685,213.98247132959685,213.98247132959685,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,905.9298853183874,990.0,967.7517195412735,22.248280458726494,0.48423240505777304,0.23474390825470995,989.2810236866875,0.32416623861615745,0.32416623861615745,0.32416623861615745,0.32416623861615745,21.205137906797876,21.205137906797876,21.205137906797876,21.205137906797876,,0.9352129061349431,0.9352129061349431,0.9352129061349431,0.9352129061349431,41.61027042378621,41.61027042378621,41.61027042378621,41.61027042378621,0.8474596827655031,0.8474596827655031,0.8474596827655031,0.8474596827655031,0.9747459682765504,0.9747459682765504,0.9747459682765504,0.9747459682765504,40.56094054997774,40.56094054997774,40.56094054997774,40.56094054997774,162.24376219991095,0.16849331981358764,5.265884404996865e-05,989.4775076349576,924.6839937244496,0.1157152072774879,0.1081378800168491,21.452235879940645,21.0332392797252,967.8579100305398,967.5987359748976,166.51846060911492,156.0132769885889,27256.952049585037,7,0.9013542344439497,1929-03-18
1928,26,1056.240354270148,0.31714285714285717,13.343126810912038,0.012743303260268872,36.0,8.0,6.0,4.0,53.0,107.0,0.1013565510181255,949.2403542701479,949.2403542701479,,237.31008856753698,237.31008856753698,237.31008856753698,237.31008856753698,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,999.2403542701478,990.0,968.0767553991348,21.923244600865264,0.5696127517952109,0.30939228341611835,989.1209949647888,0.39863853246140685,0.39863853246140685,0.39863853246140685,0.39863853246140685,20.64560103319253,20.64560103319253,20.64560103319253,20.64560103319253,,0.9388703520466007,0.9388703520466007,0.9388703520466007,0.9388703520466007,45.104555043368066,45.104555043368066,45.104555043368066,45.104555043368066,0.9186263756286775,0.9186263756286775,0.9186263756286775,0.9186263756286775,0.9798408686794916,0.9798408686794916,0.9798408686794916,0.9798408686794916,44.19547665135623,44.19547665135623,44.19547665135623,44.19547665135623,176.78190660542492,0.16738073799524575,5.173946925799817e-05,1082.8793953113418,1022.729174239858,0.104622027703011,0.0988106343728482,20.836270560924547,20.493774267987167,968.16047809955,967.971434547611,180.62440203326025,171.86044675740996,29699.36030971139,7,0.9821217033634718,1929-03-25
1928,27,1140.6700246414828,0.28914285714285715,16.05984827598838,0.013988189457521357,40.0,10.0,8.0,5.0,62.0,125.0,0.10969095564986826,1015.6700246414829,1015.6700246414829,,253.91750616037072,253.91750616037072,253.91750616037072,253.91750616037072,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1073.6700246414828,990.0,968.3421057917304,21.65789420826963,0.6607506790002982,0.37414475568284905,988.9651045653167,0.4566282593246259,0.4566282593246259,0.4566282593246259,0.4566282593246259,20.166370514261835,20.166370514261835,20.166370514261835,20.166370514261835,,0.9397288989491155,0.9397288989491155,0.9397288989491155,0.9397288989491155,47.1720240906241,47.1720240906241,47.1720240906241,47.1720240906241,0.9607336882000833,0.9607336882000833,0.9607336882000833,0.9607336882000833,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.22858360881161,46.22858360881161,46.22858360881161,46.22858360881161,184.91433443524645,0.16214966112904078,5.0593181829300845e-05,1195.2983332432605,1089.4560494851628,0.114736156689451,0.1045764028306067,20.49519994545017,19.798438767250317,968.5137947616216,968.1811475840964,191.3699954692297,178.4317671484454,31065.608185121408,7,1.0273018579735915,1929-04-01
1928,28,1323.312763774924,0.2557142857142857,29.18917068901114,0.02223805284220386,40.0,10.0,8.0,5.0,62.0,125.0,0.09461519782150228,1198.312763774924,1100.0,,275.0,275.0,275.0,275.0,98.31276377492385,31.460084407975636,5.993136821219027,6.292016881595127,3.9325105509969545,50.635015113137115,71.46008440797563,15.993136821219027,14.292016881595126,8.932510550996954,112.63501511313711,1201.7452381107898,990.0,968.9172409294724,21.082759070527572,0.8486086789038232,0.48,988.6713913210962,0.5349,0.5349,0.5349,0.5349,19.219250391623742,19.219250391623742,19.219250391623742,19.219250391623742,,0.9377537025062288,0.9377537025062288,0.9377537025062288,0.9377537025062288,48.607107806771864,48.607107806771864,48.607107806771864,48.607107806771864,0.9899614624597122,0.9899614624597122,0.9899614624597122,0.9899614624597122,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.60463294606399,47.60463294606399,47.60463294606399,47.60463294606399,190.41853178425595,0.1441925430120546,4.808548782430706e-05,1399.6225280663384,1246.0803627849048,0.1003145573377254,0.0893097942433771,19.513897258461377,18.924252393866475,969.1603189368298,968.6733954258954,192.8,187.4293626279565,31990.313339754997,7,1.0578807321347552,1929-04-08
1928,29,1468.4776300462777,0.2342857142857143,18.459549613273207,0.012471811016371487,40.714285714285715,10.142857142857142,8.285714285714286,5.714285714285714,63.42857142857143,128.28571428571428,0.08734970250804715,1340.1919157605632,1100.0,,275.0,275.0,275.0,275.0,240.19191576056343,58.697029854461185,7.857142857142857,14.739516241729914,10.713684981258197,148.18454182597128,99.4113155687469,18.0,23.0252305274442,16.427970695543912,211.6131132545427,1240.436546096191,990.0,969.382773881688,20.617226118312015,0.919649209910865,0.48,988.600350790089,0.5349,0.5349,0.5349,0.5349,18.682676908401156,18.682676908401156,18.682676908401156,18.682676908401156,,0.9360704322614638,0.9360704322614638,0.9360704322614638,0.9360704322614638,47.165105896176534,47.165105896176534,47.165105896176534,47.165105896176534,0.9605927881095015,0.9605927881095015,0.9605927881095015,0.9605927881095015,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.221803778253,46.221803778253,46.221803778253,46.221803778253,184.887215113012,0.12605299280522464,4.668869068510403e-05,1528.8393753592509,1399.6225280663384,0.0968054606555528,0.0827227731099756,18.924252393866475,18.481021836321013,969.5777887511608,969.1603189368298,187.4293626279565,182.7667366322896,31061.052138986015,7,1.027151195072289,1929-04-15
1928,30,1571.3885036895697,0.221,14.044240505583957,0.008952464198678027,45.0,11.0,10.0,10.0,72.0,148.0,0.09419460427311509,1423.3885036895697,1100.0,,275.0,275.0,275.0,275.0,323.38850368956963,55.00000000000001,7.0,14.999999999999998,21.85057457361957,224.5379291159501,100.0,18.0,25.0,31.850574573619575,296.53792911595013,1243.0,990.0,969.7152551657663,20.284744834233702,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.343555421715426,18.343555421715426,18.343555421715426,18.343555421715426,,0.9350021995784036,0.9350021995784036,0.9350021995784036,0.9350021995784036,46.25596743675272,46.25596743675272,46.25596743675272,46.25596743675272,0.9420767298727643,0.9420767298727643,0.9420767298727643,0.9420767298727643,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.33084808801767,45.33084808801767,45.33084808801767,45.33084808801767,181.32339235207067,0.11540701711292822,4.578873544244208e-05,1589.152359062425,1551.1556592265113,0.0954127325131255,0.0931314100602145,18.40892307305761,18.286164504356968,969.7726460831248,969.649887514424,182.0095208992913,180.7210482266293,30462.32991514787,7,1.007352179733726,1929-04-22
1928,31,1487.3134806015585,0.23171428571428573,19.572810101229347,0.01331947451442887,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.12104436274995277,1307.884909172987,1100.0,,275.0,275.0,275.0,275.0,207.8849091729869,46.09079026025167,7.480252890758228,10.767852154949006,12.119155577591497,131.42685828943652,92.51936168882311,17.765967176472515,20.767852154949004,22.119155577591496,234.14114400372222,1231.0531810202447,990.0,969.4436281680973,20.556371831902652,0.8990405888621089,0.48,988.6209594111378,0.5349,0.5349,0.5349,0.5349,18.642431243040544,18.642431243040544,18.642431243040544,18.642431243040544,,0.9359436584155778,0.9359436584155778,0.9359436584155778,0.9359436584155778,47.057175667928064,47.057175667928064,47.057175667928064,47.057175667928064,0.9583946164547468,0.9583946164547468,0.9583946164547468,0.9583946164547468,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.1160321545695,46.1160321545695,46.1160321545695,46.1160321545695,184.464128618278,0.12417248726396661,4.658185066118132e-05,1551.1556592265113,1414.1459885179058,0.1357709893878958,0.0954127325131255,18.918733276474875,18.40892307305761,969.649887514424,969.2072408859808,187.371223048811,182.0095208992913,30989.973607870706,7,1.024800714545989,1929-04-29
1928,32,1339.3635857549011,0.2532857142857143,26.022437326388626,0.020022041650990485,47.0,10.0,10.0,10.0,115.0,192.0,0.14363128592162994,1147.3635857549011,1091.314565870079,,272.82864146751973,272.82864146751973,272.82864146751973,272.82864146751973,56.0490198848223,13.72033299263879,2.919219785667828,2.919219785667828,2.919219785667828,33.57102753518002,60.720332992638795,12.91921978566783,12.91921978566783,12.91921978566783,148.57102753518004,1177.8733384340533,990.0,968.9683453947131,21.031654605286853,0.8125967887087011,0.46870893563110244,988.7186942756601,0.5266900637272462,0.5266900637272462,0.5266900637272462,0.5266900637272462,19.22365881721976,19.22365881721976,19.22365881721976,19.22365881721976,,0.9377418250973564,0.9377418250973564,0.9377418250973564,0.9377418250973564,48.22227604201028,48.22227604201028,48.22227604201028,48.22227604201028,0.9821237483097817,0.9821237483097817,0.9821237483097817,0.9821237483097817,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.25783052117008,47.25783052117008,47.25783052117008,47.25783052117008,189.0313220846803,0.1414065110542196,4.812676603475004e-05,1399.6225280663384,1231.9889272331854,0.1558455565271968,0.1371798439578272,19.78199779041218,18.973082286496712,969.1603189368298,968.6291080570186,192.05779738299407,185.7285260135727,31757.26211022629,7,1.0501740115815572,1929-05-06
1928,33,1142.4178330207062,0.2887142857142857,20.361839678288952,0.017764911408907513,47.0,10.0,10.0,10.0,115.0,192.0,0.16826868315376428,950.4178330207061,950.4178330207061,,237.60445825517652,237.60445825517652,237.60445825517652,237.60445825517652,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,1017.4178330207061,990.0,968.3475989037794,21.652401096220633,0.5923592703426116,0.3108743724169889,989.0967663572404,0.40006406625844865,0.40006406625844865,0.40006406625844865,0.40006406625844865,20.349103387202575,20.349103387202575,20.349103387202575,20.349103387202575,,0.9381893716954293,0.9381893716954293,0.9381893716954293,0.9381893716954293,44.46650548273323,44.46650548273323,44.46650548273323,44.46650548273323,0.9056314762267462,0.9056314762267462,0.9056314762267462,0.9056314762267462,0.9790427127238918,0.9790427127238918,0.9790427127238918,0.9790427127238918,43.53618820212622,43.53618820212622,43.53618820212622,43.53618820212622,174.14475280850488,0.15244747381121695,5.091703367328203e-05,1199.561484005937,1089.4560494851628,0.1762347366749968,0.1600584901732721,20.65699993710651,20.002949483919327,968.5271932354472,968.1811475840964,181.95721709886055,166.32894656966013,29256.31847182882,7,0.9674708489361382,1929-05-13
1928,34,960.9494777702112,0.3441428571428572,36.39464025406091,0.03897855982651384,42.714285714285715,9.142857142857142,8.285714285714286,6.571428571428571,86.71428571428571,153.42857142857142,0.16017479164705417,807.5209063416397,807.5209063416397,,201.88022658540993,201.88022658540993,201.88022658540993,201.88022658540993,0.0,0.0,0.0,0.0,0.0,0.0,42.714285714285715,9.142857142857142,8.285714285714286,6.571428571428571,86.71428571428571,867.6637634844968,990.0,967.724676571951,22.275323428048928,0.4509799281588311,0.20592318066959556,989.3430968911715,0.29110194345040835,0.29110194345040835,0.29110194345040835,0.29110194345040835,21.327318375770083,21.327318375770083,21.327318375770083,21.327318375770083,,0.9310843479387714,0.9310843479387714,0.9310843479387714,0.9310843479387714,39.24218219107656,39.24218219107656,39.24218219107656,39.24218219107656,0.799229779858993,0.799229779858993,0.799229779858993,0.799229779858993,0.9728239618316329,0.9728239618316329,0.9728239618316329,0.9728239618316329,38.18507879344788,38.18507879344788,38.18507879344788,38.18507879344788,152.74031517379152,0.1590599179949561,5.261536137545104e-05,1082.8793953113418,834.6935677067364,0.1773050635475407,0.1399268338122132,22.06486476034417,20.69411114643294,968.16047809955,967.2387742708268,168.66773167835012,133.08015326155683,25660.372949196975,7,0.848557306521064,1929-05-20
1928,35,686.0892073488782,0.44428571428571434,33.273675078361485,0.047941625392880376,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.20276263058836755,547.0892073488782,547.0892073488782,,182.3630691162927,182.3630691162927,182.3630691162927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,604.946350206021,990.0,966.6443568293954,23.3556431706045,0.27030627438969723,0.08886536748342484,989.6408283581269,0.23707790082135244,0.23707790082135244,0.23707790082135244,0.0,22.759393627910022,22.759393627910022,22.759393627910022,22.996471528731377,,0.9270927038692099,0.9270927038692099,0.9270927038692099,0.0,37.70656553592021,37.70656553592021,37.70656553592021,0.0,0.767954491566603,0.767954491566603,0.767954491566603,0.0,0.9714505846801947,0.9714505846801947,0.9714505846801947,0.96,36.63682738674654,36.63682738674654,36.63682738674654,0.0,109.91048216023964,0.1602480155728225,5.5834359135611835e-05,779.3663976124346,601.777842158206,0.2227468472423122,0.1868349534190283,23.21096831122823,22.229040156359314,967.0174655904495,966.3071113686328,126.07922895676742,98.07507467281096,18464.96100292026,7,0.6106137897791091,1929-05-27
1928,36,517.8369282160835,0.5387142857142858,19.887539272795234,0.0384098468656856,39.0,9.0,7.0,5.0,59.0,119.0,0.23092600237858968,398.83692821608344,398.83692821608344,,188.63531905946155,188.63531905946155,21.566290097160394,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,453.83692821608344,990.0,965.9302661769723,24.06973382302767,0.19575756089614155,0.04976738564321666,989.7544750534606,0.2548592661348638,0.2548592661348638,0.023040329467009298,0.0,23.56934961035343,23.56934961035343,23.801168547021284,23.824208876488292,,0.9297658120996133,0.9297658120996133,0.13087075658348932,0.0,40.55974418141161,40.55974418141161,4.531847035056042,0.0,0.8260640362812955,0.8260640362812955,0.09229831028627376,0.0,0.9749148719851112,0.9749148719851112,0.9614285714285714,0.96,39.561179359175675,39.561179359175675,4.39589162400436,0.0,83.51825034235571,0.16111623882721268,5.819953172478205e-05,571.8920920403683,462.56506724863937,0.2572611042762439,0.2080812126207895,23.89469706061483,23.345182176697048,966.1735144141816,965.6815428026188,92.31372410409156,72.22078941002131,14031.06605751576,7,0.463990279679754,1929-06-03
1928,37,430.8797980202873,0.616,8.236934353395059,0.01897186611224697,39.0,9.0,7.0,5.0,59.0,119.0,0.276252869547153,311.8797980202873,311.8797980202873,,155.93989901014365,155.93989901014365,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,366.8797980202873,990.0,965.5389590910912,24.461040908908736,0.16501502666917725,0.032375959604057446,989.8026090137267,0.17217260978010723,0.17217260978010723,0.0,0.0,24.0914773128554,24.0914773128554,24.263649922635505,24.263649922635505,,0.9188324039657108,0.9188324039657108,0.0,0.0,33.85256983056117,33.85256983056117,0.0,0.0,0.6894617073434048,0.6894617073434048,0.0,0.0,0.97,0.97,0.96,0.96,32.836992735644344,32.836992735644344,0.0,0.0,65.67398547128869,0.15240353781851526,5.849334665285288e-05,442.799181369126,422.4698189706656,0.2816769261528308,0.2687448509549056,24.14319756222203,24.017953042117075,965.592596316161,965.501114185368,68.15095455563583,63.925008015012565,11033.2295591765,7,0.3648554748404927,1929-06-10
1928,38,419.72148136420884,0.6298571428571428,4.575509273269079,0.010905482578260786,39.0,9.0,7.0,5.0,59.0,119.0,0.2835856665133219,300.72148136420884,300.72148136420884,,150.36074068210442,150.36074068210442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,355.72148136420884,990.0,965.4887466661388,24.511253333861077,0.1610769105140892,0.030144296272841715,989.808778793213,0.16007639793955172,0.16007639793955172,0.0,0.0,24.159955729134577,24.159955729134577,24.320032127074132,24.320032127074132,,0.9166248504685021,0.9166248504685021,0.0,0.0,32.65561833274675,32.65561833274675,0.0,0.0,0.6650838764306872,0.6650838764306872,0.0,0.0,0.97,0.97,0.96,0.96,31.675949782764345,31.675949782764345,0.0,0.0,63.35189956552869,0.15092491151240778,5.851871138692065e-05,426.6328809909446,408.00454625357366,0.2916634167258564,0.2789283369898669,24.23144240031796,24.117665789991158,965.5198479644592,965.436020458141,64.79139717429783,60.90850486718842,10643.11912700882,7,0.3519549975862705,1929-06-17
1928,39,395.8510514425666,0.6582857142857143,3.881086270624613,0.009944378516695829,39.0,9.0,7.0,5.0,59.0,119.0,0.3008244741251997,276.8510514425666,276.8510514425666,,138.4255257212833,138.4255257212833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,331.8510514425666,990.0,965.3779044379305,24.622095562069457,0.15265229517104756,0.025370210288513273,989.8219774945404,0.13582687485549758,0.13582687485549758,0.0,0.0,24.308246181754413,24.308246181754413,24.44407305660991,24.44407305660991,,0.9115052022973591,0.9115052022973591,0.0,0.0,30.078946498150177,30.078946498150177,0.0,0.0,0.6126058349928754,0.6126058349928754,0.0,0.0,0.97,0.97,0.96,0.96,29.176578103205674,29.176578103205674,0.0,0.0,58.35315620641135,0.14736887429026552,5.854875250300209e-05,408.00454625357366,380.8369423592014,0.3124696865351903,0.2916634167258564,24.40476782367921,24.23144240031796,965.436020458141,965.304184711796,60.90850486718842,55.20010565813875,9803.330242677106,7,0.3241842011467297,1929-06-24
1928,40,364.8306170579417,0.6938571428571428,4.84263542503794,0.01345824054947163,37.0,8.0,6.0,4.0,53.0,108.0,0.2962484436150853,256.83061705794165,256.83061705794165,,128.41530852897083,128.41530852897083,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,307.8306170579417,990.0,965.2241530852896,24.775846914710332,0.14417473859885677,0.021366123411588285,989.8344591379895,0.1169108804865578,0.1169108804865578,0.0,0.0,24.493395172213322,24.493395172213322,24.61030605269988,24.61030605269988,,0.9066359832795933,0.9066359832795933,0.0,0.0,27.96683614542487,27.96683614542487,0.0,0.0,0.5695893308640503,0.5695893308640503,0.0,0.0,0.97,0.97,0.96,0.96,27.127831061062125,27.127831061062125,0.0,0.0,54.25566212212425,0.14866580206641697,5.867948771873867e-05,377.11676084070143,346.9384943839358,0.3112943698904825,0.2863834525923404,24.60864082549361,24.4139121884982,965.2855838042036,965.1346924719196,56.86392532333811,50.39598408821015,9114.951236516874,7,0.3014203451229125,1929-07-01
1928,41,339.2182177123136,0.7244285714285714,2.5332427686112817,0.007565018055551771,37.0,8.0,6.0,4.0,53.0,108.0,0.31843461251190236,231.21821771231362,231.21821771231362,,115.60910885615682,115.60910885615682,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,282.2182177123137,990.0,965.0960910885616,24.903908911438425,0.13513532819830695,0.0162436435424627,989.8486210282592,0.09464881015120456,0.09464881015120456,0.0,0.0,24.657881129546436,24.657881129546436,24.752529939697638,24.752529939697638,,0.8977983303065187,0.8977983303065187,0.0,0.0,25.099886956439587,25.099886956439587,0.0,0.0,0.5111993270150629,0.5111993270150629,0.0,0.0,0.9698294423841115,0.9698294423841115,0.96,0.96,24.3428031402638,24.3428031402638,0.0,0.0,48.6856062805276,0.14350888261972258,5.8487795459622384e-05,344.6194637292325,329.2057950036568,0.3280622687665639,0.3133891476450546,24.721563596407314,24.6234430382116,965.1230973186462,965.0460289750184,49.88415829373439,46.43253843517511,8179.181855128636,7,0.2704755904473755,1929-07-08
1928,42,324.8080476623342,0.7484285714285714,1.2843932508582319,0.0039750201498783425,37.0,8.0,6.0,4.0,53.0,108.0,0.3325245437861129,216.80804766233427,216.80804766233427,,201.00763373350168,15.800413928832628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,267.8080476623343,990.0,965.0240402383117,24.975959761688323,0.1300495320858194,0.013361609532466786,989.8565888583818,0.2955221559445396,0.012366376571846485,0.0,0.0,24.537026464125486,24.82018224349818,24.832548620070025,24.832548620070025,,0.9324979526456003,0.12766633424862897,0.0,0.0,45.21844809941852,3.4233990677416437,0.0,0.0,0.9209459898048576,0.06972299526968723,0.0,0.0,0.9784008709555402,0.961258013812683,0.96,0.96,44.27575793927013,3.316609888226794,0.0,0.0,47.592367827496915,0.14653481331001394,6.098519997238946e-05,329.2057950036568,320.2150422476492,0.3372733499398648,0.3280622687665639,24.721563596407314,24.492618113652195,965.0460289750184,965.0010752112382,48.129825508269214,46.43253843517511,7995.517795019482,7,0.264402043486094,1929-07-15
1928,43,306.39087647920013,0.7745714285714286,3.6416822143233634,0.011971572185950586,37.0,8.0,6.0,4.0,53.0,108.0,0.35261439936126215,198.3908764792002,198.3908764792002,,198.3908764792002,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,249.3908764792002,990.0,964.9327082014321,25.067291798567958,0.12354954094891145,0.009977487003112986,989.866472972048,0.2787081165128872,0.0,0.0,0.0,24.655056654103074,24.933764770615962,24.933764770615962,24.933764770615962,,0.9343282749881444,0.0,0.0,0.0,44.81912355542067,0.0,0.0,0.0,0.912813107035044,0.0,0.0,0.0,0.9793341422909289,0.96,0.96,0.96,43.894506385873555,0.0,0.0,0.0,43.894506385873555,0.14323266686935207,6.145697317791391e-05,311.8155700798613,294.72326674738565,0.3664454496311259,0.3463585861743188,24.74631903732203,24.61078242152476,964.9590778503992,964.8788930669896,45.118005509902936,41.17272459717661,7374.277072826757,7,0.24385836881040862,1929-07-22
1928,44,289.56912338383034,0.7987142857142857,1.0765995410217377,0.0037247847831852,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.34330323775657445,190.14055195525893,190.14055195525893,,190.14055195525893,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,238.2834090981161,990.0,964.8582764935354,25.14172350646465,0.11962936501656683,0.00901405519552587,989.8713565797879,0.2561172005131829,0.0,0.0,0.0,24.756962885739405,25.01308008625259,25.01308008625259,25.01308008625259,,0.9319217592186578,0.0,0.0,0.0,43.024125177696966,0.0,0.0,0.0,0.8762550952687772,0.0,0.0,0.0,0.9772992748488222,0.96,0.96,0.96,42.05198251917074,0.0,0.0,0.0,42.05198251917074,0.14523847365128395,6.14245265503309e-05,290.5219447532691,287.1870699602335,0.3717447234208793,0.320113511834646,24.77600452061752,24.73062036835387,964.8620877790132,964.848748279841,43.855621608353616,40.15383126690845,7064.733063220685,7,0.23362212510650412,1929-07-29
1928,45,277.45588705287145,0.8225714285714286,2.2735084313969844,0.00821969415564727,34.0,7.0,5.0,3.0,44.0,93.0,0.33534335717320607,184.45588705287147,184.45588705287147,,184.45588705287147,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,230.45588705287147,990.0,964.8098235482115,25.19017645178852,0.11686673502707223,0.0084455887052871,989.8746876762677,0.24098382939214216,0.0,0.0,0.0,24.823880298664033,25.06486412805618,25.06486412805618,25.06486412805618,,0.9301693448565462,0.0,0.0,0.0,41.77017976121501,0.0,0.0,0.0,0.8507164920817721,0.0,0.0,0.0,0.9750716492081771,0.96,0.96,0.96,40.732748529737755,0.0,0.0,0.0,40.732748529737755,0.1467635691907084,6.133428784725063e-05,287.1870699602335,271.2725109404546,0.3428286916266789,0.3238307351820457,24.86751705639897,24.754742950807778,964.848748279841,964.7850900437618,43.09557030838131,39.22934820148848,6843.101752995944,7,0.226293047387432,1929-08-05
1928,46,268.77244453267787,0.8407142857142856,0.6409240324220085,0.002395431514748457,34.0,7.0,5.0,3.0,44.0,93.0,0.3460318159848352,175.77244453267784,175.77244453267784,,175.77244453267784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,221.77244453267784,990.0,964.7750897781307,25.224910221869273,0.11380199204575156,0.007577244453267714,989.878620763501,0.21866232737620456,0.0,0.0,0.0,24.884868657993962,25.103530985370167,25.103530985370167,25.103530985370167,,0.9272156931234868,0.0,0.0,0.0,39.774645575823236,0.0,0.0,0.0,0.8100742479801067,0.0,0.0,0.0,0.9710074247980106,0.96,0.96,0.96,38.62179735843576,0.0,0.0,0.0,38.62179735843576,0.1436929451286579,6.103441783380333e-05,270.26224589706084,266.78604271350054,0.3485939483718493,0.3441102166945746,24.898638373961955,24.87454137101797,964.7810489835882,964.767144170854,38.98351932773931,38.13950139936436,6488.461956217208,7,0.2145655408801987,1929-08-12
1928,47,258.2606067918832,0.8622857142857142,1.443321960747174,0.005557147814853515,34.0,7.0,5.0,3.0,44.0,93.0,0.3601152674308325,165.26060679188322,165.26060679188322,,165.26060679188322,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,211.26060679188322,990.0,964.7330424271676,25.26695757283244,0.11009191918240643,0.006526060679188271,989.8833820201386,0.19326540568508419,0.0,0.0,0.0,24.957074187285823,25.15033959297091,25.15033959297091,25.15033959297091,,0.923355048235773,0.0,0.0,0.0,37.34833335662584,0.0,0.0,0.0,0.7606585205015445,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.22788335592706,0.0,0.0,0.0,36.22788335592706,0.14027322505342424,6.089339758288084e-05,261.382924552137,256.6827889882703,0.3623149038023341,0.3557998295387871,24.967795110038487,24.935784731507987,964.7455316982084,964.7267311559532,36.92710850339768,35.87408518682318,6086.284403795746,7,0.2012660186440392,1929-08-19
1928,48,240.05903352099833,0.888,2.9269221084520245,0.012019693510531514,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.3748846026551153,150.05903352099836,150.05903352099836,,150.05903352099836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,195.20189066385547,990.0,964.640354201126,25.35964579887398,0.1044241761751816,0.0050059033520998145,989.8905699204727,0.1597878315077113,0.0,0.0,0.0,25.09042788783899,25.250215719346702,25.250215719346702,25.250215719346702,,0.9173714817466152,0.0,0.0,0.0,33.87644662227309,0.0,0.0,0.0,0.6899479963803075,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.860153223604904,0.0,0.0,0.0,32.860153223604904,0.13688968362242956,6.082181815665424e-05,249.7991800258312,236.1943342291061,0.3937435684201931,0.3048337303898269,25.131058100749307,25.0144252989692,964.698795080155,964.6171660053748,36.15573218602585,31.309948062032092,5520.505741565624,7,0.18255640679780502,1929-08-26
1928,49,232.05827889423088,0.9027142857142857,1.6461839091954167,0.0072018768379668715,30.0,6.0,4.0,2.0,30.0,72.0,0.3103804310656057,160.05827889423088,160.05827889423088,,160.05827889423088,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,200.05827889423088,990.0,964.5923496733654,25.407650326634602,0.10613816248512643,0.006005827889423057,989.8878560096255,0.18141380017733327,0.0,0.0,0.0,25.114092536082687,25.29550633626002,25.29550633626002,25.29550633626002,,0.9214035498663046,0.0,0.0,0.0,36.32345858097604,0.0,0.0,0.0,0.7397853071481881,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.23375482354676,0.0,0.0,0.0,35.23375482354676,0.15180548583054074,6.114684584968686e-05,236.1943342291061,224.67104686473823,0.3204685294556318,0.3048337303898269,25.178206203330483,25.078069660236743,964.6171660053748,964.5480262811884,36.15573218602585,33.58723042004477,5919.270810355855,7,0.19574308235303753,1929-09-02
1928,50,222.96518216502415,0.9208571428571429,0.34117293994281844,0.0015348595764054856,30.0,6.0,4.0,2.0,30.0,72.0,0.3229279004124896,150.96518216502415,150.96518216502415,,150.96518216502415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,190.96518216502415,990.0,964.5377910929901,25.462208907009817,0.10292889478072458,0.005096518216502372,989.8919745870028,0.1612847934764521,0.0,0.0,0.0,25.192898700536194,25.35418349401264,25.35418349401264,25.35418349401264,,0.9178396070273828,0.0,0.0,0.0,34.23423578517379,0.0,0.0,0.0,0.6972349447082237,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.20720871161858,0.0,0.0,0.0,33.20720871161858,0.14893278252862843,6.110162977144042e-05,224.67104686473823,222.2828362851385,0.3239116487952327,0.3204685294556318,25.198775699418476,25.178206203330483,964.5480262811884,964.5336970177108,33.58723042004477,33.055200028248095,5578.811063551921,7,0.1844844928423254,1929-09-09
1928,51,204.07798178157853,0.9474285714285714,3.016103352359884,0.014819385245987285,30.0,6.0,4.0,2.0,30.0,72.0,0.3531658229186067,132.07798178157853,132.07798178157853,,132.07798178157853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,172.07798178157853,990.0,964.4244678906895,25.57553210931056,0.0962629913310902,0.003207798178157814,989.9005292104908,0.12379775632634911,0.0,0.0,0.0,25.352263563474942,25.395699194306093,25.395699194306093,25.395699194306093,,0.9097202741380447,0.0,0.0,0.0,29.875290377679118,0.0,0.0,0.0,0.6084580524985563,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.979031666348742,0.0,0.0,0.0,28.979031666348742,0.1419162123055626,6.0943785053803055e-05,220.53049583159049,201.1701128186193,0.3579060477284578,0.3264854582968119,25.376719398341216,25.21375092881296,964.5231829749896,964.4070206769117,32.66479367862391,28.32761042549129,4868.477319946589,7,0.16099462036860412,1929-09-16
