WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1928,52,198.48306171984498,0.9581428571428571,0.8517727210066985,0.004346431838616871,30.0,6.0,4.0,2.0,30.0,72.0,0.3628265764579385,126.483061719845,126.483061719845,,126.483061719845,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,166.48306171984498,990.0,964.4073291002451,25.592670899754953,0.09428836321348806,0.002648306171984457,989.9030633306146,0.1133155987130234,0.0,0.0,0.0,25.382418631656435,25.4,25.4,25.4,,0.9069466460791774,0.0,0.0,0.0,28.5562673061146,0.0,0.0,0.0,0.5815940388210713,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.69957928693116,0.0,0.0,0.0,27.69957928693116,0.13953669506760372,6.0830660833598596e-05,201.1701128186193,195.20770377157243,0.3688379024439155,0.3579060477284578,25.38748084906949,25.376719398341216,964.4095845924568,964.40148789361,28.32761042549129,26.931025979794043,4653.529320204435,7,0.153886551594062,1929-09-23
1928,53,195.20770377157243,0.965,0.0,0.0,30.0,6.0,4.0,2.0,30.0,72.0,0.3688379024439155,123.20770377157244,123.20770377157244,,123.20770377157244,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,163.20770377157243,990.0,964.4095845924568,25.59041540754322,0.0931323835339738,0.0023207703771572,989.9045468460888,0.107481404562536,0.0,0.0,0.0,25.38748084906949,25.4,25.4,25.4,,0.90507588289136,0.0,0.0,0.0,27.763944309066027,0.0,0.0,0.0,0.5654571142375973,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.931025979794043,0.0,0.0,0.0,26.931025979794043,0.1379608768479143,6.071731166918181e-05,195.20770377157243,195.20770377157243,0.3688379024439155,0.3688379024439155,25.38748084906949,25.38748084906949,964.4095845924568,964.4095845924568,26.931025979794043,26.931025979794043,646.344623515057,1,0.1496168109988558,1929-09-30
1929,1,193.8816361863082,0.9685714285714285,0.38455571080571965,0.0019900701217748715,31.0,4.0,3.0,2.0,33.0,73.0,0.376529297293974,120.88163618630821,120.88163618630821,,120.88163618630821,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.8816361863082,990.0,964.4122367276274,25.58776327237266,0.09160557446462969,0.0020881636186307713,989.9063062619167,0.10343763883590827,0.0,0.0,0.0,25.39063189545346,25.4,25.4,25.4,,0.9031286601173474,0.0,0.0,0.0,27.184776726009368,0.0,0.0,0.0,0.5536614404482559,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.369233424229083,0.0,0.0,0.0,26.369233424229083,0.1360037778577015,6.059420103877121e-05,195.20770377157243,192.89523707448373,0.3784437661973587,0.37396065108897,25.390817414560196,25.3903796460296,964.414209525851,964.4095845924568,26.69083312083482,26.13008420690088,4430.031215270486,7,0.14649574124571715,1929-10-01
1929,2,188.79408252310785,0.9778571428571429,0.7991976200422235,0.004233755804730272,31.0,4.0,3.0,2.0,33.0,73.0,0.38666501960904653,115.79408252310786,115.79408252310786,,115.79408252310786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,153.79408252310785,990.0,964.4224118349538,25.577588165046222,0.08981001234715184,0.0015794082523107288,989.9086105794005,0.09491817698835903,0.0,0.0,0.0,25.391280567458363,25.4,25.4,25.4,,0.898863049564469,0.0,0.0,0.0,25.918109049296483,0.0,0.0,0.0,0.5278637280915782,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.140565777817592,0.0,0.0,0.0,25.140565777817592,0.13316385061313193,6.030954682248738e-05,189.2396047272552,188.71982882241664,0.3868167985076556,0.3857543462173919,25.39128895310104,25.391230253602327,964.4225603423552,964.4215207905456,25.247726284806408,25.122705693319457,4223.615050673356,7,0.13966980987676442,1929-10-08
1929,3,189.95035889568697,0.9758571428571428,1.6584591898564518,0.008681757022720558,31.0,4.0,3.0,2.0,33.0,73.0,0.3843368479124972,116.95035889568699,116.95035889568699,,116.95035889568699,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,154.95035889568697,990.0,964.4200992822088,25.57990071779138,0.09021809964988739,0.0016950358895686574,989.9080868644606,0.0968407347423036,0.0,0.0,0.0,25.391146847509635,25.4,25.4,25.4,,0.8998325248844639,0.0,0.0,0.0,26.20551628738449,0.0,0.0,0.0,0.5337172359956108,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.41935079876296,0.0,0.0,0.0,25.41935079876296,0.1338137723236484,6.037427554061804e-05,193.27466035303507,188.71982882241664,0.3868167985076556,0.377700831897251,25.39128895310104,25.390752592580867,964.4225603423552,964.413450679294,26.22195051761176,25.122705693319457,4270.450934192177,7,0.1412186155486831,1929-10-15
1929,4,193.43821910592447,0.9698571428571429,0.5108991563359341,0.0026348523843464857,31.0,4.0,3.0,2.0,33.0,73.0,0.37738887539541366,120.43821910592449,120.43821910592449,,120.43821910592449,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,158.43821910592447,990.0,964.4131235617881,25.58687643821187,0.09144907824572222,0.0020438219105923857,989.9065070998437,0.10266848769719526,0.0,0.0,0.0,25.390715050358306,25.4,25.4,25.4,,0.9027569024189802,0.0,0.0,0.0,27.07392492102261,0.0,0.0,0.0,0.551403766212273,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.261707173391926,0.0,0.0,0.0,26.261707173391926,0.13576067145874463,6.0569456973041895e-05,194.7956741845264,192.89523707448373,0.3784437661973587,0.3747516483905511,25.390817414560196,25.390459139853583,964.414209525851,964.410408651631,26.590764589619543,26.13008420690088,4411.966805129845,7,0.14589837318551074,1929-10-22
1929,5,199.95167711774909,0.9551428571428572,1.685852725514394,0.008324560158469472,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.3484599241546621,130.38024854632053,130.38024854632053,,130.38024854632053,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,166.6659628320348,990.0,964.4176487589903,25.582351241009665,0.09435291492734378,0.0030380248546320143,989.902609060218,0.12074228648172299,0.0,0.0,0.0,25.364218014745962,25.4,25.4,25.4,,0.9085044023693752,0.0,0.0,0.0,29.46994915767511,0.0,0.0,0.0,0.6002026305025481,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.585850682944855,0.0,0.0,0.0,28.585850682944855,0.14283942645757994,6.0891189701359964e-05,206.5966432631272,194.7956741845264,0.3747516483905511,0.3243034298222694,25.390459139853583,25.32139107979337,964.4395798595788,964.401814881952,30.704377524262576,26.590764589619543,4802.422914734736,7,0.15881028157191587,1929-10-29
1929,6,204.06416856783326,0.9442857142857142,1.266237347646958,0.006196211480592071,29.0,4.0,2.0,2.0,30.0,67.0,0.3283659084468994,137.06416856783326,137.06416856783326,,137.06416856783326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,172.06416856783326,990.0,964.424385011407,25.575614988592992,0.09625811620151643,0.003706416856783271,989.9000354669416,0.13300448702159648,0.0,0.0,0.0,25.342645968513043,25.4,25.4,25.4,,0.9119907739776172,0.0,0.0,0.0,31.06755632851383,0.0,0.0,0.0,0.6327404547558826,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.13552963865842,0.0,0.0,0.0,30.13552963865842,0.14766787114991908,6.107310446061003e-05,206.5966432631272,202.1648125463628,0.3314127674153719,0.3243034298222694,25.358587135052797,25.32139107979337,964.4395798595788,964.4129888752782,30.704377524262576,29.7088937244553,5062.768979294615,7,0.16741960910365788,1929-11-05
1929,7,230.67860687873423,0.9048571428571429,5.052833959018351,0.022151186588941114,29.0,4.0,2.0,2.0,30.0,67.0,0.2907337858279803,163.67860687873423,163.67860687873423,,163.67860687873423,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,198.67860687873423,990.0,964.5840716412724,25.415928358727587,0.10565122971508319,0.006367860687873386,989.887980909597,0.1899323612684017,0.0,0.0,0.0,25.11397690705621,25.302955625185767,25.302955625185767,25.302955625185767,,0.9227986966833406,0.0,0.0,0.0,37.20144627506403,0.0,0.0,0.0,0.7576669302457031,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.085402886812105,0.0,0.0,0.0,36.085402886812105,0.15636589467891335,6.123887985560265e-05,236.1943342291061,214.75310038088367,0.3119861826496081,0.2836647213349778,25.252149053179664,25.06573411349843,964.6171660053748,964.4885186022854,37.31408686560091,32.533296124862225,6062.347684984433,7,0.20047446048228945,1929-11-12
1929,8,249.7113158177368,0.8747142857142858,7.482106629228103,0.029527656829386798,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,85.57142857142857,0.3444404560605827,164.13988724630823,164.13988724630823,,164.13988724630823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,4.714285714285714,2.7142857142857144,2.0,42.142857142857146,205.56845867487965,990.0,964.6917242265619,25.308275773438204,0.108082949850452,0.006413988724630786,989.885503061425,0.19338605638525616,0.0,0.0,0.0,25.000392778477885,25.193778834863142,25.193778834863142,25.193778834863142,,0.9225129359706639,0.0,0.0,0.0,37.141535382471844,0.0,0.0,0.0,0.7564467491338461,0.0,0.0,0.0,0.972698420743522,0.96,0.96,0.96,36.14679048672601,0.0,0.0,0.0,36.14679048672601,0.14432803251932544,6.111230276600206e-05,264.1051871975735,239.64129376144416,0.3880800280296381,0.2536868007438195,25.10245963293646,24.841525353667045,964.7564207487904,964.6378477625686,43.95837423723408,32.07811032103056,6072.660801769971,7,0.20081550270403342,1929-11-19
1929,9,264.20248762067183,0.8492857142857143,6.792253742684189,0.02531042905107734,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.3363095010446556,175.7739161921004,175.7739161921004,,175.7739161921004,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,218.34534476352897,990.0,964.7566951962117,25.243304803788224,0.11259240000114591,0.007722921190070457,989.8796846788088,0.22097102546544165,0.0,0.0,0.0,24.90201845713157,25.122989482597013,25.122989482597013,25.122989482597013,,0.9267499022546671,0.0,0.0,0.0,39.79125380420967,0.0,0.0,0.0,0.8104125011040667,0.0,0.0,0.0,0.9727954654732811,0.96,0.96,0.96,38.72563430762556,0.0,0.0,0.0,38.72563430762556,0.14618110702427559,6.115723771063905e-05,287.1870699602335,249.7991800258312,0.3722990603507308,0.26811792052707,25.01513118369737,24.703175484981383,964.848748279841,964.698795080155,46.78932564765676,34.32959810322976,6505.906563681095,7,0.21514241282014201,1929-11-26
1929,10,410.54628104737793,0.6424285714285715,30.717174922064405,0.07518421541785181,31.0,5.0,3.0,2.0,36.0,77.0,0.1911111944055652,333.54628104737793,333.54628104737793,,166.77314052368897,166.77314052368897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,372.54628104737793,990.0,965.437196163274,24.562803836725884,0.1670149043424248,0.03670925620947556,989.7962758394481,0.20250137649031458,0.20250137649031458,0.0,0.0,24.15657829968364,24.15657829968364,24.359079676173955,24.359079676173955,,0.9221638226565004,0.9221638226565004,0.0,0.0,36.402683667372756,36.402683667372756,0.0,0.0,0.7413988526959828,0.7413988526959828,0.0,0.0,0.9729244046447911,0.9729244046447911,0.96,0.96,35.438114204131075,35.438114204131075,0.0,0.0,70.87622840826215,0.17189493793952187,5.903091073475114e-05,494.6810831907137,350.2192051008483,0.2198623001780478,0.1556558409376537,24.546413897044577,23.615099030258648,965.8260648743582,965.1510960255042,88.76884019497263,58.11615793546336,11907.20637258804,7,0.3937568244903452,1929-12-03
1929,11,492.3358631912826,0.5568571428571428,23.40716522988481,0.04707492403401087,40.42857142857143,6.714285714285714,4.714285714285714,2.857142857142857,57.42857142857143,112.14285714285714,0.22844264288729302,380.1930060484255,380.1930060484255,,190.09650302421275,190.09650302421275,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.714285714285714,4.714285714285714,2.857142857142857,57.42857142857143,432.05014890556834,990.0,965.8155113843607,24.184488615639257,0.18801566552578045,0.04603860120968506,989.7659457332645,0.25720657269110114,0.25720657269110114,0.0,0.0,23.69322777621269,23.69322777621269,23.95043434890379,23.95043434890379,,0.9306677563445315,0.9306677563445315,0.0,0.0,41.10221005672184,41.10221005672184,0.0,0.0,0.8371122211144977,0.8371122211144977,0.0,0.0,0.9743791726692058,0.9743791726692058,0.96,0.96,40.06308012221775,40.06308012221775,0.0,0.0,80.1261602444355,0.1625942517243955,5.852832022905185e-05,532.5192229643311,459.2604427967548,0.2569348217351712,0.1556558409376537,23.91400674187109,23.445929661029425,965.9963365033394,965.6666719925854,88.76884019497263,71.76343225105454,13461.194921065164,7,0.44514533469130835,1929-12-10
1929,12,464.3511464459411,0.5801428571428572,3.896029467604543,0.008368358414343857,42.0,7.0,5.0,3.0,61.0,118.0,0.25414153735865336,346.3511464459411,346.3511464459411,,173.17557322297054,173.17557322297054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,400.3511464459411,990.0,965.6895801590066,24.310419840993273,0.17682810403831986,0.039270229289188156,989.7839016666725,0.2122676531285347,0.2122676531285347,0.0,0.0,23.882053854537247,23.882053854537247,24.094321507665786,24.094321507665786,,0.9252765622214746,0.9252765622214746,0.0,0.0,37.528937143606825,37.528937143606825,0.0,0.0,0.7643368053687745,0.7643368053687745,0.0,0.0,0.97,0.97,0.96,0.96,36.40306902929862,36.40306902929862,0.0,0.0,72.80613805859724,0.1567866876741765,5.839164847591505e-05,472.4927083802066,459.2604427967548,0.2569348217351712,0.2497393037122754,23.91400674187109,23.83086687128606,965.7262171877107,965.6666719925854,74.47244566378133,71.76343225105454,12231.431193844335,7,0.4044785447699846,1929-12-17
1929,13,467.5888341912383,0.5791428571428572,1.5597866557335547,0.0033329517745886855,42.0,7.0,5.0,3.0,61.0,118.0,0.252359748674274,349.5888341912383,349.5888341912383,,174.79441709561914,174.79441709561914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,403.5888341912383,990.0,965.7041497538605,24.295850246139427,0.1779707844988121,0.03991776683824758,989.7821114486629,0.21620771606782596,0.21620771606782596,0.0,0.0,23.86175397873453,23.86175397873453,24.07796169480236,24.07796169480236,,0.9258414229805079,0.9258414229805079,0.0,0.0,37.8708540427228,37.8708540427228,0.0,0.0,0.7713004896684887,0.7713004896684887,0.0,0.0,0.97,0.97,0.96,0.96,36.73472842144111,36.73472842144111,0.0,0.0,73.46945684288222,0.15712382009687903,5.837768652419136e-05,470.1789493868897,467.1571483252964,0.2525916609068622,0.2509682752787449,23.86447125275137,23.84545033463352,965.715805272241,965.7022071674638,73.99936711141066,73.38113846479415,12342.868749604213,7,0.40816364912712344,1929-12-24
1929,14,495.9323416207565,0.5528571428571428,6.6562933338605195,0.013395919851072271,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,119.71428571428571,0.2415792454251669,376.21805590647085,376.21805590647085,,188.1090279532354,188.1090279532354,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,6.142857142857143,4.142857142857143,3.0,65.28571428571429,427.6466273350423,990.0,965.8316955372933,24.16830446270665,0.18646152613624084,0.045243611181294115,989.7682948626825,0.250715580928191,0.250715580928191,0.0,0.0,23.685883744460885,23.685883744460885,23.936599325389075,23.936599325389075,,0.9302264282843848,0.9302264282843848,0.0,0.0,40.644103894679915,40.644103894679915,0.0,0.0,0.8277821567144585,0.8277821567144585,0.0,0.0,0.9729970405714098,0.9729970405714098,0.96,0.96,39.5506557032718,39.5506557032718,0.0,0.0,79.1013114065436,0.15945482481681425,5.8400973261568367e-05,516.7730027239134,477.3484869166725,0.2502277606392574,0.2322102729195978,23.80026123408909,23.55311993491559,965.9254785122577,965.748068191125,83.58401060229035,75.4646185043453,13289.020316299324,7,0.4394517300363533,1929-12-31
1929,15,558.2708359984941,0.5088571428571429,7.874155616636424,0.014277750532094985,41.0,6.0,4.0,3.0,66.0,120.0,0.21508763730288274,438.2708359984941,438.2708359984941,,165.9599923212745,165.9599923212745,106.35085135594501,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,489.2708359984941,990.0,966.1122187619932,23.88778123800684,0.20821062137722007,0.05765416719969877,989.7341352114232,0.2000836701287194,0.2000836701287194,0.11208132961686368,0.0,23.421832779301223,23.421832779301223,23.509835119813083,23.62191644942995,,0.9212414549527957,0.9212414549527957,0.6537669713924831,0.0,35.17651461299418,35.17651461299418,22.359529150368967,0.0,0.7164259595314498,0.7164259595314498,0.4553875590706511,0.0,0.9728571428571428,0.9728571428571428,0.9671428571428571,0.96,34.24938902923061,34.24938902923061,21.6887432758579,0.0,90.1875213343191,0.16157705490600588,5.718730962668086e-05,571.8920920403683,532.5192229643311,0.2253439778793446,0.2098297942394516,23.45103431616357,23.3890745197266,966.1735144141816,965.9963365033394,92.1083885549068,86.98944419613403,15151.503584165614,7,0.5010417851906618,1930-01-07
1929,16,616.7755196474509,0.47557142857142853,21.890184126899435,0.03538578502019589,41.0,6.0,4.0,3.0,66.0,120.0,0.194842629186779,496.7755196474509,496.7755196474509,,165.5918398824836,165.5918398824836,165.5918398824836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,547.7755196474509,990.0,966.3667955829605,23.63320441703947,0.23781665438261052,0.07128627495389747,989.6908970706635,0.19445939707617105,0.19445939707617105,0.19445939707617105,0.0,23.129642090626792,23.129642090626792,23.129642090626792,23.324101487702965,,0.9216847752655758,0.9216847752655758,0.9216847752655758,0.0,34.61478807037552,34.61478807037552,34.61478807037552,0.0,0.70498550041498,0.70498550041498,0.70498550041498,0.0,0.97,0.97,0.97,0.96,33.57634442826425,33.57634442826425,33.57634442826425,0.0,100.72903328479275,0.16327643042050918,5.633151014137836e-05,659.9420006160087,595.7090611902229,0.2014406155921831,0.1818341610141324,23.250397913628312,22.882755789681664,966.539768002464,966.280690775356,108.92355839583507,96.70446784668576,16922.47759184518,7,0.5596057404710708,1930-01-14
1929,17,630.3521970033406,0.46814285714285714,5.5505601750269635,0.008756376871588943,41.0,6.0,4.0,3.0,66.0,120.0,0.19043370680920116,510.3521970033406,510.3521970033406,,170.1173990011135,170.1173990011135,170.1173990011135,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,561.3521970033406,990.0,966.4214087880134,23.57859121198666,0.2455321464253538,0.07426579955370914,989.6802020540208,0.20489571973589893,0.20489571973589893,0.20489571973589893,0.0,23.053897546271717,23.053897546271717,23.053897546271717,23.258793266007615,,0.9234290359817955,0.9234290359817955,0.9234290359817955,0.0,35.51558255081385,35.51558255081385,35.51558255081385,0.0,0.723331620179508,0.723331620179508,0.723331620179508,0.0,0.97,0.97,0.97,0.96,34.45011507428943,34.45011507428943,34.45011507428943,0.0,103.3503452228683,0.16394802456628252,5.625407862163886e-05,647.6489852382476,615.6277736669467,0.1949229796525063,0.1852855524136367,23.138100915178573,22.95407523640697,966.490595940953,966.3625110946678,106.62051467340814,100.55467928353218,17362.85799744187,7,0.5741685845714904,1930-01-21
1929,18,647.6489852382476,0.462,0.0,0.0,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,113.57142857142857,0.17535954067719192,534.0775566668191,534.0775566668191,,178.02585222227302,178.02585222227302,178.02585222227302,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.857142857142854,6.0,4.428571428571429,3.4285714285714284,60.857142857142854,583.3632709525334,990.0,966.4905959409529,23.50940405904703,0.2580408229929353,0.08363102266672758,989.6583281543402,0.224294904672691,0.224294904672691,0.224294904672691,0.0,22.94343730871468,22.94343730871468,22.94343730871468,23.16773221338737,,0.9261497132114407,0.9261497132114407,0.9261497132114407,0.0,37.09912847507429,37.09912847507429,37.09912847507429,0.0,0.7555830646654641,0.7555830646654641,0.7555830646654641,0.0,0.97,0.97,0.97,0.96,35.986154620822056,35.986154620822056,35.986154620822056,0.0,107.95846386246617,0.16669286345403903,5.6149693855069186e-05,647.6489852382476,647.6489852382476,0.1852855524136367,0.1621248583619322,22.95407523640697,22.92925340512496,966.490595940953,966.490595940953,109.74239611454357,106.62051467340814,18137.02192889432,7,0.5997692436803677,1930-01-28
1929,19,664.5016938581592,0.4535714285714286,10.424936432575269,0.015726852021435,36.0,6.0,5.0,4.0,54.0,105.0,0.1580626451124842,559.5016938581592,559.5016938581592,,186.50056461938638,186.50056461938638,186.50056461938638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,606.5016938581592,990.0,966.5580067754327,23.44199322456739,0.27119016087069975,0.09380067754326367,989.635009161586,0.24620350375799058,0.24620350375799058,0.24620350375799058,0.0,22.83079888239544,22.83079888239544,22.83079888239544,23.07700238615343,,0.9288944758240837,0.9288944758240837,0.9288944758240837,0.0,38.78722918626703,38.78722918626703,38.78722918626703,0.0,0.7899639345471899,0.7899639345471899,0.7899639345471899,0.0,0.9702189598805407,0.9702189598805407,0.9702189598805407,0.96,37.63233261885997,37.63233261885997,37.63233261885997,0.0,112.8969978565799,0.16989154051353106,5.605205565761493e-05,682.3088631722309,647.6489852382476,0.1621248583619322,0.1538892511403527,22.92925340512496,22.726504499599912,966.6292354526888,966.490595940953,116.30972003705062,109.74239611454357,18966.695639905425,7,0.6272055436476662,1930-02-04
1929,20,715.0941299175021,0.4327142857142857,7.789271562392157,0.010910579509517671,36.0,6.0,5.0,4.0,54.0,105.0,0.14686257358285545,610.0941299175021,610.0941299175021,,203.36470997250066,203.36470997250066,203.36470997250066,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,657.0941299175021,990.0,966.76037651967,23.239623480330042,0.2999413440657195,0.11284119035728869,989.587217465577,0.29266683685955047,0.29266683685955047,0.29266683685955047,0.0,22.534174109047495,22.534174109047495,22.534174109047495,22.826840945907048,,0.9339580976810894,0.9339580976810894,0.9339580976810894,0.0,41.97316111921493,41.97316111921493,41.97316111921493,0.0,0.8548505319595708,0.8548505319595708,0.8548505319595708,0.0,0.975485053195957,0.975485053195957,0.975485053195957,0.96,40.944973038234004,40.944973038234004,40.944973038234004,0.0,122.83491911470199,0.1717691287539928,5.5927295197838045e-05,720.3337222668207,691.9065967426677,0.1517545872438781,0.145765770439811,22.670067386733685,22.50351899363114,966.7813348890672,966.6676263869706,123.87810871113167,118.2191001917621,20636.26641126994,7,0.6824162173039001,1930-02-11
1929,21,749.3679746287687,0.41628571428571426,18.073808585198954,0.023358746352867586,36.0,6.0,5.0,4.0,54.0,105.0,0.14030357996961595,644.3679746287687,644.3679746287687,,206.4715951519556,206.4715951519556,206.4715951519556,24.953189172901848,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,691.3679746287687,990.0,966.8974718985149,23.10252810148495,0.3194188324976945,0.12331039238863059,989.5572707751137,0.30301566094654797,0.30301566094654797,0.30301566094654797,0.03084292443902336,22.356783215652094,22.356783215652094,22.356783215652094,22.62895595215962,,0.9341224818053387,0.9341224818053387,0.9341224818053387,0.1318937232581012,42.305668292192365,42.305668292192365,42.305668292192365,5.0111526176811525,0.8616225721424106,0.8616225721424106,0.8616225721424106,0.10206013477965685,0.9770676486722795,0.9770676486722795,0.9770676486722795,0.9614285714285714,41.34563007347471,41.34563007347471,41.34563007347471,4.860818039150717,128.89770825957484,0.17203233893077444,5.558866944548807e-05,803.6892968412517,720.3337222668207,0.145765770439811,0.1306475032237987,22.50351899363114,22.17944644753685,967.114757187365,966.7813348890672,136.1029050962201,123.87810871113167,21654.814987608574,7,0.7160983792198602,1930-02-18
1929,22,825.3929277464678,0.3867142857142857,12.365618706531043,0.015179286769218158,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.1395321840286634,710.1072134607535,710.1072134607535,,177.52680336518839,177.52680336518839,177.52680336518839,177.52680336518839,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,760.9643563178963,990.0,967.2015717109858,22.7984282890142,0.358969770849577,0.14582344403169994,989.4952067851187,0.22314221003115337,0.22314221003115337,0.22314221003115337,0.22314221003115337,22.070492864101787,22.070492864101787,22.070492864101787,22.070492864101787,,0.9241344976001432,0.9241344976001432,0.9241344976001432,0.9241344976001432,35.506733529779964,35.506733529779964,35.506733529779964,35.506733529779964,0.7231513957185329,0.7231513957185329,0.7231513957185329,0.7231513957185329,0.97,0.97,0.97,0.97,34.44153152388657,34.44153152388657,34.44153152388657,34.44153152388657,137.76612609554627,0.16695561433972175,5.389541566493057e-05,847.0875422650073,779.3663976124346,0.1545477346308282,0.1257946677227672,22.312609842822315,21.96817379770132,967.28835016906,967.0174655904495,141.4097092111015,131.86555395088703,23144.70918405177,7,0.7653673671974792,1930-02-25
1929,23,879.4751762826315,0.36857142857142866,6.396349632879167,0.0072632584106452,41.0,8.0,7.0,6.0,67.0,129.0,0.14671558201864726,750.4751762826315,750.4751762826315,,187.61879407065788,187.61879407065788,187.61879407065788,187.61879407065788,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,806.4751762826315,990.0,967.4179007051306,22.582099294869504,0.3936346634779144,0.1652375881413157,989.4411277483808,0.24914019625006809,0.24914019625006809,0.24914019625006809,0.24914019625006809,21.77408684700021,21.77408684700021,21.77408684700021,21.77408684700021,,0.9275850559256956,0.9275850559256956,0.9275850559256956,0.9275850559256956,37.16094154978479,37.16094154978479,37.16094154978479,37.16094154978479,0.7568419867573277,0.7568419867573277,0.7568419867573277,0.7568419867573277,0.97,0.97,0.97,0.97,36.04611330329125,36.04611330329125,36.04611330329125,36.04611330329125,144.184453213165,0.16394296169606393,5.3370276529798076e-05,891.8619896951615,847.0875422650073,0.1522865035354787,0.1446412129797035,21.96817379770132,21.69921079565617,967.4674479587808,967.28835016906,146.23542064910458,138.76772235564806,24222.988139811718,7,0.8010247400731388,1930-03-04
1929,24,905.4211927358452,0.359,1.937029005811967,0.002139367866969157,41.0,8.0,7.0,6.0,67.0,129.0,0.1424751276366859,776.4211927358452,776.4211927358452,,194.1052981839613,194.1052981839613,194.1052981839613,194.1052981839613,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,832.4211927358452,990.0,967.5216847709434,22.478315229056648,0.4169709527103646,0.1782105963679226,989.4048184509218,0.2665664110603747,0.2665664110603747,0.2665664110603747,0.2665664110603747,21.61656726891804,21.61656726891804,21.61656726891804,21.61656726891804,,0.9297833751807358,0.9297833751807358,0.9297833751807358,0.9297833751807358,38.2599673082448,38.2599673082448,38.2599673082448,38.2599673082448,0.7792254034265742,0.7792254034265742,0.7792254034265742,0.7792254034265742,0.97,0.97,0.97,0.97,37.11216828899745,37.11216828899745,37.11216828899745,37.11216828899745,148.4486731559898,0.1639553771736149,5.311001673979263e-05,905.4211927358452,905.4211927358452,0.1424751276366859,0.1424751276366859,21.61656726891804,21.61656726891804,967.5216847709434,967.5216847709434,148.4486731559898,148.4486731559898,24939.37709020629,7,0.8247148508666101,1930-03-11
1929,25,917.4445436150361,0.35471428571428565,5.940247920628833,0.0062794354320499,38.142857142857146,8.0,6.428571428571429,4.857142857142857,59.0,116.42857142857143,0.12708930927452486,801.0159721864646,801.0159721864646,,200.25399304661616,200.25399304661616,200.25399304661616,200.25399304661616,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,8.0,6.428571428571429,4.857142857142857,59.0,853.5874007578932,990.0,967.5697781744601,22.43022182553989,0.4363383205988859,0.19393680850868206,989.3697248708925,0.2840276121382214,0.2840276121382214,0.2840276121382214,0.2840276121382214,21.51591908429412,21.51591908429412,21.51591908429412,21.51591908429412,,0.931677182007859,0.931677182007859,0.931677182007859,0.931677182007859,39.36258055007374,39.36258055007374,39.36258055007374,39.36258055007374,0.8016818849302185,0.8016818849302185,0.8016818849302185,0.8016818849302185,0.9710585283461687,0.9710585283461687,0.9710585283461687,0.9710585283461687,38.22502488368453,38.22502488368453,38.22502488368453,38.22502488368453,152.9000995347381,0.16663256327264228,5.302720073172869e-05,947.0029281802472,905.4211927358452,0.1424751276366859,0.1129880350059849,21.61656726891804,21.308324725695083,967.6880117127208,967.5216847709434,159.68860276880622,148.4486731559898,25687.216721836005,7,0.8494449974152118,1930-03-18
1929,26,965.9919458315168,0.3404285714285714,5.016970843188135,0.005176142430302214,36.0,8.0,6.0,4.0,53.0,107.0,0.11078031424194838,858.9919458315168,858.9919458315168,,214.7479864578792,214.7479864578792,214.7479864578792,214.7479864578792,0.0,0.0,0.0,0.0,0.0,0.0,36.0,8.0,6.0,4.0,53.0,908.9919458315168,990.0,967.7639677833259,22.236032216673944,0.48703423202616125,0.23719355666521338,989.2757722113087,0.3263225468272303,0.3263225468272303,0.3263225468272303,0.3263225468272303,21.18548188115538,21.18548188115538,21.18548188115538,21.18548188115538,,0.9353799762981714,0.9353799762981714,0.9353799762981714,0.9353799762981714,41.732959722230916,41.732959722230916,41.732959722230916,41.732959722230916,0.8499584464812813,0.8499584464812813,0.8499584464812813,0.8499584464812813,0.9749958446481282,0.9749958446481282,0.9749958446481282,0.9749958446481282,40.689791742626745,40.689791742626745,40.689791742626745,40.689791742626745,162.75916697050698,0.1684899941921149,5.2633668331395653e-05,976.7769450097452,947.0029281802472,0.1129880350059849,0.1095439450599773,21.308324725695083,21.11563976350469,967.8071077800388,967.6880117127208,164.49555684311267,159.68860276880622,27343.540051045165,7,0.9042175942805941,1930-03-25
1929,27,1023.7663687743612,0.32542857142857146,16.479028706318946,0.015678485293370344,40.0,10.0,8.0,5.0,62.0,125.0,0.12233923010463553,898.7663687743612,898.7663687743612,,224.6915921935903,224.6915921935903,224.6915921935903,224.6915921935903,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,956.7663687743612,990.0,967.9648544582153,22.035145541784654,0.5307484780466138,0.26901309501948895,989.2002384269338,0.35807046240761425,0.35807046240761425,0.35807046240761425,0.35807046240761425,20.87731350631092,20.87731350631092,20.87731350631092,20.87731350631092,,0.936822621546739,0.936822621546739,0.936822621546739,0.936822621546739,43.07335957752539,43.07335957752539,43.07335957752539,43.07335957752539,0.8772578325361585,0.8772578325361585,0.8772578325361585,0.8772578325361585,0.9772221985419364,0.9772221985419364,0.9772221985419364,0.9772221985419364,42.09717853146028,42.09717853146028,42.09717853146028,42.09717853146028,168.38871412584118,0.16449199294288452,5.206391631659999e-05,1080.0406798008228,971.4321659369264,0.1286759944575647,0.1157363813583874,21.18743950757317,20.548936625758817,968.1515564222312,967.7857286637476,177.0979475019101,160.06752193547769,28289.303973141316,7,0.9354928562546732,1930-04-01
1929,28,1053.7451009922559,0.3178571428571429,6.8026663481346406,0.006465026608098628,40.0,10.0,8.0,5.0,62.0,125.0,0.11863071208001037,928.7451009922559,928.7451009922559,,232.18627524806396,232.18627524806396,232.18627524806396,232.18627524806396,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,986.7451009922559,990.0,968.0689131745472,21.931086825452926,0.5581794252947293,0.29299608079380474,989.1488244939113,0.38138025024790484,0.38138025024790484,0.38138025024790484,0.38138025024790484,20.698531069116456,20.698531069116456,20.698531069116456,20.698531069116456,,0.9381065953478617,0.9381065953478617,0.9381065953478617,0.9381065953478617,44.214043935097195,44.214043935097195,44.214043935097195,44.214043935097195,0.9004896931791688,0.9004896931791688,0.9004896931791688,0.9004896931791688,0.9797515224820446,0.9797515224820446,0.9797515224820446,0.9797515224820446,43.31886950999131,43.31886950999131,43.31886950999131,43.31886950999131,173.27547803996524,0.16443836236615983,5.182548309337103e-05,1059.9978690640885,1042.8375986738165,0.119865260093195,0.1179247653680352,20.760439288661587,20.66303792774593,968.0885647313444,968.0346324529748,174.22667827939526,171.598594488961,29110.28031071416,7,0.9626415446664736,1930-04-08
1929,29,1086.5772407034115,0.30557142857142855,6.816278623692791,0.006251597307049501,40.0,10.0,8.0,5.0,62.0,125.0,0.11505869844422259,961.5772407034113,961.5772407034113,,240.39431017585284,240.39431017585284,240.39431017585284,240.39431017585284,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1019.5772407034113,990.0,968.1720998993536,21.82790010064644,0.58879737508547,0.31926179256272913,989.0919408323517,0.40886819286588266,0.40886819286588266,0.40886819286588266,0.40886819286588266,20.510972740132313,20.510972740132313,20.510972740132313,20.510972740132313,,0.9391296867240897,0.9391296867240897,0.9391296867240897,0.9391296867240897,45.41012159654391,45.41012159654391,45.41012159654391,45.41012159654391,0.9248497270171876,0.9248497270171876,0.9248497270171876,0.9248497270171876,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.50191916461303,44.50191916461303,44.50191916461303,44.50191916461303,178.0076766584521,0.1638278993213798,5.1424889036690844e-05,1107.711819429938,1059.9978690640885,0.1179247653680352,0.1128452344801455,20.66303792774593,20.386742464118356,968.2385228610656,968.0885647313444,180.94129996087764,174.22667827939526,29905.28967861996,7,0.9889315369914008,1930-04-15
1929,30,1142.020983083007,0.2887142857142857,9.215465750800734,0.008026480299756429,40.0,10.0,8.0,5.0,62.0,125.0,0.10948218798339392,1017.0209830830071,1017.0209830830071,,254.2552457707518,254.2552457707518,254.2552457707518,254.2552457707518,0.0,0.0,0.0,0.0,0.0,0.0,40.0,10.0,8.0,5.0,62.0,1075.020983083007,990.0,968.3463516611181,21.653648338881972,0.6618710071453217,0.3721272780079093,988.9660017148468,0.45743604972363905,0.45743604972363905,0.45743604972363905,0.45743604972363905,20.162214004005083,20.162214004005083,20.162214004005083,20.162214004005083,,0.9398680492094907,0.9398680492094907,0.9398680492094907,0.9398680492094907,47.24618879812782,47.24618879812782,47.24618879812782,47.24618879812782,0.9622441710412997,0.9622441710412997,0.9622441710412997,0.9622441710412997,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.30126502216525,46.30126502216525,46.30126502216525,46.30126502216525,185.205060088661,0.16218373989074203,5.059030128301268e-05,1172.2200796855432,1125.7884692412713,0.1110332921461206,0.1066352659933382,20.272755119432365,19.95634570772142,968.4412631075832,968.295335189044,188.78866044594707,183.2595526877724,31114.45009489505,7,1.0289170004925612,1930-04-22
1929,31,1221.4972652394154,0.27042857142857146,19.836905805361475,0.0157446482499088,41.42857142857143,9.285714285714286,8.0,5.714285714285714,76.28571428571429,140.71428571428572,0.11517933965024499,1080.7829795251296,1071.6289194789763,,267.90722986974407,267.90722986974407,267.90722986974407,267.90722986974407,9.154060046153356,2.615445727472387,0.5604526558869402,0.49818013856616894,0.37363510392462673,5.106346420303232,44.044017156043815,9.846166941601226,8.49818013856617,6.087920818210342,81.39206070601752,1134.0172837151874,990.0,968.5961342621811,21.403865737819014,0.7483275933049993,0.44311759532266926,988.8085548113722,0.5078344204206087,0.5078344204206087,0.5078344204206087,0.5078344204206087,19.704586128770735,19.704586128770735,19.704586128770735,19.704586128770735,,0.9393275472252738,0.9393275472252738,0.9393275472252738,0.9393275472252738,48.62202979632942,48.62202979632942,48.62202979632942,48.62202979632942,0.9902653726340004,0.9902653726340004,0.9902653726340004,0.9902653726340004,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.61885224702093,47.61885224702093,47.61885224702093,47.61885224702093,190.47540898808373,0.15608879216542543,4.938290497950295e-05,1311.0784203230735,1186.6620966242278,0.1229818497287935,0.1053374843231239,19.87836934672821,19.28479680813779,968.8776750353012,968.486652303676,192.8,188.20531553421483,31999.868709998067,7,1.058196716600465,1930-04-29
1929,32,1539.5429280517983,0.2267142857142857,62.12691833464938,0.04002106520240444,43.42857142857143,9.285714285714286,8.571428571428571,7.142857142857143,91.42857142857143,159.85714285714286,0.1037050821310921,1379.6857851946554,1100.0,,275.0,275.0,275.0,275.0,279.68578519465547,51.11932887929576,8.378331283853345,12.463516090749154,12.793196111413405,194.93141282934383,94.54790030786717,17.66404556956763,21.03494466217773,19.936053254270547,286.35998425791524,1233.2468905396127,990.0,969.6123694598597,20.38763054014034,0.90522173967386,0.48,988.614778260326,0.5349,0.5349,0.5349,0.5349,18.46750880046647,18.46750880046647,18.46750880046647,18.46750880046647,,0.9353148849334033,0.9353148849334033,0.9353148849334033,0.9353148849334033,46.58604690130733,46.58604690130733,46.58604690130733,46.58604690130733,0.9487993258922064,0.9487993258922064,0.9487993258922064,0.9487993258922064,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.65432596328118,45.65432596328118,45.65432596328118,45.65432596328118,182.61730385312472,0.11982341369927108,4.61154807709911e-05,1745.9668486656192,1355.589210120566,0.1133532952401826,0.0913316007539705,19.11823417605057,17.779533076408136,970.2792775110736,969.0180574480818,189.47338062384267,175.33181020268646,30679.707047324955,7,1.014540576961804,1930-05-06
1929,33,2054.256477614045,0.17042857142857143,63.12238059564983,0.03147940448401964,47.0,10.0,10.0,10.0,115.0,192.0,0.09374566303232783,1862.2564776140446,1100.0,,275.0,275.0,275.0,275.0,762.2564776140446,52.99999999999999,8.0,15.0,39.70085820906483,646.5556194049798,100.0,18.0,25.0,49.70085820906483,761.5556194049798,1243.0,990.0,971.2098646119467,18.790135388053272,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.848945975534996,16.848945975534996,16.848945975534996,16.848945975534996,,0.928043859767166,0.928043859767166,0.928043859767166,0.928043859767166,42.17215225747759,42.17215225747759,42.17215225747759,42.17215225747759,0.8589033046329447,0.8589033046329447,0.8589033046329447,0.8589033046329447,0.9758903304632944,0.9758903304632944,0.9758903304632944,0.9758903304632944,41.156822675212034,41.156822675212034,41.156822675212034,41.156822675212034,164.62729070084814,0.08047819796022226,4.1572548156779836e-05,2187.823512835168,1835.7736825262568,0.104588055612489,0.0877584498354668,17.489387920858455,16.505443487534755,971.553367099947,970.5694226666232,172.10107862157486,160.6463757322684,27657.384837742487,7,0.9145960594491563,1930-05-13
1929,34,2130.057562337643,0.16285714285714284,17.193506219985984,0.008150450851686857,53.857142857142854,12.571428571428571,12.571428571428571,16.0,169.0,264.0,0.12413954788584047,1866.057562337643,1100.0,,275.0,275.0,275.0,275.0,766.0575623376432,46.142857142857146,5.428571428571429,12.428571428571429,45.96755341458965,656.0900089230535,100.0,18.0,25.0,61.96755341458965,825.0900089230535,1243.0,990.0,971.413932047022,18.586067952978055,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.64487854045978,16.64487854045978,16.64487854045978,16.64487854045978,,0.9270164951314896,0.9270164951314896,0.9270164951314896,0.9270164951314896,41.61413959610718,41.61413959610718,41.61413959610718,41.61413959610718,0.8475384846457674,0.8475384846457674,0.8475384846457674,0.8475384846457674,0.9747538484645767,0.9747538484645767,0.9747538484645767,0.9747538484645767,40.56369734274099,40.56369734274099,40.56369734274099,40.56369734274099,162.25478937096395,0.07621443973416861,4.097343165933434e-05,2187.823512835168,2067.468969295266,0.1334965622696042,0.0877584498354668,16.795954454699988,16.505443487534755,971.553367099947,971.2628561327816,164.00013188796203,160.6463757322684,27258.804614321947,7,0.9014154965053554,1930-05-20
1929,35,1911.1133659682782,0.18528571428571428,37.0964224153803,0.019408719433367812,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.13428917007292743,1653.9705088254211,1100.0,,275.0,275.0,275.0,275.0,553.9705088254211,45.57142857142857,5.285714285714284,12.285714285714283,34.1666288035242,456.66102287903976,100.0,18.0,25.0,50.023771660667045,618.0895943076112,1243.0,990.0,970.8079658355895,19.192034164410433,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.250844751892153,17.250844751892153,17.250844751892153,17.250844751892153,,0.9300762264099117,0.9300762264099117,0.9300762264099117,0.9300762264099117,43.272131458988135,43.272131458988135,43.272131458988135,43.272131458988135,0.8813061396942593,0.8813061396942593,0.8813061396942593,0.8813061396942593,0.9781306139694259,0.9781306139694259,0.9781306139694259,0.9781306139694259,42.326682245636604,42.326682245636604,42.326682245636604,42.326682245636604,169.30672898254642,0.08879177297085986,4.2754224490542025e-05,2041.65817572948,1807.794012387604,0.1483619772729225,0.1146102948141266,17.579783778229505,16.858256370203655,971.200554217278,970.4790268092522,173.16645589993016,164.7219486299363,28443.5304690678,7,0.9405929387919245,1930-05-27
1929,36,1700.0420460337884,0.20700000000000002,28.32491842177306,0.016777823517656103,53.0,12.0,12.0,13.0,120.0,210.0,0.12368880282160521,1490.0420460337884,1100.0,,275.0,275.0,275.0,275.0,390.0420460337885,47.0,5.999999999999999,13.0,24.145459992567858,299.8965860412206,100.0,18.0,25.0,37.14545999256786,419.8965860412206,1243.0,990.0,970.1309050718015,19.86909492819851,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.927905515680234,17.927905515680234,17.927905515680234,17.927905515680234,,0.9334448551967273,0.9334448551967273,0.9334448551967273,0.9334448551967273,45.132997625256586,45.132997625256586,45.132997625256586,45.132997625256586,0.9192056542822115,0.9192056542822115,0.9192056542822115,0.9192056542822115,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.23033767275145,44.23033767275145,44.23033767275145,44.23033767275145,176.9213506910058,0.10425114953614469,4.4677108760355e-05,1801.689870916998,1609.5195834351923,0.1304737153628151,0.1165572407270721,18.220362702537265,17.599504850672922,970.4593057368088,969.8384478849443,180.03080638860058,173.38446837610857,29722.786916088975,7,0.98289639272781,1930-06-03
1929,37,1446.5859512440527,0.23814285714285716,42.63445187315987,0.029891943791084556,60.714285714285715,12.0,13.714285714285714,15.571428571428571,148.28571428571428,250.28571428571428,0.1740459966143409,1196.3002369583385,1093.23823292052,,273.30955823013,273.30955823013,273.30955823013,273.30955823013,103.06200403781834,21.538729858129233,3.339293336596442,5.594717713471395,6.404183216718768,66.18507991290251,82.25301557241495,15.339293336596441,19.30900342775711,21.97561178814734,214.4707941986168,1210.1395452572885,990.0,969.3125357304516,20.687464269548382,0.8673652177621538,0.47120970279667584,988.6614250794412,0.5284658752235984,0.5284658752235984,0.5284658752235984,0.5284658752235984,18.82042347376597,18.82042347376597,18.82042347376597,18.82042347376597,,0.9365274665851233,0.9365274665851233,0.9365274665851233,0.9365274665851233,47.23456691097322,47.23456691097322,47.23456691097322,47.23456691097322,0.9620074727285788,0.9620074727285788,0.9620074727285788,0.9620074727285788,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.28987557275376,46.28987557275376,46.28987557275376,46.28987557275376,185.15950229101503,0.12860640181623587,4.7056914989826905e-05,1551.1556592265113,1311.0784203230735,0.1960218366927819,0.135382931268624,19.45065963103516,18.40892307305761,969.649887514424,968.8776750353012,189.5134281388844,182.0095208992913,31106.796384890524,7,1.02866390161675,1930-06-10
1929,38,1152.7189603217555,0.291,41.01978472768925,0.036468298224240116,62.0,12.0,14.0,16.0,153.0,257.0,0.22457687918439834,895.7189603217555,895.7189603217555,,223.92974008043888,223.92974008043888,223.92974008043888,223.92974008043888,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,983.7189603217555,990.0,968.3799738752969,21.62002612470308,0.5692672637083445,0.2699023864465468,989.1608303498451,0.3590672878841131,0.3590672878841131,0.3590672878841131,0.3590672878841131,20.42178918666408,20.42178918666408,20.42178918666408,20.42178918666408,,0.9348253086962328,0.9348253086962328,0.9348253086962328,0.9348253086962328,41.80800841263329,41.80800841263329,41.80800841263329,41.80800841263329,0.8514869330475212,0.8514869330475212,0.8514869330475212,0.8514869330475212,0.9748615741339891,0.9748615741339891,0.9748615741339891,0.9748615741339891,40.77348205555557,40.77348205555557,40.77348205555557,40.77348205555557,163.09392822222227,0.14142920439458911,5.068816074463886e-05,1291.2130338573666,1042.8375986738165,0.2464429747516091,0.1990376438752626,21.054494901820497,19.586348202621707,968.8152409635516,968.0346324529748,182.74769035844275,146.3961416426744,27399.77994133334,7,0.906077379012346,1930-06-17
1929,39,1001.4692780635932,0.33257142857142863,10.200776105269986,0.010342076000782898,62.0,12.0,14.0,16.0,153.0,257.0,0.2567981744553401,744.4692780635932,744.4692780635932,,186.1173195158983,186.1173195158983,186.1173195158983,186.1173195158983,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,832.4692780635932,990.0,967.8941234246665,22.1058765753335,0.4170149514385054,0.16223463903179658,989.4207504095297,0.24539892231473,0.24539892231473,0.24539892231473,0.24539892231473,21.28122806254846,21.28122806254846,21.28122806254846,21.28122806254846,,0.9266041002824487,0.9266041002824487,0.9266041002824487,0.9266041002824487,35.98657919857136,35.98657919857136,35.98657919857136,35.98657919857136,0.7329242199301703,0.7329242199301703,0.7329242199301703,0.7329242199301703,0.97,0.97,0.97,0.97,34.90698182261422,34.90698182261422,34.90698182261422,34.90698182261422,139.62792729045688,0.13940649431823957,5.2106444680537305e-05,1027.8009259147989,971.4321659369264,0.264557844604753,0.2500484223355373,21.45180456379243,21.133371801886568,967.9873743385892,967.7857286637476,143.9400605676639,134.7106700653929,23457.491784796755,7,0.7757107071692049,1930-06-24
1929,40,903.8701391828068,0.3605714285714286,34.705013672142236,0.043796996847641156,58.0,11.0,11.0,11.0,136.0,227.0,0.25332667727307207,676.8701391828068,676.8701391828068,,182.70592451557727,182.70592451557727,182.70592451557727,128.75236563607498,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,756.8701391828068,990.0,967.5154805567311,22.484519443268805,0.36128813531013504,0.13465574955272958,989.5040561151371,0.23723817869840622,0.23723817869840622,0.23723817869840622,0.1641978917524611,21.751337379707536,21.751337379707536,21.751337379707536,21.82437766665348,,0.9257314332485194,0.9257314332485194,0.9257314332485194,0.6604868501337366,36.080117651813445,36.080117651813445,36.080117651813445,25.148651739111724,0.7348292800776669,0.7348292800776669,0.7348292800776669,0.5121924997782428,0.97087448430189,0.97087448430189,0.97087448430189,0.9671428571428571,35.03469221788112,35.03469221788112,35.03469221788112,24.39419218693837,129.49826884058174,0.1430677033184148,5.325651930989545e-05,957.9333972550564,728.4970702319307,0.3116004295360176,0.2369684579851428,22.660678269094408,21.479238343194503,967.7317335890202,966.8139882809276,138.2370149584118,99.62285723405024,21755.709165217733,7,0.7194348268921208,1930-07-01
