WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1929,41,652.5640405341666,0.45942857142857146,20.784796984237556,0.03241659449759573,58.0,11.0,11.0,11.0,136.0,227.0,0.349500475135485,425.56404053416657,425.56404053416657,,179.32251642754417,179.32251642754417,66.91900767907818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,505.56404053416657,990.0,966.5090421258038,23.490957874196056,0.2180688218467656,0.05511280810683327,989.7268183700464,0.2313337268654883,0.2313337268654883,0.07399323364339949,0.0,22.98644251737695,22.98644251737695,23.143783010599037,23.217776244242437,,0.9258631409106012,0.9258631409106012,0.3932071359920312,0.0,37.4772095199197,37.4772095199197,13.754234824822467,0.0,0.763283289611399,0.763283289611399,0.28012698217561033,0.0,0.9726786229153205,0.9726786229153205,0.9642857142857143,0.96,36.47150913034976,36.47150913034976,13.341607780077794,0.0,86.28462604077731,0.1320051805938837,5.639525247852952e-05,712.0837013457431,583.0034913422678,0.3893630198978235,0.3187827492343952,23.32166830378228,22.751998226386323,966.7483348053828,966.22351571104,96.54538417322404,73.17890369998415,14495.817174850588,7,0.47935903355987397,1930-07-08
1929,42,523.7034371743097,0.5342857142857144,13.37998100421936,0.02540236285679277,56.857142857142854,10.857142857142858,10.714285714285714,10.714285714285714,132.0,221.14285714285714,0.4223989286698218,302.56058003145256,302.56058003145256,,151.28029001572628,151.28029001572628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.857142857142854,10.857142857142858,10.714285714285714,10.714285714285714,132.0,380.989151460024,990.0,965.9566654672843,24.043334532715658,0.16999465526652538,0.03051211600629047,989.7994932287272,0.16265383464574884,0.16265383464574884,0.0,0.0,23.680173926797096,23.680173926797096,23.84282776144284,23.84282776144284,,0.9163737539448719,0.9163737539448719,0.0,0.0,32.19223237051869,32.19223237051869,0.0,0.0,0.6556462804586289,0.6556462804586289,0.0,0.0,0.97,0.97,0.96,0.96,31.22646539940312,31.22646539940312,0.0,0.0,62.45293079880624,0.11923847457835501,5.733976734633832e-05,562.8280752081156,489.3436243127323,0.4494890407906841,0.3801009980690586,23.83753047097952,23.448282244625744,966.1327263384364,965.8020463094072,69.14146937870748,57.35972449745317,10492.09237419945,7,0.34696072666003475,1930-07-15
1929,43,481.09299001949665,0.5618571428571429,1.713591056579966,0.0035631508340518855,50.0,10.0,9.0,9.0,108.0,186.0,0.38663674793527775,295.09299001949665,295.09299001949665,,147.54649500974833,147.54649500974833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,364.09299001949665,990.0,965.7649184550877,24.235081544912287,0.1640314756598892,0.029018598003899273,989.8069499263363,0.1540969956361772,0.1540969956361772,0.0,0.0,23.887934475612298,23.887934475612298,24.042031471248475,24.042031471248475,,0.9152027143055664,0.9152027143055664,0.0,0.0,31.634622975383362,31.634622975383362,0.0,0.0,0.6442896736330624,0.6442896736330624,0.0,0.0,0.97,0.97,0.96,0.96,30.685584286121863,30.685584286121863,0.0,0.0,61.371168572243725,0.12756267360452006,5.777016191379149e-05,486.0250263913084,477.3484869166725,0.3896524344330199,0.3826963425752642,23.910749760763547,23.85788320313739,965.7871126187608,965.748068191125,62.38507587039479,60.601248008190254,10310.356320136945,7,0.3409509365124651,1930-07-22
1929,44,458.3161758178784,0.5858571428571429,4.543876130105933,0.009919083339856699,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.3667666932280146,290.0304615321641,290.0304615321641,,145.01523076608206,145.01523076608206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,354.4590329607355,990.0,965.6624227911805,24.337577208819557,0.16063135330273556,0.028006092306432785,989.8113625543908,0.14898990478513574,0.14898990478513574,0.0,0.0,23.999949858425246,23.999949858425246,24.148939763210382,24.148939763210382,,0.9141533121290459,0.9141533121290459,0.0,0.0,31.204207341783256,31.204207341783256,0.0,0.0,0.6355235711157486,0.6355235711157486,0.0,0.0,0.97,0.97,0.96,0.96,30.268081121529757,30.268081121529757,0.0,0.0,60.536162243059515,0.13217738497282444,5.797455798918178e-05,472.4927083802066,445.541354005931,0.4021055915578266,0.337499130245352,24.057991014132604,23.94023046571915,965.7262171877107,965.6049360930268,63.642506561840406,57.52687543741552,10170.075256834,7,0.33631201246144177,1930-07-29
1929,45,431.9766962611328,0.615,3.2959335764664877,0.007677463595835815,47.0,8.0,6.0,5.0,89.0,155.0,0.3589625876683678,276.9766962611328,276.9766962611328,,138.4883481305664,138.4883481305664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,337.9766962611328,990.0,965.543895133175,24.456104866824926,0.15481422528684022,0.02539533925222654,989.819790435461,0.1359069767758628,0.1359069767758628,0.0,0.0,24.139988325509993,24.139988325509993,24.275895302285853,24.275895302285853,,0.911330626917045,0.911330626917045,0.0,0.0,29.87880742797239,29.87880742797239,0.0,0.0,0.6085296828507615,0.6085296828507615,0.0,0.0,0.97,0.97,0.96,0.96,28.982443205133222,28.982443205133222,0.0,0.0,57.964886410266445,0.1341543835002814,5.813247876797985e-05,442.799181369126,422.4698189706656,0.3668901138965444,0.3500458142689947,24.19731126768254,24.0746328583136,965.592596316161,965.501114185368,60.23190613716862,55.97329363676384,9738.100916924763,7,0.3220271467237025,1930-08-05
1929,46,402.30531198456123,0.6514285714285714,5.1341031057594035,0.012819136942419401,47.0,8.0,6.0,5.0,89.0,155.0,0.3856210781052415,247.30531198456126,247.30531198456126,,123.65265599228063,123.65265599228063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,308.30531198456123,990.0,965.408317400201,24.591682599798983,0.1443422731667381,0.019461062396912216,989.8361966644364,0.10849845645211757,0.10849845645211757,0.0,0.0,24.31938080778324,24.31938080778324,24.42787926423536,24.42787926423536,,0.9033683809026378,0.9033683809026378,0.0,0.0,26.64303449014153,26.64303449014153,0.0,0.0,0.5426279936892369,0.5426279936892369,0.0,0.0,0.97,0.97,0.96,0.96,25.843743455437284,25.843743455437284,0.0,0.0,51.68748691087457,0.12840146806545155,5.8052306830869895e-05,420.28892993659525,386.53109723034976,0.4010026647548855,0.3687939152320364,24.417392420344985,24.21038118524101,965.4913001847146,965.3326554861516,55.516281511677626,48.276029600267,8683.497801026928,7,0.2871527050604143,1930-08-12
1929,47,375.81740340084565,0.6817142857142857,2.3094788477826325,0.006149600914297671,47.0,8.0,6.0,5.0,89.0,155.0,0.4125039072135718,220.81740340084565,220.81740340084565,,156.5582899781095,64.25911342273612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,281.81740340084565,990.0,965.2790870170041,24.720912982995806,0.1349938683917937,0.014163480680169057,989.850842650928,0.19178175955264212,0.05115743861923492,0.0,0.0,24.379973874371213,24.52059819530462,24.571755633923853,24.571755633923853,,0.9136784789424557,0.5114050444903478,0.0,0.0,34.419185800971775,13.795114088486029,0.0,0.0,0.7010017474739668,0.2809595537369863,0.0,0.0,0.9738102410879843,0.9652388125165557,0.96,0.96,33.58141026068796,13.369819982451933,0.0,0.0,46.95123024313989,0.12495575713512716,5.909434197052889e-05,380.8369423592014,370.3647452958713,0.4185063561494656,0.4069983312012983,24.477246983008573,24.27391045278241,965.304184711796,965.2518237264792,47.16037731588406,46.15780111227376,7887.806680847501,7,0.2608401680174438,1930-08-19
1929,48,348.00469455869927,0.7125714285714286,4.252777058327816,0.012093783780492444,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.4301068532918326,198.29040884441355,198.29040884441355,,182.39074413815806,15.899664706255475,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,257.718980272985,990.0,965.1400234727935,24.85997652720651,0.12648878717237186,0.010290152648271073,989.8632210601793,0.24171786883106608,0.01252517781572303,0.0,0.0,24.481479718554812,24.710672409570154,24.723197587385876,24.723197587385876,,0.9273529935357876,0.1277418292530563,0.0,0.0,40.6820385781808,3.43878724819888,0.0,0.0,0.8285547571930916,0.0700364001669833,0.0,0.0,0.9762669082328294,0.9612893543024127,0.96,0.96,39.7393037350322,3.332272464205753,0.0,0.0,43.07157619923795,0.12376750027785066,6.037831618071147e-05,364.6825175805071,340.5953058875766,0.4550855438129915,0.3464522204511806,24.66308906062755,24.32252028518903,965.2234125879024,965.102976529438,46.65181449888054,40.47203871168684,7236.0248014719755,7,0.23928653444021084,1930-08-26
1929,49,322.50335889233486,0.751,4.939312001456228,0.015521618997889,40.0,6.0,4.0,3.0,65.0,118.0,0.3662793189016555,204.50335889233492,204.50335889233492,,188.7661416278349,15.737217264499977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,254.50335889233492,990.0,965.0125167944617,24.987483205538346,0.12535389461661292,0.011199978503762972,989.8634461268796,0.25988465153099544,0.012265261908914244,0.0,0.0,24.591044680886966,24.838664070509047,24.85092933241796,24.85092933241796,,0.929214149996658,0.12760753266243435,0.0,0.0,42.40324336037964,3.4020665802520065,0.0,0.0,0.8636098444069173,0.069288525056049,0.0,0.0,0.9775133612933241,0.9612145667913191,0.96,0.96,41.480052978775895,3.294908176673542,0.0,0.0,44.77496115544943,0.1387972746967515,6.0850226107806356e-05,338.3210417029997,306.020121877383,0.3855955591288881,0.3487811441050956,24.6914274053801,24.4983930886944,965.0916052085148,964.9301006093868,46.63204797879243,41.399332857933,7522.193474115505,7,0.2487497841969413,1930-09-02
1929,50,289.2769655035862,0.801,3.2017361801992474,0.011011374123531372,40.0,6.0,4.0,3.0,65.0,118.0,0.4080805999771992,171.27696550358624,171.27696550358624,,171.27696550358624,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,221.27696550358624,990.0,964.8574371179953,25.142562882004786,0.11362711650585854,0.007127696550358586,989.8792451869439,0.20783397671905185,0.0,0.0,0.0,24.81397409222953,25.02180806894858,25.02180806894858,25.02180806894858,,0.9254727903445313,0.0,0.0,0.0,38.5749639402744,0.0,0.0,0.0,0.7856408134475437,0.0,0.0,0.0,0.9706648307828795,0.96,0.96,0.96,37.445348729114095,0.0,0.0,0.0,37.445348729114095,0.129402302166971,6.0724532261391385e-05,302.30479186612183,283.6079686159883,0.4160672937923501,0.3903345338047346,24.85333407602625,24.721514010126857,964.9115239593306,964.834431874464,40.51150864806978,36.15514117602209,6290.818586491168,7,0.20802971516174498,1930-09-09
1929,51,275.6403147183052,0.8265714285714285,3.8819535704984434,0.013912537479753472,40.0,6.0,4.0,3.0,65.0,118.0,0.42839907947300926,157.64031471830523,157.64031471830523,,157.64031471830523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.64031471830523,990.0,964.8025612588733,25.197438741126803,0.10881416473920003,0.005764031471830472,989.885421803789,0.1762659223096011,0.0,0.0,0.0,24.906594622606157,25.082860544915757,25.082860544915757,25.082860544915757,,0.9202587075984676,0.0,0.0,0.0,35.43643486665882,0.0,0.0,0.0,0.7217196510521146,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.37334182065906,0.0,0.0,0.0,34.37334182065906,0.12463334676672336,6.0566082071040064e-05,290.5219447532691,270.26224589706084,0.4366129631178473,0.4061655311450348,24.942722324269337,24.80593995888804,964.8620877790132,964.7810489835882,37.695430368408616,33.17210576405722,5774.721425870723,7,0.19096301011477257,1930-09-16
1929,52,267.5039700548316,0.8434285714285714,1.2684744778462604,0.004814457625024786,40.0,6.0,4.0,3.0,65.0,118.0,0.4411699759125821,149.5039700548316,149.5039700548316,,149.5039700548316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,199.50397005483157,990.0,964.7700158802193,25.229984119780656,0.10594251873876497,0.0049503970054831,989.8891070842558,0.15825968107721633,0.0,0.0,0.0,24.960831522959207,25.119091204036426,25.119091204036426,25.119091204036426,,0.9170817531950831,0.0,0.0,0.0,33.56314118891744,0.0,0.0,0.0,0.6835670303241841,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.55624695324992,0.0,0.0,0.0,32.55624695324992,0.12169110627382561,6.048874775901956e-05,270.26224589706084,261.382924552137,0.4514449450062029,0.4366129631178473,25.00081430753032,24.942722324269337,964.7810489835882,964.7455316982084,33.17210576405722,31.18840792485501,5469.449488145986,7,0.1808680386291662,1930-09-23
1929,53,258.7976520087449,0.862,2.5852725433921364,0.0099895517726906,40.0,6.0,4.0,3.0,65.0,118.0,0.4559546776568619,140.79765200874488,140.79765200874488,,140.79765200874488,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.79765200874488,990.0,964.735190608035,25.264809391964945,0.102869767973999,0.0040797652008744,989.8930504668252,0.1403112570576646,0.0,0.0,0.0,25.0175486017324,25.15785985879006,25.15785985879006,25.15785985879006,,0.9134288254391834,0.0,0.0,0.0,31.55393864704913,0.0,0.0,0.0,0.6426464082902063,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.60732048763765,0.0,0.0,0.0,30.60732048763765,0.1182673809057719,6.038476741259988e-05,258.7976520087449,258.7976520087449,0.4559546776568619,0.4559546776568619,25.0175486017324,25.0175486017324,964.735190608035,964.735190608035,30.60732048763765,30.60732048763765,734.5756917033036,1,0.17004066937576473,1930-09-30
1930,1,257.589158854188,0.8637142857142858,0.30212328863922266,0.0011770297877394,41.0,6.0,4.0,3.0,56.0,110.0,0.4270436468367607,147.58915885418796,147.58915885418796,,147.58915885418796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,198.58915885418796,990.0,964.7303566354168,25.26964336458322,0.10561964256125708,0.0047589158854187425,989.8896214415535,0.15418545041671097,0.0,0.0,0.0,25.005079355719836,25.159264806136548,25.159264806136548,25.159264806136548,,0.9163748281140006,0.0,0.0,0.0,33.166147976861375,0.0,0.0,0.0,0.6754816288566471,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.17116353755553,0.0,0.0,0.0,32.17116353755553,0.12489168909692151,6.05493196735792e-05,258.7976520087449,256.6827889882703,0.4285445098737286,0.4250424961208035,25.0110006087108,24.99718435173189,964.735190608035,964.7267311559532,32.44114113590116,31.968680338796304,5404.755474309329,7,0.17872868631975294,1930-10-01
1930,2,242.9859556294504,0.884,2.9269221084520245,0.012019693510531514,41.0,6.0,4.0,3.0,56.0,110.0,0.4531245362823573,132.9859556294504,132.9859556294504,,132.9859556294504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,183.9859556294504,990.0,964.6560063654944,25.343993634505637,0.10046570016771895,0.0032985955629450145,989.8962357042693,0.12559049520049528,0.0,0.0,0.0,25.114638843574507,25.240229338775002,25.240229338775002,25.240229338775002,,0.9099335894558565,0.0,0.0,0.0,29.80639628165761,0.0,0.0,0.0,0.607054914086713,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.91220439320788,0.0,0.0,0.0,28.91220439320788,0.11889018507865641,6.03866302405241e-05,256.6827889882703,236.1943342291061,0.46571819920668,0.4285445098737286,25.16939604211972,25.0110006087108,964.7267311559532,964.6171660053748,31.968680338796304,27.401958133088545,4857.250338058924,7,0.1606233577400438,1930-10-08
1930,3,235.58299671349224,0.8951428571428571,0.20377917187129566,0.0008680027772484,40.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,55.142857142857146,108.14285714285714,0.4590203841133653,127.4401395706351,127.4401395706351,,127.4401395706351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,55.142857142857146,177.58299671349226,990.0,964.613497980281,25.386502019719014,0.09820588902264515,0.0027440139570635005,989.8990500970203,0.11510873088436033,0.0,0.0,0.0,25.170443385854973,25.285552116739332,25.285552116739332,25.285552116739332,,0.9074409216370347,0.0,0.0,0.0,28.548323776358444,0.0,0.0,0.0,0.5814322561376465,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.69187406306769,0.0,0.0,0.0,27.69187406306769,0.11755146716706315,6.035550258383751e-05,236.1943342291061,234.76788002600708,0.4685479120389656,0.413174067888906,25.181154544917057,25.15321044267182,964.6171660053748,964.608607280156,30.069044561532166,27.08312067379374,4652.234842595371,7,0.1538437447948205,1930-10-15
1930,4,227.32350633851595,0.9127142857142857,1.4424047373241211,0.0063338740607184725,37.0,5.0,3.0,2.0,50.0,97.0,0.42682217893156243,130.32350633851595,130.32350633851595,,130.32350633851595,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,175.32350633851595,990.0,964.563941038031,25.43605896196891,0.09740844184258705,0.0030323506338515572,989.8995592075236,0.12034547936587363,0.0,0.0,0.0,25.215272690126604,25.335618169492477,25.335618169492477,25.335618169492477,,0.9088229764185033,0.0,0.0,0.0,29.28944745156174,0.0,0.0,0.0,0.5965264246753919,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.41076402801489,0.0,0.0,0.0,28.41076402801489,0.12495252018053661,6.055498193526772e-05,234.76788002600708,224.67104686473823,0.431742324405504,0.413174067888906,25.23732642660181,25.15321044267182,964.608607280156,964.5480262811884,30.069044561532166,27.820090985520025,4773.008356706501,7,0.15783757793341605,1930-10-22
1930,5,219.49967148332078,0.9254285714285714,3.215176331196489,0.01564787766319983,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4318581595747317,124.78538576903507,124.78538576903507,,124.78538576903507,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,169.2139571976065,990.0,964.5169980288999,25.483001971100034,0.09525218449013192,0.002478538576903457,989.902269276933,0.1105328161681229,0.0,0.0,0.0,25.272998973898808,25.371484573628294,25.371484573628294,25.371484573628294,,0.9054941729366638,0.0,0.0,0.0,28.010444806644987,0.0,0.0,0.0,0.5704774909703664,0.0,0.0,0.0,0.9699248953470239,0.96,0.96,0.96,27.16830703033156,0.0,0.0,0.0,27.16830703033156,0.12368220605496803,6.0466118883672716e-05,224.67104686473823,202.1648125463628,0.4600207070093968,0.4183858796938423,25.4,25.23732642660181,964.5480262811884,964.4129888752782,28.206698301438674,23.55033832369114,4564.275581095702,7,0.15093503905739755,1930-10-29
1930,6,201.3122127797255,0.9511428571428571,0.284199922212427,0.0014092588212799,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.44359780533013143,112.02649849401121,112.02649849401121,,112.02649849401121,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,154.74078420829693,990.0,964.4078732766783,25.592126723321694,0.09014413396925355,0.0012026498494010858,989.9086532161813,0.08946159503510738,0.0,0.0,0.0,25.39408387643611,25.4,25.4,25.4,,0.8951493886183964,0.0,0.0,0.0,24.988005112989892,0.0,0.0,0.0,0.5089206743989795,0.0,0.0,0.0,0.9691237446324702,0.96,0.96,0.96,24.217292725204572,0.0,0.0,0.0,24.217292725204572,0.12027835672256144,6.001264535806125e-05,202.1648125463628,201.1701128186193,0.462295311649258,0.3314127674153719,25.4,25.358587135052797,964.4129888752782,964.4070206769117,29.7088937244553,23.30202589199612,4068.5051778343677,7,0.13454051514002538,1930-11-05
1930,7,214.70498404993342,0.9325714285714286,2.623669040746807,0.012231999003686813,29.0,4.0,2.0,2.0,30.0,67.0,0.3124183831702618,147.70498404993342,147.70498404993342,,147.70498404993342,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,182.70498404993342,990.0,964.4882299042996,25.511770095700367,0.10001360389630595,0.004770498404993285,989.8952158976988,0.15477824608854432,0.0,0.0,0.0,25.252207747310514,25.382511062938676,25.382511062938676,25.382511062938676,,0.9164664764136556,0.0,0.0,0.0,33.524659725093834,0.0,0.0,0.0,0.6827832937900985,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.518919933341024,0.0,0.0,0.0,32.518919933341024,0.15137457861716577,6.115337070761584e-05,220.53049583159049,202.1648125463628,0.3314127674153719,0.3038128570262,25.358587135052797,25.202568489146444,964.5231829749896,964.4129888752782,33.822076869758135,29.7088937244553,5463.178548801292,7,0.18066066629633903,1930-11-12
1930,8,226.39082610812346,0.9144285714285714,2.0339120277738028,0.008871529840908757,29.0,4.0,2.0,2.0,30.0,67.0,0.29607290523825674,159.39082610812346,159.39082610812346,,159.39082610812346,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,194.39082610812346,990.0,964.5583449566486,25.441655043351243,0.1041379192166113,0.0059390826108123,989.8899229981726,0.17993130589523965,0.0,0.0,0.0,25.15164673562857,25.331578041523812,25.331578041523812,25.331578041523812,,0.9211488530325657,0.0,0.0,0.0,36.21606774232545,0.0,0.0,0.0,0.7375981210249581,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.12958571005568,0.0,0.0,0.0,35.12958571005568,0.15514374240011913,6.122133371159651e-05,234.76788002600708,220.53049583159049,0.3038128570262,0.2853882736964608,25.202568489146444,25.078333901259388,964.608607280156,964.5231829749896,36.997058409412666,33.822076869758135,5901.770399289355,7,0.1951643650558649,1930-11-19
1930,9,251.09644040925625,0.8708571428571429,5.070623695864823,0.01980900831503893,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.2782211723407108,181.23929755211338,181.23929755211338,,181.23929755211338,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,217.38215469497052,990.0,964.6934798022786,25.30652019772138,0.11225247277131624,0.0081239297552113,989.8796235974735,0.23313220972811657,0.0,0.0,0.0,24.953011585466715,25.18614379519483,25.18614379519483,25.18614379519483,,0.9290677965057536,0.0,0.0,0.0,41.205231738443295,0.0,0.0,0.0,0.8392104223715539,0.0,0.0,0.0,0.9743999125614465,0.96,0.96,0.96,40.15947975324259,0.0,0.0,0.0,40.15947975324259,0.1599020224536512,6.153718133218175e-05,270.26224589706084,236.1943342291061,0.2886207959637892,0.2588895203644894,25.06573411349843,24.827847195643766,964.7810489835882,964.6171660053748,42.99985279291601,37.31408686560091,6746.7925985447555,7,0.22310822085134774,1930-11-26
1930,10,289.230316762375,0.8031428571428572,7.914078619818083,0.026041120310670157,31.0,5.0,3.0,2.0,36.0,77.0,0.2672823370166803,212.23031676237503,212.23031676237503,,178.11025118286287,34.12006557951218,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,251.23031676237503,990.0,964.8614471124944,25.13855288750577,0.12419873407148842,0.012620329268843572,989.8631809366597,0.23453519024776723,0.028892998603863056,0.0,0.0,24.76719863391768,24.972840825561583,25.00173382416545,25.00173382416545,,0.9255205459291282,0.25746356822285177,0.0,0.0,40.17881477312546,7.468939481804036,0.0,0.0,0.8183057998599891,0.15211689372309647,0.0,0.0,0.9771264832564776,0.9628571428571429,0.96,0.96,39.29982644227978,7.244871297349915,0.0,0.0,46.544697739629704,0.1608929326185764,6.1021130459921705e-05,325.6607962357874,271.2725109404546,0.2838474113468202,0.2364423378251826,24.83115488907946,24.677987405686466,965.028303981179,964.7850900437618,52.898734998146,43.24599000950723,7819.509220257789,7,0.25858165410905387,1930-12-03
1930,11,367.7166005227872,0.6914285714285714,9.378334740963428,0.02590006853291257,31.0,5.0,3.0,2.0,36.0,77.0,0.20959903500779323,290.71660052278713,290.71660052278713,,145.35830026139357,145.35830026139357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,329.7166005227872,990.0,965.238583002614,24.7614169973861,0.15189898121621845,0.02814332010455737,989.8199576986792,0.14977322707652574,0.14977322707652574,0.0,0.0,24.43160146898877,24.43160146898877,24.5813746960653,24.5813746960653,,0.9147517348405526,0.9147517348405526,0.0,0.0,31.858429326323204,31.858429326323204,0.0,0.0,0.6488478477866233,0.6488478477866233,0.0,0.0,0.97,0.97,0.96,0.96,30.902676446533512,30.902676446533512,0.0,0.0,61.80535289306702,0.16803834121271105,5.905541087186213e-05,380.8369423592014,344.6194637292325,0.2234348552654556,0.2021862677580643,24.582869207691573,24.3451744450514,965.304184711796,965.1230973186462,64.55715484537559,56.93059073234452,10383.299286035259,7,0.3433630716281501,1930-12-10
1930,12,379.03624819221085,0.6782857142857143,2.3094788477826325,0.006053575590749399,31.0,5.0,3.0,2.0,36.0,77.0,0.20318353095421562,302.03624819221085,302.03624819221085,,151.01812409610542,151.01812409610542,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,341.03624819221085,990.0,965.295181240961,24.70481875903899,0.15589403609150546,0.030407249638442102,989.81369871427,0.16145986307228302,0.16145986307228302,0.0,0.0,24.357057610236758,24.357057610236758,24.51851747330904,24.51851747330904,,0.9170942728213418,0.9170942728213418,0.0,0.0,33.0829149049759,33.0829149049759,0.0,0.0,0.673786454276495,0.673786454276495,0.0,0.0,0.97,0.97,0.96,0.96,32.09042745782663,32.09042745782663,0.0,0.0,64.18085491565324,0.16931929425885048,5.9026371715920076e-05,386.53109723034976,370.3647452958713,0.2079031575710248,0.1992077753943625,24.41437039568361,24.30740550853503,965.3326554861516,965.2518237264792,65.74483632528444,62.369796480524,10782.383625829745,7,0.35656030508696246,1930-12-17
1930,13,397.60397039343434,0.6545714285714286,7.050329802293804,0.017512847459049543,31.0,5.0,3.0,2.0,36.0,77.0,0.19379127744042116,320.60397039343434,320.60397039343434,,160.30198519671717,160.30198519671717,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,359.60397039343434,990.0,965.386172543525,24.61382745647497,0.16244716135381745,0.034120794078686845,989.8034320445676,0.18203049124332268,0.18203049124332268,0.0,0.0,24.235229009799138,24.235229009799138,24.41725950104246,24.41725950104246,,0.9207028240439283,0.9207028240439283,0.0,0.0,35.077847200707424,35.077847200707424,0.0,0.0,0.7144164399329413,0.7144164399329413,0.0,0.0,0.97,0.97,0.96,0.96,34.0255117846862,34.0255117846862,0.0,0.0,68.0510235693724,0.17112768827933714,5.896196243001466e-05,417.8577719356288,389.1339363713416,0.1978753143918053,0.1842732268525614,24.290077037947757,24.10632663381188,965.4803599737104,965.3456696818566,72.26332750743852,66.28724901144425,11432.571959654562,7,0.37806124205206887,1930-12-24
1930,14,449.60740363880683,0.595,12.477460565795768,0.027785343343771782,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.19792369087949244,360.60740363880683,360.60740363880683,,180.30370181940341,180.30370181940341,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,403.0359750673783,990.0,965.6232333163747,24.37676668362539,0.17777566336053757,0.042121480727761354,989.7801028559117,0.23009279704045515,0.23009279704045515,0.0,0.0,23.926776742496617,23.926776742496617,24.15686953953707,24.15686953953707,,0.9278800442478021,0.9278800442478021,0.0,0.0,39.25704799693578,39.25704799693578,0.0,0.0,0.7995325457624395,0.7995325457624395,0.0,0.0,0.9706318421568871,0.9706318421568871,0.96,0.96,38.10452884794474,38.10452884794474,0.0,0.0,76.20905769588948,0.16950795354815457,5.8703783119413674e-05,459.2604427967548,442.799181369126,0.2055107683772807,0.1738937270884683,23.97322622755089,23.869141614446,965.6666719925854,965.592596316161,77.8247784653145,74.31901912407174,12803.121692909433,7,0.4233836538660527,1930-12-31
1930,15,476.1480176238198,0.566857142857143,2.900379258934574,0.0061409262005726285,34.0,5.0,4.0,3.0,45.0,91.0,0.19113311375548872,385.1480176238198,385.1480176238198,,192.5740088119099,192.5740088119099,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,428.1480176238198,990.0,965.7426660793071,24.25733392069284,0.1866384823257001,0.047029603524763916,989.7663319141495,0.2624177733327151,0.2624177733327151,0.0,0.0,23.76124806150969,23.76124806150969,24.023665834842408,24.023665834842408,,0.9317551878653243,0.9317551878653243,0.0,0.0,41.8123654224078,41.8123654224078,0.0,0.0,0.8515756705174703,0.8515756705174703,0.0,0.0,0.9751575670517469,0.9751575670517469,0.96,0.96,40.77406016412088,40.77406016412088,0.0,0.0,81.54812032824175,0.1712621967894669,5.881410792123831e-05,479.5630976092969,467.1571483252964,0.1947952639196988,0.1897560518181035,23.818807070006383,23.73936385847603,965.7580339392418,965.7022071674638,82.30067506964214,79.5672887471889,13700.084215144614,7,0.45304511293467636,1931-01-07
1930,16,501.3797973999311,0.5494285714285715,4.650674626345189,0.009303683170252227,34.0,5.0,4.0,3.0,45.0,91.0,0.18155960226631757,410.3797973999311,410.3797973999311,,205.18989869996554,205.18989869996554,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,453.3797973999311,990.0,965.8562090882996,24.14379091170037,0.19554356027074998,0.052075959479986174,989.7523804802493,0.29804699227746634,0.29804699227746634,0.0,0.0,23.598124399672166,23.598124399672166,23.89617139194963,23.89617139194963,,0.935357821280852,0.935357821280852,0.0,0.0,44.415739560026914,44.415739560026914,0.0,0.0,0.9045975470473914,0.9045975470473914,0.0,0.0,0.9793402353135415,0.9793402353135415,0.96,0.96,43.49892390472572,43.49892390472572,0.0,0.0,86.99784780945144,0.17350507683655245,5.888751015528867e-05,512.1178199937132,486.0250263913084,0.1872331568513389,0.1776934846772508,23.69772295384112,23.52823617442811,965.9045301899716,965.7871126187608,89.20252950284576,83.72514472522468,14615.638431987842,7,0.48332137671917463,1931-01-14
1930,17,567.180094468476,0.504,12.508062400179679,0.0223179349755333,34.0,5.0,4.0,3.0,45.0,91.0,0.1606633784424451,476.180094468476,476.180094468476,,158.72669815615865,158.72669815615865,158.72669815615865,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,519.180094468476,990.0,966.1523104251081,23.84768957489192,0.22233046566425113,0.06523601889369514,989.7124335154422,0.17863225515589035,0.17863225515589035,0.17863225515589035,0.0,23.381490835178138,23.381490835178138,23.381490835178138,23.560123090334027,,0.9192757880510679,0.9192757880510679,0.9192757880510679,0.0,33.454535589277725,33.454535589277725,33.454535589277725,0.0,0.6813551036512775,0.6813551036512775,0.6813551036512775,0.0,0.97,0.97,0.97,0.96,32.450899521599396,32.450899521599396,32.450899521599396,0.0,97.35269856479817,0.17161311878058053,5.6796173260611726e-05,589.2318351168824,532.5192229643311,0.1708858498918363,0.1544383629271301,23.58550602776918,23.249548509520853,966.251543258026,965.9963365033394,101.61556062514376,90.6150402133406,16355.253358886093,7,0.5408483253599898,1931-01-21
1930,18,575.9565409515702,0.4951428571428572,2.477106153787726,0.004301770011331486,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.16851024092573916,478.9565409515703,478.9565409515703,,159.6521803171901,159.6521803171901,159.6521803171901,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,523.670826665856,990.0,966.191804434282,23.80819556571802,0.2241181947361796,0.065791308190314,989.7100904970736,0.18046213114475915,0.18046213114475915,0.18046213114475915,0.0,23.337823931646742,23.337823931646742,23.337823931646742,23.518286062791503,,0.9196271802653099,0.9196271802653099,0.9196271802653099,0.0,33.60338156485296,33.60338156485296,33.60338156485296,0.0,0.6843865899155388,0.6843865899155388,0.6843865899155388,0.0,0.97,0.97,0.97,0.96,32.59528011790737,32.59528011790737,32.59528011790737,0.0,97.7858403537221,0.1697614458930783,5.6712490494341054e-05,589.2318351168824,571.8920920403683,0.1836010699595201,0.1544383629271301,23.37314598315417,23.249548509520853,966.251543258026,966.1735144141816,101.61556062514376,95.29930289492032,16428.021179425315,7,0.5432546686317895,1931-01-28
1930,19,592.3163513249298,0.4867142857142857,6.24795451808263,0.010408094782485857,36.0,6.0,5.0,4.0,54.0,105.0,0.1773267309262488,487.31635132492977,487.31635132492977,,162.4387837749766,162.4387837749766,162.4387837749766,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,534.3163513249298,990.0,966.2643073114147,23.73569268858551,0.23016794156634063,0.06776692094118437,989.7020651374925,0.1867973867585122,0.1867973867585122,0.1867973867585122,0.0,23.250960439319517,23.250960439319517,23.250960439319517,23.437757826078023,,0.9206682735686993,0.9206682735686993,0.9206682735686993,0.0,34.10034939552973,34.10034939552973,34.10034939552973,0.0,0.6945081343285077,0.6945081343285077,0.6945081343285077,0.0,0.97,0.97,0.97,0.96,33.07733891366384,33.07733891366384,33.07733891366384,0.0,99.23201674099151,0.16752441603773988,5.6565327698631026e-05,615.6277736669467,577.9502839498093,0.1816765263655765,0.170557607195943,23.33674660836377,23.114811613296197,966.3625110946678,966.200776277774,103.69486871844656,96.46943438586852,16670.978812486574,7,0.5512889818943972,1931-02-04
1930,20,665.9513927735903,0.45271428571428574,10.896974725102998,0.016503531837162584,31.0,6.0,4.0,3.0,41.0,85.0,0.1277629250702985,580.9513927735903,580.9513927735903,,193.65046425786343,193.65046425786343,193.65046425786343,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,621.9513927735903,990.0,966.5638055710943,23.43619442890567,0.27997007262083634,0.10228189144168368,989.6177480359374,0.2656702767877253,0.2656702767877253,0.2656702767877253,0.0,22.788272188055412,22.788272188055412,22.788272188055412,23.05394246484314,,0.9311464567152582,0.9311464567152582,0.9311464567152582,0.0,40.29327845635076,40.29327845635076,40.29327845635076,0.0,0.8206370357708913,0.8206370357708913,0.8206370357708913,0.0,0.972472611428425,0.972472611428425,0.972472611428425,0.96,39.186747007609526,39.186747007609526,39.186747007609526,0.0,117.56024102282858,0.17651022974975464,5.621277837994882e-05,691.9065967426677,630.1125986840717,0.1348965251250556,0.1228489515783775,22.998304492053546,22.635997185673716,966.6676263869706,966.4204503947362,122.70353082214277,110.625004595441,19750.1204918352,7,0.6531124501268254,1931-02-11
1930,21,723.1940048096475,0.4278571428571429,8.046763796024477,0.01108513475017127,31.0,6.0,4.0,3.0,41.0,85.0,0.11759141196930768,638.1940048096475,638.1940048096475,,204.83569275422968,204.83569275422968,204.83569275422968,23.68692654695854,0.0,0.0,0.0,0.0,0.0,0.0,31.0,6.0,4.0,3.0,41.0,679.1940048096475,990.0,966.7927760192385,23.207223980761437,0.31250048533469876,0.12145820144289422,989.5660413132225,0.29877133054398025,0.29877133054398025,0.29877133054398025,0.027789170896047027,22.474493963439873,22.474493963439873,22.474493963439873,22.745476123087805,,0.93371928756523,0.93371928756523,0.93371928756523,0.13150493764337617,42.17312669265207,42.17312669265207,42.17312669265207,4.802154691659881,0.8589231505631786,0.8589231505631786,0.8589231505631786,0.09780355787494667,0.9773488676551804,0.9773488676551804,0.9773488676551804,0.9614285714285714,41.2292318003751,41.2292318003751,41.2292318003751,4.658090050910085,128.34578545203541,0.1774852841117622,5.5872545058396505e-05,748.233943314839,702.6560160658968,0.1209695755199063,0.1136008340164728,22.5733472865892,22.356259882543284,966.8929357732592,966.7106240642636,131.85531287570714,124.84269829402068,21562.09195594195,7,0.7130321414001968,1931-02-18
1930,22,782.7218563691071,0.403,9.927248463534822,0.012561076004712872,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,103.85714285714286,0.1323133471544435,678.8647135119643,678.8647135119643,,177.4586354924248,177.4586354924248,177.4586354924248,146.48880703468984,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,6.857142857142857,5.285714285714286,4.285714285714286,52.142857142857146,726.2932849405357,990.0,967.0308874254763,22.969112574523624,0.339266542415017,0.13365941405358925,989.5270740435313,0.22471808285594036,0.22471808285594036,0.22471808285594036,0.1772167254918309,22.27146853519904,22.27146853519904,22.27146853519904,22.318969892563153,,0.924179793444585,0.924179793444585,0.924179793444585,0.7903333066434003,35.8348671424769,35.8348671424769,35.8348671424769,29.518370588635694,0.7298343613539083,0.7298343613539083,0.7298343613539083,0.6011888103591791,0.9714285714285714,0.9714285714285714,0.9714285714285714,0.9685714285714285,34.82298609374101,34.82298609374101,34.82298609374101,28.63281947097662,133.10177775219964,0.1701377423617761,5.446978144582578e-05,817.7246825595828,760.52821131929,0.1655190683036728,0.1090629519830402,22.389672258352803,22.13292088445685,967.1708987302384,966.9421128452772,135.8880368667516,129.64581645887915,22361.098662369543,7,0.7394543208455536,1931-02-25
1930,23,848.5391820085113,0.37900000000000006,9.626394995445676,0.011182328745189386,41.0,8.0,7.0,6.0,67.0,129.0,0.15213049475924922,719.5391820085113,719.5391820085113,,179.88479550212782,179.88479550212782,179.88479550212782,179.88479550212782,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,775.5391820085113,990.0,967.294156728034,22.705843271966014,0.3698050577046203,0.15009174293112462,989.4801031993642,0.2291878550608926,0.2291878550608926,0.2291878550608926,0.2291878550608926,21.956758616269383,21.956758616269383,21.956758616269383,21.956758616269383,,0.9248603084916743,0.9248603084916743,0.9248603084916743,0.9248603084916743,35.81954707650455,35.81954707650455,35.81954707650455,35.81954707650455,0.7295223437169968,0.7295223437169968,0.7295223437169968,0.7295223437169968,0.97,0.97,0.97,0.97,34.744960664209415,34.744960664209415,34.744960664209415,34.744960664209415,138.97984265683766,0.16378362966736565,5.3659518932461424e-05,885.1094475277025,817.7246825595828,0.1577548076404071,0.1457446876884257,22.13292088445685,21.740309273614805,967.4404377901108,967.1708987302384,145.1269568706841,133.7273012194583,23348.613566348722,7,0.7721102369824313,1931-03-04
1930,24,952.2489420905489,0.34485714285714286,20.00680506751181,0.02059315660168757,41.0,8.0,7.0,6.0,67.0,129.0,0.13572032956375019,823.2489420905489,823.2489420905489,,205.81223552263722,205.81223552263722,205.81223552263722,205.81223552263722,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,879.2489420905489,990.0,967.7059153092193,22.294084690780696,0.45981897953686574,0.21115844648544466,989.3290225739777,0.30043157048529734,0.30043157048529734,0.30043157048529734,0.30043157048529734,21.322675694273112,21.322675694273112,21.322675694273112,21.322675694273112,,0.9330323672278944,0.9330323672278944,0.9330323672278944,0.9330323672278944,40.13599179351562,40.13599179351562,40.13599179351562,40.13599179351562,0.8174336414157966,0.8174336414157966,0.8174336414157966,0.8174336414157966,0.9724906971244659,0.9724906971244659,0.9724906971244659,0.9724906971244659,39.03564489792064,39.03564489792064,39.03564489792064,39.03564489792064,156.14257959168256,0.1639730695364108,5.2703049947210146e-05,1025.1570830002852,891.8619896951615,0.1446412129797035,0.1258343742038644,21.69921079565617,20.872394986498666,967.9790651180008,967.4674479587808,168.01521296169662,146.23542064910458,26231.953371402673,7,0.8674587755093477,1931-03-11
1930,25,1101.6815828266658,0.302,22.513076999023664,0.020179096384191055,41.0,8.0,7.0,6.0,67.0,129.0,0.11733330449231423,972.6815828266657,972.6815828266657,,243.17039570666643,243.17039570666643,243.17039570666643,243.17039570666643,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1028.6815828266658,990.0,968.2195706888839,21.780429311116205,0.6077755062591189,0.3335853405002857,989.0586391532405,0.4193982041046248,0.4193982041046248,0.4193982041046248,0.4193982041046248,20.419670260252136,20.419670260252136,20.419670260252136,20.419670260252136,,0.9389259821954649,0.9389259821954649,0.9389259821954649,0.9389259821954649,45.6884294579127,45.6884294579127,45.6884294579127,45.6884294579127,0.93051791156645,0.93051791156645,0.93051791156645,0.93051791156645,0.9797617680974501,0.9797617680974501,0.9797617680974501,0.9797617680974501,44.76424294649572,44.76424294649572,44.76424294649572,44.76424294649572,179.05697178598288,0.16258945114896445,5.1171608465472636e-05,1182.7486219934508,1042.8375986738165,0.1237009484161773,0.1090679774224368,20.77234937017312,19.902093609255097,968.4743528119794,968.0346324529748,189.44126907322484,170.8600969308511,30081.571260045126,7,0.9947609543665716,1931-03-18
1930,26,1587.4864197176596,0.2227142857142857,130.2841984007184,0.07756114194250065,41.0,8.0,7.0,6.0,67.0,129.0,0.08376343867099527,1458.4864197176596,1098.2231416922382,,274.55578542305955,274.55578542305955,274.55578542305955,274.55578542305955,360.26327802542136,45.25274771160175,7.749665058709749,12.504177870257982,16.756431536066113,278.0002558487858,86.25274771160174,15.749665058709748,19.504177870257983,22.756431536066113,345.00025584878586,1219.7297323328078,990.0,969.7585421149412,20.24145788505887,0.8859785859695144,0.47769008419990966,988.6363313298306,0.5331853317330099,0.5331853317330099,0.5331853317330099,0.5331853317330099,18.34460388315646,18.34460388315646,18.34460388315646,18.34460388315646,,0.9345417757497124,0.9345417757497124,0.9345417757497124,0.9345417757497124,46.16454972623473,46.16454972623473,46.16454972623473,46.16454972623473,0.9402148620414407,0.9402148620414407,0.9402148620414407,0.9402148620414407,0.9793180980876406,0.9793180980876406,0.9793180980876406,0.9793180980876406,45.20176862530523,45.20176862530523,45.20176862530523,45.20176862530523,180.8070745012209,0.11846337968942329,4.573789673159092e-05,2094.7380107984795,1216.5619918456675,0.1060365200167825,0.0615828802146132,19.670333725691155,16.730132630381938,971.3286779570998,968.5806234029436,192.8,163.23852618313154,30375.588516205113,7,1.0044837472290051,1931-03-25
1930,27,2488.288968240703,0.126,83.7049971661686,0.034441896478722,45.0,11.0,10.0,10.0,72.0,148.0,0.05966629997196337,2340.288968240703,1100.0,,275.0,275.0,275.0,275.0,1240.2889682407028,55.0,7.0,15.0,69.82641353224832,1093.4625547084547,100.0,18.0,25.0,79.82641353224832,1165.4625547084547,1243.0,990.0,972.2786285440294,17.72137145597071,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.780182043452436,15.780182043452436,15.780182043452436,15.780182043452436,,0.921142125715449,0.921142125715449,0.921142125715449,0.921142125715449,39.20496497796015,39.20496497796015,39.20496497796015,39.20496497796015,0.7984717918118156,0.7984717918118156,0.7984717918118156,0.7984717918118156,0.9707936215401604,0.9707936215401604,0.9707936215401604,0.9707936215401604,38.06084934825118,38.06084934825118,38.06084934825118,38.06084934825118,152.24339739300473,0.06146563773012903,3.844530237197089e-05,2680.67299096166,2266.0164419409257,0.0653128535436541,0.055210016476835,16.316701934520886,15.315806816194929,972.7430037712868,971.7421086529608,158.4780780996823,146.88727017973451,25576.890762024796,7,0.8457966521833596,1931-04-01
1930,28,2772.639375456777,0.10385714285714286,30.683485626372594,0.010894096388439528,50.142857142857146,12.142857142857142,12.285714285714286,15.142857142857142,97.71428571428571,187.42857142857142,0.0674696562927418,2585.210804028206,1100.0,,275.0,275.0,275.0,275.0,1485.210804028206,49.857142857142854,5.857142857142857,12.714285714285714,64.85714285714286,1351.9250897424918,100.0,18.0,25.0,80.0,1449.6393754567775,1243.0,990.0,972.9649915959302,17.03500840406985,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.09381899155157,15.09381899155157,15.09381899155157,15.09381899155157,,0.9141366114878487,0.9141366114878487,0.9141366114878487,0.9141366114878487,37.21252616935378,37.21252616935378,37.21252616935378,37.21252616935378,0.7578925900072052,0.7578925900072052,0.7578925900072052,0.7578925900072052,0.97,0.97,0.97,0.97,36.096150384273166,36.096150384273166,36.096150384273166,36.096150384273166,144.38460153709266,0.05211287572260832,3.646075796391228e-05,2895.457390346268,2704.817472781681,0.0791249105803596,0.0539653768013512,15.257527032491446,14.797361714232116,973.2614488732496,972.8012835549904,146.22923831499426,141.0447649137338,24256.613058231567,7,0.8021366752060703,1931-04-08
1930,29,2974.6961536427325,0.08842857142857143,15.54380330844567,0.005242026638095543,54.0,13.0,14.0,19.0,117.0,217.0,0.07295952801149794,2757.6961536427325,1100.0,,275.0,275.0,275.0,275.0,1657.6961536427323,46.0,5.0,11.0,61.0,1534.6961536427323,100.0,18.0,25.0,80.0,1651.6961536427323,1243.0,990.0,973.4527148536205,16.54728514637962,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.606095733861343,14.606095733861343,14.606095733861343,14.606095733861343,,0.9087669064752154,0.9087669064752154,0.9087669064752154,0.9087669064752154,35.798170076766745,35.798170076766745,35.798170076766745,35.798170076766745,0.7290869669402597,0.7290869669402597,0.7290869669402597,0.7290869669402597,0.97,0.97,0.97,0.97,34.724224974463745,34.724224974463745,34.724224974463745,34.724224974463745,138.89689989785498,0.04670382643072967,3.507497472168055e-05,3004.2640135053875,2914.698847593973,0.0744502301426884,0.0722306691504131,14.750916817427305,14.534725037641117,973.5240855498406,973.3078937700544,140.5222007838071,138.0963872925692,23334.679182839634,7,0.771649443876972,1931-04-15
1930,30,3168.300631235158,0.07528571428571429,35.25040417763265,0.011176049333655486,54.0,13.0,14.0,19.0,117.0,217.0,0.06852821624761128,2951.300631235158,1100.0,,275.0,275.0,275.0,275.0,1851.3006312351583,45.99999999999999,5.000000000000002,11.000000000000002,61.0,1728.3006312351583,100.0,18.0,25.0,80.0,1845.3006312351583,1243.0,990.0,973.9097350796526,16.09026492034739,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.149075507829115,14.149075507829115,14.149075507829115,14.149075507829115,,0.9036509601358892,0.9036509601358892,0.9036509601358892,0.9036509601358892,34.48347581916205,34.48347581916205,34.48347581916205,34.48347581916205,0.7023111164798789,0.7023111164798789,0.7023111164798789,0.7023111164798789,0.97,0.97,0.97,0.97,33.448971544587195,33.448971544587195,33.448971544587195,33.448971544587195,133.79588617834878,0.042266467002538874,3.378683994402747e-05,3251.016842748816,3020.841272673107,0.0718342939640715,0.0667483469007564,14.49471096378806,13.965941563561609,974.09286902392,973.5640996236936,137.6485982143186,131.74100050296332,22477.708877962596,7,0.7433104787686043,1931-04-22
1930,31,3320.3802897094283,0.06771428571428571,26.021928118095534,0.007865698936189186,61.857142857142854,13.714285714285714,16.142857142857142,21.857142857142858,177.71428571428572,291.2857142857143,0.08771239540409301,3029.094575423714,1100.0,,275.0,275.0,275.0,275.0,1929.094575423714,38.142857142857125,4.28571428571429,8.857142857142858,58.142857142857146,1819.6660039951423,100.0,18.0,25.0,80.0,1997.380289709428,1243.0,990.0,974.2398534710509,15.760146528949106,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.818957116430827,13.818957116430827,13.818957116430827,13.818957116430827,,0.8990775792140902,0.8990775792140902,0.8990775792140902,0.8990775792140902,33.507764958897994,33.507764958897994,33.507764958897994,33.507764958897994,0.6824392048655394,0.6824392048655394,0.6824392048655394,0.6824392048655394,0.97,0.97,0.97,0.97,32.50253201013105,32.50253201013105,32.50253201013105,32.50253201013105,130.0101280405242,0.039158908605799216,3.2830840414273786e-05,3355.917451239844,3278.6645629042023,0.0979057155257328,0.0654987437635895,13.907354727994282,13.743652178902032,974.3151584085796,974.1514558594874,131.0500146317635,129.12544939112027,21841.701510808067,7,0.7222784891140234,1931-04-29
1930,32,3072.833494692462,0.08128571428571428,47.97088872342764,0.015565811311100228,65.0,14.0,17.0,23.0,202.0,321.0,0.1045625535516195,2751.833494692462,1100.0,,275.0,275.0,275.0,275.0,1651.833494692462,35.0,4.0,8.0,57.0,1547.833494692462,100.0,18.0,25.0,80.0,1749.833494692462,1243.0,990.0,973.6870767435955,16.312923256404442,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.371733843886165,14.371733843886165,14.371733843886165,14.371733843886165,,0.9061561150208919,0.9061561150208919,0.9061561150208919,0.9061561150208919,35.123863576647885,35.123863576647885,35.123863576647885,35.123863576647885,0.7153536369989385,0.7153536369989385,0.7153536369989385,0.7153536369989385,0.97,0.97,0.97,0.97,34.07014766934845,34.07014766934845,34.07014766934845,34.07014766934845,136.2805906773938,0.04441711121792346,3.441429057509944e-05,3210.822806441037,2942.868341840209,0.1090772548116356,0.0999743739692085,14.682921486488103,14.05111464049957,974.0076959469822,973.3758891009936,139.75807395599486,132.70941272149466,22895.139233802158,7,0.7571143926521877,1931-05-06
