WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1930,33,2686.722652225321,0.10985714285714286,57.127704137235206,0.021132842079169215,65.0,14.0,17.0,23.0,202.0,321.0,0.1196565287206739,2365.722652225321,1100.0,,275.0,275.0,275.0,275.0,1265.7226522253206,35.00000000000001,4.000000000000001,8.000000000000002,57.0,1161.7226522253206,100.0,18.0,25.0,80.0,1363.7226522253206,1243.0,990.0,972.7576064019232,17.242393598076806,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.301204185558529,15.301204185558529,15.301204185558529,15.301204185558529,,0.9163524255667601,0.9163524255667601,0.9163524255667601,0.9163524255667601,37.816456002644415,37.816456002644415,37.816456002644415,37.816456002644415,0.7701925866119026,0.7701925866119026,0.7701925866119026,0.7701925866119026,0.97,0.97,0.97,0.97,36.681962322565084,36.681962322565084,36.681962322565084,36.681962322565084,146.72784929026034,0.05473563706214541,3.705248719451019e-05,2873.0524012848505,2542.9744128795624,0.1262301336475157,0.1117278612309495,15.648182694324184,14.851442722311385,973.2073678651705,972.4106278931577,150.65456697762733,141.6538787424835,24650.278680763735,7,0.815154718279224,1931-05-13
1930,34,2267.827458239796,0.14742857142857144,55.39506508791971,0.024075870998025585,65.0,14.0,17.0,23.0,202.0,321.0,0.14193084522364616,1946.8274582397958,1100.0,,275.0,275.0,275.0,275.0,846.8274582397959,35.00000000000001,4.0,8.000000000000002,55.18235188266336,744.6451063571325,100.0,18.0,25.0,78.18235188266337,946.6451063571325,1243.0,990.0,971.7464800716134,18.253519928386677,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.3123305158684,16.3123305158684,16.3123305158684,16.3123305158684,,0.9251657115468138,0.9251657115468138,0.9251657115468138,0.9251657115468138,40.70259769508852,40.70259769508852,40.70259769508852,40.70259769508852,0.8289734764783813,0.8289734764783813,0.8289734764783813,0.8289734764783813,0.9729335705650739,0.9729335705650739,0.9729335705650739,0.9729335705650739,39.60218328876111,39.60218328876111,39.60218328876111,39.60218328876111,158.40873315504444,0.07011722950478962,4.000220534218294e-05,2496.800686844093,2155.2089572641244,0.1489414745229554,0.1285645272733954,16.58416827684413,15.759636515789104,972.2991740716926,971.4746423106376,161.55324499205915,151.92334711382605,26612.66717004747,7,0.8800485175280248,1931-05-20
1930,35,1976.544886586715,0.17857142857142858,42.12771949507549,0.02126175413351163,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.152936037968693,1673.8306008724292,1100.0,,275.0,275.0,275.0,275.0,573.8306008724293,35.857142857142854,4.571428571428571,8.857142857142858,39.73683171872637,484.8080548679886,100.0,18.0,25.0,60.736831718726364,672.8080548679885,1243.0,990.0,971.0021214912796,18.99787850872042,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.056689096202142,17.056689096202142,17.056689096202142,17.056689096202142,,0.9290889556643639,0.9290889556643639,0.9290889556643639,0.9290889556643639,42.739770353138326,42.739770353138326,42.739770353138326,42.739770353138326,0.8704637546464016,0.8704637546464016,0.8704637546464016,0.8704637546464016,0.9770463754646401,0.9770463754646401,0.9770463754646401,0.9770463754646401,41.75970012575215,41.75970012575215,41.75970012575215,41.75970012575215,167.0388005030086,0.08473442040940361,4.2181515278537525e-05,2102.056335477332,1860.314920798596,0.1670438394802012,0.1366262785466175,17.410100843363118,16.712467708743354,971.3463428787384,970.6487097441186,171.16825387385214,163.03430371325427,28062.518484505446,7,0.9279933361278256,1931-05-27
1930,36,1675.8393764395676,0.20942857142857144,44.1656087960121,0.026320923834117542,62.0,12.0,14.0,16.0,153.0,257.0,0.15373255227695015,1418.8393764395676,1100.0,,275.0,275.0,275.0,275.0,318.83937643956745,38.0,6.0,10.93951041087891,19.849922268611202,244.0499437600773,100.0,18.0,24.93951041087891,35.8499222686112,397.0499437600773,1242.939510410879,990.0,970.052711831574,19.947288168426002,0.926132724260017,0.48,988.59386727574,0.5349,0.5349,0.5349,0.5349,18.006255444166015,18.006255444166015,18.006255444166015,18.006255444166015,,0.9337253609516772,0.9337253609516772,0.9337253609516772,0.9337253609516772,45.34418694854857,45.34418694854857,45.34418694854857,45.34418694854857,0.9235068624958975,0.9235068624958975,0.9235068624958975,0.9235068624958975,0.9799960337059048,0.9799960337059048,0.9799960337059048,0.9799960337059048,44.43712799311066,44.43712799311066,44.43712799311066,44.43712799311066,177.74851197244263,0.10641041066332493,4.4885987871828944e-05,1807.794012387604,1551.1556592265113,0.1656829206477922,0.1421622144110174,18.410019890865662,17.579783778229505,970.4790268092522,969.649887514424,182.02103761165333,173.16645589993016,29861.75001137036,7,0.9874917331802368,1931-06-03
1930,37,1438.4803258000334,0.2392857142857143,27.938064157992198,0.019472619209058288,62.0,12.0,14.0,16.0,153.0,257.0,0.1789833462453651,1181.4803258000334,1099.7984585886522,,274.94961464716306,274.94961464716306,274.94961464716306,274.94961464716306,81.6818672113811,19.21172267785761,3.35428012556233,4.449595879219204,5.085252433393376,49.58101609534857,81.21172267785762,15.35428012556233,18.449595879219206,21.085252433393375,202.5810160953486,1214.8140572712914,990.0,969.2858595141232,20.714140485876815,0.8711308935991193,0.47973799616524787,988.6491311102357,0.5347055125380494,0.5347055125380494,0.5347055125380494,0.5347055125380494,18.82856608357439,18.82856608357439,18.82856608357439,18.82856608357439,,0.9365310523996885,0.9365310523996885,0.9365310523996885,0.9365310523996885,47.54819784773234,47.54819784773234,47.54819784773234,47.54819784773234,0.9683950681819213,0.9683950681819213,0.9683950681819213,0.9683950681819213,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.597233890777694,46.597233890777694,46.597233890777694,46.597233890777694,186.38893556311078,0.12987844468424295,4.7076692601544104e-05,1528.8393753592509,1355.589210120566,0.1895854570700975,0.1681013742464668,19.1448684605493,18.48526765374708,969.5777887511608,969.0180574480818,189.5134281388844,182.81133903443887,31313.34117460261,7,1.0354940864617266,1931-06-10
1930,38,1202.991123076185,0.2764285714285714,35.411055812946834,0.029440411633604058,62.0,12.0,14.0,16.0,153.0,257.0,0.21441714143075388,945.9911230761851,945.9911230761851,,236.49778076904627,236.49778076904627,236.49778076904627,236.49778076904627,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1033.991123076185,990.0,968.5379721010966,21.462027898903443,0.61870215091649,0.3142872797693019,989.0670105693141,0.39807552849481176,0.39807552849481176,0.39807552849481176,0.39807552849481176,20.130962939722817,20.130962939722817,20.130962939722817,20.130962939722817,,0.9369218999017901,0.9369218999017901,0.9369218999017901,0.9369218999017901,43.671428852226725,43.671428852226725,43.671428852226725,43.671428852226725,0.8894384694954527,0.8894384694954527,0.8894384694954527,0.8894384694954527,0.9772356756827235,0.9772356756827235,0.9772356756827235,0.9772356756827235,42.68334836912135,42.68334836912135,42.68334836912135,42.68334836912135,170.7333934764854,0.14194827096515625,5.020738506629165e-05,1327.7083044595877,1107.711819429938,0.2320098020911792,0.1935666133417805,20.696645498697418,19.33680822995941,968.9299403854444,968.2385228610656,186.71616944629645,156.7917211516106,28683.210104049547,7,0.9485188526471411,1931-06-17
1930,39,1029.3008005851575,0.32399999999999995,26.146832243641207,0.026339055990523698,62.0,12.0,14.0,16.0,153.0,257.0,0.25055993021868694,772.3008005851576,772.3008005851576,,193.0752001462894,193.0752001462894,193.0752001462894,193.0752001462894,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,860.3008005851576,990.0,967.9777148497142,22.022285150285906,0.44379740402501555,0.18014910213802612,989.376053493837,0.2653297434817532,0.2653297434817532,0.2653297434817532,0.2653297434817532,21.133008900641155,21.133008900641155,21.133008900641155,21.133008900641155,,0.9286935039307531,0.9286935039307531,0.9286935039307531,0.9286935039307531,37.12948216319497,37.12948216319497,37.12948216319497,37.12948216319497,0.7562012660528509,0.7562012660528509,0.7562012660528509,0.7562012660528509,0.970063976412702,0.970063976412702,0.970063976412702,0.970063976412702,36.01812475936707,36.01812475936707,36.01812475936707,36.01812475936707,144.07249903746828,0.13988890188656836,5.186009137373853e-05,1086.4244972913411,924.6839937244496,0.2779327875730317,0.2365557851841052,21.71781785793192,20.815863416857592,968.17161984863,967.5987359748976,153.3303190000742,126.86421820534564,24204.17983829467,7,0.8004027724303793,1931-06-24
1930,40,808.6098014880084,0.39357142857142857,28.026703356074126,0.03477185260024775,58.0,11.0,11.0,11.0,136.0,227.0,0.28226804823710594,581.6098014880084,581.6098014880084,,185.954910142489,185.954910142489,185.954910142489,23.74507106054148,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,661.6098014880084,990.0,967.134439205952,22.865560794047983,0.3025075557504046,0.10071694282566605,989.5967755014238,0.24704335011899575,0.24704335011899575,0.24704335011899575,0.027927554838374426,22.215292945352903,22.215292945352903,22.215292945352903,22.434408740633526,,0.9272668449340772,0.9272668449340772,0.9272668449340772,0.1313583515411073,37.5560377674921,37.5560377674921,37.5560377674921,4.680303164063454,0.7648887529020794,0.7648887529020794,0.7648887529020794,0.09532185670190334,0.971866057617408,0.971866057617408,0.971866057617408,0.9614285714285714,36.50908661348088,36.50908661348088,36.50908661348088,4.539894069141551,114.06715390958422,0.1408683556411135,5.453465075790693e-05,891.8619896951615,728.4970702319307,0.3116004295360176,0.2545236848557574,22.660678269094408,21.793853746253625,967.4674479587808,966.8139882809276,127.26937349971033,99.62285723405024,19163.281856810147,7,0.6337064106088012,1931-07-01
1930,41,652.6185806764921,0.459,18.10274686767496,0.027761961226879173,58.0,11.0,11.0,11.0,136.0,227.0,0.3491472631904014,425.61858067649206,425.61858067649206,,179.34978649870692,179.34978649870692,66.91900767907818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,505.61858067649206,990.0,966.5104743227059,23.48952567729405,0.2178800423646139,0.05512371613529837,989.7269962415002,0.23082207819724973,0.23082207819724973,0.07399323364339949,0.0,22.98569984059687,22.98569984059687,23.142528685150715,23.216521918794115,,0.9259925678051768,0.9259925678051768,0.3932071359920312,0.0,37.49182786094508,37.49182786094508,13.754234824822467,0.0,0.7635810154978631,0.7635810154978631,0.28012698217561033,0.0,0.9726065361032987,0.9726065361032987,0.9642857142857143,0.96,36.47894495664552,36.47894495664552,13.341607780077794,0.0,86.29949769336882,0.13208415406174434,5.6398145324044496e-05,712.0837013457431,601.777842158206,0.3772156169557373,0.3187827492343952,23.203441559222217,22.751998226386323,966.7483348053828,966.3071113686328,96.54538417322404,76.96824392806897,14498.315612485962,7,0.479441653852049,1931-07-08
1930,42,557.7653331439989,0.5101428571428571,9.894088456267841,0.017662301999459656,58.0,11.0,11.0,11.0,136.0,227.0,0.40733320298578674,330.7653331439988,330.7653331439988,,165.3826665719994,165.3826665719994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,410.7653331439988,990.0,966.1099439991478,23.89005600085206,0.18050359364323107,0.03615306662879971,989.7833433397279,0.1940324652177383,0.1940324652177383,0.0,0.0,23.47936687536227,23.47936687536227,23.67339934058001,23.67339934058001,,0.9219391049586088,0.9219391049586088,0.0,0.0,35.106650660398536,35.106650660398536,0.0,0.0,0.7150030684398887,0.7150030684398887,0.0,0.0,0.97,0.97,0.96,0.96,34.05345114058658,34.05345114058658,0.0,0.0,68.10690228117316,0.12203785434400834,5.719924151218922e-05,583.0034913422678,532.5192229643311,0.4262756914884268,0.3893630198978235,23.635805433212063,23.32166830378228,966.22351571104,965.9963365033394,73.17890369998415,62.99814752906287,11441.959583237092,7,0.37837167933985094,1931-07-15
1930,43,505.62932660313385,0.5465714285714286,6.642028081860393,0.013173605961244256,58.0,11.0,11.0,11.0,136.0,227.0,0.4494329063631312,278.62932660313385,278.62932660313385,,139.31466330156692,139.31466330156692,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,358.62932660313385,990.0,965.875331969714,24.124668030285957,0.16210317932011636,0.025725865320626713,989.8121709553592,0.13787605215208013,0.13787605215208013,0.0,0.0,23.798962933493133,23.798962933493133,23.936838985645213,23.936838985645213,,0.9112000665381478,0.9112000665381478,0.0,0.0,29.627616095096243,29.627616095096243,0.0,0.0,0.6034137697575609,0.6034137697575609,0.0,0.0,0.97,0.97,0.96,0.96,28.738787612243357,28.738787612243357,0.0,0.0,57.47757522448671,0.11357520954834573,5.7302302819586065e-05,532.5192229643311,486.0250263913084,0.4670541385192741,0.4262756914884268,23.917175638692648,23.635805433212063,965.9963365033394,965.7871126187608,62.99814752906287,53.43569416871582,9656.232637713767,7,0.3193198623582595,1931-07-22
1930,44,462.8074903262473,0.5815714285714285,5.783381769339623,0.012506289699149829,51.714285714285715,9.285714285714286,8.142857142857142,7.571428571428571,109.14285714285714,185.85714285714286,0.40032615606434296,276.9503474691045,276.9503474691045,,138.47517373455224,138.47517373455224,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,51.714285714285715,9.285714285714286,8.142857142857142,7.571428571428571,109.14285714285714,346.0932046119616,990.0,965.682633706468,24.317366293531904,0.1576787929133463,0.025390069493820843,989.8169311375929,0.13705032009595133,0.13705032009595133,0.0,0.0,23.9972471110288,23.9972471110288,24.134297431124747,24.134297431124747,,0.9105974484318569,0.9105974484318569,0.0,0.0,29.69675726517736,29.69675726517736,0.0,0.0,0.6048219402276448,0.6048219402276448,0.0,0.0,0.97,0.97,0.96,0.96,28.805854547222044,28.805854547222044,0.0,0.0,57.61170909444409,0.1247620332785808,5.7742434657155805e-05,479.5630976092969,445.541354005931,0.4859178561513366,0.3350879929648555,24.057991014132604,23.953964100834483,965.7580339392418,965.6049360930268,64.32521835593467,49.44708231920944,9678.767127866606,7,0.32006505052468937,1931-07-29
1930,45,433.18926950288466,0.6134285714285713,3.2959335764664877,0.007646966813038671,47.0,8.0,6.0,5.0,89.0,155.0,0.35793027985983444,278.18926950288466,278.18926950288466,,139.09463475144233,139.09463475144233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,339.18926950288466,990.0,965.549351712763,24.450648287237055,0.15524218000615436,0.025637853900576914,989.8191199660934,0.13707232918737927,0.13707232918737927,0.0,0.0,24.13269592414295,24.13269592414295,24.26976825333033,24.26976825333033,,0.911609938609777,0.911609938609777,0.0,0.0,30.00976382011744,30.00976382011744,0.0,0.0,0.6111968191469946,0.6111968191469946,0.0,0.0,0.97,0.97,0.96,0.96,29.10947090551392,29.10947090551392,0.0,0.0,58.21894181102784,0.13437111190810574,5.813278147277414e-05,442.799181369126,422.4698189706656,0.3668901138965444,0.3500458142689947,24.19731126768254,24.0746328583136,965.592596316161,965.501114185368,60.23190613716862,55.97329363676384,9780.782224252676,7,0.3234385656168213,1931-08-05
1930,46,411.9153067974731,0.639,2.7953487894969027,0.006819790341555443,47.0,8.0,6.0,5.0,89.0,155.0,0.376389156720209,256.9153067974731,256.9153067974731,,128.45765339873654,128.45765339873654,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,317.9153067974731,990.0,965.4536188805886,24.546381119411404,0.14773393850385902,0.021383061359494585,989.8308830001367,0.11690567306529216,0.11690567306529216,0.0,0.0,24.26035844648277,24.26035844648277,24.377264119548062,24.377264119548062,,0.9066666936726853,0.9066666936726853,0.0,0.0,27.71045446349031,27.71045446349031,0.0,0.0,0.5643677080140591,0.5643677080140591,0.0,0.0,0.97,0.97,0.96,0.96,26.879140829585598,26.879140829585598,0.0,0.0,53.758281659171196,0.13048729247217783,5.8123472425811306e-05,422.4698189706656,402.90237744418727,0.3847085762641637,0.3668901138965444,24.314030761543425,24.19731126768254,965.501114185368,965.4130606984988,55.97329363676384,51.85102928817188,9031.39131874076,7,0.2986571203287288,1931-08-12
1930,47,369.52527815547904,0.6888571428571428,7.994840437178782,0.021675498873100257,52.0,8.714285714285714,7.428571428571429,5.714285714285714,101.85714285714286,175.71428571428572,0.47781302582491747,193.8109924411933,193.8109924411933,,159.90543168711613,33.90556075407716,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.0,8.714285714285714,7.428571428571429,5.714285714285714,101.85714285714286,261.95384958405043,990.0,965.2476263907773,24.752373609222655,0.12798340260008736,0.010447925680649001,989.8615686717193,0.1861939099651399,0.0285012122993494,0.0,0.0,24.427748370976783,24.585441068642574,24.613942280941924,24.613942280941924,,0.9192468339349258,0.2571476695478469,0.0,0.0,35.298374641693144,7.296397246844123,0.0,0.0,0.7189078338430376,0.1486027952514078,0.0,0.0,0.971256424338544,0.9628571428571429,0.96,0.96,34.291488578200976,7.0775053294388,0.0,0.0,41.368993907639776,0.11152713351455093,5.9414770787846856e-05,398.1467533267305,346.9384943839358,0.5303533709245257,0.3893036894182649,24.5530592351168,24.34312461851727,965.3907337666336,965.1346924719196,50.8090450118762,35.092433017090045,6949.990976483482,7,0.22982774393133207,1931-08-19
1930,48,332.5271075191252,0.7358571428571429,3.3302772207285654,0.010018064736226157,52.0,8.571428571428571,7.428571428571429,5.571428571428571,101.0,174.57142857142858,0.5245091122182438,157.9556789476966,157.9556789476966,,157.9556789476966,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.0,8.571428571428571,7.428571428571429,5.571428571428571,101.0,225.9556789476966,990.0,965.0626355375956,24.93736446240437,0.11527839891028838,0.005875947235324399,989.8788456538543,0.17958279063035693,0.0,0.0,0.0,24.63662732562839,24.81621011625875,24.81621011625875,24.81621011625875,,0.9196932445424517,0.0,0.0,0.0,35.12545876506574,0.0,0.0,0.0,0.7153861255614202,0.0,0.0,0.0,0.9714285714285714,0.96,0.96,0.96,34.137906480442105,0.0,0.0,0.0,34.137906480442105,0.1027765225206052,5.996154879544207e-05,344.6194637292325,323.62655383883583,0.565005067010826,0.3646177935657385,24.714889025446187,24.545849546789565,965.1230973186462,965.0181327691942,45.42107413324572,30.42437067957205,5735.168288714274,7,0.18965503600245615,1931-08-26
1930,49,313.9956385561538,0.7634285714285713,2.085449498134535,0.006699603241299471,40.0,6.0,4.0,3.0,65.0,118.0,0.3759455706485153,195.9956385561538,195.9956385561538,,195.9956385561538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,245.9956385561538,990.0,964.9699781927808,25.030021807219278,0.1223512561424095,0.009760322536724942,989.867888421321,0.2720618059711794,0.0,0.0,0.0,24.625848422569,24.897910228540177,24.897910228540177,24.897910228540177,,0.9335897935151198,0.0,0.0,0.0,44.19040787046092,0.0,0.0,0.0,0.900008306934031,0.0,0.0,0.0,0.9787450641354499,0.96,0.96,0.96,43.25236325507812,0.0,0.0,0.0,43.25236325507812,0.13771455353558998,6.129870260085997e-05,323.62655383883583,309.0284073518941,0.3818419187127742,0.3646177935657385,24.6669596883752,24.545849546789565,965.0181327691942,964.9451420367594,45.42107413324572,42.11798561443087,7266.397026853125,7,0.24029090697265623,1931-09-02
1930,50,299.3464670307778,0.785,2.6437803712321397,0.008900838804632072,40.0,6.0,4.0,3.0,65.0,118.0,0.3944018845139187,181.3464670307778,181.3464670307778,,181.3464670307778,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,231.3464670307778,990.0,964.9001941699747,25.099805830025257,0.11718105478012157,0.008134646703077742,989.8746842985167,0.23303696792637094,0.0,0.0,0.0,24.741453160615695,24.974490128542065,24.974490128542065,24.974490128542065,,0.9290292517419322,0.0,0.0,0.0,40.87973395411949,0.0,0.0,0.0,0.8325811395951016,0.0,0.0,0.0,0.9735017750470634,0.96,0.96,0.96,39.80104745626766,0.0,0.0,0.0,39.80104745626766,0.13290319906325468,6.095731863782756e-05,309.0284073518941,290.5219447532691,0.4061655311450348,0.3818419187127742,24.80593995888804,24.6669596883752,964.9451420367594,964.8620877790132,42.11798561443087,37.695430368408616,6686.575972652967,7,0.2211169303125981,1931-09-09
1930,51,290.0455340685497,0.7978571428571428,0.4764106847193748,0.0016588862610887715,41.714285714285715,6.285714285714286,4.571428571428571,3.2857142857142856,67.85714285714286,123.71428571428571,0.42662254695966917,166.33124835426403,166.33124835426403,,166.33124835426403,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.714285714285715,6.285714285714286,4.571428571428571,3.2857142857142856,67.85714285714286,218.9026769256926,990.0,964.8601821362744,25.13981786372577,0.11278912948210458,0.006633124835426386,989.8805777456826,0.19648917602488997,0.0,0.0,0.0,24.82390643338331,25.0203956094082,25.0203956094082,25.0203956094082,,0.9235333967500251,0.0,0.0,0.0,37.403244270254554,0.0,0.0,0.0,0.7617768690479542,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.28114694214691,0.0,0.0,0.0,36.28114694214691,0.1250674977905676,6.057990462212592e-05,290.5219447532691,287.1870699602335,0.4805230263991645,0.4061655311450348,24.87981676981885,24.80593995888804,964.8620877790132,964.848748279841,37.695430368408616,32.37457724120097,6095.232686280682,7,0.20156192745637178,1931-09-16
1930,52,267.1270685744593,0.8431428571428572,5.341127133486042,0.020189405625186313,46.0,7.0,6.0,4.0,75.0,138.0,0.5173275843416428,129.12706857445934,129.12706857445934,,129.12706857445934,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,188.12706857445934,990.0,964.7684508971623,25.231549102837626,0.10192723609894992,0.0029127068574458857,989.8951600570437,0.11872947709220807,0.0,0.0,0.0,25.007979682789024,25.126709159881234,25.126709159881234,25.126709159881234,,0.9069874619435853,0.0,0.0,0.0,28.73233248897495,0.0,0.0,0.0,0.585179887759164,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.870362514305704,0.0,0.0,0.0,27.870362514305704,0.10416246354673327,5.9935011830840196e-05,281.3222739992266,249.7991800258312,0.5524437669720522,0.4905406103761958,25.115734652940493,24.91803048024928,964.8252890959968,964.698795080155,31.067970412700173,23.909523605276306,4682.220902403358,7,0.15483534730169835,1931-09-23
1930,53,249.7991800258312,0.875,0.0,0.0,46.0,7.0,6.0,4.0,75.0,138.0,0.5524437669720522,111.7991800258312,111.7991800258312,,111.7991800258312,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,170.7991800258312,990.0,964.698795080155,25.301204919844963,0.0958116608606142,0.0011799180025831,989.9030084211367,0.0884786880413299,0.0,0.0,0.0,25.115734652940493,25.204213340981823,25.204213340981823,25.204213340981823,,0.895109125631026,0.0,0.0,0.0,24.648993407501344,0.0,0.0,0.0,0.5020161590122473,0.0,0.0,0.0,0.97,0.96,0.96,0.96,23.909523605276306,0.0,0.0,0.0,23.909523605276306,0.0957149803406234,5.940593064514826e-05,249.7991800258312,249.7991800258312,0.5524437669720522,0.5524437669720522,25.115734652940493,25.115734652940493,964.698795080155,964.698795080155,23.909523605276306,23.909523605276306,573.8285665266312,1,0.13283068669597944,1931-09-30
1931,1,242.0025829205305,0.8854285714285715,1.9435493995321491,0.008083040440580743,37.0,5.0,3.0,2.0,50.0,97.0,0.4010611093840722,145.0025829205305,145.0025829205305,,145.0025829205305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,190.0025829205305,990.0,964.6520154975233,25.347984502476784,0.10258916239613516,0.0045002582920530285,989.8929105793119,0.1490664825893065,0.0,0.0,0.0,25.0918285991993,25.240895081788608,25.240895081788608,25.240895081788608,,0.9152426451837857,0.0,0.0,0.0,32.65824616067941,0.0,0.0,0.0,0.6651373963478494,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.678498775859026,0.0,0.0,0.0,31.678498775859026,0.13084707565195544,6.06839905863389e-05,249.7991800258312,236.1943342291061,0.4106787756640723,0.3883119231615149,25.14123830908761,25.025337939486047,964.698795080155,964.6171660053748,33.40975780250413,30.38723248258401,5321.987794344316,7,0.17599165986588347,1931-10-01
1931,2,236.1943342291061,0.893,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4106787756640723,139.19433422910612,139.19433422910612,,139.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,184.1943342291061,990.0,964.6171660053748,25.382833994625344,0.1005392437103338,0.0039194334229106,989.8955413228668,0.1371370084044658,0.0,0.0,0.0,25.14123830908761,25.27837531749208,25.27837531749208,25.27837531749208,,0.9127934016031661,0.0,0.0,0.0,31.327043796478364,0.0,0.0,0.0,0.6380253319038364,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.38723248258401,0.0,0.0,0.0,30.38723248258401,0.128653519915125,6.064110266108708e-05,236.1943342291061,236.1943342291061,0.4106787756640723,0.4106787756640723,25.14123830908761,25.14123830908761,964.6171660053748,964.6171660053748,30.38723248258401,30.38723248258401,5105.055057074114,7,0.16881795823657786,1931-10-08
1931,3,236.1943342291061,0.893,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4106787756640723,139.19433422910612,139.19433422910612,,139.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,184.1943342291061,990.0,964.6171660053748,25.382833994625344,0.1005392437103338,0.0039194334229106,989.8955413228668,0.1371370084044658,0.0,0.0,0.0,25.14123830908761,25.27837531749208,25.27837531749208,25.27837531749208,,0.9127934016031661,0.0,0.0,0.0,31.327043796478364,0.0,0.0,0.0,0.6380253319038364,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.38723248258401,0.0,0.0,0.0,30.38723248258401,0.128653519915125,6.064110266108708e-05,236.1943342291061,236.1943342291061,0.4106787756640723,0.4106787756640723,25.14123830908761,25.14123830908761,964.6171660053748,964.6171660053748,30.38723248258401,30.38723248258401,5105.055057074114,7,0.16881795823657786,1931-10-15
1931,4,246.42770003540846,0.8794285714285713,2.9269221084520245,0.011695087223266743,37.0,5.0,3.0,2.0,50.0,97.0,0.3940785315485207,149.4277000354085,149.4277000354085,,149.4277000354085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,194.42770003540846,990.0,964.6747474636478,25.32525253635226,0.10415094268417037,0.004942770003540828,989.8909062873123,0.15851335300379424,0.0,0.0,0.0,25.05764547066077,25.216158823664564,25.216158823664564,25.216158823664564,,0.9170285981544009,0.0,0.0,0.0,33.67551549553589,0.0,0.0,0.0,0.6858557127400385,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.66525003066982,0.0,0.0,0.0,32.66525003066982,0.13245114344120013,6.071930044137515e-05,256.6827889882703,236.1943342291061,0.4106787756640723,0.3778983405250152,25.14123830908761,24.979134444978005,964.7267311559532,964.6171660053748,34.953172694468215,30.38723248258401,5487.762005152529,7,0.18147361128149897,1931-10-22
1931,5,265.5946099848503,0.8471428571428571,4.977184451206962,0.018623061363016957,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,102.14285714285714,0.38459966509525606,163.45175284199317,163.45175284199317,,163.45175284199317,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,211.30889569913603,990.0,964.7623784399394,25.237621560060575,0.11010896238349241,0.0063451752841992715,989.8835458623323,0.18924577945915103,0.0,0.0,0.0,24.931921642933734,25.121167422392887,25.121167422392887,25.121167422392887,,0.9225905705563474,0.0,0.0,0.0,36.872948718581874,0.0,0.0,0.0,0.7509765523132764,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.766760257024416,0.0,0.0,0.0,35.766760257024416,0.13466238574173292,6.078153671617863e-05,273.7644374568714,258.7976520087449,0.4055352895818434,0.3589106561222982,24.970062480713253,24.88659904872644,964.7950577498276,964.735190608035,37.994804764902376,33.936020330052536,6008.815723180102,7,0.19870422365013565,1931-10-29
1931,6,293.53047170590224,0.7958571428571428,14.246318966275549,0.04736473948257035,40.0,6.0,4.0,3.0,53.0,106.0,0.3624584070693509,187.53047170590227,187.53047170590227,,187.53047170590227,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,237.53047170590227,990.0,964.8796468986905,25.12035310130953,0.1193635599242825,0.009048405500134657,989.8715880345756,0.2511336610299319,0.0,0.0,0.0,24.740807474855195,24.99194113588513,24.99194113588513,24.99194113588513,,0.9306336347137194,0.0,0.0,0.0,42.34542534354313,0.0,0.0,0.0,0.8624322880558682,0.0,0.0,0.0,0.9748551957801891,0.96,0.96,0.96,41.298560454144436,0.0,0.0,0.0,41.298560454144436,0.14035911146924787,6.114426658948619e-05,323.62655383883583,273.7644374568714,0.3871941914175728,0.3275380179488837,24.88659904872644,24.50326665693009,965.0181327691942,964.7950577498276,48.14307169632772,36.70797275601027,6938.158156296266,7,0.2294364469674691,1931-11-05
1931,7,285.7999608728528,0.8072857142857143,2.9941184700734635,0.010414985055882843,40.0,6.0,4.0,3.0,53.0,106.0,0.37105995735404385,179.7999608728528,179.7999608728528,,179.7999608728528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,229.7999608728528,990.0,964.8431998434914,25.156800156508584,0.11663523623800424,0.007979996087285243,989.8753847676746,0.2290021417476543,0.0,0.0,0.0,24.80318278243564,25.032184924183298,25.032184924183298,25.032184924183298,,0.9285810290342302,0.0,0.0,0.0,40.612787570486105,0.0,0.0,0.0,0.8271443497044013,0.0,0.0,0.0,0.9731324533345703,0.96,0.96,0.96,39.5244637317373,0.0,0.0,0.0,39.5244637317373,0.1382486164863645,6.105681995001223e-05,294.72326674738565,273.7644374568714,0.3871941914175728,0.3596594227861051,24.88659904872644,24.740446106295185,964.8788930669896,964.7950577498276,41.670386704119466,36.70797275601027,6640.109906931866,7,0.2195803540652072,1931-11-12
1931,8,319.94150840407383,0.7547142857142857,5.26975721432152,0.016483178158843387,40.0,6.0,4.0,3.0,53.0,106.0,0.3317532555289283,213.9415084040738,213.9415084040738,,149.99658324274475,63.944925161329046,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,263.94150840407383,990.0,964.9997075420205,25.00029245797964,0.1286849104151355,0.012841090368441542,989.8584739992165,0.17293700986926577,0.0506547374009836,0.0,0.0,24.685829447326828,24.80811171979511,24.858766457196094,24.858766457196094,,0.9120105528708213,0.5112865468860676,0.0,0.0,33.31593969890651,13.868038438790334,0.0,0.0,0.6785323767598068,0.2824447747207807,0.0,0.0,0.9739587631863638,0.9653873346149352,0.96,0.96,32.503021976691024,13.44407874177717,0.0,0.0,45.9471007184682,0.14364722919839687,5.973910983161239e-05,331.6115672476363,302.30479186612183,0.3506394964686599,0.3196510932347628,24.71921066538052,24.62775769828893,965.0580578362382,964.9115239593306,47.471497055179285,43.484117683589375,7719.112920702657,7,0.25526167065815664,1931-11-19
1931,9,378.0240218367966,0.6774285714285714,10.18440145665014,0.027249541231355586,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2896155543863989,268.59545040822513,268.59545040822513,,134.29772520411257,134.29772520411257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,319.7383075510823,990.0,965.2899127965094,24.710087203490634,0.1483773320317363,0.02371909008164497,989.8279035778867,0.1279939396715124,0.1279939396715124,0.0,0.0,24.40999684170576,24.40999684170576,24.53799078137727,24.53799078137727,,0.9094522559043179,0.9094522559043179,0.0,0.0,29.237777322110027,29.237777322110027,0.0,0.0,0.5954740798800413,0.5954740798800413,0.0,0.0,0.97,0.97,0.96,0.96,28.360644002446723,28.360644002446723,0.0,0.0,56.721288004893445,0.15002042765193235,5.866091643446636e-05,402.90237744418727,346.9384943839358,0.3055296593369551,0.2783343426279847,24.606190354691343,24.261166497896443,965.4130606984988,965.1346924719196,60.05579768149099,50.85972562096342,9529.1763848221,7,0.3151182666938525,1931-11-26
1931,10,515.3137479733621,0.549,26.61849395324216,0.0492860231065234,42.0,7.0,5.0,3.0,61.0,118.0,0.23546046968609974,397.3137479733621,397.3137479733621,,154.04625995571783,154.04625995571783,89.2212280619265,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,451.3137479733621,990.0,965.9189118658802,24.081088134119927,0.1968118333230958,0.049462749594672374,989.7537254170823,0.16822584167394217,0.16822584167394217,0.09859983977190591,0.0,23.666587709528187,23.666587709528187,23.736213711430224,23.834813551202128,,0.9176532442885571,0.9176532442885571,0.5246549580416809,0.0,32.79969323722795,32.79969323722795,18.719746785956545,0.0,0.6680181922042353,0.6680181922042353,0.3812575720154082,0.0,0.97,0.97,0.9657142857142856,0.96,31.815702440111107,31.815702440111107,18.158154382377848,0.0,81.78955926260006,0.15780771062315987,5.7387051564113634e-05,589.2318351168824,408.00454625357366,0.2892124636441265,0.2002607343450698,24.230232263930287,23.2845935164976,966.251543258026,965.436020458141,95.87415292028976,61.13196901617645,13740.645956116812,7,0.4543864403477782,1931-12-03
1931,11,589.2318351168824,0.488,0.0,0.0,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,124.85714285714286,0.21189816200676884,464.37469225973956,464.37469225973956,,154.79156408657985,154.79156408657985,154.79156408657985,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.714285714285715,7.857142857142857,5.857142857142857,3.857142857142857,63.57142857142857,521.803263688311,990.0,966.251543258026,23.74845674197411,0.22305687708718058,0.06287493845194783,989.7140681844609,0.16956758367020353,0.16956758367020353,0.16956758367020353,0.0,23.292957342764776,23.292957342764776,23.292957342764776,23.46252492643498,,0.9175809028483336,0.9175809028483336,0.9175809028483336,0.0,32.445589328678615,32.445589328678615,32.445589328678615,0.0,0.6608062999730878,0.6608062999730878,0.6608062999730878,0.0,0.97,0.97,0.97,0.96,31.472221648818252,31.472221648818252,31.472221648818252,0.0,94.41666494645476,0.16023686997109696,5.647768723444103e-05,589.2318351168824,589.2318351168824,0.2138377332837187,0.2002607343450698,23.294351313809308,23.2845935164976,966.251543258026,966.251543258026,95.87415292028976,94.17375028414892,15861.999711004399,7,0.5245370274803042,1931-12-10
1931,12,600.7370271732608,0.4824285714285714,4.939596706915397,0.008049726135739886,44.0,8.0,6.0,4.0,64.0,126.0,0.20985302266967526,474.73702717326074,474.73702717326074,,158.24567572442024,158.24567572442024,158.24567572442024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,532.7370271732608,990.0,966.299871490155,23.70012850984504,0.2292704272036067,0.06494740543465209,989.7057821673617,0.17735147765663178,0.17735147765663178,0.17735147765663178,0.0,23.228559199550148,23.228559199550148,23.228559199550148,23.40591067720678,,0.9189441539519014,0.9189441539519014,0.9189441539519014,0.0,33.12538766616283,33.12538766616283,33.12538766616283,0.0,0.6746514799625831,0.6746514799625831,0.6746514799625831,0.0,0.97,0.97,0.97,0.96,32.13162603617794,32.13162603617794,32.13162603617794,0.0,96.39487810853383,0.16044383072036061,5.6404840637883486e-05,623.8090120652902,589.2318351168824,0.2138377332837187,0.2019848985234159,23.294351313809308,23.09799165740808,966.3952360482612,966.251543258026,100.8470372962546,94.17375028414892,16194.339522233684,7,0.5355271006029657,1931-12-17
1931,13,622.6402637226696,0.4707142857142857,2.3374966852409864,0.0037720334941388858,44.0,8.0,6.0,4.0,64.0,126.0,0.2023683599679467,496.64026372266966,496.64026372266966,,165.54675457422323,165.54675457422323,165.54675457422323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.0,8.0,6.0,4.0,64.0,554.6402637226696,990.0,966.3905610548907,23.609438945109336,0.24171782083883794,0.0693280527445339,989.6889541264165,0.19392174151077718,0.19392174151077718,0.19392174151077718,0.0,23.10447133001512,23.10447133001512,23.10447133001512,23.298393071525897,,0.9218189557451489,0.9218189557451489,0.9218189557451489,0.0,34.578025814314636,34.578025814314636,34.578025814314636,0.0,0.7042367782956137,0.7042367782956137,0.7042367782956137,0.0,0.97,0.97,0.97,0.96,33.54068503988519,33.54068503988519,33.54068503988519,0.0,100.62205511965557,0.1616047828510035,5.6279403409183934e-05,623.8090120652902,615.6277736669467,0.2046691286351316,0.2019848985234159,23.143349365657347,23.09799165740808,966.3952360482612,966.3625110946678,100.8470372962546,99.27216206006136,16904.505260102134,7,0.5590114173314198,1931-12-24
1931,14,634.9266557992407,0.4662857142857143,3.4057104532796365,0.0052972710453266575,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,137.14285714285714,0.2160138439629285,497.78379865638357,497.78379865638357,,165.92793288546116,165.92793288546116,165.92793288546116,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.714285714285715,7.142857142857143,6.0,4.0,74.28571428571429,556.6409415135265,990.0,966.4397066231969,23.560293376803056,0.24285478632537158,0.07029810132312647,989.6868471123514,0.19490093503762748,0.19490093503762748,0.19490093503762748,0.0,23.052239554116927,23.052239554116927,23.052239554116927,23.247140489154553,,0.9218535976402039,0.9218535976402039,0.9218535976402039,0.0,34.57972740071999,34.57972740071999,34.57972740071999,0.0,0.7042714338232176,0.7042714338232176,0.7042714338232176,0.0,0.97,0.97,0.97,0.96,33.542335578698385,33.542335578698385,33.542335578698385,0.0,100.62700673609515,0.158486746259866,5.615411133759049e-05,647.6489852382476,623.8090120652902,0.2228246102758319,0.2019848985234159,23.117452712891257,22.98340572082543,966.490595940953,966.3952360482612,102.66367652430924,98.11156347991766,16905.337131663982,7,0.5590389263116397,1931-12-31
1931,15,744.1897486060035,0.42057142857142854,24.739173381809255,0.03275329554747244,46.0,7.0,6.0,4.0,76.0,139.0,0.18829360611908516,605.1897486060035,605.1897486060035,,177.63839334323828,177.63839334323828,177.63839334323828,72.27456857628864,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,664.1897486060035,990.0,966.876758994424,23.123241005576023,0.30397371429109904,0.10888035772617163,989.5871459279826,0.22430509487407815,0.22430509487407815,0.22430509487407815,0.08625691737028533,22.486081838684658,22.486081838684658,22.486081838684658,22.62413001618845,,0.9248878931978137,0.9248878931978137,0.9248878931978137,0.3946839937013273,36.24948827994431,36.24948827994431,36.24948827994431,14.470569968998321,0.7382787837055867,0.7382787837055867,0.7382787837055867,0.29471629264762367,0.9706106448231294,0.9706106448231294,0.9706106448231294,0.9642857142857143,35.18673422465851,35.18673422465851,35.18673422465851,14.036452869928372,119.59665554390389,0.16063927920691748,5.499161105732894e-05,819.2739407352476,647.6489852382476,0.2146224315457959,0.1696624206980831,22.98340572082543,22.137511629715924,967.177095762941,966.490595940953,131.99945281347934,102.66367652430924,20092.238131375852,7,0.6644258641327994,1932-01-07
1931,16,863.3947072625131,0.3742857142857143,22.661142219569797,0.026215798383247915,46.0,7.0,6.0,4.0,76.0,139.0,0.16110699900913508,724.3947072625131,724.3947072625131,,181.09867681562827,181.09867681562827,181.09867681562827,181.09867681562827,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,783.3947072625131,990.0,967.35357882905,22.64642117094999,0.37576940493089017,0.15244343547658581,989.4717871595925,0.23229035017250063,0.23229035017250063,0.23229035017250063,0.23229035017250063,21.88591798037,21.88591798037,21.88591798037,21.88591798037,,0.9252593990527717,0.9252593990527717,0.9252593990527717,0.9252593990527717,35.96022813372614,35.96022813372614,35.96022813372614,35.96022813372614,0.7323875383650945,0.7323875383650945,0.7323875383650945,0.7323875383650945,0.97,0.97,0.97,0.97,34.88142128971436,34.88142128971436,34.88142128971436,34.88142128971436,139.52568515885744,0.16159600037523145,5.350942200114287e-05,891.8619896951615,834.6935677067364,0.1665281791758537,0.1558537101099131,22.05303843912545,21.717308820598333,967.4674479587808,967.2387742708268,144.30305102980864,134.664558973749,23440.31510668805,7,0.7751426953269858,1932-01-14
1931,17,934.5683035340062,0.3488571428571428,13.674669809136569,0.0146798623694659,46.0,7.0,6.0,4.0,76.0,139.0,0.14878740161453266,795.5683035340062,795.5683035340062,,198.89207588350155,198.89207588350155,198.89207588350155,198.89207588350155,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,854.5683035340062,990.0,967.6382732141359,22.36172678586401,0.4372358599648444,0.18924711328422977,989.373517026751,0.2800428395325149,0.2800428395325149,0.2800428395325149,0.2800428395325149,21.455200973082423,21.455200973082423,21.455200973082423,21.455200973082423,,0.9313286856538244,0.9313286856538244,0.9313286856538244,0.9313286856538244,38.97207192048019,38.97207192048019,38.97207192048019,38.97207192048019,0.7937285523519387,0.7937285523519387,0.7937285523519387,0.7937285523519387,0.9702401007213696,0.9702401007213696,0.9702401007213696,0.9702401007213696,37.81239045355142,37.81239045355142,37.81239045355142,37.81239045355142,151.2495618142057,0.1618388194666862,5.2813768446464803e-05,947.0029281802472,906.4211780013768,0.1533503446008284,0.1467788492133823,21.628677440236245,21.37825014064229,967.6880117127208,967.5256847120056,153.27323422876626,146.68586685587533,25409.926384786555,7,0.8402753434122539,1932-01-21
1931,18,951.6113919842319,0.34471428571428575,19.20239199448557,0.020467353116165526,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.15629412720941308,802.754249127089,802.754249127089,,200.68856228177225,200.68856228177225,200.68856228177225,200.68856228177225,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,863.8971062699462,990.0,967.7064455679368,22.29355443206308,0.4457718412023997,0.19359963453018367,989.3606285242674,0.28507503937871886,0.28507503937871886,0.28507503937871886,0.28507503937871886,21.36910791695177,21.36910791695177,21.36910791695177,21.36910791695177,,0.9318839907991938,0.9318839907991938,0.9318839907991938,0.9318839907991938,39.19006876101803,39.19006876101803,39.19006876101803,39.19006876101803,0.7981684065380454,0.7981684065380454,0.7981684065380454,0.7981684065380454,0.9702551177918849,0.9702551177918849,0.9702551177918849,0.9702551177918849,38.0244586594667,38.0244586594667,38.0244586594667,38.0244586594667,152.0978346378668,0.15987280996195982,5.2634126695630364e-05,971.4321659369264,906.4211780013768,0.1667640888170038,0.1459417049541267,21.628677440236245,21.272485054523933,967.7857286637476,967.5256847120056,154.19604607345389,146.68586685587533,25552.436219161624,7,0.8449879702103712,1932-01-28
1931,19,1013.2286980670294,0.32942857142857146,7.328144043275935,0.007249989025519229,49.0,8.0,7.0,5.0,93.0,162.0,0.15992058152856878,851.2286980670294,851.2286980670294,,212.80717451675736,212.80717451675736,212.80717451675736,212.80717451675736,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,915.2286980670294,990.0,967.9389989713048,22.061001028695063,0.4927409450495289,0.23098295845362343,989.2762760964969,0.32048560814954874,0.32048560814954874,0.32048560814954874,0.32048560814954874,21.016791517042382,21.016791517042382,21.016791517042382,21.016791517042382,,0.9347419194242311,0.9347419194242311,0.9347419194242311,0.9347419194242311,40.99731462024544,40.99731462024544,40.99731462024544,40.99731462024544,0.8349758578461394,0.8349758578461394,0.8349758578461394,0.8349758578461394,0.9734975857846139,0.9734975857846139,0.9734975857846139,0.9734975857846139,39.91148428346561,39.91148428346561,39.91148428346561,39.91148428346561,159.64593713386245,0.1575600473323759,5.209859309067019e-05,1022.729174239858,989.4775076349576,0.163722771614295,0.1583997054942783,21.156303712102385,20.960986639018383,967.971434547611,967.8579100305398,161.20909866490402,155.7380333062586,26820.517438488896,7,0.8869218729659026,1932-02-04
1931,20,1059.3972975908573,0.3164285714285714,8.187357937280693,0.007715710433958114,49.0,8.0,7.0,5.0,93.0,162.0,0.15295854762084993,897.3972975908573,897.3972975908573,,224.3493243977143,224.3493243977143,224.3493243977143,224.3493243977143,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,961.3972975908572,990.0,968.086677221,21.913322779000186,0.5349858408260597,0.2679178380726858,989.1970963211013,0.3561960601726842,0.3561960601726842,0.3561960601726842,0.3561960601726842,20.754223039928767,20.754223039928767,20.754223039928767,20.754223039928767,,0.9367712673516584,0.9367712673516584,0.9367712673516584,0.9367712673516584,42.772902078276125,42.772902078276125,42.772902078276125,42.772902078276125,0.8711385351991063,0.8711385351991063,0.8711385351991063,0.8711385351991063,0.9771138535199105,0.9771138535199105,0.9771138535199105,0.9771138535199105,41.79487951043944,41.79487951043944,41.79487951043944,41.79487951043944,167.17951804175777,0.15780520441515375,5.175085268950811e-05,1080.0406798008228,1025.1570830002852,0.1580245629536902,0.14999435024047,20.94732268237499,20.637513470694696,968.1515564222312,967.9790651180008,170.48881141409228,161.60847192616356,28086.159031015304,7,0.9287751002319876,1932-02-11
1931,21,1110.933712153874,0.29757142857142854,9.13812090098106,0.008155835382449971,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,147.71428571428572,0.13323940660926942,963.2194264395883,963.2194264395883,,240.8048566098971,240.8048566098971,240.8048566098971,240.8048566098971,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.428571428571429,5.857142857142857,4.428571428571429,84.42857142857143,1022.0765692967313,990.0,968.2486488096265,21.75135119037353,0.5951051887021176,0.32057554115167075,989.0843192701461,0.410734233918114,0.410734233918114,0.410734233918114,0.410734233918114,20.424936226601623,20.424936226601623,20.424936226601623,20.424936226601623,,0.9388574184030954,0.9388574184030954,0.9388574184030954,0.9388574184030954,45.27484618777101,45.27484618777101,45.27484618777101,45.27484618777101,0.9220946270421795,0.9220946270421795,0.9220946270421795,0.9220946270421795,0.9796173998146498,0.9796173998146498,0.9796173998146498,0.9796173998146498,44.35261940098443,44.35261940098443,44.35261940098443,44.35261940098443,177.41047760393772,0.15966391297926805,5.117385947098521e-05,1132.2744617454025,1082.8793953113418,0.1496011473682375,0.1209953987558938,20.62142500079517,20.274489514070847,968.3157197369142,968.16047809955,182.24650379047907,170.93652303900646,29804.96023746154,7,0.9856137644663208,1932-02-18
1931,22,1288.9239679110378,0.2611428571428572,42.788698816124615,0.032764176279606025,44.714285714285715,7.571428571428571,6.142857142857143,5.428571428571429,86.28571428571429,150.14285714285714,0.11611967045926615,1138.7811107681807,1083.9317745304509,,270.9829436326127,270.9829436326127,270.9829436326127,270.9829436326127,54.84933623772986,15.572860127117789,2.734314948582844,2.453664554787356,2.3133393578896126,31.775157249352254,60.28714584140351,10.305743520011415,8.5965216976445,7.74191078646104,118.06087153506654,1163.1211855895103,990.0,968.8094957169178,21.190504283082255,0.790978131949242,0.45911130688958607,988.7499105611613,0.5195784971316547,0.5195784971316547,0.5195784971316547,0.5195784971316547,19.420836347111806,19.420836347111806,19.420836347111806,19.420836347111806,,0.9383984370639292,0.9383984370639292,0.9383984370639292,0.9383984370639292,48.41680469258072,48.41680469258072,48.41680469258072,48.41680469258072,0.9860856352867763,0.9860856352867763,0.9860856352867763,0.9860856352867763,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.44846859872911,47.44846859872911,47.44846859872911,47.44846859872911,189.79387439491643,0.14797404186608423,4.8655095126266375e-05,1431.7953534582748,1186.6620966242278,0.1322657500780427,0.1044941308440121,19.906340724543167,18.84434199478232,969.2642619111728,968.486652303676,192.0176842348189,186.5877671267152,31885.37089834596,7,1.054410413305091,1932-02-25
