WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1931,23,1843.960976889417,0.1922857142857143,123.16683531329325,0.06467863262035616,49.0,9.0,9.0,9.0,107.0,183.0,0.10177214456191463,1660.960976889417,1100.0,,275.0,275.0,275.0,275.0,560.9609768894169,51.0,9.0,14.630650738324617,27.588244765053293,458.742081386039,100.0,18.0,23.63065073832462,36.58824476505329,565.742081386039,1241.6306507383247,990.0,970.5387811393387,19.461218860661283,0.9227423401389829,0.48,988.5972576598609,0.5349,0.5349,0.5349,0.5349,17.523576520522322,17.523576520522322,17.523576520522322,17.523576520522322,,0.9311594524924853,0.9311594524924853,0.9311594524924853,0.9311594524924853,44.01641333907152,44.01641333907152,44.01641333907152,44.01641333907152,0.8964646301236562,0.8964646301236562,0.8964646301236562,0.8964646301236562,0.9776057931407818,0.9776057931407818,0.9776057931407818,0.9776057931407818,43.0375102824508,43.0375102824508,43.0375102824508,43.0375102824508,172.1500411298032,0.09659341938986575,4.347223260853617e-05,2293.9632006513275,1492.9232463956196,0.1225783043045373,0.0797746014182095,18.61176105451533,16.249244241082003,971.8095663463996,969.4617520268166,184.14070562731152,157.705131037875,28921.20690980694,7,0.9563891173877956,1932-03-03
1931,24,2848.2777830738055,0.09914285714285713,170.60077725062638,0.057970478801100116,49.0,9.0,9.0,9.0,107.0,183.0,0.06531067622831102,2665.2777830738055,1100.0,,275.0,275.0,275.0,275.0,1565.2777830738055,51.0,9.0,16.0,66.26639775871432,1423.0113853150913,100.0,18.0,25.0,75.26639775871432,1530.0113853150913,1243.0,990.0,973.1316090600377,16.868390939962232,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.927201527443954,14.927201527443954,14.927201527443954,14.927201527443954,,0.9117249401595612,0.9117249401595612,0.9117249401595612,0.9117249401595612,36.72759988673328,36.72759988673328,36.72759988673328,36.72759988673328,0.7480162909721645,0.7480162909721645,0.7480162909721645,0.7480162909721645,0.970233159621389,0.970233159621389,0.970233159621389,0.970233159621389,35.635117247096325,35.635117247096325,35.635117247096325,35.635117247096325,142.5404689883853,0.05131232826528069,3.599506792635993e-05,3488.168641405712,2363.830877770248,0.0774167059585159,0.0524630597923878,16.080598123898305,13.463405609264887,974.5954049782168,971.9782124635834,155.77738411563126,125.8518603410646,23946.79879004873,7,0.7918914943799183,1932-03-10
1931,25,3676.4690847786146,0.04885714285714286,59.811533734140866,0.01631595397857477,53.285714285714285,9.857142857142858,10.285714285714286,10.714285714285714,122.85714285714286,207.0,0.0563853324088736,3469.4690847786146,1100.0,,275.0,275.0,275.0,275.0,2369.4690847786146,46.714285714285715,8.142857142857148,14.714285714285719,69.28571428571429,2230.6119419214715,100.0,18.0,25.0,80.0,2353.4690847786146,1243.0,990.0,974.9944225844117,15.005577415588245,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.064388003069967,13.064388003069967,13.064388003069967,13.064388003069967,,0.8866002948155675,0.8866002948155675,0.8866002948155675,0.8866002948155675,31.239301401609204,31.239301401609204,31.239301401609204,31.239301401609204,0.636238317751715,0.636238317751715,0.636238317751715,0.636238317751715,0.97,0.97,0.97,0.97,30.302122359560933,30.302122359560933,30.302122359560933,30.302122359560933,121.20848943824372,0.03298610219466545,3.06082044035969e-05,3773.148259641381,3600.306705040052,0.0656693147866031,0.0485006120637817,13.22577971251598,12.859520227765522,975.1992903597162,974.8330308749656,123.09702093536008,118.7780649377316,20363.026225624944,7,0.6733804968791317,1932-03-17
1931,26,3740.799175219262,0.047,33.21757993243019,0.008825405637856415,59.0,11.0,12.0,13.0,144.0,239.0,0.06390584633373027,3501.799175219262,1100.0,,275.0,275.0,275.0,275.0,2401.799175219262,41.0,7.0,13.0,67.0,2273.7991752192625,100.0,18.0,25.0,80.0,2417.799175219262,1243.0,990.0,975.1307411093932,14.869258890606861,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.928069478088585,12.928069478088585,12.928069478088585,12.928069478088585,,0.8840191288642391,0.8840191288642391,0.8840191288642391,0.8840191288642391,30.823236944879522,30.823236944879522,30.823236944879522,30.823236944879522,0.6277644998957133,0.6277644998957133,0.6277644998957133,0.6277644998957133,0.97,0.97,0.97,0.97,29.89853983653314,29.89853983653314,29.89853983653314,29.89853983653314,119.59415934613256,0.03198433955790704,3.0200545289427414e-05,3803.114617748527,3639.447141738064,0.0656693147866031,0.0628432282541854,13.142839263322564,12.796020087967,975.2627904995148,974.9159713241592,122.13999162395922,118.00393014740942,20091.81877015027,7,0.664411996367403,1932-03-24
1931,27,3536.5188641834675,0.054285714285714284,38.16975136069537,0.010726404260241242,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.08121075658368429,3249.5188641834675,1100.0,,275.0,275.0,275.0,275.0,2149.5188641834675,31.57142857142858,4.428571428571429,7.857142857142857,56.714285714285715,2048.9474356120386,100.0,18.0,25.0,80.0,2213.5188641834675,1243.0,990.0,974.6978614026744,15.302138597325552,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.360949184807273,13.360949184807273,13.360949184807273,13.360949184807273,,0.891646400523498,0.891646400523498,0.891646400523498,0.891646400523498,32.129821321533356,32.129821321533356,32.129821321533356,32.129821321533356,0.6543751796646305,0.6543751796646305,0.6543751796646305,0.6543751796646305,0.97,0.97,0.97,0.97,31.165926681887356,31.165926681887356,31.165926681887356,31.165926681887356,124.66370672754942,0.03526290009238349,3.1480734022108446e-05,3600.306705040052,3467.070774707111,0.0850862353754289,0.0663832333132688,13.50811299345957,13.22577971251598,974.8330308749656,974.5506975940222,126.37230405485518,123.09702093536008,20943.502730228305,7,0.6925761484863857,1932-03-31
1931,28,3283.3675885348953,0.06928571428571428,54.28182249956652,0.01658822340925716,63.142857142857146,13.571428571428571,16.285714285714285,22.428571428571427,146.14285714285714,261.57142857142856,0.07950551092990994,3021.7961599634664,1100.0,,275.0,275.0,275.0,275.0,1921.7961599634666,36.85714285714287,4.428571428571431,8.714285714285712,57.57142857142857,1814.2247313920382,100.0,18.0,25.0,80.0,1960.3675885348953,1243.0,990.0,974.1614217947525,15.83857820524752,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.897388792729245,13.897388792729245,13.897388792729245,13.897388792729245,,0.9002007436388851,0.9002007436388851,0.9002007436388851,0.9002007436388851,33.74157301950772,33.74157301950772,33.74157301950772,33.74157301950772,0.6872010798270412,0.6872010798270412,0.6872010798270412,0.6872010798270412,0.97,0.97,0.97,0.97,32.72932582892249,32.72932582892249,32.72932582892249,32.72932582892249,130.91730331568994,0.03992515441604811,3.3059925079719685e-05,3441.005216005948,3169.057429979481,0.0913905530010277,0.0667483469007564,14.139617462049038,13.563347153564443,974.4954634339172,973.9191931254328,133.69117642056065,127.0162283773056,21994.106957035914,7,0.7273183517538332,1932-04-07
1931,29,2962.9923016201183,0.08914285714285715,82.80173580334647,0.028594390452678056,54.0,13.0,14.0,19.0,117.0,217.0,0.0734537234547606,2745.9923016201183,1100.0,,275.0,275.0,275.0,275.0,1645.992301620118,46.0,5.0,11.0,61.0,1522.992301620118,100.0,18.0,25.0,80.0,1639.992301620118,1243.0,990.0,973.4244641763244,16.575535823675587,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.634346411157312,14.634346411157312,14.634346411157312,14.634346411157312,,0.909057946520252,0.909057946520252,0.909057946520252,0.909057946520252,35.88302072387827,35.88302072387827,35.88302072387827,35.88302072387827,0.730815086026034,0.730815086026034,0.730815086026034,0.730815086026034,0.97,0.97,0.97,0.97,34.806530102161915,34.806530102161915,34.806530102161915,34.806530102161915,139.22612040864766,0.047207808456526716,3.515811121430496e-05,3148.286826213541,2671.4046921253907,0.0812306726268991,0.0689263755110225,15.338178572006647,14.18708376558697,973.8717268218948,972.7206320154752,147.14006876725065,134.21847348429853,23389.988228652808,7,0.7734784467147092,1932-04-14
1931,30,2513.9994759242336,0.12328571428571429,40.938925807864244,0.0163529936549795,54.0,13.0,14.0,19.0,117.0,217.0,0.08642103658087838,2296.999475924234,1100.0,,275.0,275.0,275.0,275.0,1196.999475924234,46.0,5.0,11.0,61.0,1073.999475924234,100.0,18.0,25.0,80.0,1190.999475924234,1243.0,990.0,972.340688390162,17.659311609838028,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.71812219731975,15.71812219731975,15.71812219731975,15.71812219731975,,0.920778778149401,0.920778778149401,0.920778778149401,0.920778778149401,39.03384397563679,39.03384397563679,39.03384397563679,39.03384397563679,0.794986639015006,0.794986639015006,0.794986639015006,0.794986639015006,0.9703331184845695,0.9703331184845695,0.9703331184845695,0.9703331184845695,37.87608977823668,37.87608977823668,37.87608977823668,37.87608977823668,151.50435911294673,0.06037126053855224,3.825867654367342e-05,2645.619049709331,2384.832211470341,0.0909917263597388,0.08202239094999,16.02990524944982,15.400419777838458,972.6583908096432,972.028905338032,155.19922239386796,147.84397502931463,25452.73233097505,7,0.8416908839608152,1932-04-21
1931,31,2205.8147701216267,0.15414285714285714,41.442028667408785,0.01872653003508871,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.11430082158067127,1955.100484407341,1100.0,,275.0,275.0,275.0,275.0,855.100484407341,45.42857142857143,5.000000000000002,11.57142857142857,52.949287230036575,740.1511971773043,100.0,18.0,25.0,70.80643008717944,892.0083400344472,1243.0,990.0,971.5967942727074,18.40320572729261,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.462016314774335,16.462016314774335,16.462016314774335,16.462016314774335,,0.9261058412475762,0.9261058412475762,0.9261058412475762,0.9261058412475762,41.11697157619454,41.11697157619454,41.11697157619454,41.11697157619454,0.8374128630589519,0.8374128630589519,0.8374128630589519,0.8374128630589519,0.9737412863058952,0.9737412863058952,0.9737412863058952,0.9737412863058952,40.03793726801251,40.03793726801251,40.03793726801251,40.03793726801251,160.15174907205005,0.07275535663084724,4.044236087678031e-05,2335.160165612593,2094.7380107984795,0.1317587204591725,0.0929272446470811,16.730132630381938,16.149803291175424,971.9090072963064,971.3286779570998,163.23852618313154,156.56764750075695,26905.49384410441,7,0.889731939289167,1932-04-28
1931,32,1956.6280745077831,0.1807142857142857,33.48901285712623,0.01715580499587237,55.0,13.0,13.0,17.0,178.0,276.0,0.14127227725751915,1680.6280745077831,1100.0,,275.0,275.0,275.0,275.0,580.628074507783,45.0,5.0,12.0,35.76332342982722,482.8647510779559,100.0,18.0,25.0,52.76332342982722,660.8647510779558,1243.0,990.0,970.9471389930222,19.052861006977714,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.111671594459438,17.111671594459438,17.111671594459438,17.111671594459438,,0.929366090397855,0.929366090397855,0.929366090397855,0.929366090397855,42.89018851927007,42.89018851927007,42.89018851927007,42.89018851927007,0.8735272610849301,0.8735272610849301,0.8735272610849301,0.8735272610849301,0.977352726108493,0.977352726108493,0.977352726108493,0.977352726108493,41.9196465613088,41.9196465613088,41.9196465613088,41.9196465613088,167.6785862452352,0.08588050012269934,4.234307733465535e-05,2067.468969295266,1860.314920798596,0.1483619772729225,0.1334965622696042,17.410100843363118,16.795954454699988,971.2628561327816,970.6487097441186,171.16825387385214,164.00013188796203,28170.002489199513,7,0.9315477013624177,1932-05-05
1931,33,1740.9481580497757,0.20257142857142857,35.827905337629055,0.02097772400570097,55.0,13.0,13.0,17.0,178.0,276.0,0.15884997134470022,1464.9481580497757,1100.0,,275.0,275.0,275.0,275.0,364.9481580497755,45.0,5.0,11.857015830568063,22.47869089437023,280.6124513248372,100.0,18.0,24.857015830568063,39.47869089437023,458.6124513248372,1242.8570158305681,990.0,970.263063279853,19.736936720146883,0.9259190357179815,0.48,988.5940809642819,0.5349,0.5349,0.5349,0.5349,17.796117684428925,17.796117684428925,17.796117684428925,17.796117684428925,,0.9327933462970124,0.9327933462970124,0.9327933462970124,0.9327933462970124,44.770257396251495,44.770257396251495,44.770257396251495,44.770257396251495,0.9118178695774234,0.9118178695774234,0.9118178695774234,0.9118178695774234,0.9799196056976139,0.9799196056976139,0.9799196056976139,0.9799196056976139,43.871319754516584,43.871319754516584,43.871319754516584,43.871319754516584,175.48527901806634,0.10106906246180787,4.43144643985016e-05,1835.7736825262568,1609.5195834351923,0.1714797401911284,0.150345329942953,18.222955340139485,17.489387920858455,970.5694226666232,969.8384478849443,180.0579969484984,172.10107862157486,29481.526875035142,7,0.9749182167670352,1932-05-12
1931,34,1503.956633145064,0.22957142857142857,24.883872864132854,0.016581173297443515,49.285714285714285,10.857142857142858,10.857142857142858,12.0,133.0,216.0,0.14324823010074986,1287.956633145064,1100.0,,275.0,275.0,275.0,275.0,187.956633145064,42.339685357926115,7.078848635199795,9.540092208772856,10.26537444159485,118.73263250157038,91.6253996436404,17.93599149234265,20.397235065915712,22.26537444159485,251.73263250157038,1229.9586262018988,990.0,969.4973983532379,20.502601646762077,0.8949226641704533,0.48,988.6250773358296,0.5349,0.5349,0.5349,0.5349,18.59277898259163,18.59277898259163,18.59277898259163,18.59277898259163,,0.9357872537951637,0.9357872537951637,0.9357872537951637,0.9357872537951637,46.92396628131262,46.92396628131262,46.92396628131262,46.92396628131262,0.9556815943240861,0.9556815943240861,0.9556815943240861,0.9556815943240861,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.98548695568637,45.98548695568637,45.98548695568637,45.98548695568637,183.94194782274548,0.1224455838955115,4.644998682392562e-05,1551.1556592265113,1436.9972565708524,0.1779318525244773,0.1255854624720686,18.833220336871697,18.4447880833718,969.649887514424,969.2810680596904,186.47067043920208,182.3861491334198,30902.24723422124,7,1.0218997101263636,1932-05-19
1931,35,1339.9588837009846,0.2532857142857143,29.28690419109528,0.022315505134957357,46.714285714285715,10.0,9.857142857142858,9.857142857142858,111.14285714285714,187.57142857142858,0.13998877751791816,1152.387455129556,1095.7431372986503,,273.93578432466256,273.93578432466256,273.93578432466256,273.93578432466256,56.644317830905784,13.866056969023813,2.9502248870263434,2.9502248870263434,2.9502248870263434,33.92758620080295,60.580342683309524,12.950224887026343,12.8073677441692,12.8073677441692,145.0704433436601,1182.0810726131554,990.0,968.9702686650005,21.029731334999514,0.8187630453840243,0.47446607848824535,988.7067708761277,0.5308178734153884,0.5308178734153884,0.5308178734153884,0.5308178734153884,19.20568433771184,19.20568433771184,19.20568433771184,19.20568433771184,,0.9377313529302079,0.9377313529302079,0.9377313529302079,0.9377313529302079,48.379043618586856,48.379043618586856,48.379043618586856,48.379043618586856,0.9853165706433167,0.9853165706433167,0.9853165706433167,0.9853165706433167,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.411462746215115,47.411462746215115,47.411462746215115,47.411462746215115,189.64585098486046,0.14186377060974548,4.8081185559132204e-05,1414.1459885179058,1231.9889272331854,0.148697383751169,0.1306829927129098,19.67177030551131,18.918733276474875,969.2072408859808,968.6291080570186,192.05779738299407,187.371223048811,31860.50296545656,7,1.0535880610270025,1932-05-26
1931,36,1173.8800551970758,0.2802857142857143,14.894601459849062,0.012737048442184243,45.0,10.0,9.0,9.0,88.0,161.0,0.13722937003823546,1012.8800551970756,1012.8800551970756,,253.2200137992689,253.2200137992689,253.2200137992689,253.2200137992689,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,1076.8800551970758,990.0,968.4464801734765,21.553519826523484,0.6648044802075369,0.37049737845626884,988.9646981413363,0.45391814198485875,0.45391814198485875,0.45391814198485875,0.45391814198485875,20.064299825874816,20.064299825874816,20.064299825874816,20.064299825874816,,0.9395093360067444,0.9395093360067444,0.9395093360067444,0.9395093360067444,46.80099129100521,46.80099129100521,46.80099129100521,46.80099129100521,0.9531770120367657,0.9531770120367657,0.9531770120367657,0.9531770120367657,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.8649714651851,45.8649714651851,45.8649714651851,45.8649714651851,183.4598858607404,0.15630392387656947,5.0325344541499555e-05,1208.137555230546,1127.726717014242,0.1427650844579278,0.1332629710110094,20.363583623398075,19.83497401964837,968.5541466021532,968.301426824902,187.5588036301704,177.6726830397238,30821.26082460439,7,1.0192215881152245,1932-06-02
1931,37,1076.7186577141856,0.3092857142857143,17.01186978554074,0.015981058885315414,45.0,10.0,9.0,9.0,88.0,161.0,0.14966116728051682,915.7186577141856,915.7186577141856,,228.9296644285464,228.9296644285464,228.9296644285464,228.9296644285464,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,979.7186577141856,990.0,968.1411157813874,21.858884218612566,0.5517501342392666,0.2825749261713485,989.1656749395894,0.3711973456418131,0.3711973456418131,0.3711973456418131,0.3711973456418131,20.65336181256013,20.65336181256013,20.65336181256013,20.65336181256013,,0.9373582007099668,0.9373582007099668,0.9373582007099668,0.9373582007099668,43.45291303775857,43.45291303775857,43.45291303775857,43.45291303775857,0.884988045575531,0.884988045575531,0.884988045575531,0.884988045575531,0.9781863821171892,0.9781863821171892,0.9781863821171892,0.9781863821171892,42.50738284468873,42.50738284468873,42.50738284468873,42.50738284468873,170.0295313787549,0.15791556257128583,5.158731602574922e-05,1125.7884692412713,1022.729174239858,0.1574219295344371,0.1430108802842033,20.958501625433044,20.37466627360305,968.295335189044,967.971434547611,177.4017706338284,161.40114871186293,28564.961271630826,7,0.9446085076597496,1932-06-09
1931,38,889.7495773307602,0.36500000000000005,29.06503335780147,0.0323660491041999,45.0,10.0,9.0,9.0,88.0,161.0,0.1814683988185252,728.7495773307602,728.7495773307602,,190.0239888652525,190.0239888652525,190.0239888652525,158.67761073500265,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,792.7495773307602,990.0,967.4589983093231,22.54100169067697,0.3859641515281065,0.15631857413846623,989.4577172743335,0.25712695560409876,0.25712695560409876,0.25712695560409876,0.2084658252486434,21.74159200940633,21.74159200940633,21.74159200940633,21.79025313976178,,0.9280918645881508,0.9280918645881508,0.9280918645881508,0.7941814566962238,37.61265936320609,37.61265936320609,37.61265936320609,31.267937406207984,0.7660419422241566,0.7660419422241566,0.7660419422241566,0.6368215357679834,0.9714285714285714,0.9714285714285714,0.9714285714285714,0.9685714285714285,36.54772680187989,36.54772680187989,36.54772680187989,30.329899284021746,139.97307968966143,0.15732805319120816,5.339952917806225e-05,957.9333972550564,819.2739407352476,0.1965154657006574,0.1680701398044405,22.082624775230773,21.35588632708275,967.7317335890202,967.177095762941,150.78900112659696,130.29125819497287,23515.477387863117,7,0.777628220498119,1932-06-16
1931,39,724.0732307463925,0.42714285714285716,25.76933159790089,0.03580982081226775,45.0,10.0,9.0,9.0,88.0,161.0,0.22310414599631662,563.0732307463925,563.0732307463925,,187.69107691546418,187.69107691546418,187.69107691546418,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,627.0732307463925,990.0,966.7962929229855,23.203707077014478,0.28288076270262075,0.09461944520082478,989.6224997920966,0.25068541173243497,0.25068541173243497,0.25068541173243497,0.0,22.57552145737863,22.57552145737863,22.57552145737863,22.826206869111065,,0.9286500152478169,0.9286500152478169,0.9286500152478169,0.0,38.56884759161045,38.56884759161045,38.56884759161045,0.0,0.7855162442283188,0.7855162442283188,0.7855162442283188,0.0,0.9716882147934741,0.9716882147934741,0.9716882147934741,0.96,37.483990315342346,37.483990315342346,37.483990315342346,0.0,112.45197094602705,0.15518908996123043,5.5491059593573634e-05,803.6892968412517,666.8063237852695,0.2414494198046126,0.2003261716098248,22.90894261505313,22.10962093770968,967.114757187365,966.567225295141,127.67554240953903,101.70211143942274,18891.93111893254,7,0.6247331719223724,1932-06-23
1931,40,620.5057696356253,0.47400000000000003,11.971833206143092,0.019409248688245458,49.285714285714285,10.0,9.0,9.0,105.14285714285714,182.42857142857142,0.2946817153209628,438.0771982070538,438.0771982070538,,185.7237477026094,185.7237477026094,66.62970280183511,0.0,0.0,0.0,0.0,0.0,0.0,0.0,49.285714285714285,10.0,9.0,9.0,105.14285714285714,506.3629124927681,990.0,966.3805025465806,23.61949745341948,0.21680607780842642,0.057615439641410714,989.7255784825502,0.24922267318898003,0.24922267318898003,0.0733787703345045,0.0,23.095853262780675,23.095853262780675,23.271697165635146,23.345075935969653,,0.9279575256038779,0.9279575256038779,0.3932719810459352,0.0,39.09544046670077,39.09544046670077,13.82710614575756,0.0,0.7962411500346389,0.7962411500346389,0.28161112313151854,0.0,0.9749486515203094,0.9749486515203094,0.9642857142857143,0.96,38.14267466953776,38.14267466953776,13.412292961384834,0.0,89.69764230046034,0.14449055102506095,5.692503839616884e-05,647.6489852382476,583.0034913422678,0.3190375405330183,0.248591449488296,23.24827984927612,22.993640479197065,966.490595940953,966.22351571104,98.07073391611112,82.43778422754673,15069.20390647734,7,0.4983202350025575,1932-06-30
1931,41,550.8923134426565,0.515,7.212038339705243,0.013053922227791328,50.0,10.0,9.0,9.0,108.0,186.0,0.33781282051146594,364.8923134426565,364.8923134426565,,182.44615672132824,182.44615672132824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,433.8923134426565,990.0,966.0790154104918,23.920984589508066,0.18866582254743886,0.04297846268853123,989.7683557147641,0.23581164167009463,0.23581164167009463,0.0,0.0,23.45352866260202,23.45352866260202,23.68934030427212,23.68934030427212,,0.9281608278050039,0.9281608278050039,0.0,0.0,38.947857070636715,38.947857070636715,0.0,0.0,0.7932353782207071,0.7932353782207071,0.0,0.0,0.9708252502299641,0.9708252502299641,0.96,0.96,37.81310330032955,37.81310330032955,0.0,0.0,75.6262066006591,0.1372423075734453,5.7571118541443244e-05,571.8920920403683,532.5192229643311,0.3492831657129841,0.32523618107115,23.56972481119235,23.31981662626445,966.1735144141816,965.9963365033394,80.04680018697955,71.87042582579416,12705.202708910729,7,0.4201455922258839,1932-07-07
1931,42,493.43556639854125,0.556,9.337439234147812,0.01890217087554463,50.0,10.0,9.0,9.0,108.0,186.0,0.37754165760084746,307.43556639854125,307.43556639854125,,153.71778319927063,153.71778319927063,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,376.43556639854125,990.0,965.8204600487934,24.179539951206607,0.1683875538150332,0.0314871132797082,989.8001253329052,0.16790082390559458,0.16790082390559458,0.0,0.0,23.81176446020626,23.81176446020626,23.979665284111856,23.979665284111856,,0.917570540722522,0.917570540722522,0.0,0.0,32.93542839554892,32.93542839554892,0.0,0.0,0.6707826557138272,0.6707826557138272,0.0,0.0,0.97,0.97,0.96,0.96,31.947365543682448,31.947365543682448,0.0,0.0,63.894731087364896,0.12937025704599472,5.773372468215851e-05,523.0192327708844,467.1571483252964,0.3981529570226811,0.3556274575498829,23.972579598321527,23.62922817141441,965.953586547469,965.7022071674638,69.95062883015672,58.48292130724082,10734.314822677303,7,0.3549707282631383,1932-07-14
1931,43,448.9236664341823,0.5967142857142856,3.874862451262743,0.008596393014202685,50.0,10.0,9.0,9.0,108.0,186.0,0.4144449043813106,262.9236664341822,262.9236664341822,,131.4618332170911,131.4618332170911,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,331.9236664341823,990.0,965.6201564989539,24.37984350104622,0.15267792325460147,0.022584733286836415,989.8247373434585,0.12244968057685034,0.12244968057685034,0.0,0.0,24.082131163927937,24.082131163927937,24.20458084450479,24.20458084450479,,0.9079032236708987,0.9079032236708987,0.0,0.0,28.188487073857946,28.188487073857946,0.0,0.0,0.5741036063922189,0.5741036063922189,0.0,0.0,0.97,0.97,0.96,0.96,27.34283246164221,27.34283246164221,0.0,0.0,54.68566492328442,0.12178989816951788,5.777511016063421e-05,462.56506724863937,440.0331111664572,0.4226954637730415,0.4021055915578266,24.13527440701303,24.000283671848884,965.6815428026188,965.580149000249,57.52687543741552,52.83364240726888,9187.191707111782,7,0.30380924957380234,1932-07-21
1931,44,425.2032693595278,0.6235714285714286,3.757246956616387,0.008899960031597444,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,172.71428571428572,0.4058476955874108,252.48898364524206,252.48898364524206,,126.24449182262103,126.24449182262103,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.714285714285715,9.142857142857142,7.714285714285714,7.285714285714286,99.85714285714286,318.0604122166706,990.0,965.5134147121179,24.48658528788214,0.14778515070845452,0.020497796729048386,989.8317170525625,0.11303342680459003,0.11303342680459003,0.0,0.0,24.20526891364005,24.20526891364005,24.31830234044464,24.31830234044464,,0.9048937308694233,0.9048937308694233,0.0,0.0,27.1223037719357,27.1223037719357,0.0,0.0,0.5523890788581609,0.5523890788581609,0.0,0.0,0.97,0.97,0.96,0.96,26.308634658777635,26.308634658777635,0.0,0.0,52.61726931755526,0.12382331974481739,5.7878220935979144e-05,440.0331111664572,413.7323824701425,0.4359720225219769,0.3668901138965444,24.24962341728033,24.13527440701303,965.580149000249,965.4617957211155,55.97329363676384,49.951787070058536,8839.701245349284,7,0.29231816287530704,1932-07-28
1931,45,399.37509061770623,0.6532857142857144,3.885897891398965,0.009791665166234628,47.0,8.0,6.0,5.0,89.0,155.0,0.38826277144273835,244.37509061770626,244.37509061770626,,122.18754530885313,122.18754530885313,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,305.37509061770623,990.0,965.3953173211315,24.60468267886834,0.14330810713090422,0.018875018123541216,989.8378168747457,0.1058139961847111,0.1058139961847111,0.0,0.0,24.336685557429227,24.336685557429227,24.44249955361394,24.44249955361394,,0.902712571771278,0.902712571771278,0.0,0.0,26.326477732083056,26.326477732083056,0.0,0.0,0.5361808092073942,0.5361808092073942,0.0,0.0,0.97,0.97,0.96,0.96,25.536683400120562,25.536683400120562,0.0,0.0,51.073366800241125,0.12784707733356365,5.805182018846421e-05,408.00454625357366,386.53109723034976,0.4010026647548855,0.3798977276681322,24.417392420344985,24.28372083121069,965.436020458141,965.3326554861516,52.94168690686138,48.276029600267,8580.325622440509,7,0.2837409266680062,1932-08-04
1931,46,376.63085409672397,0.6811428571428573,2.3094788477826325,0.006149600914297671,47.0,8.0,6.0,5.0,89.0,155.0,0.4116473834355128,221.630854096724,221.630854096724,,156.96501532604867,64.66583877067528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,282.63085409672397,990.0,965.2831542704836,24.71684572951642,0.135280960381163,0.014326170819344728,989.8503928687995,0.19243908195461773,0.05181476102121052,0.0,0.0,24.37479951636132,24.515423837294726,24.567238598315935,24.567238598315935,,0.9140102051217438,0.5117367706696359,0.0,0.0,34.51045347784401,13.886381765358264,0.0,0.0,0.7028605596302241,0.28281836589324366,0.0,0.0,0.9738987841190468,0.9653273555476183,0.96,0.96,33.6720866930391,13.46049641480307,0.0,0.0,47.132583107842166,0.12516518130305937,5.9108784648987376e-05,386.53109723034976,370.3647452958713,0.4185063561494656,0.4010026647548855,24.477246983008573,24.27391045278241,965.3326554861516,965.2518237264792,48.276029600267,46.15780111227376,7918.273962117483,7,0.26184768393245644,1932-08-11
1931,47,353.3614828660929,0.707,4.252777058327816,0.012082401320651371,47.0,8.0,6.0,5.0,89.0,155.0,0.438956673111614,198.3614828660929,198.3614828660929,,198.3614828660929,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,259.3614828660929,990.0,965.1668074143305,24.83319258566954,0.12706847729912307,0.010189203086663172,989.8627423196142,0.2790097440782148,0.0,0.0,0.0,24.41692516120554,24.695934905283757,24.695934905283757,24.695934905283757,,0.934055304579603,0.0,0.0,0.0,44.36582885298713,0.0,0.0,0.0,0.9035810357023853,0.0,0.0,0.0,0.9781980779413322,0.96,0.96,0.96,43.40276121492592,0.0,0.0,0.0,43.40276121492592,0.12275432659674292,6.077462788168261e-05,364.6825175805071,340.5953058875766,0.4550855438129915,0.4250272292413422,24.522217528962955,24.32252028518903,965.2234125879024,965.102976529438,45.938256826119975,40.47203871168684,7291.663884107553,7,0.24112645119403284,1932-08-18
1931,48,330.32515484404297,0.7392857142857142,2.4241074355343977,0.007368875918243271,47.0,8.0,6.0,5.0,89.0,155.0,0.4693926136211975,175.32515484404294,175.32515484404294,,175.32515484404294,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,236.32515484404294,990.0,965.0516257742203,24.94837422577978,0.11893822399419421,0.007532515484404229,989.8735292605215,0.21777599494851568,0.0,0.0,0.0,24.60412749135267,24.821903486301185,24.821903486301185,24.821903486301185,,0.9267547160307169,0.0,0.0,0.0,39.20661992849591,0.0,0.0,0.0,0.7985054975253749,0.0,0.0,0.0,0.9711589252500578,0.96,0.96,0.96,38.0782902246662,0.0,0.0,0.0,38.0782902246662,0.11523613282189685,6.032503121481785e-05,340.5953058875766,323.62655383883583,0.4789471017177073,0.4550855438129915,24.65719933733335,24.522217528962955,965.102976529438,965.0181327691942,40.47203871168684,36.56083133075893,6397.152757743921,7,0.2115460568037011,1932-08-25
1931,49,310.5199174922645,0.7684285714285713,3.0459659961020003,0.009859655453696286,40.0,6.0,4.0,3.0,65.0,118.0,0.38015562502781675,192.5199174922645,192.5199174922645,,192.5199174922645,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,242.5199174922645,990.0,964.9525995874612,25.04740041253873,0.1211245655849112,0.009332371089781214,989.8695430633253,0.2625047418176228,0.0,0.0,0.0,24.654438734046455,24.916943475864077,24.916943475864077,24.916943475864077,,0.9325899683997728,0.0,0.0,0.0,43.41063946560286,0.0,0.0,0.0,0.8841270766925227,0.0,0.0,0.0,0.9777848243902757,0.96,0.96,0.96,42.44833207769615,0.0,0.0,0.0,42.44833207769615,0.13666454805327427,6.124399916244719e-05,323.62655383883583,302.30479186612183,0.3903345338047346,0.3646177935657385,24.721514010126857,24.545849546789565,965.0181327691942,964.9115239593306,45.42107413324572,40.51150864806978,7131.319789052954,7,0.23582406709831197,1932-09-01
1931,50,291.8525761133974,0.796,2.1596745579840495,0.007399672853324028,40.0,6.0,4.0,3.0,65.0,118.0,0.40442438960813704,173.8525761133974,173.8525761133974,,173.8525761133974,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,223.8525761133974,990.0,964.8677395604345,25.13226043956552,0.11453615860350437,0.0073852576113397,989.8780785837853,0.2140579454982428,0.0,0.0,0.0,24.796281077852427,25.01033902335067,25.01033902335067,25.01033902335067,,0.9264115937813633,0.0,0.0,0.0,39.1665614996648,0.0,0.0,0.0,0.7976896435776946,0.0,0.0,0.0,0.9708238640478932,0.96,0.96,0.96,38.02553211553086,0.0,0.0,0.0,38.02553211553086,0.13026140799427943,6.0752808521738245e-05,302.30479186612183,287.1870699602335,0.410882008080445,0.3903345338047346,24.828878282825627,24.721514010126857,964.9115239593306,964.848748279841,40.51150864806978,36.95239468343373,6388.289395409185,7,0.21125295619739368,1932-09-08
1931,51,275.18237862147447,0.8271428571428572,2.2735084313969844,0.00821969415564727,40.0,6.0,4.0,3.0,65.0,118.0,0.42893298292708903,157.1823786214745,157.1823786214745,,157.1823786214745,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,207.1823786214745,990.0,964.800729514486,25.199270485514116,0.10865253969057466,0.0057182378621474005,989.8856292224473,0.1749983098152754,0.0,0.0,0.0,24.909901398146122,25.084899707961394,25.084899707961394,25.084899707961394,,0.9201085723339408,0.0,0.0,0.0,35.331521029221435,0.0,0.0,0.0,0.7195829130187664,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.27157539834479,0.0,0.0,0.0,34.27157539834479,0.1245121180730543,6.056446561124284e-05,283.6079686159883,271.2725109404546,0.4349869420639582,0.4160672937923501,24.93604149976487,24.85333407602625,964.834431874464,964.7850900437618,36.15514117602209,33.39767885903137,5757.624666921925,7,0.1903976411019155,1932-09-15
1931,52,265.9934467336676,0.8465714285714286,1.7821227045299597,0.006805049079862172,40.0,6.0,4.0,3.0,65.0,118.0,0.44376460609802176,147.99344673366764,147.99344673366764,,147.99344673366764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,197.99344673366764,990.0,964.7639737869347,25.236026213065298,0.10540940623861247,0.004799344673366686,989.8897912490881,0.15517597217377796,0.0,0.0,0.0,24.970641489979556,25.125817462153332,25.125817462153332,25.125817462153332,,0.9164309181877573,0.0,0.0,0.0,33.2140835401957,0.0,0.0,0.0,0.6764579132422749,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.21766103398983,0.0,0.0,0.0,32.21766103398983,0.12108855093471467,6.046947452904569e-05,270.26224589706084,258.7976520087449,0.4559546776568619,0.4366129631178473,25.0175486017324,24.942722324269337,964.7810489835882,964.735190608035,33.17210576405722,30.60732048763765,5412.567053710291,7,0.17898700574438792,1932-09-22
1931,53,256.6827889882703,0.865,1.0574315102372793,0.0041196042570879,40.0,6.0,4.0,3.0,65.0,118.0,0.4597113833190906,138.68278898827032,138.68278898827032,,138.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1021233644617007,0.003868278898827,989.8940083566396,0.1361446106372444,0.0,0.0,0.0,25.03113259004914,25.167277200686385,25.167277200686385,25.167277200686385,,0.9124717552434836,0.0,0.0,0.0,31.06427321822026,0.0,0.0,0.0,0.6326735889657894,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.13234502167365,0.0,0.0,0.0,30.13234502167365,0.1173913729878111,6.035425088012708e-05,256.6827889882703,256.6827889882703,0.4597113833190906,0.4597113833190906,25.03113259004914,25.03113259004914,964.7267311559532,964.7267311559532,30.13234502167365,30.13234502167365,1446.3525610403353,2,0.16740191678707586,1932-09-29
1932,1,244.9295050289825,0.8814285714285715,2.9269221084520245,0.012019693510531514,37.0,5.0,3.0,2.0,50.0,97.0,0.39637819007849256,147.92950502898253,147.92950502898253,,147.92950502898253,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.9295050289825,990.0,964.6676676618916,25.33233233810844,0.10362217452553524,0.004792950502898228,989.8915848749715,0.15524630875351994,0.0,0.0,0.0,25.0686709043265,25.22391721308002,25.22391721308002,25.22391721308002,,0.9164395712957116,0.0,0.0,0.0,33.330696854624065,0.0,0.0,0.0,0.6788329298294106,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.33077594898534,0.0,0.0,0.0,32.33077594898534,0.1319212354834086,6.070713847603931e-05,256.6827889882703,236.1943342291061,0.4106787756640723,0.3778983405250152,25.14123830908761,24.979134444978005,964.7267311559532,964.6171660053748,34.953172694468215,30.38723248258401,5431.570359429537,7,0.17961542193880745,1932-10-01
1932,2,226.2999875186875,0.9144285714285714,1.9873568491382352,0.008736736414372356,37.0,5.0,3.0,2.0,50.0,97.0,0.42881017045502245,129.2999875186875,129.2999875186875,,129.2999875186875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,174.2999875186875,990.0,964.557799925112,25.442200074887847,0.09704720897094139,0.0029299987518687,989.9000227922771,0.11850314549018244,0.0,0.0,0.0,25.223719721674843,25.342222867165024,25.342222867165024,25.342222867165024,,0.9083668738039778,0.0,0.0,0.0,29.054786357132432,0.0,0.0,0.0,0.5917471763163429,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.18314276641846,0.0,0.0,0.0,28.18314276641846,0.12449866984897563,6.054480065642061e-05,234.76788002600708,222.2828362851385,0.4363809712935774,0.413174067888906,25.257036166881036,25.15321044267182,964.608607280156,964.5336970177108,30.069044561532166,27.28897470846169,4734.767984758301,7,0.15657301536899146,1932-10-08
1932,3,215.44206692530656,0.9312857142857143,2.2408847174301916,0.010670511449465014,37.0,5.0,3.0,2.0,50.0,97.0,0.45071324846022803,118.44206692530656,118.44206692530656,,118.44206692530656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,163.44206692530656,990.0,964.4926524015518,25.507347598448128,0.09321509786554368,0.0018442066925306142,989.904940695442,0.09964533714117621,0.0,0.0,0.0,25.31264295674887,25.385028079639135,25.385028079639135,25.385028079639135,,0.9009671530964516,0.0,0.0,0.0,26.49666246179792,0.0,0.0,0.0,0.53964689331564,0.0,0.0,0.0,0.9699023463392941,0.96,0.96,0.96,25.699381578597713,0.0,0.0,0.0,25.699381578597713,0.11916705888746493,6.025660942827626e-05,222.2828362851385,206.5966432631272,0.4695139207874647,0.4363809712935774,25.38438031636389,25.257036166881036,964.5336970177108,964.4395798595788,27.28897470846169,23.642383185842483,4317.4961052044155,7,0.14277434210332063,1932-10-15
1932,4,199.4769344019579,0.9554285714285714,1.626991355936391,0.008184494696230542,37.0,5.0,3.0,2.0,50.0,97.0,0.4863651588026222,102.4769344019579,102.4769344019579,,102.4769344019579,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,147.4769344019579,990.0,964.4078154263624,25.59218457363761,0.08758048660497078,0.0002989019038651143,989.9121206114912,0.07439939418897937,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8870352984104937,0.0,0.0,0.0,22.645357792234112,0.0,0.0,0.0,0.4612089163387802,0.0,0.0,0.0,0.966120891633878,0.96,0.96,0.96,21.879102792301463,0.0,0.0,0.0,21.879102792301463,0.10965518863476705,5.929859785384783e-05,202.1648125463628,195.20770377157243,0.4969066185702751,0.479806543870016,25.4,25.4,964.4129888752782,964.40148789361,22.555814821436066,20.80695327498397,3675.6892691066455,7,0.12155057106834145,1932-10-22
1932,5,195.20770377157243,0.965,0.0,0.0,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,79.85714285714286,0.4090880703693428,115.35056091442958,115.35056091442958,,115.35056091442958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.42857142857143,4.428571428571429,2.4285714285714284,2.0,38.57142857142857,154.63627520014387,990.0,964.4095845924568,25.59041540754322,0.09010724936254523,0.0016118687869469714,989.9082808818504,0.09578219439566156,0.0,0.0,0.0,25.38747907819612,25.4,25.4,25.4,,0.8970091798006148,0.0,0.0,0.0,25.807144734667443,0.0,0.0,0.0,0.5256037624168522,0.0,0.0,0.0,0.9674118560345348,0.96,0.96,0.96,24.977065694052648,0.0,0.0,0.0,24.977065694052648,0.12795122944164253,6.001777404310575e-05,195.20770377157243,195.20770377157243,0.4969066185702751,0.3432241592186436,25.4,25.378088386843206,964.4095845924568,964.4095845924568,28.10465000835416,20.80695327498397,4196.147036600845,7,0.13876147607807027,1932-10-29
1932,6,195.20770377157243,0.965,0.0,0.0,29.0,4.0,2.0,2.0,30.0,67.0,0.3432241592186435,128.20770377157243,128.20770377157243,,128.20770377157243,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,163.20770377157243,990.0,964.4095845924568,25.59041540754322,0.0931323835339738,0.0028207703771571994,989.9040468460888,0.1163738667888303,0.0,0.0,0.0,25.378088386843206,25.4,25.4,25.4,,0.9080185482393451,0.0,0.0,0.0,28.97386598799397,0.0,0.0,0.0,0.5900991036251318,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.10465000835416,0.0,0.0,0.0,28.10465000835416,0.14397305775002392,6.089218506285921e-05,195.20770377157243,195.20770377157243,0.3432241592186436,0.3432241592186436,25.378088386843206,25.378088386843206,964.4095845924568,964.4095845924568,28.10465000835416,28.10465000835416,4721.581201403498,7,0.1561369444908564,1932-11-05
1932,7,199.5321132516351,0.9552857142857142,1.626991355936391,0.0080014992239586,29.0,4.0,2.0,2.0,30.0,67.0,0.33592737100783837,132.53211325163514,132.53211325163514,,132.53211325163514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,167.5321132516351,990.0,964.4136234094358,25.586376590564196,0.09465860740440231,0.0032532113251634714,989.9020881812704,0.12446263554784427,0.0,0.0,0.0,25.36400213628675,25.4,25.4,25.4,,0.9099605435858764,0.0,0.0,0.0,29.99976413453972,0.0,0.0,0.0,0.6109931595629271,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.09977121050353,0.0,0.0,0.0,29.09977121050353,0.14580482508213757,6.09884628336933e-05,206.5966432631272,195.20770377157243,0.3432241592186436,0.3243034298222694,25.378088386843206,25.32139107979337,964.4395798595788,964.4070206769117,30.704377524262576,28.10465000835416,4888.761563364593,7,0.1616653956139085,1932-11-12
1932,8,245.23918564895348,0.8798571428571428,9.383733245817313,0.038139648434838413,29.0,4.0,2.0,2.0,30.0,67.0,0.2758311665690793,178.23918564895348,178.23918564895348,,178.23918564895348,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,213.23918564895348,990.0,964.6547720283078,25.345227971692257,0.11079028090087659,0.007931557948288386,989.8812781611507,0.2287110628053655,0.0,0.0,0.0,24.99779507003772,25.218033480311114,25.218033480311114,25.218033480311114,,0.9274281393973508,0.0,0.0,0.0,40.52865353384271,0.0,0.0,0.0,0.8254308255365111,0.0,0.0,0.0,0.9745218350481021,0.96,0.96,0.96,39.51971131029706,0.0,0.0,0.0,39.51971131029706,0.16047817869470343,6.1543468878051e-05,271.2725109404546,206.5966432631272,0.3243034298222694,0.2469841111719085,25.32139107979337,24.78885761695097,964.7850900437618,964.4395798595788,45.55961887582984,30.704377524262576,6639.311500129907,7,0.21955395172387257,1932-11-19
1932,9,271.1850214928584,0.8354285714285714,7.692908465062277,0.02850384006859747,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,77.57142857142857,0.28620546735483593,193.61359292142987,193.61359292142987,,193.61359292142987,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.571428571428573,4.285714285714286,2.5714285714285716,2.2857142857142856,36.857142857142854,232.0421643500013,990.0,964.7847400859715,25.215259914028575,0.11742655310447911,0.009864255771509659,989.872709191124,0.26765143235679917,0.0,0.0,0.0,24.820317672795802,25.087969105152606,25.087969105152606,25.087969105152606,,0.93258293765804,0.0,0.0,0.0,43.96376693562329,0.0,0.0,0.0,0.895392401947521,0.0,0.0,0.0,0.9768437198188338,0.96,0.96,0.96,42.95074112849711,0.0,0.0,0.0,42.95074112849711,0.158348269804422,6.15804017063251e-05,283.6079686159883,256.6827889882703,0.3848114251208145,0.2362415990176903,24.905922264166797,24.695961966922376,964.834431874464,964.7267311559532,48.2,36.386198063240975,7215.724509587514,7,0.2386152284916506,1932-11-26
1932,10,273.81404053159696,0.8291428571428572,1.906531816989635,0.006790692880734314,38.0,5.0,4.0,3.0,54.0,104.0,0.3799100673641052,169.81404053159696,169.81404053159696,,169.81404053159696,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,216.81404053159696,990.0,964.7952561621265,25.204743837873625,0.11205196121541251,0.006981404053159643,989.8809666347314,0.20417926735576053,0.0,0.0,0.0,24.881531205249303,25.085710472605065,25.085710472605065,25.085710472605065,,0.9249952311728297,0.0,0.0,0.0,38.329526261911205,0.0,0.0,0.0,0.7806420827273157,0.0,0.0,0.0,0.9703798608281923,0.96,0.96,0.96,37.19505734671837,0.0,0.0,0.0,37.19505734671837,0.13581780794905896,6.084065729888544e-05,283.6079686159883,270.26224589706084,0.3848114251208145,0.3667033775796984,24.905922264166797,24.813878753787023,964.834431874464,964.7810489835882,39.47593232515376,36.386198063240975,6248.769634248685,7,0.2066392074817687,1932-12-03
1932,11,308.8009692656072,0.7715714285714286,6.513975198238362,0.021009268841375273,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,80.85714285714286,0.26327806469290616,227.9438264084643,227.9438264084643,,142.60836582620496,85.33546058225936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,32.0,5.0,3.142857142857143,2.142857142857143,38.57142857142857,268.08668355132147,990.0,964.9465890839411,25.053410916058787,0.13014786391366442,0.01582894999654663,989.8540231860899,0.15410817402752738,0.0722781308733345,0.0,0.0,24.753325928121054,24.835155971275245,24.90743410214858,24.90743410214858,,0.9106794630673305,0.6436306557706946,0.0,0.0,31.65704733133017,18.678470388725223,0.0,0.0,0.6447463814934861,0.3804169121939963,0.0,0.0,0.9720483740666441,0.9671428571428571,0.96,0.96,30.76777586892288,18.11811627706346,0.0,0.0,48.88589214598635,0.1580928119081824,5.9648909751819805e-05,329.2057950036568,287.1870699602335,0.3621332952573414,0.2338962471761612,24.83115488907946,24.64603724910357,965.0460289750184,964.848748279841,53.66493346605835,40.34761714301591,8212.829880525705,7,0.2715882896999241,1932-12-10
1932,12,371.2418152086363,0.6868571428571428,8.189328889527562,0.02248716063918526,31.0,5.0,3.0,2.0,36.0,77.0,0.20771797819866347,294.2418152086363,294.2418152086363,,147.12090760431815,147.12090760431815,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,333.2418152086363,990.0,965.2562090760431,24.743790923956844,0.15314313885508005,0.028848363041727214,989.8180084981032,0.15354702939508133,0.15354702939508133,0.0,0.0,24.408252392664945,24.408252392664945,24.56179942206003,24.56179942206003,,0.9154307219705495,0.9154307219705495,0.0,0.0,32.23731042960913,32.23731042960913,0.0,0.0,0.6565643672018152,0.6565643672018152,0.0,0.0,0.97,0.97,0.96,0.96,31.27019111672086,31.27019111672086,0.0,0.0,62.54038223344171,0.1684010216431113,5.904250666522498e-05,386.53109723034976,344.6194637292325,0.2234348552654556,0.1992077753943625,24.582869207691573,24.30740550853503,965.3326554861516,965.1230973186462,65.74483632528444,56.93059073234452,10506.784215218207,7,0.34744656796356505,1932-12-17
1932,13,423.6202249649255,0.626,9.505930955322397,0.02231806713144824,31.0,5.0,3.0,2.0,36.0,77.0,0.18227627567200846,346.6202249649255,346.6202249649255,,173.31011248246276,173.31011248246276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,385.6202249649255,990.0,965.5055148649401,24.49448513505992,0.1716291047939205,0.039324044992985065,989.789046850213,0.21343450861659713,0.21343450861659713,0.0,0.0,24.070097476656397,24.070097476656397,24.283531985272994,24.283531985272994,,0.9253747988208632,0.9253747988208632,0.0,0.0,37.85311507584261,37.85311507584261,0.0,0.0,0.7709392072473037,0.7709392072473037,0.0,0.0,0.9709898560821505,0.9709898560821505,0.96,0.96,36.7580869826606,36.7580869826606,0.0,0.0,73.5161739653212,0.17343709016299122,5.8916170358240227e-05,453.0726139176065,389.1339363713416,0.1978753143918053,0.1699506825941213,24.290077037947757,23.88375837140732,965.6388267626292,965.3456696818566,79.78722880737382,66.28724901144425,12350.717226173963,7,0.40842318869622896,1932-12-24
1932,14,481.35598088458033,0.5657142857142857,9.449307364306021,0.0192369903539505,39.57142857142857,5.857142857142857,3.857142857142857,2.857142857142857,61.714285714285715,113.85714285714286,0.23631180860766188,367.4988380274375,367.4988380274375,,183.74941901371875,183.74941901371875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.57142857142857,5.857142857142857,3.857142857142857,2.857142857142857,61.714285714285715,416.7845523131518,990.0,965.7661019139805,24.233898086019426,0.1826279628452956,0.04349976760548745,989.7738722695492,0.2394832078903395,0.2394832078903395,0.0,0.0,23.768287147678272,23.768287147678272,24.007770355568613,24.007770355568613,,0.9287993522431055,0.9287993522431055,0.0,0.0,39.78004626726181,39.78004626726181,0.0,0.0,0.8101842416957598,0.8101842416957598,0.0,0.0,0.9723120935074089,0.9723120935074089,0.96,0.96,38.68324598455945,38.68324598455945,0.0,0.0,77.3664919691189,0.16078051371334243,5.8473082201455245e-05,512.1178199937132,459.2604427967548,0.259422962295372,0.1676608582509168,23.897881715749037,23.583159507990956,965.9045301899716,965.6666719925854,82.56517793633168,72.0063818546486,12997.570650811977,7,0.42981384427288283,1932-12-31
