WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1932,15,567.1247240538008,0.5034285714285714,24.78161796507956,0.04354939112925194,41.0,6.0,4.0,3.0,66.0,120.0,0.2118719687445134,447.12472405380083,447.12472405380083,,169.12532578990812,169.12532578990812,108.87407247398467,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,498.12472405380083,990.0,966.1519342695165,23.848065730483523,0.21239440870440784,0.059424944810760126,989.7281806464849,0.2074821088219278,0.2074821088219278,0.11754772655281268,0.0,23.36876426814646,23.36876426814646,23.458698650415574,23.57624637696839,,0.9223864067600401,0.9223864067600401,0.6547654318525116,0.0,35.80817642602032,35.80817642602032,22.8626743300204,0.0,0.7292907622407397,0.7292907622407397,0.4656349150716985,0.0,0.9728571428571428,0.9728571428571428,0.9671428571428571,0.96,34.86338615419971,34.86338615419971,22.176794100119785,0.0,91.9035664085192,0.16206875531723627,5.712876254717154e-05,601.777842158206,532.5192229643311,0.2253439778793446,0.1994091367166893,23.45103431616357,23.214776428656663,966.3071113686328,965.9963365033394,97.87366998099986,86.98944419613403,15439.799156631227,7,0.5105753689362178,1933-01-07
1932,16,647.9769357880463,0.4612857142857143,19.400284980168085,0.0300576934907722,41.0,6.0,4.0,3.0,66.0,120.0,0.1861055308602706,527.9769357880463,527.9769357880463,,175.99231192934874,175.99231192934874,175.99231192934874,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,578.9769357880463,990.0,966.4908320928884,23.509167907111614,0.255548111914129,0.08288881231595983,989.6615630757699,0.22077026941244465,0.22077026941244465,0.22077026941244465,0.0,22.949960713469075,22.949960713469075,22.949960713469075,23.17073098288152,,0.9251053342006612,0.9251053342006612,0.9251053342006612,0.0,36.623302294377986,36.623302294377986,36.623302294377986,0.0,0.7458921037551524,0.7458921037551524,0.7458921037551524,0.0,0.9704992722305038,0.9704992722305038,0.9704992722305038,0.96,35.544643013999156,35.544643013999156,35.544643013999156,0.0,106.63392904199745,0.16444067242148264,5.6127486627888464e-05,702.6560160658968,589.2318351168824,0.203654984079732,0.1707805772045736,23.2893149672592,22.63281704663573,966.7106240642636,966.251543258026,117.01199582358284,95.45840477347164,17914.50007905557,7,0.5924107168999858,1933-01-14
1932,17,698.6015275942912,0.4388571428571429,12.386806295633798,0.017929278551813716,41.0,6.0,4.0,3.0,66.0,120.0,0.17189044236768708,578.6015275942912,578.6015275942912,,192.8671758647637,192.8671758647637,192.8671758647637,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,629.6015275942912,990.0,966.694406110377,23.305593889622873,0.28431756890345405,0.10143107611580726,989.6142513549806,0.26344020697231274,0.26344020697231274,0.26344020697231274,0.0,22.65640503763128,22.65640503763128,22.65640503763128,22.91984524460359,,0.9306913971850853,0.9306913971850853,0.9306913971850853,0.0,39.87969095818083,39.87969095818083,39.87969095818083,0.0,0.8122136651360657,0.8122136651360657,0.8122136651360657,0.0,0.9717541613871253,0.9717541613871253,0.9717541613871253,0.96,38.75500009994586,38.75500009994586,38.75500009994586,0.0,116.26500029983757,0.1664066937816801,5.581917131747673e-05,720.3337222668207,666.8063237852695,0.1799623004754877,0.1665894519312126,22.84275006920212,22.52857908456717,966.7813348890672,966.567225295141,120.517004650639,110.20531642765414,19532.520050372714,7,0.645916668332431,1933-01-21
1932,18,694.2758772173989,0.44028571428571434,2.906736127666558,0.004149483805737414,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.18324469679909947,566.9901629316846,566.9901629316846,,188.9967209772282,188.9967209772282,188.9967209772282,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,619.7044486459703,990.0,966.6771035088695,23.322896491130418,0.2786931564002692,0.0967960651726738,989.6245107784271,0.25276743784532957,0.25276743784532957,0.25276743784532957,0.0,22.69463983171212,22.69463983171212,22.69463983171212,22.947407269557452,,0.9294946681754975,0.9294946681754975,0.9294946681754975,0.0,39.09841508781326,39.09841508781326,39.09841508781326,0.0,0.7963017329493535,0.7963017329493535,0.7963017329493535,0.0,0.9702496361152518,0.9702496361152518,0.9702496361152518,0.96,37.935482529405114,37.935482529405114,37.935482529405114,0.0,113.80644758821532,0.1639428119010312,5.575571411043674e-05,702.6560160658968,682.3088631722309,0.1949744923085548,0.1707805772045736,22.75220186853901,22.63281704663573,966.7106240642636,966.6292354526888,117.01199582358284,113.07544506971875,19119.483194820175,7,0.6322580421567519,1933-01-28
1932,19,730.4694878829135,0.42371428571428565,5.284503912775871,0.007273349440474071,43.0,7.0,5.0,4.0,78.0,137.0,0.1876042053091753,593.4694878829135,593.4694878829135,,197.82316262763786,197.82316262763786,197.82316262763786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,648.4694878829135,990.0,966.8218779515316,23.178122048468367,0.2950400449300727,0.10723650695571806,989.5977234481143,0.27700616725298055,0.27700616725298055,0.27700616725298055,0.0,22.49883932932962,22.49883932932962,22.49883932932962,22.7758454965826,,0.9320960812406405,0.9320960812406405,0.9320960812406405,0.0,40.68348303474571,40.68348303474571,40.68348303474571,0.0,0.8285841758604013,0.8285841758604013,0.8285841758604013,0.0,0.9728978688029469,0.9728978688029469,0.9728978688029469,0.96,39.58200556547946,39.58200556547946,39.58200556547946,0.0,118.74601669643837,0.16255141430487566,5.5580335000965776e-05,739.6475434553279,705.8654488603318,0.1940879812451451,0.1852233556539545,22.643540181845868,22.44483572818528,966.8585901738212,966.7234617954412,120.55563243730931,113.91022194739904,19949.33080500165,7,0.659700092757991,1933-02-04
1932,20,772.8920239571236,0.4057142857142857,11.153877014893562,0.014162919093060986,36.0,6.0,5.0,4.0,54.0,105.0,0.13596572965248013,667.8920239571236,667.8920239571236,,198.04227476633693,198.04227476633693,198.04227476633693,73.7651996581127,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,714.8920239571236,990.0,966.9915680958285,23.008431904171534,0.3327873180739748,0.13073116954598227,989.5364815123801,0.28115851764272765,0.28115851764272765,0.28115851764272765,0.08992125561726304,22.2637548989089,22.2637548989089,22.2637548989089,22.454992160934363,,0.930846428235761,0.930846428235761,0.930846428235761,0.39532168819700736,40.290261690609505,40.290261690609505,40.290261690609505,14.835380155023591,0.820575594513432,0.820575594513432,0.820575594513432,0.30214623533652935,0.9756568953547724,0.9756568953547724,0.9756568953547724,0.9642857142857143,39.33357789554681,39.33357789554681,39.33357789554681,14.390318750372883,132.39105243701331,0.17133288194883264,5.508475168657243e-05,817.7246825595828,748.233943314839,0.1403304420203488,0.1284050759863779,22.37227075088686,22.099820725421573,967.1708987302384,966.8929357732592,138.51416444503823,129.28566308929197,22241.696809418238,7,0.7355058468722963,1933-02-11
1932,21,859.8290999188301,0.3748571428571429,12.528072882323206,0.014398314912496058,36.0,6.0,5.0,4.0,54.0,105.0,0.12226035640964318,754.8290999188301,754.8290999188301,,188.70727497970756,188.70727497970756,188.70727497970756,188.70727497970756,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,801.8290999188301,990.0,967.3393163996752,22.66068360032471,0.39029370962427545,0.16743260107666555,989.4422736892991,0.2523334875722309,0.2523334875722309,0.2523334875722309,0.2523334875722309,21.85062380205158,21.85062380205158,21.85062380205158,21.85062380205158,,0.9280262622910854,0.9280262622910854,0.9280262622910854,0.9280262622910854,37.51882549073143,37.51882549073143,37.51882549073143,37.51882549073143,0.7641308653916788,0.7641308653916788,0.7641308653916788,0.7641308653916788,0.9700504053342849,0.9700504053342849,0.9700504053342849,0.9700504053342849,36.39524937991827,36.39524937991827,36.39524937991827,36.39524937991827,145.58099751967308,0.16931755899540432,5.3585200431951936e-05,905.4211927358452,819.2739407352476,0.1281622602395592,0.1159681271461397,22.091000349106658,21.573980965572733,967.5216847709434,967.177095762941,153.13426566912216,138.7793809650904,24457.607583305078,7,0.8087833195537394,1933-02-18
1932,22,936.3427815202874,0.34885714285714287,9.430139028725876,0.00995438713198703,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,115.28571428571429,0.12295598265890988,821.0570672345731,821.0570672345731,,205.26426680864327,205.26426680864327,205.26426680864327,205.26426680864327,0.0,0.0,0.0,0.0,0.0,0.0,38.142857142857146,6.857142857142857,5.857142857142857,4.857142857142857,59.57142857142857,871.914210091716,990.0,967.645371126081,22.354628873918873,0.4531076001137241,0.20684565378765843,989.3400467460986,0.29820207878297106,0.29820207878297106,0.29820207878297106,0.29820207878297106,21.396473541234535,21.396473541234535,21.396473541234535,21.396473541234535,,0.9332990294597432,0.9332990294597432,0.9332990294597432,0.9332990294597432,40.19521982656194,40.19521982656194,40.19521982656194,40.19521982656194,0.8186399150012615,0.8186399150012615,0.8186399150012615,0.8186399150012615,0.9718639915001261,0.9718639915001261,0.9718639915001261,0.9718639915001261,39.064998092498,39.064998092498,39.064998092498,39.064998092498,156.259992369992,0.16693196027067256,5.286884695239438e-05,971.4321659369264,905.4211927358452,0.1362192197735706,0.1108761091180225,21.573980965572733,21.19912958908482,967.7857286637476,967.5216847709434,160.10397206752864,153.13426566912216,26251.678718158662,7,0.868111068722178,1933-02-25
1932,23,1021.7722734982601,0.32642857142857146,12.652243303880303,0.012323065065078258,41.0,8.0,7.0,6.0,67.0,129.0,0.1263205073472207,892.7722734982601,892.7722734982601,,223.19306837456503,223.19306837456503,223.19306837456503,223.19306837456503,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,948.7722734982601,990.0,967.9658502083746,22.03414979162549,0.5234337722671534,0.2642178187986081,989.2123484089343,0.35266157071923004,0.35266157071923004,0.35266157071923004,0.35266157071923004,20.893836629840518,20.893836629840518,20.893836629840518,20.893836629840518,,0.9367410083259111,0.9367410083259111,0.9367410083259111,0.9367410083259111,42.834046107866264,42.834046107866264,42.834046107866264,42.834046107866264,0.8723838311174391,0.8723838311174391,0.8723838311174391,0.8723838311174391,0.9772139120809001,0.9772139120809001,0.9772139120809001,0.9772139120809001,41.85967115541866,41.85967115541866,41.85967115541866,41.85967115541866,167.4386846216746,0.16387217502117848,5.210220082028883e-05,1059.9978690640885,989.4775076349576,0.1303718366558275,0.1216983578598124,21.08245665970384,20.67500800925746,968.0885647313444,967.8579100305398,173.55449917739995,162.20275962799866,28129.699016441336,7,0.930214914564859,1933-03-04
1932,24,1099.741650687823,0.302,10.325227525902003,0.009354475661780843,41.0,8.0,7.0,6.0,67.0,129.0,0.11734100826965137,970.7416506878232,970.7416506878232,,242.6854126719558,242.6854126719558,242.6854126719558,242.6854126719558,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1026.741650687823,990.0,968.2134737593047,21.78652624069543,0.5984426072025221,0.3268272106749301,989.0747301821226,0.4167993689904881,0.4167993689904881,0.4167993689904881,0.4167993689904881,20.444457053827485,20.444457053827485,20.444457053827485,20.444457053827485,,0.9392573852717255,0.9392573852717255,0.9392573852717255,0.9392573852717255,45.69724129707451,45.69724129707451,45.69724129707451,45.69724129707451,0.930697378759155,0.930697378759155,0.930697378759155,0.930697378759155,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.78329647113302,44.78329647113302,44.78329647113302,44.78329647113302,179.13318588453208,0.16289613191056856,5.126503923487212e-05,1132.2744617454025,1080.0406798008228,0.1194399455618558,0.113929974011024,20.560986707270345,20.24621404649505,968.3157197369142,968.1515564222312,183.47225476921224,176.4322422817979,30094.37522860139,7,0.9951843660251782,1933-03-11
1932,25,1202.5462742333464,0.27485714285714286,23.60271167949434,0.019151967428856356,41.0,8.0,7.0,6.0,67.0,129.0,0.10741631653677493,1073.5462742333464,1063.3345069854824,,265.8336267463706,265.8336267463706,265.8336267463706,265.8336267463706,10.211767247864048,3.245600443119581,0.6332878913404061,0.5541269049228553,0.4749659185053045,5.303786089975901,44.245600443119585,8.633287891340405,7.554126904922855,6.474965918505305,72.3037860899759,1123.7675222248652,990.0,968.5365740047333,21.463425995266626,0.7333070008626177,0.432334859081127,988.8343581400562,0.5001703964603349,0.5001703964603349,0.5001703964603349,0.5001703964603349,19.797613738862534,19.797613738862534,19.797613738862534,19.797613738862534,,0.9394593465636379,0.9394593465636379,0.9394593465636379,0.9394593465636379,48.47396037935353,48.47396037935353,48.47396037935353,48.47396037935353,0.9872497022271595,0.9872497022271595,0.9872497022271595,0.9872497022271595,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.45163177161084,47.45163177161084,47.45163177161084,47.45163177161084,189.80652708644337,0.15799839475547198,4.960089767260284e-05,1297.4934435018629,1151.4124173518942,0.1120363112781812,0.0994224677173212,20.116047887385424,19.32600495394194,968.834979393863,968.3758675973916,192.8,185.78231409209783,31887.496550522483,7,1.0544807060357964,1933-03-18
1932,26,1384.8972540991363,0.24700000000000003,21.3135593432016,0.015379137280074087,41.0,8.0,7.0,6.0,67.0,129.0,0.09322641304740975,1255.8972540991363,1100.0,,275.0,275.0,275.0,275.0,155.8972540991362,48.093343534193636,8.87330146804372,8.459540920108166,7.251035074378428,83.22003310241224,89.09334353419364,16.87330146804372,15.459540920108166,13.251035074378427,150.22003310241226,1221.4261859223457,990.0,969.1132337858296,20.886766214170425,0.8797753126478837,0.48,988.6402246873521,0.5349,0.5349,0.5349,0.5349,18.992090901522495,18.992090901522495,18.992090901522495,18.992090901522495,,0.9370434550459185,0.9370434550459185,0.9370434550459185,0.9370434550459185,47.99607125561423,47.99607125561423,47.99607125561423,47.99607125561423,0.9775167261835893,0.9775167261835893,0.9775167261835893,0.9775167261835893,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.03614983050195,47.03614983050195,47.03614983050195,47.03614983050195,188.1445993220078,0.13600335063357077,4.751126245505247e-05,1446.688358904274,1311.0784203230735,0.0983922837874275,0.0891691698533504,19.27466698895352,18.76246038539511,969.3123777749216,968.8776750353012,191.1231804086003,185.72585252775707,31608.29268609731,7,1.0452477740111543,1933-03-25
1932,27,1526.0056608564705,0.22685714285714287,23.26160350441692,0.015087527255019257,45.0,11.0,10.0,10.0,72.0,148.0,0.09707102120201436,1378.0056608564705,1100.0,,275.0,275.0,275.0,275.0,278.00566085647046,55.0,7.0,14.964966565419715,18.78416627408584,182.2565280169649,100.0,18.0,24.96496656541972,28.78416627408584,254.2565280169649,1242.9649665654197,990.0,969.5686336735363,20.4313663264637,0.9261986642106071,0.48,988.5938013357893,0.5349,0.5349,0.5349,0.5349,18.490267662253125,18.490267662253125,18.490267662253125,18.490267662253125,,0.9354643431360973,0.9354643431360973,0.9354643431360973,0.9354643431360973,46.64913112442879,46.64913112442879,46.64913112442879,46.64913112442879,0.9500841369537432,0.9500841369537432,0.9500841369537432,0.9500841369537432,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.716148501940225,45.716148501940225,45.716148501940225,45.716148501940225,182.86459400776087,0.1199682380717693,4.6177927779737593e-05,1609.5195834351923,1466.3705361774826,0.1009294692907596,0.0919529041604601,18.68347947798531,18.220362702537265,969.8384478849443,969.3759663476504,184.89489483922577,180.03080638860058,30721.25179330383,7,1.015914411154227,1933-04-01
1932,28,1568.3534860209163,0.22171428571428572,16.301900162172256,0.010506917862300727,45.0,11.0,10.0,10.0,72.0,148.0,0.0944319401733759,1420.3534860209163,1100.0,,275.0,275.0,275.0,275.0,320.35348602091614,55.00000000000001,7.0,15.0,21.645505812224062,221.7079802086921,100.0,18.0,25.0,31.645505812224066,293.70798020869205,1243.0,990.0,969.7054497240675,20.294550275932433,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,18.353360863414157,18.353360863414157,18.353360863414157,18.353360863414157,,0.9350330867197546,0.9350330867197546,0.9350330867197546,0.9350330867197546,46.28234772476061,46.28234772476061,46.28234772476061,46.28234772476061,0.9426140066142691,0.9426140066142691,0.9426140066142691,0.9426140066142691,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.3567007702654,45.3567007702654,45.3567007702654,45.3567007702654,181.4268030810616,0.11578356073294331,4.581484926289434e-05,1617.3520421001313,1511.0711996298642,0.0979437633622112,0.0915075976951944,18.538426711754475,18.195057836081325,969.8637527514004,969.5203838757272,183.3698776902256,179.76544244582948,30479.702917618346,7,1.0079266837836756,1933-04-08
1932,29,1467.4186397322449,0.2342857142857143,13.846458730279762,0.009566212022041212,45.0,11.0,10.0,10.0,72.0,148.0,0.10089486290366556,1319.4186397322449,1100.0,,275.0,275.0,275.0,275.0,219.418639732245,54.35962305338394,7.0,14.20787675772424,14.82558376569223,129.02555615544458,99.35962305338394,18.0,24.20787675772424,24.825583765692226,201.02555615544455,1241.567499811108,990.0,969.3793525283656,20.620647471634292,0.9225787581253012,0.48,988.5974212418747,0.5349,0.5349,0.5349,0.5349,18.683168713509,18.683168713509,18.683168713509,18.683168713509,,0.9360719814475534,0.9360719814475534,0.9360719814475534,0.9360719814475534,47.16631124394237,47.16631124394237,47.16631124394237,47.16631124394237,0.9606173369438363,0.9606173369438363,0.9606173369438363,0.9606173369438363,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.22298501906352,46.22298501906352,46.22298501906352,46.22298501906352,184.8919400762541,0.1260583835025096,4.6689883857639916e-05,1511.0711996298642,1414.1459885179058,0.1046568043198363,0.0979437633622112,18.87295694782903,18.538426711754475,969.5203838757272,969.2072408859808,186.8890834751512,183.3698776902256,31061.845932810684,7,1.0271774448680782,1933-04-15
1932,30,1372.1888631923289,0.24885714285714286,17.56185066579133,0.013206273506445699,45.0,11.0,10.0,10.0,72.0,148.0,0.10793356356622905,1224.1888631923289,1100.0,,275.0,275.0,275.0,275.0,124.18886319232891,37.760127321991895,6.4588256490647025,8.391139404887088,8.391139404887088,63.187631411498145,82.7601273219919,17.458825649064703,18.39113940488709,18.39113940488709,135.18763141149813,1218.6100923759439,990.0,969.0724253943155,20.927574605684526,0.8731214732005957,0.48,988.6468785267995,0.5349,0.5349,0.5349,0.5349,19.039553132483935,19.039553132483935,19.039553132483935,19.039553132483935,,0.9371926662963338,0.9371926662963338,0.9371926662963338,0.9371926662963338,48.12363609727693,48.12363609727693,48.12363609727693,48.12363609727693,0.980114788131913,0.980114788131913,0.980114788131913,0.980114788131913,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.16116337533139,47.16116337533139,47.16116337533139,47.16116337533139,188.64465350132556,0.13760338898696975,4.7637538762961e-05,1399.6225280663384,1291.2130338573666,0.1146208999748594,0.1057427963841585,19.346421760204517,18.93385953203096,969.1603189368298,968.8152409635516,191.8804735210169,187.53057114362653,31692.301788222692,7,1.048025852785142,1933-04-22
1932,31,1191.5228909216387,0.2764285714285714,21.355149238942236,0.0177936493565772,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.1511226062051712,1012.0943194930671,1012.0943194930671,,253.0235798732668,253.0235798732668,253.0235798732668,253.0235798732668,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,1078.808605207353,990.0,968.5019290857537,21.49807091424629,0.6687315557055328,0.37291600011312165,988.9583524441813,0.45407896023691613,0.45407896023691613,0.45407896023691613,0.45407896023691613,20.00234439819073,20.00234439819073,20.00234439819073,20.00234439819073,,0.9390308105872459,0.9390308105872459,0.9390308105872459,0.9390308105872459,46.57307292651229,46.57307292651229,46.57307292651229,46.57307292651229,0.9485350901529997,0.9485350901529997,0.9485350901529997,0.9485350901529997,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.61958303783035,45.61958303783035,45.61958303783035,45.61958303783035,182.4783321513214,0.15311732338096576,5.01221688823231e-05,1246.0803627849048,1141.726989184771,0.1681662970383962,0.1187724358878668,20.36040679713955,19.52366878679014,968.6733954258954,968.345427680295,192.8,174.38822308819246,30656.359801421997,7,1.0137685119517856,1933-04-29
1932,32,1093.257799953348,0.30428571428571427,11.675588588668916,0.010694265035425043,45.57142857142857,9.714285714285714,9.428571428571429,8.857142857142858,105.57142857142857,179.14285714285714,0.16365008097064854,914.1149428104909,914.1149428104909,,228.52873570262275,228.52873570262275,228.52873570262275,228.52873570262275,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,9.714285714285714,9.428571428571429,8.857142857142858,105.57142857142857,978.8292285247766,990.0,968.1930959427106,21.806904057289493,0.5509362944478344,0.28129195424839276,989.1677717513038,0.3695807051194338,0.3695807051194338,0.3695807051194338,0.3695807051194338,20.605095103473833,20.605095103473833,20.605095103473833,20.605095103473833,,0.9372812652962461,0.9372812652962461,0.9372812652962461,0.9372812652962461,43.280828287209374,43.280828287209374,43.280828287209374,43.280828287209374,0.8814832645052826,0.8814832645052826,0.8814832645052826,0.8814832645052826,0.9781483264505282,0.9781483264505282,0.9781483264505282,0.9781483264505282,42.336010238232554,42.336010238232554,42.336010238232554,42.336010238232554,169.34404095293021,0.15495179217083704,5.1461558104859854e-05,1127.726717014242,1059.9978690640885,0.177771081766483,0.1369612865388593,20.71778818107235,20.440093072465853,968.301426824902,968.0885647313444,172.335632302072,164.80667841268476,28449.798880092272,7,0.9408002275162788,1933-05-06
1932,33,985.1566572648379,0.33571428571428574,16.981973292826734,0.01725567148860857,42.0,9.0,8.0,6.0,82.0,147.0,0.14940899813859118,838.1566572648379,838.1566572648379,,209.53916431620948,209.53916431620948,209.53916431620948,209.53916431620948,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,897.1566572648379,990.0,967.8316561056641,22.168343894335912,0.4762047822022291,0.2207771519826859,989.3030180658151,0.3112062888072734,0.3112062888072734,0.3112062888072734,0.3112062888072734,21.16015567134372,21.16015567134372,21.16015567134372,21.16015567134372,,0.9339000884922092,0.9339000884922092,0.9339000884922092,0.9339000884922092,40.593992353516875,40.593992353516875,40.593992353516875,40.593992353516875,0.8267615550614434,0.8267615550614434,0.8267615550614434,0.8267615550614434,0.9728501844769906,0.9728501844769906,0.9728501844769906,0.9728501844769906,39.49550047210393,39.49550047210393,39.49550047210393,39.49550047210393,157.9820018884157,0.160357865052279,5.236995978827893e-05,1027.8009259147989,941.1240560143012,0.156196198642027,0.1430238057716887,21.43364055486179,20.899731326485536,967.9873743385892,967.6644962240572,164.96422005773354,150.7758029757381,26540.976317253844,7,0.8776777882689764,1933-05-13
1932,34,833.1490735213798,0.38500000000000006,28.78235893699621,0.03510989605452173,42.0,9.0,8.0,6.0,82.0,147.0,0.17749636456299658,686.1490735213798,686.1490735213798,,193.71423328053388,193.71423328053388,193.71423328053388,105.00637367977818,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,82.0,745.1490735213798,990.0,967.2325962940855,22.767403705914507,0.35407902118219886,0.14009639825797723,989.5058245805598,0.266942518114433,0.266942518114433,0.266942518114433,0.13679457333733097,22.0062857683599,22.0062857683599,22.0062857683599,22.136433713137,,0.9297153173071301,0.9297153173071301,0.9297153173071301,0.5292287831665757,38.89719687418135,38.89719687418135,38.89719687418135,20.775911475775082,0.7922036023254856,0.7922036023254856,0.7922036023254856,0.4231346532744415,0.9725482982620581,0.9725482982620581,0.9725482982620581,0.9657142857142856,37.84015059174105,37.84015059174105,37.84015059174105,20.152634131501827,133.673085906725,0.16046484847366438,5.4209367949945397e-05,924.6839937244496,739.6475434553279,0.1987433086213965,0.1589732286896329,22.461366998956223,21.53412543898117,967.5987359748976,966.8585901738212,148.12963089354065,118.3292754765786,22457.0784323298,7,0.7426282550373611,1933-05-20
1932,35,667.6625872669538,0.45228571428571435,18.69321134889557,0.028253607203552255,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,139.0,0.20802401547510097,528.6625872669537,528.6625872669537,,176.2208624223179,176.2208624223179,176.2208624223179,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.142857142857146,9.0,7.714285714285714,5.714285714285714,75.42857142857143,586.5197301240967,990.0,966.5706503490677,23.4293496509322,0.2598346076563733,0.08175660450640833,989.6584087878372,0.22041565606824845,0.22041565606824845,0.22041565606824845,0.0,22.867342782701154,22.867342782701154,22.867342782701154,23.087758438769406,,0.9252629870343505,0.9252629870343505,0.9252629870343505,0.0,36.554167222030244,36.554167222030244,36.554167222030244,0.0,0.7444840574751577,0.7444840574751577,0.7444840574751577,0.0,0.9701684281461016,0.9701684281461016,0.9701684281461016,0.96,35.46425556390306,35.46425556390306,35.46425556390306,0.0,106.39276669170918,0.15943264302163332,5.591789084858116e-05,728.4970702319307,608.7950640130589,0.226974801706705,0.1868349534190283,23.17212829127241,22.527079482147105,966.8139882809276,966.3351802560522,116.13034326522757,99.43490531643872,17873.984804207143,7,0.591070926065051,1933-05-27
1932,36,535.657038864143,0.5252857142857142,18.46170948625172,0.03479941572186467,39.0,9.0,7.0,5.0,59.0,119.0,0.22317983657701462,416.65703886414303,416.65703886414303,,186.53901040600581,186.53901040600581,43.57901805213142,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,471.65703886414303,990.0,966.0104566748886,23.98954332511138,0.20258029826039167,0.05333140777282854,989.7440882939667,0.25053272093997964,0.25053272093997964,0.04707923644921256,0.0,23.483098898138167,23.483098898138167,23.686552382628935,23.733631619078146,,0.9287497119043994,0.9287497119043994,0.26191831893676026,0.0,39.94375509044216,39.94375509044216,9.151977401614788,0.0,0.8135184336138932,0.8135184336138932,0.18639465176404865,0.0,0.9744750141999351,0.9744750141999351,0.9628571428571429,0.96,38.94673654217968,38.94673654217968,8.877418079566345,0.0,86.77089116392573,0.16188715165680687,5.789907343446921e-05,589.2318351168824,479.5630976092969,0.2481425293005969,0.2019578592124009,23.78773017173784,23.285533516497654,966.251543258026,965.7580339392418,95.66029069203084,75.69680717157347,14577.50971553952,7,0.482060506466254,1933-06-03
1932,37,455.57282809438783,0.5888571428571429,5.251988034310126,0.011481487006843528,39.0,9.0,7.0,5.0,59.0,119.0,0.2613702904689728,336.57282809438783,336.57282809438783,,168.28641404719392,168.28641404719392,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,391.57282809438783,990.0,965.6500777264247,24.349922273575284,0.17372996312869388,0.03731456561887753,989.7889554712525,0.20063532833235911,0.20063532833235911,0.0,0.0,23.938242416495335,23.938242416495335,24.138877744827692,24.138877744827692,,0.9235129887939648,0.9235129887939648,0.0,0.0,36.48456633790177,36.48456633790177,0.0,0.0,0.7430665241935187,0.7430665241935187,0.0,0.0,0.97,0.97,0.96,0.96,35.39002934776472,35.39002934776472,0.0,0.0,70.78005869552943,0.15533409297618997,5.841715194333899e-05,472.4927083802066,442.799181369126,0.2687448509549056,0.2518557384894981,24.017953042117075,23.832316871286007,965.7262171877107,965.592596316161,74.25255311164779,68.15095455563583,11891.049860848945,7,0.39322254830849684,1933-06-10
1932,38,425.85675142813403,0.6224285714285714,3.215750204647244,0.007534065026291887,39.0,9.0,7.0,5.0,59.0,119.0,0.27949431446823103,306.85675142813403,306.85675142813403,,153.42837571406702,153.42837571406702,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,361.85675142813403,990.0,965.5163553814266,24.483644618573408,0.1632422376776099,0.031371350285626785,989.8053864120368,0.16665847979690646,0.16665847979690646,0.0,0.0,24.12237255081328,24.12237255081328,24.289031030610186,24.289031030610186,,0.917839811064144,0.917839811064144,0.0,0.0,33.31410961843526,33.31410961843526,0.0,0.0,0.6784951042451173,0.6784951042451173,0.0,0.0,0.97,0.97,0.96,0.96,32.31468632988221,32.31468632988221,0.0,0.0,64.62937265976441,0.15175159021760423,5.850512784865033e-05,440.0331111664572,420.28892993659525,0.2831385542749183,0.2704341945644728,24.156572804245044,24.03511078479952,965.580149000249,965.4913001847146,67.57678855898837,63.47100166572913,10857.73460684042,7,0.35905207033202446,1933-06-17
1932,39,401.2940683558415,0.651,4.450713366464803,0.011093589979056757,39.0,9.0,7.0,5.0,59.0,119.0,0.29668695095715975,282.29406835584155,282.29406835584155,,141.14703417792077,141.14703417792077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,337.2940683558415,990.0,965.4041386380347,24.59586136196523,0.15457330471928518,0.026458813671168275,989.8189678816096,0.14115492138673244,0.14115492138673244,0.0,0.0,24.27367432218804,24.27367432218804,24.41482924357477,24.41482924357477,,0.9127272410960539,0.9127272410960539,0.0,0.0,30.667852446300536,30.667852446300536,0.0,0.0,0.6245998461568337,0.6245998461568337,0.0,0.0,0.97,0.97,0.96,0.96,29.74781687291152,29.74781687291152,0.0,0.0,59.49563374582304,0.14822894480787263,5.8543982930773685e-05,413.7323824701425,389.1339363713416,0.3058073040600628,0.2876255401849957,24.350891995737268,24.196572952929664,965.4617957211155,965.3456696818566,62.104986396445895,56.94146850031758,9995.26646929827,7,0.33053129858790575,1933-06-24
1932,40,373.6731077874383,0.6842857142857143,5.021660808358287,0.013651645638786415,37.0,8.0,6.0,4.0,53.0,108.0,0.28931429108500534,265.67310778743825,265.67310778743825,,132.83655389371916,132.83655389371916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,316.6731077874383,990.0,965.2683655389371,24.73163446106285,0.14729552793172423,0.0231346215574876,989.8295698505108,0.12515904422319027,0.12515904422319027,0.0,0.0,24.43604526735044,24.43604526735044,24.56120431157363,24.56120431157363,,0.9089282408096769,0.9089282408096769,0.0,0.0,28.934279172942507,28.934279172942507,0.0,0.0,0.5892928548460796,0.5892928548460796,0.0,0.0,0.97,0.97,0.96,0.96,28.066250797754233,28.066250797754233,0.0,0.0,56.132501595508465,0.15015657279892988,5.8690014576841804e-05,386.53109723034976,353.9823107128336,0.3050999915292786,0.2794083083453396,24.56344133927206,24.35252961874006,965.3326554861516,965.169911553564,58.84343670933307,51.95192352265909,9430.260268045422,7,0.31184723108615814,1933-07-01
1932,41,340.1243874975078,0.7231428571428572,3.539502244168115,0.0104654153647165,37.0,8.0,6.0,4.0,53.0,108.0,0.3176063992411389,232.1243874975078,232.1243874975078,,116.0621937487539,116.0621937487539,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,283.1243874975078,990.0,965.1006219374876,24.899378062512465,0.13545514363107494,0.016424877499501528,989.8481199788695,0.09540093107291574,0.09540093107291574,0.0,0.0,24.65209711030898,24.65209711030898,24.747498041381895,24.747498041381895,,0.8981704980206242,0.8981704980206242,0.0,0.0,25.20292465246396,25.20292465246396,0.0,0.0,0.5132978544290012,0.5132978544290012,0.0,0.0,0.9698294423841115,0.9698294423841115,0.96,0.96,24.44274970540744,24.44274970540744,0.0,0.0,48.88549941081487,0.14370930726996187,5.849826583932736e-05,346.9384943839358,329.2057950036568,0.3280622687665639,0.3112943698904825,24.721563596407314,24.60864082549361,965.1346924719196,965.0460289750184,50.39598408821015,46.43253843517511,8212.763901016899,7,0.2715861078378604,1933-07-08
1932,42,323.20995696294074,0.7502857142857142,2.8824839502518182,0.009201453780219143,37.0,8.0,6.0,4.0,53.0,108.0,0.3342686986627177,215.20995696294068,215.20995696294068,,199.40954303410808,15.800413928832628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,266.2099569629407,990.0,965.0160497848148,24.983950215185295,0.1294855162943201,0.013041991392588072,989.857472492313,0.2908501728421781,0.012366376571846485,0.0,0.0,24.5505725346562,24.829056330926534,24.841422707498378,24.841422707498378,,0.932079447760078,0.12766633424862897,0.0,0.0,44.86241846144885,3.4233990677416437,0.0,0.0,0.9136948770152514,0.06972299526968723,0.0,0.0,0.9784008709555402,0.961258013812683,0.96,0.96,43.92684889405986,3.316609888226794,0.0,0.0,47.24345878228665,0.14616394529078486,6.099159876684077e-05,329.2057950036568,309.0284073518941,0.3494824340760983,0.3280622687665639,24.721563596407314,24.492618113652195,965.0460289750184,964.9451420367594,48.129825508269214,44.50520849200781,7936.901075424157,7,0.2624636599015925,1933-07-15
1932,43,304.63402777324205,0.7772857142857142,2.0435915149297768,0.006834940282535644,37.0,8.0,6.0,4.0,53.0,108.0,0.35461734189728117,196.63402777324208,196.63402777324208,,196.63402777324208,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,8.0,6.0,4.0,53.0,247.63402777324208,990.0,964.9239239579022,25.076076042097743,0.12292949453113836,0.009707477378119628,989.8673630280908,0.27374029051938176,0.0,0.0,0.0,24.669698779669147,24.94343907018853,24.94343907018853,24.94343907018853,,0.9338235894955351,0.0,0.0,0.0,44.42467932743686,0.0,0.0,0.0,0.9047796197033984,0.0,0.0,0.0,0.9792506318504727,0.96,0.96,0.96,43.5042846857019,0.0,0.0,0.0,43.5042846857019,0.14278489322574722,6.145506653258481e-05,309.0284073518941,294.72326674738565,0.3664454496311259,0.3494824340760983,24.74631903732203,24.634230629315727,964.9451420367594,964.8788930669896,44.50520849200781,41.17272459717661,7308.719827197918,7,0.24169047047612163,1933-07-22
1932,44,289.092712699111,0.7995714285714285,1.0765995410217377,0.0037247847831852,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,99.42857142857143,0.3438342696633458,189.66414127053957,189.66414127053957,,189.66414127053957,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.285714285714285,7.428571428571429,5.428571428571429,3.4285714285714284,47.857142857142854,237.8069984133967,990.0,964.8563708507965,25.14362914920353,0.11946122490441757,0.008966414127053929,989.8715723609685,0.25479254122499456,0.0,0.0,0.0,24.760408968947107,25.0152015101721,25.0152015101721,25.0152015101721,,0.9317856342450154,0.0,0.0,0.0,42.91590256538634,0.0,0.0,0.0,0.8740509687451394,0.0,0.0,0.0,0.9772419795354862,0.96,0.96,0.96,41.94340376203184,0.0,0.0,0.0,41.94340376203184,0.14511081338908913,6.142051879293967e-05,290.5219447532691,287.1870699602335,0.3717447234208793,0.320113511834646,24.77600452061752,24.73062036835387,964.8620877790132,964.848748279841,43.855621608353616,40.15383126690845,7046.49183202135,7,0.2330189097890658,1933-07-29
1932,45,270.3524869875599,0.8371428571428572,4.055631135926944,0.015039391008909386,34.0,7.0,5.0,3.0,44.0,93.0,0.3441838586815317,177.35248698755996,177.35248698755996,,177.35248698755996,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,223.35248698755996,990.0,964.7814099479502,25.218590052049745,0.11435965596516706,0.007735248698755928,989.8779050953361,0.2228483371878379,0.0,0.0,0.0,24.873646810197958,25.0964951473858,25.0964951473858,25.0964951473858,,0.9277504089171931,0.0,0.0,0.0,40.137908020803366,0.0,0.0,0.0,0.8174726684481337,0.0,0.0,0.0,0.9722730770917398,0.96,0.96,0.96,39.02791507099385,0.0,0.0,0.0,39.02791507099385,0.1443087610807142,6.112146777349332e-05,281.3222739992266,258.7976520087449,0.3593541103566793,0.3305817156883058,24.95344974979244,24.79671006923837,964.8252890959968,964.735190608035,41.674206228356,36.348606475874064,6556.689731926967,7,0.2168217503944103,1933-08-05
1932,46,243.76554916649894,0.8832857142857142,3.4328245689625425,0.014122349963154871,34.0,7.0,5.0,3.0,44.0,93.0,0.38201166128947206,150.76554916649894,150.76554916649894,,150.76554916649894,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,196.76554916649894,990.0,964.6587745584344,25.34122544156571,0.10497605955054039,0.005076554916649871,989.8899473855329,0.1614332948607819,0.0,0.0,0.0,25.069739532237758,25.23117282709854,25.23117282709854,25.23117282709854,,0.9176278971321868,0.0,0.0,0.0,34.01563554998323,0.0,0.0,0.0,0.6927828014253203,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.995166483483736,0.0,0.0,0.0,32.995166483483736,0.13524218511519387,6.078824692611375e-05,256.6827889882703,234.76788002600708,0.39613596199658,0.3623149038023341,25.14314435066965,24.967795110038487,964.7267311559532,964.608607280156,35.87408518682318,30.991217055531376,5543.187969225268,7,0.18330648046379855,1933-08-12
1932,47,226.1908533220654,0.9151428571428573,1.4424047373241211,0.006326997634148229,34.0,7.0,5.0,3.0,44.0,93.0,0.4112077057159575,133.19085332206544,133.19085332206544,,133.19085332206544,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,7.0,5.0,3.0,44.0,179.1908533220654,990.0,964.5571451199323,25.44285488006762,0.09877335358573626,0.0033190853322065143,989.8979075610821,0.12563292486488953,0.0,0.0,0.0,25.21512951628484,25.34076244114973,25.34076244114973,25.34076244114973,,0.9101247981576266,0.0,0.0,0.0,29.97630611765134,0.0,0.0,0.0,0.6105153995448338,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.077016934121804,0.0,0.0,0.0,29.077016934121804,0.12853920097484653,6.0641457818690874e-05,231.4334061521708,224.67104686473823,0.4139385172135244,0.4018434570282008,25.227828081252653,25.17127179461784,964.588600436913,964.5480262811884,30.246528985747563,28.73802966301388,4884.938844932462,7,0.16153898296734334,1933-08-19
1932,48,221.78216758412478,0.9231428571428573,0.5915072904496819,0.002670005759081429,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,90.0,0.40573217719991506,131.78216758412478,131.78216758412478,,131.78216758412478,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.42857142857143,6.857142857142857,4.857142857142857,2.857142857142857,42.0,176.92502472698192,990.0,964.5306930055048,25.46930699449519,0.09797366944295106,0.0031782167584124285,989.8988481137986,0.12326340719897393,0.0,0.0,0.0,25.244891701094872,25.36815510829384,25.36815510829384,25.36815510829384,,0.9094831341927326,0.0,0.0,0.0,29.677439248401388,0.0,0.0,0.0,0.604428497930782,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.78711607094935,0.0,0.0,0.0,28.78711607094935,0.12981555667167152,6.0670188216723986e-05,222.2828362851385,220.53049583159049,0.4217103836333821,0.3264854582968119,25.26213345244585,25.21375092881296,964.5336970177108,964.5231829749896,32.66479367862391,27.81557529209658,4836.23549991949,7,0.15992842261638526,1933-08-26
1932,49,205.71295940895257,0.9427142857142856,2.623669040746807,0.0126670609652098,30.0,6.0,4.0,2.0,30.0,72.0,0.35005093572720986,133.71295940895257,133.71295940895257,,133.71295940895257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,173.71295940895257,990.0,964.4342777564536,25.56572224354628,0.0968400277782674,0.0033712959408952145,989.8997886762808,0.12659985955498018,0.0,0.0,0.0,25.338911060272096,25.4,25.4,25.4,,0.910471696857552,0.0,0.0,0.0,30.253053862020643,0.0,0.0,0.0,0.616151809817121,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.345462246160025,0.0,0.0,0.0,29.345462246160025,0.14264114334920228,6.096238097819725e-05,209.2745177174335,202.1648125463628,0.3561450634911459,0.3440457098423028,25.368497023805563,25.30911586073696,964.4556471063046,964.4129888752782,30.14390827621455,28.55037585836085,4930.037657354884,7,0.16303034581200013,1933-09-02
1932,50,200.18660716185838,0.9544285714285714,0.9938726821129121,0.005052798997809814,30.0,6.0,4.0,2.0,30.0,72.0,0.35970318939637913,128.18660716185838,128.18660716185838,,128.18660716185838,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,168.18660716185838,990.0,964.4065965529464,25.59340344705356,0.09488959945856326,0.0028186607161857996,989.9022917398253,0.11635125543044587,0.0,0.0,0.0,25.379343931448354,25.4,25.4,25.4,,0.9079112543307176,0.0,0.0,0.0,28.96763238584869,0.0,0.0,0.0,0.5899721463512971,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.09860341427323,0.0,0.0,0.0,28.09860341427323,0.14035193298795773,6.088799093625055e-05,201.1701128186193,195.20770377157243,0.3688379024439155,0.3579060477284578,25.38748084906949,25.376719398341216,964.4095845924568,964.40148789361,28.32761042549129,26.931025979794043,4720.565373597903,7,0.15610335230151795,1933-09-09
1932,51,195.14884240199441,0.9652857142857142,0.05886136957800302,0.00030216979829974285,30.0,6.0,4.0,2.0,30.0,72.0,0.36894935411850227,123.14884240199444,123.14884240199444,,123.14884240199444,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,163.14884240199441,990.0,964.409702315196,25.59029768480405,0.09311160945425025,0.0023148842401994004,989.9045735063055,0.10737898577947028,0.0,0.0,0.0,25.387492205330073,25.4,25.4,25.4,,0.9050265276107625,0.0,0.0,0.0,27.749183757513425,0.0,0.0,0.0,0.5651564920063833,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.91670824478802,0.0,0.0,0.0,26.91670824478802,0.13792906315968678,6.071402780357726e-05,195.20770377157243,194.7956741845264,0.369618064166023,0.3688379024439155,25.38756034289359,25.38748084906949,964.410408651631,964.4095845924568,26.931025979794043,26.83080183475187,4522.006985124387,7,0.1495372680266001,1933-09-16
1932,52,192.176465030789,0.9720000000000001,0.9021308591962743,0.004733967338883214,30.0,6.0,4.0,2.0,30.0,72.0,0.37469482961772144,120.176465030789,120.176465030789,,120.176465030789,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,160.176465030789,990.0,964.4156470699384,25.58435293006159,0.09206256141271518,0.002017646503078857,989.9059197920842,0.10227014390266417,0.0,0.0,0.0,25.3880025782431,25.4,25.4,25.4,,0.9025341819026261,0.0,0.0,0.0,27.00617737397835,0.0,0.0,0.0,0.5500239791034287,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.195992052759,0.0,0.0,0.0,26.195992052759,0.1363011327507907,6.054804387273499e-05,194.7956741845264,189.2396047272552,0.3804700401048249,0.369618064166023,25.388411456642217,25.38756034289359,964.4215207905456,964.410408651631,26.83080183475187,25.485745685099104,4400.926664863511,7,0.14553328918199443,1933-09-23
1932,53,188.71982882241664,0.978,0.5197759048385535,0.0027542198828913,30.0,6.0,4.0,2.0,30.0,72.0,0.3815179382541261,116.71982882241664,116.71982882241664,,116.71982882241664,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,6.0,4.0,2.0,30.0,156.71982882241664,990.0,964.4225603423552,25.577439657644845,0.0908426027762983,0.0016719828822416,989.9074854143414,0.0964549158452116,0.0,0.0,0.0,25.388470156141043,25.4,25.4,25.4,,0.8996357062829907,0.0,0.0,0.0,26.144874276926554,0.0,0.0,0.0,0.5324821644995225,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.36052804861876,0.0,0.0,0.0,25.36052804861876,0.1343818940853467,6.035470747077872e-05,188.71982882241664,188.71982882241664,0.3815179382541261,0.3815179382541261,25.388470156141043,25.388470156141043,964.4225603423552,964.4225603423552,25.36052804861876,25.36052804861876,608.6526731668501,1,0.14089182249232643,1933-09-30
1933,1,186.59944455979175,0.9792857142857142,0.859902869551941,0.004668521013353329,24.0,4.0,2.0,2.0,20.0,52.0,0.2787071038639069,134.59944455979178,134.59944455979178,,134.59944455979178,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,164.59944455979175,990.0,964.4268011108803,25.573198889119617,0.09362357383919864,0.003459944455979143,989.9029164817049,0.12829117994212777,0.0,0.0,0.0,25.347824190882346,25.4,25.4,25.4,,0.9108797380088747,0.0,0.0,0.0,30.47828371981268,0.0,0.0,0.0,0.6207389759635984,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.5639352082183,0.0,0.0,0.0,29.5639352082183,0.1584257299454583,6.101121131960721e-05,188.71982882241664,182.70050873555303,0.2846188024318344,0.2755407331835355,25.34916649680149,25.347059280870884,964.4345989825288,964.4225603423552,30.0598788588743,28.653090845690947,4966.741114980674,7,0.16424408449010164,1933-10-01
1933,2,175.5511665269098,0.9851428571428571,1.6517894710515046,0.009432763758157001,24.0,4.0,2.0,2.0,20.0,52.0,0.2962554924964649,123.55116652690981,123.55116652690981,,123.55116652690981,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,153.5511665269098,990.0,964.4488976669461,25.55110233305384,0.08972427944104856,0.0023551166526909286,989.9079206039063,0.10810249825398587,0.0,0.0,0.0,25.350920438706112,25.4,25.4,25.4,,0.9052365820884128,0.0,0.0,0.0,27.80709862686775,0.0,0.0,0.0,0.5663360209138034,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.972885668061714,0.0,0.0,0.0,26.972885668061714,0.15363336930627458,6.064063607747881e-05,178.2793688535273,171.1379824381925,0.3038483874775146,0.2916770478513569,25.351726391643105,25.350340786667765,964.4577240351236,964.4434412622928,27.6242882083562,25.90545221338315,4531.444792234368,7,0.14984936482256508,1933-10-08
1933,3,166.6753399142471,0.9895714285714285,1.1938113733376585,0.007291282487911172,24.0,4.0,2.0,2.0,20.0,52.0,0.3121525185419793,114.67533991424709,114.67533991424709,,114.67533991424709,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,144.6753399142471,990.0,964.4666493201714,25.533350679828477,0.08659171336272382,0.0014675339914246572,989.9119407526458,0.0931869491254917,0.0,0.0,0.0,25.352104483348835,25.4,25.4,25.4,,0.8978712284644013,0.0,0.0,0.0,25.6029556717198,0.0,0.0,0.0,0.521445125696941,0.0,0.0,0.0,0.97,0.96,0.96,0.96,24.834867001568206,0.0,0.0,0.0,24.834867001568206,0.14895229062494825,6.015004876714473e-05,171.1379824381925,162.78130282482888,0.319447007104728,0.3038483874775146,25.352417009028827,25.351726391643105,964.4744373943504,964.4577240351236,25.90545221338315,23.90153063221082,4172.257656263459,7,0.1379714833420456,1933-10-15
1933,4,164.71959760745102,0.9905714285714285,2.4050702708492677,0.0145567059718114,24.0,4.0,2.0,2.0,20.0,52.0,0.31590586207222104,112.719597607451,112.719597607451,,112.719597607451,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,24.0,4.0,2.0,2.0,20.0,142.71959760745102,990.0,964.4705608047851,25.529439195214877,0.08590146869306411,0.001271959760745043,989.9128265715461,0.09006181419447874,0.0,0.0,0.0,25.352203952566594,25.4,25.4,25.4,,0.896228779281982,0.0,0.0,0.0,25.121228980177687,0.0,0.0,0.0,0.5116339914496474,0.0,0.0,0.0,0.9697245928626332,0.96,0.96,0.96,24.361091558876847,0.0,0.0,0.0,24.361091558876847,0.14782971496743064,6.00233054213476e-05,171.1379824381925,158.54189668353823,0.3279890116604066,0.3038483874775146,25.352417009028827,25.351726391643105,964.4829162066328,964.4577240351236,25.90545221338315,22.849819035535983,4092.6633818913106,7,0.13533939754931582,1933-10-22
1933,5,179.24985965788,0.9832857142857143,5.158633595498031,0.028472821135287856,23.428571428571427,4.0,2.0,2.0,19.428571428571427,50.857142857142854,0.28399593179926447,128.39271680073713,128.39271680073713,,128.39271680073713,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.428571428571427,4.0,2.0,2.0,19.428571428571427,157.82128822930855,990.0,964.4415002806842,25.558499719315787,0.09123134340015852,0.0028392716800736714,989.9059293849198,0.11691375286751514,0.0,0.0,0.0,25.34751535136806,25.4,25.4,25.4,,0.907747874756495,0.0,0.0,0.0,28.976103996124994,0.0,0.0,0.0,0.5901446842387983,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.106820876241244,0.0,0.0,0.0,28.106820876241244,0.15672817468871977,6.080068094304526e-05,185.77870557191315,171.1379824381925,0.3038483874775146,0.269137411879778,25.351726391643105,25.343782010933197,964.4577240351236,964.428442588856,29.835074161083032,25.90545221338315,4721.945907208529,7,0.15614900486800692,1933-10-29
