WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1933,6,191.27097434040047,0.9734285714285714,1.346999742808468,0.007031254096426057,23.857142857142858,4.0,2.0,2.0,20.571428571428573,52.42857142857143,0.27388876867997874,138.84240291182905,138.84240291182905,,138.84240291182905,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,23.857142857142858,4.0,2.0,2.0,20.571428571428573,168.6995457689719,990.0,964.4174580513192,25.582541948680824,0.09507063207118939,0.0038842402911828428,989.9010451276375,0.13661307733624986,0.0,0.0,0.0,25.346973998982172,25.4,25.4,25.4,,0.9127988859708516,0.0,0.0,0.0,31.505621791149046,0.0,0.0,0.0,0.6416623582718747,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.560453137414576,0.0,0.0,0.0,30.560453137414576,0.15982444033548412,6.113764101960447e-05,195.20770377157243,188.71982882241664,0.3432241592186436,0.2592080590392868,25.378088386843206,25.340754076733468,964.4225603423552,964.4095845924568,31.50586768560794,28.10465000835416,5134.156127085648,7,0.16978029520785873,1933-11-05
1933,7,209.37732134800333,0.9398571428571428,3.867876073366582,0.018280667280110942,29.0,4.0,2.0,2.0,30.0,67.0,0.32058445360186305,142.37732134800333,142.37732134800333,,142.37732134800333,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,177.37732134800333,990.0,964.4573010034892,25.542698996510776,0.09813329953873631,0.004237732134800286,989.8976289683263,0.14405340782927478,0.0,0.0,0.0,25.29627455700793,25.388024750226936,25.388024750226936,25.388024750226936,,0.9141981198253946,0.0,0.0,0.0,32.292608234179646,0.0,0.0,0.0,0.6576905954008074,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.323829987154255,0.0,0.0,0.0,31.323829987154255,0.1494677739766706,6.110818993899644e-05,222.2828362851385,199.0925590239552,0.3365268914542327,0.3014177842955638,25.3769383766694,25.187458729241264,964.5336970177108,964.401814881952,34.21310703975431,29.01087517634436,5262.403437841915,7,0.1740212777064125,1933-11-12
1933,8,228.2873443678257,0.9102857142857143,1.9873568491382352,0.008608093075832572,29.0,4.0,2.0,2.0,30.0,67.0,0.2936523164009259,161.2873443678257,161.2873443678257,,161.2873443678257,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,196.2873443678257,990.0,964.5697240662068,25.430275933793023,0.10480726782426489,0.006128734436782529,989.889063997739,0.1842819940355719,0.0,0.0,0.0,25.13505793749638,25.31933993153195,25.31933993153195,25.31933993153195,,0.9218782158803239,0.0,0.0,0.0,36.65186870569092,0.0,0.0,0.0,0.7464739043928905,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.5523126445202,0.0,0.0,0.0,35.5523126445202,0.15569769335965564,6.122933435692376e-05,236.1943342291061,222.2828362851385,0.3014177842955638,0.2836647213349778,25.187458729241264,25.06573411349843,964.6171660053748,964.5336970177108,37.31408686560091,34.21310703975431,5972.788524279394,7,0.19751284802511224,1933-11-19
1933,9,260.8249794217796,0.8542857142857143,7.2846765330181915,0.02742717122010593,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.2679177374529081,190.96783656463668,190.96783656463668,,190.96783656463668,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,227.11069370749382,990.0,964.7402255330624,25.259774466937674,0.11568606134306632,0.0092423132273241,989.8750716254297,0.25899724193324863,0.0,0.0,0.0,24.875848850434014,25.134846092367265,25.134846092367265,25.134846092367265,,0.9321498604583504,0.0,0.0,0.0,43.425818022039,0.0,0.0,0.0,0.8844362122614868,0.0,0.0,0.0,0.9768956378494781,0.96,0.96,0.96,42.431207521072466,0.0,0.0,0.0,42.431207521072466,0.16263566439763658,6.170795092681517e-05,287.1870699602335,239.64129376144416,0.28126370508635,0.2511375757087516,25.035128840992268,24.703175484981383,964.848748279841,964.6378477625686,46.78932564765676,38.08012528334714,7128.442863540174,7,0.2357289306726248,1933-11-26
1933,10,321.4252440166644,0.7525714285714286,8.204627681285574,0.025493175057087775,31.0,5.0,3.0,2.0,36.0,77.0,0.23991833102147675,244.42524401666444,244.42524401666444,,122.21262200833222,122.21262200833222,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,283.4252440166644,990.0,965.0071262200834,24.9928737799167,0.13556132523130843,0.018885048803332843,989.8455536259654,0.10602058639199356,0.10602058639199356,0.0,0.0,24.73240681949008,24.73240681949008,24.838427405882076,24.838427405882076,,0.9028951013727208,0.9028951013727208,0.0,0.0,26.76604960304706,26.76604960304706,0.0,0.0,0.5451333931374146,0.5451333931374146,0.0,0.0,0.97,0.97,0.96,0.96,25.96306811495564,25.96306811495564,0.0,0.0,51.926136229911286,0.1614639244285938,5.900718674410486e-05,344.6194637292325,306.020121877383,0.2516174411264779,0.2234348552654556,24.83115488907946,24.582869207691573,965.1230973186462,964.9301006093868,56.93059073234452,48.52946316475282,8723.590886625096,7,0.28847853461061823,1933-12-03
1933,11,377.3256350394741,0.6795714285714286,8.326130530707823,0.022002075651054213,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,100.14285714285714,0.26527834957990987,277.182777896617,277.182777896617,,138.5913889483085,138.5913889483085,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,323.0399207537598,990.0,965.2864208625227,24.71357913747725,0.1495425737695421,0.025436555579323342,989.8250208706511,0.13622168802570306,0.13622168802570306,0.0,0.0,24.402378320102653,24.402378320102653,24.538600008128356,24.538600008128356,,0.9116543955986723,0.9116543955986723,0.0,0.0,30.236831346098654,30.236831346098654,0.0,0.0,0.6158214123441681,0.6158214123441681,0.0,0.0,0.97,0.97,0.96,0.96,29.32972640571569,29.32972640571569,0.0,0.0,58.65945281143138,0.15549474603145624,5.878503263100022e-05,402.90237744418727,360.34880084276085,0.2851795602651586,0.2136818544141601,24.49008687235745,24.24148890938532,965.4130606984988,965.2017440042138,63.162108025190136,55.13948181160008,9854.788072320473,7,0.3258858489523966,1933-12-10
1933,12,435.1053932354753,0.6128571428571429,8.995330608048091,0.020408943092298817,38.0,5.0,4.0,3.0,54.0,104.0,0.2395768738674355,331.1053932354753,331.1053932354753,,165.55269661773764,165.55269661773764,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,378.1053932354753,990.0,965.5579742695596,24.442025730440378,0.1689768875152152,0.03622107864709501,989.7948020338378,0.1947165245364087,0.1947165245364087,0.0,0.0,24.042111239741644,24.042111239741644,24.23682776427805,24.23682776427805,,0.9224577633798695,0.9224577633798695,0.0,0.0,36.0039359530821,36.0039359530821,0.0,0.0,0.7332777179853788,0.7332777179853788,0.0,0.0,0.97,0.97,0.96,0.96,34.923817874489636,34.923817874489636,0.0,0.0,69.84763574897927,0.16042306281172264,5.860263048893982e-05,462.56506724863937,408.00454625357366,0.2548991204999081,0.2248332339893224,24.210241564892343,23.870669591409627,965.6815428026188,965.436020458141,75.51624246017366,64.22775037287143,11734.402805828517,7,0.3880424208276626,1933-12-17
1933,13,484.25636014351494,0.5625714285714286,7.551053885279763,0.015387066220458658,38.0,5.0,4.0,3.0,54.0,104.0,0.21502613632710152,380.25636014351494,380.25636014351494,,190.12818007175747,190.12818007175747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,427.25636014351494,990.0,965.7791536206457,24.22084637935422,0.18632378873559827,0.046051272028702926,989.7676249392358,0.25627850598089985,0.25627850598089985,0.0,0.0,23.732192812609043,23.732192812609043,23.98847131858994,23.98847131858994,,0.9309103969068431,0.9309103969068431,0.0,0.0,41.18981654158883,41.18981654158883,0.0,0.0,0.8388964672421351,0.8388964672421351,0.0,0.0,0.9739926731497743,0.9739926731497743,0.96,0.96,40.12475770846472,40.12475770846472,0.0,0.0,80.24951541692944,0.16565103227846997,5.861775614331474e-05,512.1178199937132,462.56506724863937,0.2248332339893224,0.2030782682025724,23.870669591409627,23.553080801069196,965.9045301899716,965.6815428026188,86.36819358852624,75.51624246017366,13481.918590044148,7,0.44583064120516364,1933-12-24
1933,14,552.2449269022538,0.5134285714285715,8.539181720950735,0.01559475010759597,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.21311163844249542,434.5306411879681,434.5306411879681,,185.39275604097546,185.39275604097546,63.74512910601721,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,484.9592126165395,990.0,966.0851021710602,23.914897828939875,0.20668891570973655,0.056906128237593556,989.7364049560528,0.2503610844448489,0.2503610844448489,0.0671113622244791,0.0,23.400941700547712,23.400941700547712,23.58419142276808,23.651302784992563,,0.9277522572201742,0.9277522572201742,0.39223435437942866,0.0,39.54483465943458,39.54483465943458,13.402602617386952,0.0,0.8053937812512135,0.8053937812512135,0.2729654300893473,0.0,0.9757142857142858,0.9757142857142858,0.9642857142857143,0.96,38.61991194007202,38.61991194007202,13.000524538865344,0.0,90.24034841900938,0.16347603256253093,5.7708934047549975e-05,571.8920920403683,527.3375978981461,0.2231592711947685,0.1972171155906985,23.45377839881813,23.330126535559494,966.1735144141816,965.9730191905415,92.1083885549068,88.01796775410534,15160.378534393578,7,0.5013352689944967,1933-12-31
1933,15,608.7467916124007,0.47800000000000004,7.416702860703124,0.012252991742578784,41.0,6.0,4.0,3.0,66.0,120.0,0.19725332478157945,488.74679161240067,488.74679161240067,,162.91559720413358,162.91559720413358,162.91559720413358,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,539.7467916124007,990.0,966.3331423615513,23.666857638448715,0.23325400730453816,0.06807584507093352,989.6986701476245,0.18800732910641704,0.18800732910641704,0.18800732910641704,0.0,23.17752045696681,23.17752045696681,23.17752045696681,23.365527786073226,,0.9207714769550953,0.9207714769550953,0.9207714769550953,0.0,34.09528552102118,34.09528552102118,34.09528552102118,0.0,0.6944050004281299,0.6944050004281299,0.6944050004281299,0.0,0.97,0.97,0.97,0.96,33.07242695539055,33.07242695539055,33.07242695539055,0.0,99.21728086617163,0.16296705207782994,5.6392743877834274e-05,623.8090120652902,589.2318351168824,0.203654984079732,0.1923665700223009,23.2893149672592,23.09183814514746,966.3952360482612,966.251543258026,102.11500312868006,95.45840477347164,16668.503185516834,7,0.5512071159231757,1934-01-07
1933,16,654.6774657109612,0.4581428571428572,8.357121586705814,0.012667074462687014,41.0,6.0,4.0,3.0,66.0,120.0,0.18340888275733638,534.6774657109612,534.6774657109612,,178.22582190365375,178.22582190365375,178.22582190365375,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,585.6774657109612,990.0,966.5187098628438,23.48129013715618,0.25935595708472864,0.08387098628438447,989.6567730566309,0.22497004441307572,0.22497004441307572,0.22497004441307572,0.0,22.91309314937399,22.91309314937399,22.91309314937399,23.138063193787065,,0.926141252146736,0.926141252146736,0.926141252146736,0.0,37.08834716378342,37.08834716378342,37.08834716378342,0.0,0.7553634860241022,0.7553634860241022,0.7553634860241022,0.0,0.97,0.97,0.97,0.96,35.975696748869915,35.975696748869915,35.975696748869915,0.0,107.92709024660974,0.16484176741633888,5.607450455042598e-05,682.3088631722309,630.1125986840717,0.1904421531177256,0.1758734298746888,23.05551700046712,22.75220186853901,966.6292354526888,966.4204503947362,113.07544506971875,103.3116985436894,18131.75116143044,7,0.5995949458144987,1934-01-14
1933,17,709.1425734237546,0.4335714285714286,8.191240040442429,0.011422833246211486,41.0,6.0,4.0,3.0,66.0,120.0,0.16935308907504862,589.1425734237546,589.1425734237546,,196.38085780791818,196.38085780791818,196.38085780791818,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,640.1425734237546,990.0,966.736570293695,23.263429706305015,0.29030794144362027,0.10525019599872924,989.6044418625577,0.27317536722009295,0.27317536722009295,0.27317536722009295,0.0,22.594696201642552,22.594696201642552,22.594696201642552,22.867871568862647,,0.9317497114551159,0.9317497114551159,0.9317497114551159,0.0,40.54092537003591,40.54092537003591,40.54092537003591,0.0,0.8256807611005277,0.8256807611005277,0.8256807611005277,0.0,0.9727702126441707,0.9727702126441707,0.9727702126441707,0.96,39.43987053098186,39.43987053098186,39.43987053098186,0.0,118.31961159294555,0.1668251277793907,5.578844957157661e-05,739.6475434553279,682.3088631722309,0.1758734298746888,0.1622394356093032,22.75220186853901,22.416017355046154,966.8585901738212,966.6292354526888,124.33225883265897,113.07544506971875,19877.694747614853,7,0.6573311755163642,1934-01-21
1933,18,749.8230296626704,0.41428571428571426,2.9829525519945883,0.003948712618646671,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1696442618344793,622.537315376956,622.537315376956,,207.51243845898537,207.51243845898537,207.51243845898537,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,675.2516010912417,990.0,966.8992921186507,23.100707881349326,0.3102600561250111,0.1167611946130868,989.5729787492619,0.304686569069417,0.304686569069417,0.304686569069417,0.0,22.369000061541815,22.369000061541815,22.369000061541815,22.673686630611233,,0.9349291259323509,0.9349291259323509,0.9349291259323509,0.0,42.560423241341155,42.560423241341155,42.560423241341155,0.0,0.8668110639784349,0.8668110639784349,0.8668110639784349,0.0,0.9766811063978436,0.9766811063978436,0.9766811063978436,0.96,41.56802079912101,41.56802079912101,41.56802079912101,0.0,124.704062397363,0.1663371255515453,5.564345602922417e-05,760.52821131929,739.6475434553279,0.1801379593300632,0.1603776480232558,22.416017355046154,22.32304892278348,966.9421128452772,966.8585901738212,125.99254434535402,124.33225883265897,20950.282482756982,7,0.6928003466520166,1934-01-28
1933,19,788.2016113615567,0.40099999999999997,8.170924462898972,0.010251728403275259,43.0,7.0,5.0,4.0,78.0,137.0,0.17393604033080057,651.2016113615567,651.2016113615567,,200.85947325005267,200.85947325005267,200.85947325005267,48.623191611398774,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,706.2016113615567,990.0,967.0528064454462,22.947193554553824,0.3278486421762108,0.12536048340846703,989.5467908744155,0.2881860369335028,0.2881860369335028,0.2881860369335028,0.05855487324609871,22.205798392035653,22.205798392035653,22.205798392035653,22.435429555723058,,0.9319225529847506,0.9319225529847506,0.9319225529847506,0.26327509297462665,40.79796100658059,40.79796100658059,40.79796100658059,9.730650026033631,0.8309157027816821,0.8309157027816821,0.8309157027816821,0.19818024492940187,0.9760227558014957,0.9760227558014957,0.9760227558014957,0.9628571428571429,39.83654131819516,39.83654131819516,39.83654131819516,9.438730525252621,128.94835447983812,0.16362484597598237,5.5025117804366084e-05,817.7246825595828,760.52821131929,0.1801379593300632,0.1675380515250835,22.32304892278348,22.12493394348601,967.1708987302384,966.9421128452772,132.1422273535367,124.64637197940334,21663.3235526128,7,0.7163797471102117,1934-02-04
1933,20,829.8453148075497,0.3852857142857143,2.4241264495933756,0.0029042112499482855,43.0,7.0,5.0,4.0,78.0,137.0,0.1651052220549157,692.8453148075497,692.8453148075497,,173.21132870188742,173.21132870188742,173.21132870188742,173.21132870188742,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,747.8453148075497,990.0,967.2193812592301,22.780618740769874,0.35151434875120996,0.13785359444226486,989.5106320568065,0.21233564203260527,0.21233564203260527,0.21233564203260527,0.21233564203260527,22.078915155543775,22.078915155543775,22.078915155543775,22.078915155543775,,0.9224767055157523,0.9224767055157523,0.9224767055157523,0.9224767055157523,34.597264650711104,34.597264650711104,34.597264650711104,34.597264650711104,0.7046286079574562,0.7046286079574562,0.7046286079574562,0.7046286079574562,0.97,0.97,0.97,0.97,33.55934671118977,33.55934671118977,33.55934671118977,33.55934671118977,134.23738684475907,0.16176098318812843,5.381960394312247e-05,834.6935677067364,817.7246825595828,0.1675380515250835,0.1641320902668486,22.145315495827845,22.052355019430152,967.2387742708268,967.1708987302384,135.075450641248,132.1422273535367,22551.880989919522,7,0.7457632602486615,1934-02-11
1933,21,983.6586998469032,0.3365714285714286,41.8618784725008,0.0418938476338784,39.0,6.428571428571429,5.0,4.0,64.28571428571429,118.71428571428571,0.12342186969122189,864.9444141326176,864.9444141326176,,216.2361035331544,216.2361035331544,216.2361035331544,216.2361035331544,0.0,0.0,0.0,0.0,0.0,0.0,39.0,6.428571428571429,5.0,4.0,64.28571428571429,915.372985561189,990.0,967.8036008755918,22.196399124408263,0.49675748715027307,0.2507921676516557,989.252450345198,0.3364544686910695,0.3364544686910695,0.3364544686910695,0.3364544686910695,21.11239500091526,21.11239500091526,21.11239500091526,21.11239500091526,,0.9336894744857026,0.9336894744857026,0.9336894744857026,0.9336894744857026,41.66639202790119,41.66639202790119,41.66639202790119,41.66639202790119,0.848602688959291,0.848602688959291,0.848602688959291,0.848602688959291,0.9752852130132912,0.9752852130132912,0.9752852130132912,0.9752852130132912,40.65696021048325,40.65696021048325,40.65696021048325,40.65696021048325,162.627840841933,0.16512837432824629,5.235735764552343e-05,1127.726717014242,843.5265543863715,0.1624133814016815,0.0931076637769094,22.00256214629438,20.202521013023187,968.301426824902,967.2741062175454,186.67723302212127,136.58657054328174,27321.477261444743,7,0.9034880046774055,1934-02-18
1933,22,1434.231106607115,0.24157142857142858,84.10938289615277,0.0581681190096381,41.57142857142857,7.285714285714286,6.714285714285714,6.142857142857143,76.71428571428571,138.42857142857142,0.09510994528292309,1295.8025351785436,1095.317154240792,,273.829288560198,273.829288560198,273.829288560198,273.829288560198,200.48538093775187,38.33210930740113,6.793446789328761,8.853963161763371,9.263729038073347,137.24213264118524,79.90353787882971,14.079161075043046,15.568248876049084,15.40658618093049,213.95641835547096,1204.8681020707138,990.0,969.2761260265407,20.723873973459312,0.8604730600027427,0.4739123005130294,988.6656146394843,0.5304175679004055,0.5304175679004055,0.5304175679004055,0.5304175679004055,18.85907104504315,18.85907104504315,18.85907104504315,18.85907104504315,,0.9365957261184026,0.9365957261184026,0.9365957261184026,0.9365957261184026,47.426334284252356,47.426334284252356,47.426334284252356,47.426334284252356,0.9659131218788667,0.9659131218788667,0.9659131218788667,0.9659131218788667,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.425944813852894,46.425944813852894,46.425944813852894,46.425944813852894,185.70377925541158,0.13229140162318231,4.7107467359003075e-05,1716.4923972873114,1172.2200796855432,0.1197638505217134,0.073334502550514,19.898512186350818,17.87475822701503,970.1840523604668,968.4412631075832,192.8,176.36327115695877,31198.234914909146,7,1.0316876625300644,1934-02-25
1933,23,2191.404154905664,0.15585714285714286,121.61129639244392,0.05585037298490643,49.0,9.0,9.0,9.0,107.0,183.0,0.0844985283728567,2008.404154905664,1100.0,,275.0,275.0,275.0,275.0,908.404154905664,51.0,9.0,16.0,44.675614175688395,787.7285407299757,100.0,18.0,25.0,53.6756141756884,894.7285407299757,1243.0,990.0,971.5368974201513,18.463102579848687,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.52191316733041,16.52191316733041,16.52191316733041,16.52191316733041,,0.9260842418149435,0.9260842418149435,0.9260842418149435,0.9260842418149435,41.270850226385775,41.270850226385775,41.270850226385775,41.270850226385775,0.8405468477878976,0.8405468477878976,0.8405468477878976,0.8405468477878976,0.9742370598604413,0.9742370598604413,0.9742370598604413,0.9742370598604413,40.212817504013074,40.212817504013074,40.212817504013074,40.212817504013074,160.8512700160523,0.07462613461281473,4.061900757981119e-05,2567.771472034419,1832.2961330880007,0.0998746854808818,0.0712680244301534,17.500623080582038,15.588327723950322,972.4704828635314,970.5581875068996,172.23338502943403,149.97432615612982,27023.013362696787,7,0.8936181667558462,1934-03-04
1933,24,3131.575247253153,0.07914285714285714,140.86551836099417,0.04531045571483434,59.0,11.0,12.0,13.0,144.0,239.0,0.07694184715224119,2892.575247253153,1100.0,,275.0,275.0,275.0,275.0,1792.5752472531528,41.0,7.000000000000001,13.0,67.0,1664.575247253153,100.0,18.0,25.0,80.0,1808.575247253153,1243.0,990.0,973.7991411756128,16.20085882438715,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.259669411868874,14.259669411868874,14.259669411868874,14.259669411868874,,0.9040587730280585,0.9040587730280585,0.9040587730280585,0.9040587730280585,34.781989253270595,34.781989253270595,34.781989253270595,34.781989253270595,0.7083908198222116,0.7083908198222116,0.7083908198222116,0.7083908198222116,0.97,0.97,0.97,0.97,33.73852957567247,33.73852957567247,33.73852957567247,33.73852957567247,134.9541183026899,0.04365718222596627,3.407932280370957e-05,3553.830100561378,2716.0232486595064,0.0879963012532968,0.0672513860362223,15.230478607958837,13.324265850577936,974.7345447369038,972.8283319795228,145.92409416417135,124.23646174104468,22672.291874851904,7,0.7497451016816106,1934-03-11
1933,25,4667.98385815263,0.024857142857142855,263.28936504569685,0.057242026056138554,59.0,11.0,12.0,13.0,144.0,239.0,0.05211142834891614,4428.98385815263,942.8571428571429,,275.0,275.0,275.0,275.0,3486.1267152954874,198.14285714285714,7.0,13.0,67.0,3200.9838581526305,257.14285714285717,18.0,25.0,80.0,3344.9838581526305,1243.0,990.0125314753298,976.8599271441581,13.152604331171688,0.9216082579487372,0.48,988.610923217381,0.5349,0.5349,0.5349,0.5349,11.216096073222948,11.216096073222948,11.216096073222948,11.216096073222948,1.0,0.6960752045134173,0.6960752045134173,0.6960752045134173,0.6960752045134173,21.585224089510927,21.585224089510927,21.585224089510927,21.585224089510927,0.4396175985643774,0.4396175985643774,0.4396175985643774,0.4396175985643774,0.9656378764776985,0.9656378764776985,0.9656378764776985,0.9656378764776985,20.876824321751776,20.876824321751776,20.876824321751776,20.876824321751776,83.5072972870071,0.01905760115936117,2.460231822428661e-05,5396.855655881256,3811.676948218156,0.0627020608637165,0.0442850458191425,12.777876101971849,9.99094962868184,978.1211577100572,975.28093448551,117.7830775341574,0.0,14029.225944217194,7,0.4639294293722617,1934-03-18
1933,26,5465.255915196766,0.010857142857142857,71.79279490761759,0.013198598505428644,59.0,11.0,12.0,13.0,144.0,239.0,0.04374777852468552,5226.255915196766,314.2857142857143,,275.0,275.0,275.0,275.0,4911.970200911052,826.7142857142857,7.0,13.0,67.0,3998.255915196766,885.7142857142857,18.0,25.0,80.0,4142.255915196766,1243.0,990.044363562697,978.226494109403,11.817869453293936,0.9097173259302472,0.48,988.6546462367668,0.5349,0.5349,0.5349,0.5349,9.893252127363676,9.893252127363676,9.893252127363676,9.893252127363676,1.0,0.2074886998967512,0.2074886998967512,0.2074886998967512,0.2074886998967512,5.646193252735473,5.646193252735473,5.646193252735473,5.646193252735473,0.11499375260153712,0.11499375260153712,0.11499375260153712,0.11499375260153712,0.9601165834385451,0.9601165834385451,0.9601165834385451,0.9601165834385451,5.422681936025597,5.422681936025597,5.422681936025597,5.422681936025597,21.69072774410239,0.004072084506153786,1.9171097753625852e-05,5588.707650475971,5278.010080717362,0.0452822174162115,0.0427648062749614,10.160699215195557,9.716923467342887,978.416609781733,977.9381355243048,77.02169712378088,0.0,3644.0422610092014,7,0.12050404302279105,1934-03-25
1933,27,4874.4624575033695,0.019,107.54962104578382,0.022265393586654813,84.0,14.0,20.0,27.0,219.0,364.0,0.07480685048728031,4510.4624575033695,1100.0,,275.0,275.0,275.0,275.0,3410.46245750337,16.0,4.000000000000002,5.0,52.99999999999999,3332.46245750337,100.0,18.0,25.0,80.0,3551.46245750337,1243.0,990.0045498205527,977.270697914045,12.733851906507832,0.9245898190777371,0.48,988.599960001475,0.5349,0.5349,0.5349,0.5349,10.794362087430118,10.794362087430118,10.794362087430118,10.794362087430118,,0.7769466994971317,0.7769466994971317,0.7769466994971317,0.7769466994971317,22.64236923217228,22.64236923217228,22.64236923217228,22.64236923217228,0.46114804953507693,0.46114804953507693,0.46114804953507693,0.46114804953507693,0.9658947750660953,0.9658947750660953,0.9658947750660953,0.9658947750660953,21.874060767309714,21.874060767309714,21.874060767309714,21.874060767309714,87.49624306923886,0.018033697387959673,2.2095010876070418e-05,5168.2234116951895,4525.162733396875,0.0804390961044528,0.0704303918395445,11.41776278536542,10.317509779202844,977.7690640540104,976.6410478021164,98.1882217653803,79.52233781563142,14699.368835632127,7,0.48609023927354916,1934-04-01
1933,28,4223.728317344977,0.031714285714285716,76.7302104846152,0.01823517955535547,76.0,14.0,18.857142857142858,25.857142857142858,189.85714285714286,324.57142857142856,0.07668502710312117,3899.1568887735484,1100.0,,275.0,275.0,275.0,275.0,2799.1568887735484,24.0,3.999999999999998,6.142857142857143,54.142857142857146,2710.871174487834,100.0,18.0,25.0,80.0,2900.728317344977,1243.0,990.0,976.0889294271918,13.911070572808203,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.969881160289926,11.969881160289926,11.969881160289926,11.969881160289926,,0.8552047218561742,0.8552047218561742,0.8552047218561742,0.8552047218561742,27.621776025796485,27.621776025796485,27.621776025796485,27.621776025796485,0.5625616298532888,0.5625616298532888,0.5625616298532888,0.5625616298532888,0.97,0.97,0.97,0.97,26.79312274502259,26.79312274502259,26.79312274502259,26.79312274502259,107.17249098009036,0.0254654021075463,2.7063760348507665e-05,4496.174938445523,3988.051260004569,0.0845494900093885,0.0697928438698479,12.40413053651968,11.470810450126455,976.5880001373552,975.654680050962,113.267581703732,99.10271891266802,18004.978484655177,7,0.5954027276671686,1934-04-08
1933,29,3739.9699364624835,0.04685714285714286,70.24068920791044,0.019000961595412473,70.0,14.0,18.0,25.0,168.0,295.0,0.07900957284592815,3444.9699364624835,1100.0,,275.0,275.0,275.0,275.0,2344.9699364624835,30.000000000000007,3.999999999999998,7.0,55.0,2248.9699364624835,100.0,18.0,25.0,80.0,2416.9699364624835,1243.0,990.0,975.1289839129801,14.871016087020005,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.929826674501726,12.929826674501726,12.929826674501726,12.929826674501726,,0.8836016861249211,0.8836016861249211,0.8836016861249211,0.8836016861249211,30.81746802881228,30.81746802881228,30.81746802881228,30.81746802881228,0.6276470066967877,0.6276470066967877,0.6276470066967877,0.6276470066967877,0.97,0.97,0.97,0.97,29.89294398794791,29.89294398794791,29.89294398794791,29.89294398794791,119.57177595179165,0.03206688909112231,3.0194892917119102e-05,3950.3268111987895,3496.366435549196,0.0843733073858039,0.0746773657216673,13.446034093103655,12.484070439941426,975.5747401475404,974.612776494378,125.64981964958255,114.22797174580468,20088.058359900995,7,0.6642876441766202,1934-04-15
1933,30,3288.0856152019246,0.06885714285714285,59.46010644962384,0.0183311839984729,70.0,14.0,18.0,25.0,168.0,295.0,0.0898962597758606,2993.0856152019246,1100.0,,275.0,275.0,275.0,275.0,1893.0856152019244,30.000000000000025,4.0,6.999999999999994,55.0,1797.0856152019244,100.0,18.0,25.0,80.0,1965.0856152019244,1243.0,990.0,974.1664800580344,15.833519941965635,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.89233052944736,13.89233052944736,13.89233052944736,13.89233052944736,,0.8997945078134642,0.8997945078134642,0.8997945078134642,0.8997945078134642,33.716280828363445,33.716280828363445,33.716280828363445,33.716280828363445,0.686685963917789,0.686685963917789,0.686685963917789,0.686685963917789,0.97,0.97,0.97,0.97,32.70479240351254,32.70479240351254,32.70479240351254,32.70479240351254,130.81916961405014,0.039914453095930114,3.303514384193186e-05,3467.070774707111,3080.145690401829,0.0957746904372938,0.0850862353754289,14.351562369270477,13.50811299345957,974.5506975940222,973.7072482182112,136.04970883852687,126.37230405485518,21977.620495160427,7,0.7267731645225008,1934-04-22
1933,31,2905.9856356292485,0.09342857142857143,42.562739843409744,0.0147143230881879,66.42857142857143,14.0,17.285714285714285,23.571428571428573,192.28571428571428,313.57142857142856,0.10811335040032857,2592.41420705782,1100.0,,275.0,275.0,275.0,275.0,1492.41420705782,33.57142857142857,4.0,7.714285714285714,56.42857142857143,1390.6999213435342,100.0,18.0,25.0,80.0,1582.9856356292487,1243.0,990.0,973.2868618791051,16.713138120894932,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.771948708376655,14.771948708376655,14.771948708376655,14.771948708376655,,0.910609557797997,0.910609557797997,0.910609557797997,0.910609557797997,36.279339021311955,36.279339021311955,36.279339021311955,36.279339021311955,0.7388867417782475,0.7388867417782475,0.7388867417782475,0.7388867417782475,0.97,0.97,0.97,0.97,35.190958850672594,35.190958850672594,35.190958850672594,35.190958850672594,140.76383540269038,0.04851512174199422,3.554642308148747e-05,3080.145690401829,2782.206511497961,0.1153760508694845,0.0957746904372938,15.070725904555609,14.351562369270477,973.7072482182112,972.988084682926,144.12518537512355,136.04970883852687,23648.324347651986,7,0.7820213077927244,1934-04-29
1933,32,2624.0946179937173,0.11457142857142857,40.77226066483828,0.015628542578185,65.0,14.0,17.0,23.0,202.0,321.0,0.12245233349379696,2303.0946179937173,1100.0,,275.0,275.0,275.0,275.0,1203.0946179937175,34.99999999999999,3.999999999999998,8.000000000000002,57.0,1099.0946179937173,100.0,18.0,25.0,80.0,1301.094617993717,1243.0,990.0,972.6064352848124,17.393564715187576,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.452375302669298,15.452375302669298,15.452375302669298,15.452375302669298,,0.917972796973428,0.917972796973428,0.917972796973428,0.917972796973428,38.25690053118357,38.25690053118357,38.25690053118357,38.25690053118357,0.7791629436086266,0.7791629436086266,0.7791629436086266,0.7791629436086266,0.97,0.97,0.97,0.97,37.10919351524806,37.10919351524806,37.10919351524806,37.10919351524806,148.43677406099226,0.05665219811380505,3.748403385378592e-05,2749.2151184112568,2496.800686844093,0.1285645272733954,0.1167605975430189,15.759636515789104,15.1503603016614,972.9084502858204,972.2991740716926,151.92334711382605,145.02120419400592,24937.378042246695,7,0.8246487447832902,1934-05-06
1933,33,2281.645315715851,0.146,56.39205019525161,0.024913139909218514,65.0,14.0,17.0,23.0,202.0,321.0,0.14108505589014234,1960.6453157158514,1100.0,,275.0,275.0,275.0,275.0,860.6453157158514,34.99999999999999,4.0,8.0,55.20075733558233,758.4445583802691,100.0,18.0,25.0,78.20075733558234,960.4445583802691,1243.0,990.0,971.7798335206935,18.22016647930655,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.27897706678827,16.27897706678827,16.27897706678827,16.27897706678827,,0.925057009737753,0.925057009737753,0.925057009737753,0.925057009737753,40.61449097042974,40.61449097042974,40.61449097042974,40.61449097042974,0.8271790421676118,0.8271790421676118,0.8271790421676118,0.8271790421676118,0.9727179042167612,0.9727179042167612,0.9727179042167612,0.9727179042167612,39.50774988793687,39.50774988793687,39.50774988793687,39.50774988793687,158.03099955174747,0.06953627340979175,3.99068180686231e-05,2467.4434971899177,2102.056335477332,0.1527076104395212,0.1300941644116979,16.712467708743354,15.830498697712976,972.2283118897687,971.3463428787384,163.03430371325427,152.7583430301477,26549.207924693575,7,0.8779499975097081,1934-05-13
1933,34,2022.2872636206669,0.1744285714285714,21.36026683113807,0.010633623106828657,56.42857142857143,13.142857142857142,13.571428571428571,17.857142857142858,181.42857142857142,282.42857142857144,0.13965570293955074,1739.8586921920955,1100.0,,275.0,275.0,275.0,275.0,639.8586921920953,43.57142857142857,4.857142857142857,11.428571428571429,40.35374711796609,539.6478022169864,100.0,18.0,25.0,58.21088997510895,721.076373645558,1243.0,990.0,971.1424330092825,18.857566990717405,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.91637757819913,16.91637757819913,16.91637757819913,16.91637757819913,,0.9283727896992673,0.9283727896992673,0.9283727896992673,0.9283727896992673,42.35489449762053,42.35489449762053,42.35489449762053,42.35489449762053,0.8626251425177297,0.8626251425177297,0.8626251425177297,0.8626251425177297,0.9762625142517729,0.9762625142517729,0.9762625142517729,0.9762625142517729,41.34976293309837,41.34976293309837,41.34976293309837,41.34976293309837,165.39905173239347,0.08185534760206335,4.176743730615997e-05,2076.782126371957,1952.5344676593647,0.1545660451926039,0.1334965622696042,17.1121607688899,16.773474420376935,971.2853361671048,970.9466498185918,167.67650973515995,163.73990721813587,27787.0406910421,7,0.9188836207355192,1934-05-20
1933,35,1806.6749689314836,0.19557142857142856,39.26030919180331,0.021972832082810628,54.42857142857143,12.714285714285714,12.714285714285714,15.857142857142858,161.42857142857142,257.14285714285717,0.14196723567363664,1549.5321117886265,1100.0,,275.0,275.0,275.0,275.0,449.5321117886264,45.57142857142857,5.285714285714286,12.285714285714286,27.723349481916273,358.665905163853,100.0,18.0,25.0,43.58049233905913,520.0944765924244,1243.0,990.0,970.4754114380863,19.524588561913674,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.583399149395397,17.583399149395397,17.583399149395397,17.583399149395397,,0.9317807410883822,0.9317807410883822,0.9317807410883822,0.9317807410883822,44.18719143216604,44.18719143216604,44.18719143216604,44.18719143216604,0.8999427990257847,0.8999427990257847,0.8999427990257847,0.8999427990257847,0.9794408461970364,0.9794408461970364,0.9794408461970364,0.9794408461970364,43.279167077196625,43.279167077196625,43.279167077196625,43.279167077196625,173.1166683087865,0.09606483834736021,4.371633038100669e-05,1916.5413979392097,1677.712303316742,0.1531895163841519,0.1216566282553557,18.00004776138143,17.228446071062756,970.830364516419,970.0587628261004,177.72186568890794,169.03678268344572,29083.60027587613,7,0.9617592683821472,1934-05-27
1933,36,1479.776859561223,0.233,40.79911912040637,0.027117308212018288,53.0,12.0,12.0,13.0,120.0,210.0,0.14222616949390118,1269.776859561223,1100.0,,275.0,275.0,275.0,275.0,169.7768595612231,37.30548964072552,5.806240473402475,9.04968142717086,10.509996068075717,107.10545195184851,90.30548964072553,17.806240473402475,21.04968142717086,23.509996068075715,227.1054519518485,1229.161411541299,990.0,969.4192790847363,20.580720915263733,0.8957003086152978,0.48,988.6242996913846,0.5349,0.5349,0.5349,0.5349,18.67012060664843,18.67012060664843,18.67012060664843,18.67012060664843,,0.9360308799109426,0.9360308799109426,0.9360308799109426,0.9360308799109426,47.13175996872165,47.13175996872165,47.13175996872165,47.13175996872165,0.9599136449841476,0.9599136449841476,0.9599136449841476,0.9599136449841476,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.18912476934721,46.18912476934721,46.18912476934721,46.18912476934721,184.75649907738884,0.12521246141974396,4.66556815851992e-05,1617.3520421001313,1392.1184694738974,0.1508492305826257,0.1298418615945326,18.993582909136983,18.195057836081325,969.8637527514004,969.1360750552234,188.15987812191307,179.76544244582948,31039.091845001327,7,1.0264249948743824,1934-06-03
1933,37,1197.3306810254633,0.27871428571428575,43.6705674546509,0.03618373623679962,53.0,12.0,12.0,13.0,120.0,210.0,0.17624938684707933,987.3306810254633,982.8503773470748,,245.71259433676872,245.71259433676872,245.71259433676872,245.71259433676872,4.480303678388509,1.130743309307576,0.25601735305077195,0.25601735305077195,0.2773521324716696,2.5601735305077193,54.13074330930757,12.25601735305077,12.25601735305077,13.277352132471671,122.56017353050773,1061.493155362484,990.0,968.5201821403656,21.479817859634295,0.6534656578312524,0.3492240900103289,988.9973102521583,0.42973472191157003,0.42973472191157003,0.42973472191157003,0.42973472191157003,20.04739338988114,20.04739338988114,20.04739338988114,20.04739338988114,,0.9378288205957107,0.9378288205957107,0.9378288205957107,0.9378288205957107,45.21460279011699,45.21460279011699,45.21460279011699,45.21460279011699,0.9208676739331363,0.9208676739331363,0.9208676739331363,0.9208676739331363,0.9787967835774187,0.9787967835774187,0.9787967835774187,0.9787967835774187,44.259453634056804,44.259453634056804,44.259453634056804,44.259453634056804,177.03781453622722,0.14802822725841888,5.012901138618485e-05,1341.3621257487196,1086.4244972913411,0.1932946104617202,0.156557275599818,20.709903070383167,19.18407870420628,968.9728523952102,968.17161984863,190.1676052496373,162.33691781715888,29742.352842086173,7,0.9835434140901512,1934-06-10
1933,38,1026.2934852296617,0.325,18.355871433754974,0.018252091463876997,53.0,12.0,12.0,13.0,120.0,210.0,0.204981741759128,816.2934852296615,816.2934852296615,,204.07337130741544,204.07337130741544,204.07337130741544,204.07337130741544,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,893.2934852296618,990.0,967.9746420158971,22.025357984102943,0.47266992730786306,0.20669005922952352,989.3206400134626,0.29546682339885677,0.29546682339885677,0.29546682339885677,0.29546682339885677,21.05053117416671,21.05053117416671,21.05053117416671,21.05053117416671,,0.932143006988903,0.932143006988903,0.932143006988903,0.932143006988903,39.25184868882702,39.25184868882702,39.25184868882702,39.25184868882702,0.799426653540265,0.799426653540265,0.799426653540265,0.799426653540265,0.9714340738689536,0.9714340738689536,0.9714340738689536,0.9714340738689536,38.133187510998006,38.133187510998006,38.133187510998006,38.133187510998006,152.53275004399202,0.14860041458220175,5.192465924884335e-05,1080.0406798008228,957.9333972550564,0.2192219214840528,0.1944371206820908,21.446804485055782,20.74583036997167,968.1515564222312,967.7317335890202,161.30146333975054,141.47377722859036,25625.50200739066,7,0.8474041669110668,1934-06-17
1933,39,859.0650358594141,0.37557142857142856,28.20074084796662,0.033606927416202956,53.0,12.0,12.0,13.0,120.0,210.0,0.2457038594229429,649.0650358594141,649.0650358594141,,183.21240914365237,183.21240914365237,183.21240914365237,99.42780842845697,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,726.0650358594141,990.0,967.3362601434376,22.66373985656235,0.34041805624612975,0.12479291813069211,989.5347890256232,0.23876448201950667,0.23876448201950667,0.23876448201950667,0.1225675759165189,21.95976440016602,21.95976440016602,21.95976440016602,22.075961306269004,,0.9260488706937503,0.9260488706937503,0.9260488706937503,0.5271016754344349,36.56582480625675,36.56582480625675,36.56582480625675,19.562767751712197,0.7447214828158197,0.7447214828158197,0.7447214828158197,0.3984270417863991,0.97087505704679,0.97087505704679,0.97087505704679,0.9657142857142856,35.50542574806146,35.50542574806146,35.50542574806146,18.97588471916083,125.49216196334521,0.14600204075045767,5.378714200015915e-05,941.1240560143012,760.52821131929,0.2761238792650604,0.2231374266314672,22.446282284778825,21.54882798927911,967.6644962240572,966.9421128452772,138.73156736969673,108.99064038790394,21082.683209841995,7,0.69717867757414,1934-06-24
1933,40,651.9134531231217,0.45942857142857146,23.545592875581015,0.03558874703043917,50.0,10.0,9.0,9.0,108.0,186.0,0.28679219701291847,465.9134531231217,465.9134531231217,,185.4272166323034,185.4272166323034,95.0590198585149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,534.9134531231217,990.0,966.5073473168632,23.492652683136807,0.2319343636740783,0.06502575647838148,989.7030398798476,0.24737270577940368,0.24737270577940368,0.11249291675777039,0.0,22.948319857204922,22.948319857204922,23.083199646226554,23.195692562984327,,0.9278169382173698,0.9278169382173698,0.526517916099796,0.0,38.77476397526815,38.77476397526815,19.612478430068787,0.0,0.7897100605960926,0.7897100605960926,0.3994394792274702,0.0,0.9740897782853363,0.9740897782853363,0.9657142857142856,0.96,37.79461744918452,37.79461744918452,19.024104077166726,0.0,94.61333897553577,0.14500856967357173,5.6504672202084285e-05,733.8512888156049,595.7090611902229,0.3122329541678839,0.253457345970181,23.166000411554933,22.56243048706437,966.8354051552624,966.280690775356,109.00986401631856,85.17310274284829,15895.040947890011,7,0.5256296609751988,1934-07-01
1933,41,544.8233986332028,0.52,11.941605885215674,0.02186942930078753,50.0,10.0,9.0,9.0,108.0,186.0,0.3419786110016748,358.8233986332029,358.8233986332029,,179.41169931660144,179.41169931660144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,427.8233986332029,990.0,966.0517052938493,23.948294706150623,0.18652391421201417,0.04176467972664051,989.7717114060614,0.22866400168298212,0.22866400168298212,0.0,0.0,23.49134211052899,23.49134211052899,23.720006112211973,23.720006112211973,,0.9270415716846335,0.9270415716846335,0.0,0.0,38.31161983140604,38.31161983140604,0.0,0.0,0.7802773896416707,0.7802773896416707,0.0,0.0,0.9711534764692775,0.9711534764692775,0.96,0.96,37.21041344160416,37.21041344160416,0.0,0.0,74.42082688320833,0.13647663312031427,5.7612761750701705e-05,583.0034913422678,512.1178199937132,0.3631976719776776,0.3190375405330183,23.69712965227696,23.24827984927612,966.22351571104,965.9045301899716,82.43778422754673,67.73531102439132,12502.698916379,7,0.4134490382400463,1934-07-08
1933,42,480.52562084341395,0.5635714285714286,7.0789646778676865,0.014694731913735314,50.0,10.0,9.0,9.0,108.0,186.0,0.3873321645121332,294.52562084341395,294.52562084341395,,147.26281042170697,147.26281042170697,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,363.52562084341395,990.0,965.7623652937953,24.23763470620468,0.16383123347398446,0.028905124168682756,989.8072636423574,0.1537653114243042,0.1537653114243042,0.0,0.0,23.891133037137728,23.891133037137728,24.044898348562032,24.044898348562032,,0.9150065563088058,0.9150065563088058,0.0,0.0,31.57054296753812,31.57054296753812,0.0,0.0,0.642984581823587,0.642984581823587,0.0,0.0,0.97,0.97,0.96,0.96,30.623426678511976,30.623426678511976,0.0,0.0,61.24685335702395,0.1274060385939066,5.776502782253305e-05,505.01787451967766,462.56506724863937,0.4021055915578266,0.3683037955377412,24.000283671848884,23.741130839327504,965.8725804353384,965.6815428026188,66.2816902155031,57.52687543741552,10289.471363980025,7,0.3402602964279109,1934-07-15
1933,43,440.1332803552308,0.6061428571428572,5.133169465384965,0.011696518360180971,50.0,10.0,9.0,9.0,108.0,186.0,0.4228369387792882,254.13328035523077,254.13328035523077,,127.06664017761538,127.06664017761538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,323.1332803552308,990.0,965.5805997615986,24.41940023840149,0.1495755232695534,0.02082665607104613,989.8295978206594,0.11448998919632428,0.11448998919632428,0.0,0.0,24.13450806986457,24.13450806986457,24.24899805906089,24.24899805906089,,0.9054199419436297,0.9054199419436297,0.0,0.0,27.231283255377637,27.231283255377637,0.0,0.0,0.5546086202724569,0.5546086202724569,0.0,0.0,0.97,0.97,0.96,0.96,26.414344757716304,26.414344757716304,0.0,0.0,52.82868951543261,0.11997737118854594,5.7742119345638e-05,459.2604427967548,426.6328809909446,0.4359720225219769,0.4049989562944224,24.214764039421148,24.02018719699201,965.6666719925854,965.5198479644592,56.83870606897335,49.951787070058536,8875.219838592679,7,0.2934927195301812,1934-07-22
1933,44,419.12675821845465,0.6307142857142857,2.6611906767672786,0.006418443060689172,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.4012331660928873,250.84104393274038,250.84104393274038,,125.42052196637019,125.42052196637019,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,315.2696153613118,990.0,965.486070411983,24.513929588016968,0.14680019190862784,0.020168208786548042,989.833031599305,0.11161384715508145,0.11161384715508145,0.0,0.0,24.2353473401667,24.2353473401667,24.346961187321785,24.346961187321785,,0.904338674487823,0.904338674487823,0.0,0.0,26.963178139892957,26.963178139892957,0.0,0.0,0.54914823095505,0.54914823095505,0.0,0.0,0.97,0.97,0.96,0.96,26.154282795696165,26.154282795696165,0.0,0.0,52.30856559139233,0.12486743876091248,5.791460135886877e-05,426.6328809909446,408.00454625357366,0.4402681366758533,0.3687939152320364,24.28372083121069,24.21038118524101,965.5198479644592,965.436020458141,55.516281511677626,49.04580784123512,8787.83901935391,7,0.2906031421744018,1934-07-29
1933,45,395.31959693992377,0.6589999999999999,4.4125407732674615,0.011374706468636944,47.0,8.0,6.0,5.0,89.0,155.0,0.3924037627101678,240.31959693992374,240.31959693992374,,120.15979846996186,120.15979846996186,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,301.31959693992377,990.0,965.3752471654172,24.62475283458267,0.14187679758291497,0.0180639193879847,989.8400592830293,0.1024365653002961,0.1024365653002961,0.0,0.0,24.362375552311516,24.362375552311516,24.464812117611814,24.464812117611814,,0.901064823736581,0.901064823736581,0.0,0.0,25.870641604633214,25.870641604633214,0.0,0.0,0.5268969776911041,0.5268969776911041,0.0,0.0,0.9697901558954575,0.9697901558954575,0.96,0.96,25.0895220304699,25.0895220304699,0.0,0.0,50.1790440609398,0.12685865446388997,5.79941136245925e-05,408.00454625357366,377.11676084070143,0.4110132884427108,0.3798977276681322,24.477246983008573,24.28372083121069,965.436020458141,965.2855838042036,52.94168690686138,46.15780111227376,8430.079402237887,7,0.2787724670052211,1934-08-05
1933,46,355.9353689836897,0.703857142857143,5.21735070758926,0.014698172188171143,47.0,8.0,6.0,5.0,89.0,155.0,0.4359338575703691,200.93536898368976,200.93536898368976,,200.93536898368976,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,261.9353689836897,990.0,965.1796768449184,24.820323155081578,0.1279768815695417,0.010670851300829629,989.8613522671296,0.2866011278014585,0.0,0.0,0.0,24.395074294409767,24.681675422211224,24.681675422211224,24.681675422211224,,0.9347124424280484,0.0,0.0,0.0,44.93198723737076,0.0,0.0,0.0,0.9151117563619299,0.0,0.0,0.0,0.9783483666624859,0.96,0.96,0.96,43.96378465622373,0.0,0.0,0.0,43.96378465622373,0.12341005270415493,6.077200822991114e-05,370.3647452958713,340.5953058875766,0.4550855438129915,0.4185063561494656,24.522217528962955,24.27391045278241,965.2518237264792,965.102976529438,47.16037731588406,40.47203871168684,7385.915822245586,7,0.24424324809013181,1934-08-12
1933,47,328.22594229201957,0.7427142857142857,2.424107435534397,0.007395465702791043,47.0,8.0,6.0,5.0,89.0,155.0,0.47236438198245617,173.2259422920195,173.2259422920195,,173.2259422920195,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,234.2259422920195,990.0,965.0411297114603,24.958870288539888,0.1181973384222966,0.007322594229201886,989.8744800673486,0.21255641074032858,0.0,0.0,0.0,24.62079394514808,24.833350355888406,24.833350355888406,24.833350355888406,,0.9259995093728232,0.0,0.0,0.0,38.7317789587327,0.0,0.0,0.0,0.7888346020108491,0.0,0.0,0.0,0.9706539891197562,0.96,0.96,0.96,37.59698429357396,0.0,0.0,0.0,37.59698429357396,0.11451447184925583,6.028538559964856e-05,340.5953058875766,323.62655383883583,0.4789471017177073,0.4550855438129915,24.65719933733335,24.522217528962955,965.102976529438,965.0181327691942,40.47203871168684,36.56083133075893,6316.293361320426,7,0.2088721349642998,1934-08-19
