WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1933,48,311.05067892244466,0.7675714285714285,2.5152045659218305,0.008103939221400442,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.48119524987004375,161.33639320815897,161.33639320815897,,161.33639320815897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,220.76496463673038,990.0,964.9552533946122,25.044746605387836,0.11344640444555096,0.006133639320815871,989.8804199562336,0.18523314807145455,0.0,0.0,0.0,24.739933413550027,24.925166561621477,24.925166561621477,24.925166561621477,,0.9214629380612297,0.0,0.0,0.0,36.07916350463198,0.0,0.0,0.0,0.7348098473448468,0.0,0.0,0.0,0.970908290558404,0.96,0.96,0.96,35.03530174923231,0.0,0.0,0.0,35.03530174923231,0.11266605526507664,6.029638806172131e-05,323.62655383883583,306.020121877383,0.5065026412286242,0.3855955591288881,24.79303393093803,24.65719933733335,965.0181327691942,964.9301006093868,41.399332857933,32.681041943235826,5885.930693871028,7,0.19464056527351284,1934-08-26
1933,49,287.544218964175,0.8035714285714286,4.607954917215944,0.016130579847090827,40.0,6.0,4.0,3.0,65.0,118.0,0.41070069666496256,169.54421896417503,169.54421896417503,,169.54421896417503,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,219.54421896417497,990.0,964.8505061318376,25.149493868162413,0.11301555684584055,0.006954421896417457,989.8800300212578,0.20388316968196207,0.0,0.0,0.0,24.825640719738203,25.029523889420165,25.029523889420165,25.029523889420165,,0.9247958326538995,0.0,0.0,0.0,38.17559097749631,0.0,0.0,0.0,0.7775069445518596,0.0,0.0,0.0,0.9706648307828795,0.96,0.96,0.96,37.05795695521935,0.0,0.0,0.0,37.05795695521935,0.12879720583472223,6.070843968974199e-05,302.30479186612183,273.7644374568714,0.4310274961063546,0.3903345338047346,24.91951666708876,24.721514010126857,964.9115239593306,964.7950577498276,40.51150864806978,33.95431010051633,6225.7367684768515,7,0.20587753864010752,1934-09-02
1933,50,268.27588251817053,0.8415714285714285,2.1381122068752183,0.008117343868269228,40.0,6.0,4.0,3.0,65.0,118.0,0.4399712914402509,150.2758825181705,150.2758825181705,,150.2758825181705,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.2758825181705,990.0,964.7731035300727,25.2268964699273,0.10621496131612192,0.005027588251816985,989.8887574504321,0.15997139597239515,0.0,0.0,0.0,24.95568252438697,25.115653920359364,25.115653920359364,25.115653920359364,,0.9173623902822294,0.0,0.0,0.0,33.74023415990893,0.0,0.0,0.0,0.6871738118107725,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.72802713511166,0.0,0.0,0.0,32.72802713511166,0.12196491065164407,6.049469490075957e-05,273.7644374568714,258.7976520087449,0.4559546776568619,0.4310274961063546,25.0175486017324,24.91951666708876,964.7950577498276,964.735190608035,33.95431010051633,30.60732048763765,5498.308558698759,7,0.18182237297284257,1934-09-09
1933,51,256.9079094339073,0.8647142857142857,2.5709919951181956,0.010080868562743085,40.0,6.0,4.0,3.0,65.0,118.0,0.45937441859768,138.90790943390735,138.90790943390735,,138.90790943390735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.90790943390735,990.0,964.7275742606001,25.2724257393998,0.1022028167428588,0.003890790943390672,989.8939063923137,0.13664524399338712,0.0,0.0,0.0,25.02968688772015,25.16633213171354,25.16633213171354,25.16633213171354,,0.9125745703835484,0.0,0.0,0.0,31.116867903856935,0.0,0.0,0.0,0.6337447638260068,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.183361866741222,0.0,0.0,0.0,30.183361866741222,0.11747177848864201,6.035749410574035e-05,258.7976520087449,249.7991800258312,0.4723794529181316,0.4559546776568619,25.075348627013184,25.0175486017324,964.735190608035,964.698795080155,30.60732048763765,28.589561073290657,5070.804793612526,7,0.16768534370411792,1934-09-16
1933,52,247.1983737354615,0.8781428571428572,3.229045397091247,0.01325434718590647,40.0,6.0,4.0,3.0,65.0,118.0,0.4780359043496093,129.1983737354615,129.1983737354615,,129.1983737354615,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.1983737354615,990.0,964.6768578909885,25.323142109011574,0.09877600778268349,0.0029198373735461144,989.8983041548438,0.11878761174508826,0.0,0.0,0.0,25.102658652110254,25.22144626385534,25.22144626385534,25.22144626385534,,0.9072657137405585,0.0,0.0,0.0,28.862673038377544,0.0,0.0,0.0,0.5878344814333512,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.996792847226214,0.0,0.0,0.0,27.996792847226214,0.11309492921122362,6.018039821922981e-05,258.7976520087449,236.1943342291061,0.4995886136944385,0.4559546776568619,25.187219639791778,25.0175486017324,964.735190608035,964.6171660053748,30.60732048763765,25.505206308461847,4703.461198334004,7,0.15553773804014562,1934-09-23
1933,53,236.1943342291061,0.893,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4995886136944385,118.19433422910612,118.19433422910612,,118.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,168.19433422910612,990.0,964.6171660053748,25.382833994625344,0.0948923265903338,0.0018194334229106,989.9032882399868,0.0989025948203161,0.0,0.0,0.0,25.187219639791778,25.28612223461209,25.28612223461209,25.28612223461209,,0.900619858916777,0.0,0.0,0.0,26.294027122125616,0.0,0.0,0.0,0.5355199006542896,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.505206308461847,0.0,0.0,0.0,25.505206308461847,0.1079839886579246,5.994178634988764e-05,236.1943342291061,236.1943342291061,0.4995886136944385,0.4995886136944385,25.187219639791778,25.187219639791778,964.6171660053748,964.6171660053748,25.505206308461847,25.505206308461847,612.1249514030843,1,0.1416955906025658,1934-09-30
1934,1,226.2999875186875,0.9144285714285714,1.9873568491382352,0.008736736414372356,37.0,5.0,3.0,2.0,50.0,97.0,0.42881017045502245,129.2999875186875,129.2999875186875,,129.2999875186875,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,174.2999875186875,990.0,964.557799925112,25.442200074887847,0.09704720897094139,0.0029299987518687,989.9000227922771,0.11850314549018244,0.0,0.0,0.0,25.223719721674843,25.342222867165024,25.342222867165024,25.342222867165024,,0.9083668738039778,0.0,0.0,0.0,29.054786357132432,0.0,0.0,0.0,0.5917471763163429,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.18314276641846,0.0,0.0,0.0,28.18314276641846,0.12449866984897563,6.054480065642061e-05,234.76788002600708,222.2828362851385,0.4363809712935774,0.413174067888906,25.257036166881036,25.15321044267182,964.608607280156,964.5336970177108,30.069044561532166,27.28897470846169,4734.767984758301,7,0.15657301536899146,1934-10-01
1934,2,205.02746688814935,0.9465714285714285,3.867876073366582,0.018855006145695557,37.0,5.0,3.0,2.0,50.0,97.0,0.4737371346157392,108.02746688814935,108.02746688814935,,108.02746688814935,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,153.02746688814935,990.0,964.4356417113042,25.564358288695775,0.0895394489125577,0.0008283509206495715,989.9096322001668,0.08301834172218235,0.0,0.0,0.0,25.374091157617197,25.39706471522038,25.39706471522038,25.39706471522038,,0.8919777032808796,0.0,0.0,0.0,23.98788470544552,0.0,0.0,0.0,0.4885516233288293,0.0,0.0,0.0,0.9677982885846764,0.96,0.96,0.96,23.218702712571844,0.0,0.0,0.0,23.218702712571844,0.11307862704201614,5.967131481611622e-05,220.53049583159049,195.20770377157243,0.4969066185702751,0.4398484646498716,25.4,25.27140994379572,964.5231829749896,964.40148789361,26.88245444116747,20.80695327498397,3900.7420557120695,7,0.12899279284762136,1934-10-08
1934,3,190.48175978764291,0.9731428571428571,1.8951487990174403,0.010106507672144943,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,93.57142857142857,0.49075448649922143,96.91033121621435,96.91033121621435,,96.91033121621435,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.142857142857146,4.857142857142857,3.0,2.0,47.57142857142857,140.91033121621436,990.0,964.4190364804247,25.580963519575317,0.08526292010810692,0.0001385786962221857,989.9145985011957,0.06676852318031357,0.0,0.0,0.0,25.398803828586612,25.4,25.4,25.4,,0.880718256265716,0.0,0.0,0.0,21.269303633369994,0.0,0.0,0.0,0.43318337338839086,0.0,0.0,0.0,0.9634223963129447,0.96,0.96,0.96,20.495685090421517,0.0,0.0,0.0,20.495685090421517,0.10770956764194521,5.8710018124791224e-05,195.20770377157243,182.70050873555303,0.5221265790467693,0.399561011106229,25.4,25.391626800106284,964.4345989825288,964.4095845924568,23.67577610675822,18.511055333758872,3443.2750951908147,7,0.11386491716900843,1934-10-15
1934,4,188.20955716699362,0.9762857142857142,2.99106360186069,0.016038027726748214,31.0,4.0,3.0,2.0,33.0,73.0,0.388160517914084,115.2095571669936,115.2095571669936,,115.2095571669936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,153.20955716699362,990.0,964.423580885666,25.576419114334012,0.08960371445711965,0.0015209557166993143,989.9088753298263,0.09414373598672918,0.0,0.0,0.0,25.391150708173456,25.4,25.4,25.4,,0.8983727528903296,0.0,0.0,0.0,25.778574837712842,0.0,0.0,0.0,0.5250218907884489,0.0,0.0,0.0,0.9696461041625922,0.96,0.96,0.96,24.996959907433553,0.0,0.0,0.0,24.996959907433553,0.13273089324078513,6.0254550472580085e-05,194.7956741845264,178.2793688535273,0.409469701791328,0.3747516483905511,25.391507130106746,25.390459139853583,964.4434412622928,964.410408651631,26.590764589619543,22.5758464105894,4199.489264448836,7,0.13887199948574194,1934-10-22
1934,5,209.76010567131996,0.9398571428571428,3.926737442944585,0.01860453788412763,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,69.57142857142857,0.3326258927241609,140.1886770998914,140.1886770998914,,140.1886770998914,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.857142857142858,4.0,2.4285714285714284,2.0,31.285714285714285,176.47439138560568,990.0,964.459597709429,25.540402290570878,0.09781462637230978,0.004018867709989099,989.8981665059176,0.1399303954993544,0.0,0.0,0.0,25.298638400989216,25.389640140848137,25.389640140848137,25.389640140848137,,0.9132248548714885,0.0,0.0,0.0,31.76815680269641,0.0,0.0,0.0,0.6470093035172385,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.81511209861552,0.0,0.0,0.0,30.81511209861552,0.14668484712115964,6.10486969849268e-05,222.2828362851385,199.0925590239552,0.366663628002373,0.3014177842955638,25.38956457835141,25.187458729241264,964.5336970177108,964.401814881952,34.21310703975431,27.62473759211141,5176.938832567407,7,0.17119506721453065,1934-10-29
1934,6,228.62851730776856,0.9097142857142858,1.9873568491382352,0.008608093075832572,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,70.71428571428571,0.30892014972311294,157.91423159348284,157.91423159348284,,157.91423159348284,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,30.0,4.142857142857143,2.142857142857143,2.0,32.42857142857143,194.19994587919714,990.0,964.5717711038467,25.428228896153378,0.10407055141457419,0.0057914231593482425,989.8901380254262,0.17683511791617665,0.0,0.0,0.0,25.141531803663273,25.31836692157945,25.31836692157945,25.31836692157945,,0.920541277766186,0.0,0.0,0.0,35.84622506791074,0.0,0.0,0.0,0.7300656836641697,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.77083831587341,0.0,0.0,0.0,34.77083831587341,0.1521718881328838,6.115642527783921e-05,236.1943342291061,222.2828362851385,0.3937435684201931,0.2853882736964608,25.187458729241264,25.078333901259388,964.6171660053748,964.5336970177108,36.997058409412666,31.310845110482244,5841.500837066733,7,0.1931713239770745,1934-11-05
1934,7,257.31960927521635,0.8618571428571428,4.866844523993527,0.01899462448377613,36.0,5.0,3.0,2.0,47.0,93.0,0.36193041294146405,164.31960927521635,164.31960927521635,,164.31960927521635,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,208.31960927521635,990.0,964.7262614296116,25.273738570388478,0.10905392999459076,0.0064319609275216,989.8845141090779,0.19172768848926738,0.0,0.0,0.0,24.966524990977117,25.158252679466386,25.158252679466386,25.158252679466386,,0.9229137155694968,0.0,0.0,0.0,37.13401977423767,0.0,0.0,0.0,0.7562936817563679,0.0,0.0,0.0,0.9702551550516115,0.96,0.96,0.96,36.03022723801617,0.0,0.0,0.0,36.03022723801617,0.1399011441683184,6.0902719299069174e-05,270.26224589706084,239.64129376144416,0.3880800280296381,0.3441102166945746,25.10245963293646,24.87524725574626,964.7810489835882,964.6378477625686,38.98475211498116,32.07811032103056,6053.078175986717,7,0.20016792910008985,1934-11-12
1934,8,285.12994871820473,0.8088571428571428,5.108267997188883,0.0174928490865635,36.0,5.0,3.0,2.0,47.0,93.0,0.3267694537840503,192.12994871820473,192.12994871820473,,192.12994871820473,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,236.12994871820473,990.0,964.8413798122839,25.158620187716128,0.11886929326922593,0.009423614709317128,989.8717070920214,0.26225943954595665,0.0,0.0,0.0,24.768067840191627,25.03032727973758,25.03032727973758,25.03032727973758,,0.9323761749292345,0.0,0.0,0.0,43.5128980928766,0.0,0.0,0.0,0.8862097371257962,0.0,0.0,0.0,0.9768384580368663,0.96,0.96,0.96,42.51426817814444,0.0,0.0,0.0,42.51426817814444,0.14894849432634047,6.145208887175595e-05,306.020121877383,270.26224589706084,0.3441102166945746,0.3039015847371745,24.87524725574626,24.60999286224427,964.9301006093868,964.7810489835882,47.27392801194532,38.98475211498116,7142.397053928265,7,0.2361903787674691,1934-11-19
1934,9,383.7143966586195,0.674,21.376433440715214,0.054860571651994185,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,100.14285714285714,0.26300094793931506,283.57153951576237,283.57153951576237,,157.41545333501412,126.15608618074823,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.714285714285715,5.571428571428571,3.5714285714285716,2.2857142857142856,51.0,330.4286823729052,990.0,965.3099345435572,24.6900654564428,0.1521502969947653,0.02671430790315243,989.8211353951021,0.18211776072566604,0.13372462417624137,0.0,0.0,24.329083090819214,24.37747622736864,24.51120085154488,24.51120085154488,,0.9181458568203372,0.7839030599063346,0.0,0.0,34.54915897925098,27.473964379667937,0.0,0.0,0.7036488590478814,0.5595512093618724,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,33.535459733992184,26.6497454482779,0.0,0.0,60.185205182270074,0.15663195539883115,5.905164837547079e-05,455.65515596238953,311.8155700798613,0.2982532269834412,0.2201340683379266,24.703553974342565,23.93655211219397,965.6504482018308,964.9590778503992,71.02388976229638,48.2,10111.114470621373,7,0.3343622510126115,1934-11-26
1934,10,429.8899219884376,0.6178571428571429,7.249804169645082,0.016899735930976257,42.0,7.0,5.0,3.0,61.0,118.0,0.27456007960757156,311.8899219884376,311.8899219884376,,155.9449609942188,155.9449609942188,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,365.8899219884376,990.0,965.534504648948,24.46549535105206,0.16466566870482532,0.0323779843976875,989.8029563468975,0.17218016867796862,0.17218016867796862,0.0,0.0,24.096271529271593,24.096271529271593,24.26845169794956,24.26845169794956,,0.9188389956590968,0.9188389956590968,0.0,0.0,33.860660552884845,33.860660552884845,0.0,0.0,0.6896264878387951,0.6896264878387951,0.0,0.0,0.97,0.97,0.96,0.96,32.8448407362983,32.8448407362983,0.0,0.0,65.6896814725966,0.15279152052381334,5.850541243391775e-05,440.0331111664572,422.4698189706656,0.27930989315995,0.2681616383076285,24.14191756222197,24.03376078479957,965.580149000249,965.501114185368,67.79839621288187,64.14638295741146,11035.866487396228,7,0.3649426748477589,1934-12-03
1934,11,450.2255992447307,0.5944285714285714,3.218850868883164,0.007091672386707157,42.0,7.0,5.0,3.0,61.0,118.0,0.262163378101158,332.2255992447307,332.2255992447307,,166.11279962236534,166.11279962236534,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,386.2255992447307,990.0,965.6260151966013,24.373984803398734,0.17184276016010666,0.03644511984894611,989.791712119991,0.19536096631142336,0.19536096631142336,0.0,0.0,23.970335957078255,23.970335957078255,24.165696923389678,24.165696923389678,,0.9227609491153549,0.9227609491153549,0.0,0.0,36.032887885130336,36.032887885130336,0.0,0.0,0.7338673703692533,0.7338673703692533,0.0,0.0,0.97,0.97,0.96,0.96,34.951901248576426,34.951901248576426,0.0,0.0,69.90380249715285,0.15524995063827557,5.844804785603251e-05,462.56506724863937,442.799181369126,0.2664864908628476,0.2550992462571158,24.01660304211701,23.89327706061488,965.6815428026188,965.592596316161,72.44068965735099,68.37262699941108,11743.83881952168,7,0.38835445831751586,1934-12-10
1934,12,475.6529158595976,0.5678571428571428,3.351422734666999,0.007013310697271328,42.0,7.0,5.0,3.0,61.0,118.0,0.24814129533365134,357.6529158595976,357.6529158595976,,178.8264579297988,178.8264579297988,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,411.6529158595976,990.0,965.7404381213681,24.25956187863184,0.18081684912244106,0.041530583171919454,989.7776525677056,0.22635677088123665,0.22635677088123665,0.0,0.0,23.81085767545619,23.81085767545619,24.03721444633743,24.03721444633743,,0.927250147397012,0.927250147397012,0.0,0.0,38.720066822437865,38.720066822437865,0.0,0.0,0.7885960656300991,0.7885960656300991,0.0,0.0,0.9701546226247181,0.9701546226247181,0.96,0.96,37.56462056679609,37.56462056679609,0.0,0.0,75.12924113359216,0.15793769437104774,5.835093931037794e-05,486.0250263913084,462.56506724863937,0.2550992462571158,0.2427858517412966,23.89327706061488,23.745252603173373,965.7871126187608,965.6815428026188,77.32037013108173,72.44068965735099,12621.712510443484,7,0.4173846729644009,1934-12-17
1934,13,525.9498728699201,0.5332857142857143,9.281899581041225,0.017732035743465487,42.0,7.0,5.0,3.0,61.0,118.0,0.22462346696241506,407.9498728699201,407.9498728699201,,203.97493643496006,203.97493643496006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,461.9498728699201,990.0,965.9667744279146,24.03322557208539,0.19856820580635612,0.05158997457398397,989.7498418196195,0.2949461605481755,0.2949461605481755,0.0,0.0,23.48812123115686,23.48812123115686,23.783067391705035,23.783067391705035,,0.9348056037027526,0.9348056037027526,0.0,0.0,43.917116692413565,43.917116692413565,0.0,0.0,0.8944422951611722,0.8944422951611722,0.0,0.0,0.9781179000533488,0.9781179000533488,0.96,0.96,42.96036530062871,42.96036530062871,0.0,0.0,85.92073060125742,0.16330678939264223,5.8504464888111555e-05,550.9983234585969,494.6810831907137,0.2385375224758849,0.2141567314748222,23.69008058860281,23.32488188042534,966.0794924555636,965.8260648743582,91.04574555693796,79.21777214156423,14434.682741011246,7,0.47733739222920785,1934-12-24
1934,14,563.1651723294157,0.5048571428571429,4.135094367854371,0.0073071520219732,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.24140134188382248,427.16517232941567,427.16517232941567,,213.58258616470786,213.58258616470786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,485.45088661512995,990.0,966.1342432754824,23.865756724517674,0.2068624427189231,0.0554330344658831,989.7377045228152,0.3227814180112604,0.3227814180112604,0.0,0.0,23.28067982932161,23.28067982932161,23.603461247332866,23.603461247332866,,0.9372188153585758,0.9372188153585758,0.0,0.0,45.70274511494189,45.70274511494189,0.0,0.0,0.930809472809407,0.930809472809407,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,44.78869021264306,44.78869021264306,0.0,0.0,89.57738042528611,0.1590816624347961,5.825039878479543e-05,571.8920920403683,550.9983234585969,0.2469670688488706,0.2141567314748222,23.32488188042534,23.22931760170452,966.1735144141816,966.0794924555636,91.04574555693796,88.87129769497119,15048.999911448067,7,0.4976521134738117,1934-12-31
1934,15,602.662437691925,0.48142857142857143,8.317215234814771,0.013665308324742999,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,130.85714285714286,0.21785260090184247,471.80529483478216,471.80529483478216,,167.57538618398377,167.57538618398377,136.6545224668146,0.0,0.0,0.0,0.0,0.0,0.0,0.0,43.857142857142854,6.571428571428571,5.142857142857143,3.5714285714285716,71.71428571428571,527.3767234062108,990.0,966.306797238158,23.69320276184205,0.226663803811957,0.064758819274081,989.7085773769139,0.2019849168155077,0.2019849168155077,0.15463437085234097,0.0,23.199795221940494,23.199795221940494,23.247145767903664,23.401780138756003,,0.9219786452207617,0.9219786452207617,0.7880005031184268,0.0,35.18214235163787,35.18214235163787,28.57583524097344,0.0,0.7165405774264332,0.7165405774264332,0.5819925710992554,0.0,0.9714285714285714,0.9714285714285714,0.9685714285714285,0.96,34.19274115219538,34.19274115219538,27.718560183744238,0.0,96.104042488135,0.15935923615961792,5.660555810188628e-05,630.1125986840717,571.8920920403683,0.2430528449940314,0.1904421531177256,23.313130795637296,23.05551700046712,966.4204503947362,966.1735144141816,103.3116985436894,90.63853355831604,16145.479138006678,7,0.5339113471563055,1935-01-07
1934,16,677.4530648807728,0.44814285714285723,10.363345340260723,0.015313065922431543,41.0,6.0,4.0,3.0,66.0,120.0,0.1773714905346135,557.4530648807728,557.4530648807728,,185.8176882935909,185.8176882935909,185.8176882935909,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,608.4530648807728,990.0,966.6098122595231,23.390187740476936,0.2722991058063973,0.09298122595230905,989.6347196682412,0.24478723342872438,0.24478723342872438,0.24478723342872438,0.0,22.780120175289508,22.780120175289508,22.780120175289508,23.02490740871823,,0.9284936079573415,0.9284936079573415,0.9284936079573415,0.0,38.5375552268108,38.5375552268108,38.5375552268108,0.0,0.7848789251896292,0.7848789251896292,0.7848789251896292,0.0,0.9707489083457557,0.9707489083457557,0.9707489083457557,0.96,37.41148825268524,37.41148825268524,37.41148825268524,0.0,112.23446475805572,0.1656402471742053,5.5933144224190135e-05,702.6560160658968,647.6489852382476,0.1852855524136367,0.1707805772045736,22.95407523640697,22.63281704663573,966.7106240642636,966.490595940953,117.01199582358284,106.62051467340814,18855.39007935336,7,0.6235248042114206,1935-01-14
1934,17,744.0006301049847,0.4178571428571428,10.958625935219695,0.01466536549957303,41.0,6.0,4.0,3.0,66.0,120.0,0.16140786121117667,624.0006301049847,624.0006301049847,,208.00021003499492,208.00021003499492,208.00021003499492,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,675.0006301049847,990.0,966.8760025204199,23.123997479580094,0.3101174317850001,0.1170870990507203,989.5727954691641,0.3064240224808822,0.3064240224808822,0.3064240224808822,0.0,22.390368926263495,22.390368926263495,22.390368926263495,22.696792948744378,,0.9349258497695859,0.9349258497695859,0.9349258497695859,0.0,42.696037255407425,42.696037255407425,42.696037255407425,0.0,0.8695730601915973,0.8695730601915973,0.8695730601915973,0.0,0.976770715679664,0.976770715679664,0.976770715679664,0.96,41.70690456065695,41.70690456065695,41.70690456065695,0.0,125.12071368197086,0.16815518469494797,5.5700598080654946e-05,779.3663976124346,712.0837013457431,0.1685195150137772,0.1539712263289979,22.57724090401097,22.182759539528643,967.0174655904495,966.7483348053828,131.80405433073014,118.88124052940758,21020.279898571105,7,0.6951150760109492,1935-01-21
1934,18,834.4836054608534,0.38428571428571434,13.93893061357239,0.01663902957734287,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,138.0,0.16494313792217144,696.4836054608534,696.4836054608534,,174.12090136521334,174.12090136521334,174.12090136521334,174.12090136521334,0.0,0.0,0.0,0.0,0.0,0.0,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,753.0550340322819,990.0,967.2379344218434,22.762065578156644,0.3544749808830409,0.13979172391294678,989.505733295204,0.21461849750172232,0.21461849750172232,0.21461849750172232,0.21461849750172232,22.05318037585892,22.05318037585892,22.05318037585892,22.05318037585892,,0.9228015493142988,0.9228015493142988,0.9228015493142988,0.9228015493142988,34.750178479511796,34.750178479511796,34.750178479511796,34.750178479511796,0.7077429425562484,0.7077429425562484,0.7077429425562484,0.7077429425562484,0.97,0.97,0.97,0.97,33.70767312512644,33.70767312512644,33.70767312512644,33.70767312512644,134.83069250050576,0.16167518283930346,5.377572798617974e-05,876.9389119074414,803.6892968412517,0.1920508597596526,0.1437653345403053,22.199347639212437,21.8495535426907,967.4077556476298,967.114757187365,138.4401942364984,131.61887210731925,22651.556340084968,7,0.7490594027805876,1935-01-28
1934,19,923.9023551912418,0.35314285714285715,13.499036289926428,0.014467787801477413,49.0,8.0,7.0,5.0,93.0,162.0,0.17553511672900593,761.9023551912418,761.9023551912418,,190.4755887978105,190.4755887978105,190.4755887978105,190.4755887978105,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,825.9023551912418,990.0,967.595609420765,22.40439057923504,0.41100612779697787,0.17135541327863207,989.4176384589243,0.2571154247699758,0.2571154247699758,0.2571154247699758,0.2571154247699758,21.56491361338943,21.56491361338943,21.56491361338943,21.56491361338943,,0.9284136618990104,0.9284136618990104,0.9284136618990104,0.9284136618990104,37.38983338166194,37.38983338166194,37.38983338166194,37.38983338166194,0.7615037348607318,0.7615037348607318,0.7615037348607318,0.7615037348607318,0.9700237395691149,0.9700237395691149,0.9700237395691149,0.9700237395691149,36.269072807467175,36.269072807467175,36.269072807467175,36.269072807467175,145.0762912298687,0.15701963966721935,5.290505792370857e-05,971.4321659369264,885.1094475277025,0.1830282124459299,0.1667640888170038,21.80129180219678,21.272485054523933,967.7857286637476,967.4404377901108,152.74914441144938,138.73096452185473,24372.816926617943,7,0.8059793957214928,1935-02-04
1934,20,1053.4922539609659,0.3165714285714286,20.800583469563467,0.01970389383137353,49.0,8.0,7.0,5.0,93.0,162.0,0.15401016555496522,891.492253960966,891.492253960966,,222.8730634902415,222.8730634902415,222.8730634902415,222.8730634902415,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,955.492253960966,990.0,968.0668300439959,21.93316995600412,0.5295826456831818,0.2631938031687727,989.207223551148,0.3521523621950668,0.3521523621950668,0.3521523621950668,0.3521523621950668,20.78824114495711,20.78824114495711,20.78824114495711,20.78824114495711,,0.9363742356347948,0.9363742356347948,0.9363742356347948,0.9363742356347948,42.52687339436398,42.52687339436398,42.52687339436398,42.52687339436398,0.8661277677059874,0.8661277677059874,0.8661277677059874,0.8661277677059874,0.9764065074003252,0.9764065074003252,0.9764065074003252,0.9764065074003252,41.52799099912607,41.52799099912607,41.52799099912607,41.52799099912607,166.11196399650427,0.15767418847987047,5.177419183907444e-05,1117.0362502238706,989.4775076349576,0.163722771614295,0.145026627352096,21.156303712102385,20.42718606911843,968.2678282149892,967.8579100305398,176.00387547646972,155.7380333062586,27906.809951412717,7,0.9228442444250237,1935-02-11
1934,21,1247.8640936690051,0.2695714285714286,42.444248327719315,0.03278154870317484,49.0,8.0,7.0,5.0,93.0,162.0,0.13083400860813335,1085.8640936690051,1039.749444351594,,259.9373610878985,259.9373610878985,259.9373610878985,259.9373610878985,46.11464931741102,13.948258126871236,2.277266632958569,1.9926083038387479,1.4232916455991054,26.473224608143365,62.94825812687123,10.27726663295857,8.992608303838749,6.423291645599106,119.47322460814337,1121.9675774152627,990.0,968.6802287417968,21.319771258203218,0.7309569740867916,0.4062456220313836,988.8627974038818,0.47935686286397017,0.47935686286397017,0.47935686286397017,0.47935686286397017,19.703211799221062,19.703211799221062,19.703211799221062,19.703211799221062,,0.9384575752925011,0.9384575752925011,0.9384575752925011,0.9384575752925011,47.06230983378016,47.06230983378016,47.06230983378016,47.06230983378016,0.9584991819507163,0.9584991819507163,0.9584991819507163,0.9584991819507163,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.12106363710456,46.12106363710456,46.12106363710456,46.12106363710456,184.48425454841825,0.14871000917958385,4.936594782035602e-05,1414.1459885179058,1127.726717014242,0.143651824112946,0.114556772296037,20.36615863698341,18.897508763706234,969.2072408859808,968.301426824902,191.2506289257504,177.5044059973,30993.354764134267,7,1.0249125252689903,1935-02-18
1934,22,1649.6898498720498,0.21300000000000002,59.73573493858498,0.03628339898995793,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.11741970264045257,1454.6898498720498,1100.0,,275.0,275.0,275.0,275.0,354.6898498720497,46.714285714285715,8.714285714285714,13.063624688758631,15.21302192197779,270.9846318327419,100.0,18.0,22.206481831615775,23.641593350549215,385.8417746898848,1240.2064818316157,990.0,969.9682287457405,20.031771254259507,0.919053266552085,0.48,988.6009467334479,0.5349,0.5349,0.5349,0.5349,18.09781798770742,18.09781798770742,18.09781798770742,18.09781798770742,,0.9339964204345966,0.9339964204345966,0.9339964204345966,0.9339964204345966,45.58869745381919,45.58869745381919,45.58869745381919,45.58869745381919,0.9284867098537513,0.9284867098537513,0.9284867098537513,0.9284867098537513,0.9799325745612147,0.9799325745612147,0.9799325745612147,0.9799325745612147,44.67395959985721,44.67395959985721,44.67395959985721,44.67395959985721,178.69583839942885,0.109014881694852,4.512521171702749e-05,1832.2961330880007,1484.853138961092,0.1399436551196587,0.0976066318117559,18.644813721186544,17.500623080582038,970.5581875068996,969.4356793720282,184.4882441131077,172.23338502943403,30020.900851104045,7,0.9927546577746047,1935-02-25
1934,23,2174.5203781896016,0.15742857142857142,88.26193817078853,0.04065149115186239,59.0,11.0,12.0,13.0,144.0,239.0,0.11072322881791988,1935.5203781896016,1100.0,,275.0,275.0,275.0,275.0,835.5203781896015,41.0,7.0,13.0,45.44671513165197,729.0736630579496,100.0,18.0,25.0,58.44671513165196,873.0736630579496,1243.0,990.0,971.5079015315771,18.492098468422846,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.550909055904565,16.550909055904565,16.550909055904565,16.550909055904565,,0.9264514441334851,0.9264514441334851,0.9264514441334851,0.9264514441334851,41.356993484915996,41.356993484915996,41.356993484915996,41.356993484915996,0.8423012929718123,0.8423012929718123,0.8423012929718123,0.8423012929718123,0.9742301292971812,0.9742301292971812,0.9742301292971812,0.9742301292971812,40.29457372318817,40.29457372318817,40.29457372318817,40.29457372318817,161.1782948927527,0.0748864998616439,4.070158961938199e-05,2450.1297002835204,1902.1320729105275,0.1256484780440596,0.097545856438679,17.2749992750015,15.872290621280165,972.1865199662016,970.7838113124802,169.58226226190237,153.2751142000552,27077.95354198245,7,0.8954349716264037,1935-03-04
1934,24,2853.5947115700087,0.09814285714285716,118.36212323152598,0.04061531546070974,59.0,11.0,12.0,13.0,144.0,239.0,0.0843662870621954,2614.5947115700087,1100.0,,275.0,275.0,275.0,275.0,1514.5947115700092,41.0,7.0,13.000000000000002,66.58271385466568,1387.0119977153433,100.0,18.0,25.0,79.58271385466568,1531.0119977153433,1243.0,990.0,973.1554044787742,16.84459552122587,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.903406108707594,14.903406108707594,14.903406108707594,14.903406108707594,,0.911909674644477,0.911909674644477,0.911909674644477,0.911909674644477,36.66316696018254,36.66316696018254,36.66316696018254,36.66316696018254,0.7467040114090129,0.7467040114090129,0.7467040114090129,0.7467040114090129,0.97,0.97,0.97,0.97,35.56327195137706,35.56327195137706,35.56327195137706,35.56327195137706,142.25308780550822,0.05041095623824043,3.592249692058289e-05,3278.6645629042023,2517.067713758129,0.0949517562414556,0.0728955327434584,15.710716105996532,13.907354727994282,974.1514558594874,972.3480944814852,151.36610070957585,131.0500146317635,23898.518751325384,7,0.7902949322528235,1935-03-11
1934,25,3061.436213596911,0.08214285714285714,45.01588832224512,0.014629728720076571,59.0,11.0,12.0,13.0,144.0,239.0,0.0781366459629782,2822.436213596911,1100.0,,275.0,275.0,275.0,275.0,1722.436213596911,41.0,7.0,13.0,67.0,1594.4362135969113,100.0,18.0,25.0,80.0,1738.4362135969113,1243.0,990.0,973.658255011644,16.341744988355895,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.40055557583762,14.40055557583762,14.40055557583762,14.40055557583762,,0.9064524480935041,0.9064524480935041,0.9064524480935041,0.9064524480935041,35.20570824042926,35.20570824042926,35.20570824042926,35.20570824042926,0.7170205344282945,0.7170205344282945,0.7170205344282945,0.7170205344282945,0.97,0.97,0.97,0.97,34.14953699321638,34.14953699321638,34.14953699321638,34.14953699321638,136.59814797286552,0.044681159824932294,3.4494481811329676e-05,3251.016842748816,2963.5533446484865,0.0806464308906672,0.0735154604114322,14.632992169364677,13.965941563561609,974.09286902392,973.425818418117,139.19765809689972,131.74100050296332,22948.488859441408,7,0.7588785998492529,1935-03-18
1934,26,2892.373356225071,0.09471428571428572,18.866449656225345,0.006541004466605886,59.0,11.0,12.0,13.0,144.0,239.0,0.08264875361200429,2653.373356225071,1100.0,,275.0,275.0,275.0,275.0,1553.373356225071,41.0,7.0,13.0,67.0,1425.373356225071,100.0,18.0,25.0,80.0,1569.373356225071,1243.0,990.0,973.2540046529572,16.745995347042935,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.80480593452466,14.80480593452466,14.80480593452466,14.80480593452466,,0.9109805381106046,0.9109805381106046,0.9109805381106046,0.9109805381106046,36.37365423382062,36.37365423382062,36.37365423382062,36.37365423382062,0.7408076218700738,0.7408076218700738,0.7408076218700738,0.7408076218700738,0.97,0.97,0.97,0.97,35.282444606806,35.282444606806,35.282444606806,35.282444606806,141.129778427224,0.04880999152251906,3.563883293616768e-05,2942.868341840209,2831.488197054909,0.0844079096810606,0.0812132831775106,14.951770111831928,14.682921486488103,973.3758891009936,973.1070404756498,142.78567091983956,139.75807395599486,23709.802775773634,7,0.784054324595689,1935-03-25
1934,27,2723.4714856638057,0.107,30.65563867366583,0.011342491738275742,54.0,13.0,14.0,19.0,117.0,217.0,0.07972467897596068,2506.4714856638057,1100.0,,275.0,275.0,275.0,275.0,1406.4714856638057,46.0,5.0,11.0,61.0,1283.4714856638057,100.0,18.0,25.0,80.0,1400.4714856638057,1243.0,990.0,972.8463104826368,17.153689517363222,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.212500104844946,15.212500104844946,15.212500104844946,15.212500104844946,,0.9154147500244268,0.9154147500244268,0.9154147500244268,0.9154147500244268,37.55764742718245,37.55764742718245,37.55764742718245,37.55764742718245,0.7649215361951619,0.7649215361951619,0.7649215361951619,0.7649215361951619,0.97,0.97,0.97,0.97,36.43091800436697,36.43091800436697,36.43091800436697,36.43091800436697,145.7236720174679,0.05355416983006807,3.679890707511815e-05,2831.488197054909,2616.898726339248,0.082922582297848,0.0766381439363605,15.469744696317996,14.951770111831928,973.1070404756498,972.5890658911636,148.6290097772462,142.78567091983956,24481.576898934607,7,0.8095759556525994,1935-04-01
1934,28,2489.997370751521,0.12528571428571428,38.748316171775905,0.01580388525003687,54.0,13.0,14.0,19.0,117.0,217.0,0.0872552890592916,2272.997370751521,1100.0,,275.0,275.0,275.0,275.0,1172.9973707515212,46.0,4.999999999999999,11.0,61.0,1049.9973707515212,100.0,18.0,25.0,80.0,1166.9973707515212,1243.0,990.0,972.2827522742278,17.717247725772186,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.776058313253909,15.776058313253909,15.776058313253909,15.776058313253909,,0.9213192103601165,0.9213192103601165,0.9213192103601165,0.9213192103601165,39.20061272626298,39.20061272626298,39.20061272626298,39.20061272626298,0.7983831512477185,0.7983831512477185,0.7983831512477185,0.7983831512477185,0.9704689100881713,0.9704689100881713,0.9704689100881713,0.9704689100881713,38.04334028730742,38.04334028730742,38.04334028730742,38.04334028730742,152.1733611492297,0.06122327513904437,3.842761645182568e-05,2591.896796157977,2345.660513136817,0.092511255906256,0.0837224693211796,16.12445762473771,15.530094182962436,972.5287164045192,971.934352962744,156.2780924142397,149.31327894518964,25565.124673070586,7,0.8454075619401649,1935-04-08
1934,29,2168.723818792724,0.15857142857142859,39.741649120221545,0.018234898151648814,52.714285714285715,12.714285714285714,13.428571428571429,17.714285714285715,110.57142857142857,207.14285714285714,0.09546013581180092,1961.5809616498668,1100.0,,275.0,275.0,275.0,275.0,861.580961649867,47.2857142857143,5.2857142857142865,11.57142857142857,60.19564642176898,737.242458085241,100.0,18.0,25.0,77.90993213605468,847.8138866566695,1243.0,990.0,971.5072643901893,18.492735609810648,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.55154619729237,16.55154619729237,16.55154619729237,16.55154619729237,,0.9265517000625161,0.9265517000625161,0.9265517000625161,0.9265517000625161,41.36054058713528,41.36054058713528,41.36054058713528,41.36054058713528,0.8423735353795373,0.8423735353795373,0.8423735353795373,0.8423735353795373,0.9742373535379537,0.9742373535379537,0.9742373535379537,0.9742373535379537,40.29568739690632,40.29568739690632,40.29568739690632,40.29568739690632,161.18274958762527,0.07449397319814306,4.070271454232961e-05,2310.3827547648234,2067.468969295266,0.1049592536684932,0.0715851131010921,16.795954454699988,16.2096108346011,971.8491997528806,971.2628561327816,164.00013188796203,157.25149676076066,27078.701930721047,7,0.8954597199312515,1935-04-15
1934,30,2009.3428300454832,0.17542857142857143,13.6603176359864,0.006819930235290285,45.0,11.0,10.0,10.0,72.0,148.0,0.0736748343921024,1861.3428300454832,1100.0,,275.0,275.0,275.0,275.0,761.3428300454832,55.0,6.999999999999994,15.0,51.442083111181304,632.900746934302,100.0,18.0,25.0,61.442083111181304,704.900746934302,1243.0,990.0,971.1159800768582,18.884019923141636,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.94283051062336,16.94283051062336,16.94283051062336,16.94283051062336,,0.9285024999213293,0.9285024999213293,0.9285024999213293,0.9285024999213293,42.42691548879849,42.42691548879849,42.42691548879849,42.42691548879849,0.8640919651486453,0.8640919651486453,0.8640919651486453,0.8640919651486453,0.9764091965148645,0.9764091965148645,0.9764091965148645,0.9764091965148645,41.42614279854249,41.42614279854249,41.42614279854249,41.42614279854249,165.70457119416997,0.08249613323206165,4.184458868539646e-05,2067.468969295266,1971.8467458433613,0.0750565429651076,0.0715851131010921,17.04976725475705,16.795954454699988,971.2628561327816,971.0090433327248,166.94798930930122,164.00013188796203,27838.367960620555,7,0.9205809510787221,1935-04-22
1934,31,1926.7643091132963,0.184,15.93311786353791,0.008383570474687657,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.09328324436790639,1747.335737684725,1100.0,,275.0,275.0,275.0,275.0,647.3357376847249,53.57142857142857,7.7142857142857135,15.0,36.87503004522075,534.1749933537898,100.0,18.0,25.0,46.87503004522075,636.8892790680756,1243.0,990.0,970.8633923832892,19.136607616710876,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.1954182041926,17.1954182041926,17.1954182041926,17.1954182041926,,0.9297884724785289,0.9297884724785289,0.9297884724785289,0.9297884724785289,43.119181208736016,43.119181208736016,43.119181208736016,43.119181208736016,0.878191063314379,0.878191063314379,0.878191063314379,0.878191063314379,0.977819106331438,0.977819106331438,0.977819106331438,0.977819106331438,42.16300291344704,42.16300291344704,42.16300291344704,42.16300291344704,168.65201165378815,0.08758317666529426,4.258889183176469e-05,1971.8467458433613,1860.314920798596,0.1032083320159461,0.0750565429651076,17.410100843363118,17.04976725475705,971.0090433327248,970.6487097441186,171.16825387385214,166.94798930930122,28333.537957836415,7,0.9369556202988233,1935-04-29
1934,32,1781.8897318235536,0.198,19.163585942690652,0.010789459151772086,47.0,10.0,10.0,10.0,115.0,192.0,0.10779751888331376,1589.8897318235536,1100.0,,275.0,275.0,275.0,275.0,489.88973182355363,53.0,7.999999999999999,15.0,25.515090199143422,388.3746416244103,100.0,18.0,25.0,35.51509019914342,503.3746416244103,1243.0,990.0,970.3953360566608,19.604663943339297,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.66347453082102,17.66347453082102,17.66347453082102,17.66347453082102,,0.9321919417157659,0.9321919417157659,0.9321919417157659,0.9321919417157659,44.40734528729404,44.40734528729404,44.40734528729404,44.40734528729404,0.9044265842626077,0.9044265842626077,0.9044265842626077,0.9044265842626077,0.9799246419730245,0.9799246419730245,0.9799246419730245,0.9799246419730245,43.5158840437287,43.5158840437287,43.5158840437287,43.5158840437287,174.0635361749148,0.09774252957019255,4.395543842800878e-05,1832.2961330880007,1726.1698191997614,0.1112289172620395,0.10478655525863,17.843492710067146,17.500623080582038,970.5581875068996,970.2153178774146,176.02450038709998,172.23338502943403,29242.67407738568,7,0.9670196454161931,1935-05-06
1934,33,1681.7284013444357,0.20885714285714285,15.545396728518588,0.009381396624043914,47.0,10.0,10.0,10.0,115.0,192.0,0.11421631999384033,1489.7284013444357,1100.0,,275.0,275.0,275.0,275.0,389.72840134443567,52.99999999999999,8.0,15.0,20.298354236689363,293.4300471077464,100.0,18.0,25.0,30.298354236689363,408.4300471077464,1243.0,990.0,970.0717379120359,19.92826208796409,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.98707267544581,17.98707267544581,17.98707267544581,17.98707267544581,,0.9337689626085698,0.9337689626085698,0.9337689626085698,0.9337689626085698,45.297324545151426,45.297324545151426,45.297324545151426,45.297324545151426,0.922552434728135,0.922552434728135,0.922552434728135,0.922552434728135,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.3913780542484,44.3913780542484,44.3913780542484,44.3913780542484,177.5655122169936,0.10564402239150998,4.483977581237212e-05,1707.8301963432584,1617.3520421001313,0.1187125591721441,0.1124233547404789,18.195057836081325,17.902743799295756,970.156066788186,969.8637527514004,179.76544244582948,176.6665928111514,29831.006052454926,7,0.9864750678721868,1935-05-13
1934,34,1579.3551387212117,0.22014285714285714,12.644666677268626,0.008089598131260586,47.0,10.0,10.0,10.0,115.0,192.0,0.1216105289431398,1387.3551387212117,1100.0,,275.0,275.0,275.0,275.0,287.3551387212118,53.0,7.999999999999999,14.332660918067775,14.966413475063115,197.05606432808094,100.0,18.0,24.332660918067777,24.966413475063117,312.05606432808094,1242.3326609180679,990.0,969.7409935250993,20.259006474900698,0.9245607811958158,0.48,988.5954392188041,0.5349,0.5349,0.5349,0.5349,18.319545693704892,18.319545693704892,18.319545693704892,18.319545693704892,,0.9349265689351703,0.9349265689351703,0.9349265689351703,0.9349265689351703,46.19174204690696,46.19174204690696,46.19174204690696,46.19174204690696,0.9407686771264147,0.9407686771264147,0.9407686771264147,0.9407686771264147,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.267907205968825,45.267907205968825,45.267907205968825,45.267907205968825,181.0716288238753,0.11470060856124707,4.572515879390791e-05,1617.3520421001313,1528.8393753592509,0.1255854624720686,0.1187125591721441,18.48792408223209,18.195057836081325,969.8637527514004,969.5777887511608,182.8392454826381,179.76544244582948,30420.03364241105,7,1.005953493465974,1935-05-20
1934,35,1432.3607467969255,0.24000000000000002,33.946620214554905,0.02458203787719106,48.714285714285715,10.571428571428571,10.571428571428571,10.857142857142858,116.42857142857143,197.14285714285714,0.13832518541013386,1235.2178896540684,1097.3161476939094,,274.32903692347736,274.32903692347736,274.32903692347736,274.32903692347736,137.90174196015897,33.63876566159448,5.8288900817143965,7.222819253628279,7.260877474682394,83.95038948853944,82.3530513758802,16.400318653142968,17.79424782505685,18.11802033182525,200.37896091711085,1213.8637655479895,990.0,969.2668268644227,20.73317313557738,0.8706658543411073,0.47651099200208236,988.6528231536569,0.5323100825246228,0.5323100825246228,0.5323100825246228,0.5323100825246228,18.853686206709565,18.853686206709565,18.853686206709565,18.853686206709565,,0.9366249941375822,0.9366249941375822,0.9366249941375822,0.9366249941375822,47.50565697405749,47.50565697405749,47.50565697405749,47.50565697405749,0.9675286552761199,0.9675286552761199,0.9675286552761199,0.9675286552761199,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.55554383457633,46.55554383457633,46.55554383457633,46.55554383457633,186.22217533830533,0.13049657420851193,4.714457557231399e-05,1511.0711996298642,1291.2130338573666,0.1626377634778411,0.1270621794969226,19.42862607182096,18.547726119919496,969.5203838757272,968.8152409635516,189.4821053520927,183.467605290464,31285.325456835293,7,1.0345676407683628,1935-05-27
1934,36,1113.3527284863007,0.2978571428571429,31.13100587669715,0.02711400066915223,53.0,12.0,12.0,13.0,120.0,210.0,0.18882947286994134,903.3527284863006,903.3527284863006,,225.83818212157522,225.83818212157522,225.83818212157522,225.83818212157522,0.0,0.0,0.0,0.0,0.0,0.0,53.0,12.0,12.0,13.0,120.0,980.3527284863006,990.0,968.2562514323855,21.743748567614507,0.5539247570392518,0.27268218278904055,989.1733930601716,0.36144388906503355,0.36144388906503355,0.36144388906503355,0.36144388906503355,20.555697738721186,20.555697738721186,20.555697738721186,20.555697738721186,,0.9365485727520738,0.9365485727520738,0.9365485727520738,0.9365485727520738,42.62138138664516,42.62138138664516,42.62138138664516,42.62138138664516,0.8680525740660928,0.8680525740660928,0.8680525740660928,0.8680525740660928,0.9764932879800375,0.9764932879800375,0.9764932879800375,0.9764932879800375,41.62251616736963,41.62251616736963,41.62251616736963,41.62251616736963,166.4900646694785,0.1495355666945563,5.1209744199137465e-05,1186.6620966242278,1073.2959927204863,0.195658980769799,0.1769669736628482,20.78378859696149,20.129718154538747,968.486652303676,968.1303588342644,177.42797656297776,160.205069415945,27970.33086447239,7,0.9249448037193251,1935-06-03
1934,37,992.4091520514237,0.3337142857142857,18.881705243740743,0.01906003446904173,46.142857142857146,10.285714285714286,9.428571428571429,9.571428571428571,92.57142857142857,168.0,0.169117886152852,824.4091520514237,824.4091520514237,,206.1022880128559,206.1022880128559,206.1022880128559,206.1022880128559,0.0,0.0,0.0,0.0,0.0,0.0,46.142857142857146,10.285714285714286,9.428571428571429,9.571428571428571,92.57142857142857,890.2662949085664,990.0,967.8561025711584,22.14389742884152,0.4699000070389065,0.21097902231851537,989.3191209706426,0.3010135688828866,0.3010135688828866,0.3010135688828866,0.3010135688828866,21.16200483060123,21.16200483060123,21.16200483060123,21.16200483060123,,0.9329863618909775,0.9329863618909775,0.9329863618909775,0.9329863618909775,39.893466286372515,39.893466286372515,39.893466286372515,39.893466286372515,0.8124942217183811,0.8124942217183811,0.8124942217183811,0.8124942217183811,0.9718248204461062,0.9718248204461062,0.9718248204461062,0.9718248204461062,38.77180268563321,38.77180268563321,38.77180268563321,38.77180268563321,155.08721074253285,0.15635023149227698,5.226851009085702e-05,1059.9978690640885,941.1240560143012,0.1981136058182992,0.1566451206070876,21.4586756771291,20.85842867520744,968.0885647313444,967.6644962240572,162.2349418008932,148.0977561890553,26054.65140474552,7,0.8615956152362937,1935-06-10
