WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1934,38,845.2949427820838,0.38042857142857145,23.10823691455239,0.02741882827601507,45.0,10.0,9.0,9.0,88.0,161.0,0.1910878269827743,684.2949427820838,684.2949427820838,,193.7921394593911,193.7921394593911,193.7921394593911,102.91852440391041,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,748.2949427820838,990.0,967.2811797711283,22.718820228871696,0.3544075882808417,0.13837491470898952,989.5072174970101,0.26778231319018825,0.26778231319018825,0.26778231319018825,0.13136927798812612,21.9582554126917,21.9582554126917,21.9582554126917,22.09466844789376,,0.9295221284546921,0.9295221284546921,0.9295221284546921,0.5284744614920182,38.829102932403664,38.829102932403664,38.829102932403664,20.359826392038453,0.7908167603340868,0.7908167603340868,0.7908167603340868,0.41466041531646536,0.9732916205687906,0.9732916205687906,0.9732916205687906,0.9657142857142856,37.806807806464484,37.806807806464484,37.806807806464484,19.7490316002773,133.16945501967075,0.1575712046349356,5.4121650992511165e-05,914.0536783798912,779.3663976124346,0.2065780619914056,0.1761384520495158,22.252122095682672,21.6235682828648,967.5562147135196,967.0174655904495,143.70789146308587,123.0303405864889,22372.468443304686,7,0.7398303056648375,1935-06-17
1934,39,672.871094429689,0.44971428571428573,22.95939542609678,0.033622190713576285,45.0,10.0,9.0,9.0,88.0,161.0,0.24042151824680236,511.8710944296891,511.8710944296891,,170.6236981432297,170.6236981432297,170.6236981432297,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,575.8710944296892,990.0,966.5914843777188,23.408515622281275,0.25378309285546863,0.07770885405595876,989.6685080530885,0.20774880794081538,0.20774880794081538,0.20774880794081538,0.0,22.86927486742902,22.86927486742902,22.86927486742902,23.077023675369837,,0.9229840871108189,0.9229840871108189,0.9229840871108189,0.0,35.29848594836322,35.29848594836322,35.29848594836322,0.0,0.7189101007813282,0.7189101007813282,0.7189101007813282,0.0,0.9703030937553577,0.9703030937553577,0.9703030937553577,0.96,34.251752635461706,34.251752635461706,34.251752635461706,0.0,102.75525790638513,0.1525397069989594,5.579034400588352e-05,751.6655881559767,618.6506296297572,0.260243814988685,0.214190994688174,23.17618876556687,22.414222302136665,966.906662352624,966.3746025185188,117.592890296686,92.47759391880275,17262.8833282727,7,0.5708625439243618,1935-06-24
1934,40,579.7210599731827,0.4944285714285715,7.974650631663086,0.013636437138365001,42.0,9.0,8.0,6.0,70.0,135.0,0.2330427560502155,444.7210599731828,444.7210599731828,,189.44368197360208,189.44368197360208,65.83369602597854,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,503.7210599731828,990.0,966.2081165510211,23.7918834489788,0.21457092099928415,0.0589442119946365,989.726484867006,0.26079938538389336,0.26079938538389336,0.07160494648913282,0.0,23.257568930600968,23.257568930600968,23.446763369495727,23.518368315984862,,0.9289374830344513,0.9289374830344513,0.39303039543504653,0.0,40.208432169063144,40.208432169063144,13.77701523350762,0.0,0.8189090054799012,0.8189090054799012,0.2805909416192998,0.0,0.9757142857142858,0.9757142857142858,0.9642857142857143,0.96,39.266493373346805,39.266493373346805,13.363704776502392,0.0,91.896691523196,0.1585451938848709,5.7428855715496515e-05,608.7950640130589,562.8280752081156,0.2398601028388311,0.2217494982796118,23.344421524487963,23.19424897480738,966.3351802560522,966.1327263384364,96.04955591998296,89.72356228950672,15438.644175896929,7,0.5105371751288666,1935-07-01
1934,41,524.6555650752074,0.5341428571428571,10.971864116686747,0.02125764952996283,46.57142857142857,9.571428571428571,8.571428571428571,7.714285714285714,91.71428571428571,164.14285714285714,0.31511646825546935,360.5127079323503,360.5127079323503,,180.25635396617514,180.25635396617514,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.57142857142857,9.571428571428571,8.571428571428571,7.714285714285714,91.71428571428571,425.226993646636,990.0,965.9609500428384,24.039049957161605,0.185607562334047,0.04210254158647,989.7722898960794,0.2335461085820223,0.2335461085820223,0.0,0.0,23.577793744659093,23.577793744659093,23.811339853241115,23.811339853241115,,0.9269001396717513,0.9269001396717513,0.0,0.0,38.634771741050145,38.634771741050145,0.0,0.0,0.7868588949297382,0.7868588949297382,0.0,0.0,0.9740124593368081,0.9740124593368081,0.96,0.96,37.65270809725975,37.65270809725975,0.0,0.0,75.3054161945195,0.1430346780132659,5.798448420843462e-05,550.9983234585969,486.0250263913084,0.3826963425752642,0.2450098199076356,23.85788320313739,23.35801693538934,966.0794924555636,965.7871126187608,87.40680718964406,62.38507587039479,12651.309920679276,7,0.4183634233028861,1935-07-08
1934,42,461.5055575156989,0.5838571428571429,6.570273603550163,0.0143264640307794,50.0,10.0,9.0,9.0,108.0,186.0,0.4033139379361099,275.50555751569897,275.50555751569897,,137.75277875784946,137.75277875784946,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,344.5055575156989,990.0,965.6767750088205,24.32322499117939,0.15711846299342375,0.02510111150313973,989.8177804255035,0.13459342796491633,0.13459342796491633,0.0,0.0,24.00641198871792,24.00641198871792,24.141005416682837,24.141005416682837,,0.9108032162464592,0.9108032162464592,0.0,0.0,29.53841474237902,29.53841474237902,0.0,0.0,0.6015970415963141,0.6015970415963141,0.0,0.0,0.97,0.97,0.96,0.96,28.65226230010765,28.65226230010765,0.0,0.0,57.3045246002153,0.12410926564340673,5.777708596805184e-05,479.5630976092969,440.0331111664572,0.4226954637730415,0.387853028990849,24.13527440701303,23.89725629056194,965.7580339392418,965.580149000249,61.056695064181554,52.83364240726888,9627.16013283617,7,0.3183584700011961,1935-07-15
1934,43,421.94735553700633,0.6277142857142858,4.575509273269079,0.010905482578260786,50.0,10.0,9.0,9.0,108.0,186.0,0.44102852878573057,235.94735553700636,235.94735553700636,,117.97367776850318,117.97367776850318,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,50.0,10.0,9.0,9.0,108.0,304.94735553700633,990.0,965.4987630999165,24.50123690008349,0.14315714614966302,0.017189471107401242,989.8396533827429,0.09868138011851214,0.09868138011851214,0.0,0.0,24.24220890270791,24.24220890270791,24.34089028282642,24.34089028282642,,0.8991699121345468,0.8991699121345468,0.0,0.0,25.221054760322335,25.221054760322335,0.0,0.0,0.5136671030615546,0.5136671030615546,0.0,0.0,0.9696699475885154,0.9696699475885154,0.96,0.96,24.456567154439444,24.456567154439444,0.0,0.0,48.91313430887889,0.11587216251841391,5.757984848643583e-05,440.0331111664572,408.00454625357366,0.4558772732017587,0.4226954637730415,24.324138699452988,24.13527440701303,965.580149000249,965.436020458141,52.83364240726888,45.820149880657326,8217.406563891653,7,0.27173963504932713,1935-07-22
1934,44,399.7469247807051,0.652142857142857,2.695801411747433,0.0068241652633813715,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,168.28571428571428,0.4205797113893993,231.4612104949908,231.4612104949908,,131.2236322077945,100.23757828719631,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,48.285714285714285,8.857142857142858,7.285714285714286,6.714285714285714,97.14285714285714,295.8897819235622,990.0,965.3971764919467,24.602823508053348,0.1399604473937111,0.016292242098998128,989.8437473105074,0.13067738209727714,0.08312605030754903,0.0,0.0,24.315893436463387,24.363444768253114,24.446570818560662,24.446570818560662,,0.9043265177533523,0.7701943924466315,0.0,0.0,28.391295512555548,21.513809882942542,0.0,0.0,0.5782341244919662,0.4381631340721495,0.0,0.0,0.9709122590594402,0.9680551162022974,0.96,0.96,27.596114149900675,20.85617823287993,0.0,0.0,48.452292382780605,0.12129251854387757,5.81606216197031e-05,408.00454625357366,389.1339363713416,0.4616502915169965,0.3847085762641637,24.4007786776341,24.10426392100882,965.436020458141,965.3456696818566,51.85102928817188,45.820149880657326,8139.985120307142,7,0.26917940212655894,1935-07-29
1934,45,377.44430479260234,0.6805714285714286,2.681313010781472,0.007111578270487586,47.0,8.0,6.0,5.0,89.0,155.0,0.4107908596574538,222.4443047926023,222.4443047926023,,157.37174067398786,65.07256411861445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,283.44430479260234,990.0,965.2872215239629,24.712778476037037,0.1355680523705323,0.0144888609585204,989.849943086671,0.1930964043565933,0.052472083423186114,0.0,0.0,24.36962515835143,24.510249479284834,24.56272156270802,24.56272156270802,,0.9143419313010319,0.5120684968489239,0.0,0.0,34.601721154716245,13.9776494422305,0.0,0.0,0.7047193717864815,0.28467717804950105,0.0,0.0,0.9739873271501093,0.9654158985786808,0.96,0.96,33.76276312539023,13.551172847154204,0.0,0.0,47.313935972544435,0.12537460547099155,5.9123227327445865e-05,386.53109723034976,370.3647452958713,0.4185063561494656,0.4010026647548855,24.477246983008573,24.27391045278241,965.3326554861516,965.2518237264792,48.276029600267,46.15780111227376,7948.741243387465,7,0.2628551998474691,1935-08-05
1934,46,350.8266224094399,0.7095714285714286,4.252777058327816,0.012062883820977985,47.0,8.0,6.0,5.0,89.0,155.0,0.4420620786340477,195.82662240943984,195.82662240943984,,195.82662240943984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,256.82662240943984,990.0,965.1541331120471,24.845866887952816,0.12617384639529391,0.009797395361276329,989.8640287582433,0.27181061594073114,0.0,0.0,0.0,24.438085030255525,24.709895646196255,24.709895646196255,24.709895646196255,,0.9333443479632184,0.0,0.0,0.0,43.803726953406134,0.0,0.0,0.0,0.8921329318412654,0.0,0.0,0.0,0.9778346967875596,0.96,0.96,0.96,42.83629738178218,0.0,0.0,0.0,42.83629738178218,0.1220419437810163,6.075854289132028e-05,364.6825175805071,340.5953058875766,0.4550855438129915,0.4250272292413422,24.522217528962955,24.32252028518903,965.2234125879024,965.102976529438,45.938256826119975,40.47203871168684,7196.497960139406,7,0.2379794298987899,1935-08-12
1934,47,331.8359447534399,0.7361428571428571,2.1335013788270287,0.006455972489943243,47.0,8.0,6.0,5.0,89.0,155.0,0.4672716735819291,176.83594475343986,176.83594475343986,,176.83594475343986,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,47.0,8.0,6.0,5.0,89.0,237.83594475343986,990.0,965.0591797237673,24.940820276232785,0.1194714319229195,0.0076835944753439285,989.8728449736018,0.22155515220994193,0.0,0.0,0.0,24.592110097624595,24.81366524983454,24.81366524983454,24.81366524983454,,0.9272917787952345,0.0,0.0,0.0,39.548073765553625,0.0,0.0,0.0,0.8054597508259393,0.0,0.0,0.0,0.9716255486748976,0.96,0.96,0.96,38.428769751318626,0.0,0.0,0.0,38.428769751318626,0.1157634176259316,6.035947299708167e-05,340.5953058875766,325.6607962357874,0.4759553553623805,0.4550855438129915,24.641225586109183,24.522217528962955,965.102976529438,965.028303981179,40.47203871168684,37.00731302772409,6456.033318221529,7,0.21349316528510348,1935-08-19
1934,48,313.5658834883665,0.764142857142857,2.8058106226291994,0.009001906502701116,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.47725874422562703,163.85159777408077,163.85159777408077,,163.85159777408077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,223.2801692026522,990.0,964.9678294174417,25.03217058255822,0.1143341266912601,0.006385159777408043,989.8792807135313,0.19092282448306624,0.0,0.0,0.0,24.720528471606496,24.911451296089563,24.911451296089563,24.911451296089563,,0.9224368531365731,0.0,0.0,0.0,36.65056105802272,0.0,0.0,0.0,0.7464472720574891,0.0,0.0,0.0,0.970908290558404,0.96,0.96,0.96,35.589557376021325,0.0,0.0,0.0,35.589557376021325,0.11354870055531123,6.031279606361019e-05,323.62655383883583,306.020121877383,0.5015720118684746,0.3855955591288881,24.770132027005783,24.65719933733335,965.0181327691942,964.9301006093868,41.399332857933,33.34416573544176,5979.0456391715825,7,0.19771976320011847,1935-08-26
1934,49,295.01942278628104,0.7911428571428571,2.2140253034448443,0.0074965028245311,40.0,6.0,4.0,3.0,65.0,118.0,0.4001382573385703,177.01942278628098,177.01942278628098,,177.01942278628098,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,227.01942278628098,990.0,964.8812669645371,25.11873303546294,0.11565386769106159,0.007701942278628071,989.8766441900304,0.22200889069554336,0.0,0.0,0.0,24.7733683347977,24.99537722549324,24.99537722549324,24.99537722549324,,0.9275275723274614,0.0,0.0,0.0,39.89121272371475,0.0,0.0,0.0,0.8124483243119094,0.0,0.0,0.0,0.9717321546062972,0.96,0.96,0.96,38.7669569525986,0.0,0.0,0.0,38.7669569525986,0.13136048200931838,6.082658517543338e-05,306.020121877383,290.5219447532691,0.4061655311450348,0.3855955591288881,24.80593995888804,24.6914274053801,964.9301006093868,964.8620877790132,41.399332857933,37.695430368408616,6512.848768036565,7,0.21537198306999222,1935-09-02
1934,50,280.2406956763035,0.8165714285714286,2.7499191161163594,0.009893228190135986,40.0,6.0,4.0,3.0,65.0,118.0,0.42130510383009884,162.2406956763035,162.2406956763035,,162.2406956763035,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,212.2406956763035,990.0,964.8209627827052,25.17903721729478,0.11043783407030873,0.0062240695676303,989.8833380963621,0.1865856622363113,0.0,0.0,0.0,24.875789651420536,25.062375313656844,25.062375313656844,25.062375313656844,,0.9220498595695882,0.0,0.0,0.0,36.49598128786891,0.0,0.0,0.0,0.7432990078995704,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.40110184923284,0.0,0.0,0.0,35.40110184923284,0.1262689488830967,6.060898820293221e-05,287.1870699602335,271.2725109404546,0.4349869420639582,0.410882008080445,24.93604149976487,24.828878282825627,964.848748279841,964.7850900437618,36.95239468343373,33.39767885903137,5947.385110671117,7,0.19667278805129357,1935-09-09
1934,51,268.77244453267787,0.8407142857142856,0.6409240324220085,0.002395431514748457,40.0,6.0,4.0,3.0,65.0,118.0,0.4390511213571027,150.77244453267784,150.77244453267784,,150.77244453267784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,200.77244453267784,990.0,964.7750897781307,25.224910221869273,0.10639020762512628,0.005077244453267714,989.8885325479216,0.16091010158326413,0.0,0.0,0.0,24.952532668207642,25.113442769790904,25.113442769790904,25.113442769790904,,0.9175927919279091,0.0,0.0,0.0,33.85529109159818,0.0,0.0,0.0,0.6895171301751156,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.83963235885023,0.0,0.0,0.0,32.83963235885023,0.12217963204868813,6.050237376014634e-05,270.26224589706084,266.78604271350054,0.4423019990094433,0.4366129631178473,24.965613126792043,24.942722324269337,964.7810489835882,964.767144170854,33.17210576405722,32.396334485240914,5517.058236286839,7,0.1824424019936124,1935-09-16
1934,52,258.86485336916166,0.8614285714285714,1.443321960747174,0.005557147814853515,40.0,6.0,4.0,3.0,65.0,118.0,0.4558471023728004,140.86485336916166,140.86485336916166,,140.86485336916166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,190.86485336916166,990.0,964.7354594134767,25.264540586523303,0.10289348550603805,0.0040864853369161,989.8930200291571,0.14046205764584058,0.0,0.0,0.0,25.017098558034494,25.15756061568033,25.15756061568033,25.15756061568033,,0.9134594076609567,0.0,0.0,0.0,31.569566330591595,0.0,0.0,0.0,0.6429646910507454,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.622479340673845,0.0,0.0,0.0,30.622479340673845,0.11829271894362507,6.038569056107864e-05,261.382924552137,256.6827889882703,0.4597113833190906,0.4514449450062029,25.03113259004914,25.00081430753032,964.7455316982084,964.7267311559532,31.18840792485501,30.13234502167365,5144.576529233206,7,0.1701248852259658,1935-09-23
1934,53,256.6827889882703,0.865,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4597113833190906,138.68278898827032,138.68278898827032,,138.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.68278898827032,990.0,964.7267311559532,25.273268844046925,0.1021233644617007,0.003868278898827,989.8940083566396,0.1361446106372444,0.0,0.0,0.0,25.03113259004914,25.167277200686385,25.167277200686385,25.167277200686385,,0.9124717552434836,0.0,0.0,0.0,31.06427321822026,0.0,0.0,0.0,0.6326735889657894,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.13234502167365,0.0,0.0,0.0,30.13234502167365,0.1173913729878111,6.035425088012708e-05,256.6827889882703,256.6827889882703,0.4597113833190906,0.4597113833190906,25.03113259004914,25.03113259004914,964.7267311559532,964.7267311559532,30.13234502167365,30.13234502167365,723.1762805201677,1,0.16740191678707586,1935-09-30
1935,1,245.9128777379024,0.88,2.9269221084520245,0.012019693510531514,37.0,5.0,3.0,2.0,50.0,97.0,0.3948905354161355,148.9128777379024,148.9128777379024,,148.9128777379024,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,193.9128777379024,990.0,964.6716585298627,25.328341470137293,0.10396924525632383,0.0048912877737902144,989.89113946697,0.15741053199611496,0.0,0.0,0.0,25.062070405111065,25.219480937107182,25.219480937107182,25.219480937107182,,0.916826478203623,0.0,0.0,0.0,33.558003907932466,0.0,0.0,0.0,0.6834624013835534,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.5512637906945,0.0,0.0,0.0,32.5512637906945,0.13226783143727164,6.071665735094438e-05,256.6827889882703,236.1943342291061,0.4106787756640723,0.3778983405250152,25.14123830908761,24.979134444978005,964.7267311559532,964.6171660053748,34.953172694468215,30.38723248258401,5468.612316836675,7,0.18084035439274718,1935-10-01
1935,2,233.7044628034263,0.8991428571428572,1.4021804995178928,0.006115829422945814,37.0,5.0,3.0,2.0,50.0,97.0,0.41514233568286346,136.7044628034263,136.7044628034263,,136.7044628034263,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,181.7044628034263,990.0,964.6022267768205,25.397773223179424,0.09966048761156691,0.0036704462803426,989.8966690661081,0.13236679008555022,0.0,0.0,0.0,25.162075499201944,25.294442289287502,25.294442289287502,25.294442289287502,,0.9116778505752149,0.0,0.0,0.0,30.754893411385616,0.0,0.0,0.0,0.6263725745699719,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.832246609044045,0.0,0.0,0.0,29.832246609044045,0.12762922233853122,6.0617077135792646e-05,236.1943342291061,226.3790707324809,0.4284848404322142,0.4106787756640723,25.22323022122033,25.14123830908761,964.6171660053748,964.5582744243948,30.38723248258401,28.200188388205124,5011.817430319399,7,0.165734703383578,1935-10-08
1935,3,223.0560207544601,0.9208571428571429,0.8355107001272059,0.0037560531741024855,37.0,5.0,3.0,2.0,50.0,97.0,0.43488833596387366,126.05602075446009,126.05602075446009,,126.05602075446009,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,171.0560207544601,990.0,964.5383361245267,25.461663875473214,0.0959023082548397,0.0026056020754459714,989.9014920896698,0.1125134331080431,0.0,0.0,0.0,25.250642532034895,25.363155965142937,25.363155965142937,25.363155965142937,,0.9068360956866304,0.0,0.0,0.0,28.307754274390668,0.0,0.0,0.0,0.5765326736128445,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.458521646158946,0.0,0.0,0.0,27.458521646158946,0.12309676939676557,6.0507467180486695e-05,224.67104686473823,220.53049583159049,0.4398484646498716,0.431742324405504,25.27140994379572,25.23732642660181,964.5480262811884,964.5231829749896,27.820090985520025,26.88245444116747,4613.031636554703,7,0.15254734247866084,1935-10-15
1935,4,208.33662844969936,0.9398571428571428,3.2567877145702857,0.015731576747381144,37.0,5.0,3.0,2.0,50.0,97.0,0.4658881024899308,111.33662844969936,111.33662844969936,,111.33662844969936,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,156.33662844969936,990.0,964.4500197706982,25.54998022930179,0.09070735897973035,0.0011336628449699,989.9081589781753,0.0879257710293065,0.0,0.0,0.0,25.367397007487437,25.39706471522038,25.39706471522038,25.39706471522038,,0.8950967579579324,0.0,0.0,0.0,24.796446908893696,0.0,0.0,0.0,0.5050192853135171,0.0,0.0,0.0,0.9694450547831452,0.96,0.96,0.96,24.03940691217345,0.0,0.0,0.0,24.03940691217345,0.11531182872045166,5.996567088391063e-05,220.53049583159049,202.1648125463628,0.479806543870016,0.4398484646498716,25.4,25.27140994379572,964.5231829749896,964.4129888752782,26.88245444116747,22.555814821436066,4038.6203612451395,7,0.13355226062318584,1935-10-22
1935,5,197.5724276292603,0.9602857142857142,1.685852725514394,0.008502149383487942,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4793467934987956,102.85814191497458,102.85814191497458,,102.85814191497458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,147.28671334354598,990.0,964.4078130966335,25.59218690336648,0.08751335144551263,0.0002858141914974143,989.9122008343629,0.07491572435756333,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.887462245417366,0.0,0.0,0.0,22.738691628527977,0.0,0.0,0.0,0.4631098091349893,0.0,0.0,0.0,0.9663109809134989,0.96,0.96,0.96,21.972755913059295,0.0,0.0,0.0,21.972755913059295,0.11122038358581376,5.9338554075037004e-05,201.1701128186193,194.7956741845264,0.4843993877052722,0.4764156239900576,25.4,25.4,964.410408651631,964.40148789361,22.304365644687,21.70460405713559,3691.4229933939614,7,0.12207086618366275,1935-10-29
1935,6,192.23066835629635,0.9718571428571429,1.478567377164832,0.007716440659056885,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,89.28571428571429,0.46462795560278874,102.94495407058206,102.94495407058206,,102.94495407058206,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,4.857142857142857,2.857142857142857,2.0,44.57142857142857,145.65923978486776,990.0,964.4155386632874,25.58446133671261,0.08693896342670962,0.0004049284984370868,989.9126561080749,0.07571540482033583,0.0,0.0,0.0,25.396939616571398,25.4,25.4,25.4,,0.8866782015569926,0.0,0.0,0.0,22.754959546580917,0.0,0.0,0.0,0.463441131294927,0.0,0.0,0.0,0.9651919065373992,0.96,0.96,0.96,21.96798100667842,0.0,0.0,0.0,21.96798100667842,0.11423890782947353,5.921138164967323e-05,194.7956741845264,189.2396047272552,0.4914404684687322,0.3466569279056962,25.4,25.37857731599981,964.4215207905456,964.410408651631,27.65483003531432,20.31895863103976,3690.620809121975,7,0.12204433892599124,1935-11-05
1935,7,220.14879387807923,0.923,11.835401279349819,0.05375860406590325,29.0,4.0,2.0,2.0,30.0,67.0,0.30495197682565045,153.14879387807923,153.14879387807923,,153.14879387807923,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,188.14879387807923,990.0,964.5208927632684,25.479107236731515,0.10193490634692681,0.0053148793878078715,989.8927502142652,0.16668988330105677,0.0,0.0,0.0,25.205167567695707,25.35640517609338,25.35640517609338,25.35640517609338,,0.9186615657174759,0.0,0.0,0.0,34.77883120419052,0.0,0.0,0.0,0.7083265011036765,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.7354662680648,0.0,0.0,0.0,33.7354662680648,0.1530986206750414,6.118525333467135e-05,236.1943342291061,209.2745177174335,0.3201536466588096,0.2836647213349778,25.29873389931957,25.06573411349843,964.6171660053748,964.4556471063046,37.31408686560091,31.30630732133701,5667.558333034886,7,0.18741925704480444,1935-11-12
1935,8,224.3298739247954,0.9185714285714287,0.34117293994281844,0.0015185443104656859,29.0,4.0,2.0,2.0,30.0,67.0,0.2986714867270726,157.3298739247954,157.3298739247954,,157.3298739247954,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.0,4.0,2.0,2.0,30.0,192.3298739247954,990.0,964.5459792435487,25.454020756451232,0.10341053860958556,0.005732987392479514,989.890856473998,0.17517232011304573,0.0,0.0,0.0,25.16970491033613,25.34487723044918,25.34487723044918,25.34487723044918,,0.9203492979829774,0.0,0.0,0.0,35.742161709252905,0.0,0.0,0.0,0.7279462669908943,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.669896857975324,0.0,0.0,0.0,34.669896857975324,0.15454776953907318,6.121229996664535e-05,224.67104686473823,222.2828362851385,0.3014177842955638,0.2982137704656574,25.187458729241264,25.16674594051861,964.5480262811884,964.5336970177108,34.74602849434549,34.21310703975431,5824.5426721398535,7,0.1926105380998629,1935-11-19
1935,9,237.32758687408364,0.894,4.573106017647441,0.01862884808285107,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,69.85714285714286,0.29421090365581654,167.47044401694077,167.47044401694077,,167.47044401694077,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,29.571428571428573,4.285714285714286,2.2857142857142856,2.0,31.714285714285715,203.6133011597979,990.0,964.622056152962,25.37794384703786,0.10739286993187587,0.006747044401694042,989.8858600856664,0.19870755781293423,0.0,0.0,0.0,25.06509637489131,25.263803932704246,25.263803932704246,25.263803932704246,,0.9242265668457981,0.0,0.0,0.0,38.04717537489142,0.0,0.0,0.0,0.77489155549677,0.0,0.0,0.0,0.9704391636133289,0.96,0.96,0.96,36.923673336278895,0.0,0.0,0.0,36.923673336278895,0.15560840408844695,6.124204378183458e-05,256.6827889882703,226.3790707324809,0.3213135715944316,0.2836647213349778,25.151932365112675,24.92418207096376,964.7267311559532,964.5582744243948,39.69111573728094,35.12728300974422,6203.177120494854,7,0.20513151853488273,1935-11-26
1935,10,294.3124487915111,0.7965714285714285,10.3604294307695,0.03474306096013506,31.0,5.0,3.0,2.0,36.0,77.0,0.263325061145801,217.3124487915111,217.3124487915111,,165.32298659723423,51.98946219427683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,256.3124487915111,990.0,964.8856572909832,25.114342709016828,0.12599236481907802,0.013750879385910271,989.8602567557949,0.20409669377742126,0.044723773549283516,0.0,0.0,24.770502771034444,24.929875691262577,24.974599464811863,24.974599464811863,,0.9207187521860464,0.38680415878066626,0.0,0.0,37.13177443656408,11.387309563919453,0.0,0.0,0.7562479518648489,0.231920765049276,0.0,0.0,0.9753171689792322,0.9642857142857143,0.96,0.96,36.25807951793549,11.045690277001869,0.0,0.0,47.30376979493736,0.1606238626144744,6.0601563507408424e-05,329.2057950036568,266.78604271350054,0.2886207959637892,0.2338962471761612,24.85276896328813,24.677987405686466,965.0460289750184,964.767144170854,53.66493346605835,42.15465045326579,7947.033325549476,7,0.2627987210829853,1935-12-03
1935,11,336.482139265575,0.7297142857142856,4.3238207069684265,0.012823593161573586,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,100.14285714285714,0.2977025405155991,236.3392821227178,236.3392821227178,,118.1696410613589,118.1696410613589,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.857142857142857,2.857142857142857,51.42857142857143,282.1964249798607,990.0,965.0824106963279,24.91758930367215,0.13512763686686502,0.017267856424543516,989.8476045067085,0.09907513571214599,0.09907513571214599,0.0,0.0,24.666118674668603,24.666118674668603,24.765193810380747,24.765193810380747,,0.8997243162064902,0.8997243162064902,0.0,0.0,25.7229647439714,25.7229647439714,0.0,0.0,0.5238893023212098,0.5238893023212098,0.0,0.0,0.9699353803834676,0.9699353803834676,0.96,0.96,24.949696565997975,24.949696565997975,0.0,0.0,49.89939313199595,0.1482759122454138,5.863898920937156e-05,346.9384943839358,329.2057950036568,0.3159118143678022,0.229526792983511,24.717563596407288,24.604403285718227,965.1346924719196,965.0460289750184,54.9931583026407,47.40051065705903,8383.098046175319,7,0.2772188507333108,1935-12-10
1935,12,376.76490506835137,0.681,6.027920283915121,0.01619400977255727,35.0,5.0,3.5714285714285716,2.5714285714285716,46.285714285714285,92.42857142857143,0.24638130687810694,284.33633363978,284.33633363978,,142.16816681989,142.16816681989,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,35.0,5.0,3.5714285714285716,2.5714285714285716,46.285714285714285,327.90776221120854,990.0,965.2838245253416,24.71617547465829,0.1512605860535494,0.026867266727955943,989.8218721472185,0.14400058607841265,0.14400058607841265,0.0,0.0,24.39404703579836,24.39404703579836,24.538047621876768,24.538047621876768,,0.9130882883073281,0.9130882883073281,0.0,0.0,31.059891415051165,31.059891415051165,0.0,0.0,0.6325843465387202,0.6325843465387202,0.0,0.0,0.97,0.97,0.96,0.96,30.128094672599627,30.128094672599627,0.0,0.0,60.25618934519925,0.1596979410049965,5.88567398229488e-05,389.1339363713416,360.34880084276085,0.2886092579100344,0.1978753143918053,24.518079348259175,24.290077037947757,965.3456696818566,965.2017440042138,66.28724901144425,54.226415194217445,10123.039809993476,7,0.3347566074733292,1935-12-17
1935,13,409.21950538572565,0.6418571428571429,4.7622689427605644,0.011612136413278514,31.0,5.0,3.0,2.0,36.0,77.0,0.18828783794698276,332.21950538572565,332.21950538572565,,166.10975269286283,166.10975269286283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,371.21950538572565,990.0,965.4407116268337,24.559288373166314,0.1665466440457891,0.036443901077145104,989.7970094548772,0.1954492046175482,0.1954492046175482,0.0,0.0,24.16084862342584,24.16084862342584,24.356297828043385,24.356297828043385,,0.9229105117482603,0.9229105117482603,0.0,0.0,36.324054883818064,36.324054883818064,0.0,0.0,0.7397974518089219,0.7397974518089219,0.0,0.0,0.97,0.97,0.96,0.96,35.234333237303524,35.234333237303524,0.0,0.0,70.46866647460705,0.17217895637834799,5.892196074047499e-05,422.4698189706656,389.1339363713416,0.1978753143918053,0.1822615404518317,24.290077037947757,24.077395580868497,965.501114185368,965.3456696818566,73.21683204812791,66.28724901144425,11838.735967733983,7,0.3914925915255947,1935-12-24
1935,14,445.57925323724567,0.6011428571428572,6.38390419351869,0.014227537238335341,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.19972966126086503,356.57925323724567,356.57925323724567,,178.28962661862283,178.28962661862283,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,399.0078246658171,990.0,965.6051066395676,24.394893360432434,0.17635400410310192,0.041315850647449096,989.7823301452494,0.2252052271178042,0.2252052271178042,0.0,0.0,23.952018278564086,23.952018278564086,24.17722350568189,24.17722350568189,,0.9271507733814802,0.9271507733814802,0.0,0.0,38.826902695763486,38.826902695763486,0.0,0.0,0.7907719489972198,0.7907719489972198,0.0,0.0,0.9708239901709527,0.9708239901709527,0.96,0.96,37.69557171476077,37.69557171476077,0.0,0.0,75.39114342952153,0.16920306982454134,5.8730651875655094e-05,467.1571483252964,422.4698189706656,0.2111575502616115,0.1822615404518317,24.077395580868497,23.818807070006383,965.7022071674638,965.501114185368,79.5672887471889,71.8799068043472,12665.712096159617,7,0.4188396857195641,1935-12-31
1935,15,491.6309188149593,0.5557142857142857,6.422953095488107,0.012972840177694985,34.0,5.0,4.0,3.0,45.0,91.0,0.18524650555170566,400.6309188149593,400.6309188149593,,200.31545940747964,200.31545940747964,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,443.6309188149593,990.0,965.8123391346672,24.187660865332727,0.19210287854134636,0.05012618376299179,989.7577709376957,0.28425400194223627,0.28425400194223627,0.0,0.0,23.661177801086154,23.661177801086154,23.945431803028395,23.945431803028395,,0.933949873683462,0.933949873683462,0.0,0.0,43.40928812709688,43.40928812709688,0.0,0.0,0.884099554523358,0.884099554523358,0.0,0.0,0.9776409739892522,0.9776409739892522,0.96,0.96,42.44130715246633,42.44130715246633,0.0,0.0,84.88261430493266,0.1726233809915179,5.8853277833741135e-05,512.1178199937132,477.3484869166725,0.1906364060935742,0.1776934846772508,23.753566004099163,23.52823617442811,965.9045301899716,965.748068191125,89.20252950284576,81.81248367845559,14260.279203228689,7,0.4715700794718482,1936-01-07
1935,16,539.5495505460296,0.5237142857142858,5.554357637840537,0.010368243083657113,34.0,5.0,4.0,3.0,45.0,91.0,0.16874930731992124,448.5495505460297,448.5495505460297,,170.04295972063036,170.04295972063036,108.463631104769,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,491.5495505460297,990.0,966.0279729774571,23.972027022542875,0.20901485044232695,0.05970991010920588,989.7312752394483,0.21049666280368756,0.21049666280368756,0.11657960496811401,0.0,23.492805599187655,23.492805599187655,23.586722657023227,23.703302261991343,,0.9226665732428267,0.9226665732428267,0.6546979030115597,0.0,36.20561621674967,36.20561621674967,22.916251584960044,0.0,0.7373852589969382,0.7373852589969382,0.4667261015266811,0.0,0.9728571428571428,0.9728571428571428,0.9671428571428571,0.96,35.25234137656507,35.25234137656507,22.228764037411235,0.0,92.73344679054138,0.17190471945855204,5.744870608812769e-05,550.9983234585969,516.7730027239134,0.1760927902973617,0.1651547674932951,23.555548974283933,23.428248515660798,966.0794924555636,965.9254785122577,94.2309268797806,90.12378251646578,15579.219060810952,7,0.5151858155030077,1936-01-14
1935,17,581.3512364957123,0.49414285714285716,9.232778601192829,0.015690638026054613,34.0,5.0,4.0,3.0,45.0,91.0,0.15669656415238534,490.3512364957123,490.3512364957123,,163.45041216523742,163.45041216523742,163.45041216523742,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,533.3512364957123,990.0,966.214964294683,23.785035705316982,0.2296194763130266,0.06890844258077584,989.7014720811063,0.18932734565897372,0.18932734565897372,0.18932734565897372,0.0,23.29718044076423,23.29718044076423,23.29718044076423,23.486507786423203,,0.9210660449862039,0.9210660449862039,0.9210660449862039,0.0,34.39331984607825,34.39331984607825,34.39331984607825,0.0,0.7004749459486403,0.7004749459486403,0.7004749459486403,0.0,0.97,0.97,0.97,0.96,33.3615202506959,33.3615202506959,33.3615202506959,0.0,100.08456075208768,0.17213806636508946,5.670177115923247e-05,615.6277736669467,556.2195342976412,0.1636044662021966,0.1478165929031506,23.44846835597832,23.092142045106268,966.3625110946678,966.1029879043392,106.6261588552152,95.24768219985154,16814.206206350733,7,0.5560253375115983,1936-01-21
1935,18,672.0411306739381,0.4501428571428572,12.432606056992865,0.018617469549397546,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,97.0,0.1442307897396745,575.0411306739381,575.0411306739381,,191.68037689131273,191.68037689131273,191.68037689131273,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.857142857142854,5.428571428571429,4.428571428571429,3.4285714285714284,48.857142857142854,619.7554163882239,990.0,966.5881645226957,23.411835477304276,0.27872212086627857,0.10001645226957524,989.6212614268642,0.26030076779507927,0.26030076779507927,0.26030076779507927,0.0,22.772796136373362,22.772796136373362,22.772796136373362,23.033096904168442,,0.9304872640370174,0.9304872640370174,0.9304872640370174,0.0,39.826560700001316,39.826560700001316,39.826560700001316,0.0,0.8111315824847518,0.8111315824847518,0.8111315824847518,0.0,0.9718150145338786,0.9718150145338786,0.9718150145338786,0.96,38.70613687906177,38.70613687906177,38.70613687906177,0.0,116.11841063718532,0.17282303242851543,5.609674254885382e-05,702.6560160658968,630.1125986840717,0.1533542182498206,0.133370684321639,23.008113988627738,22.60662836119831,966.7106240642636,966.4204503947362,120.35651213073352,109.36958375595869,19507.892987047133,7,0.6451022813176962,1936-01-28
1935,19,728.9360746742859,0.42471428571428577,8.26745646477046,0.011209015641329059,36.0,6.0,5.0,4.0,54.0,105.0,0.1441594322333148,623.9360746742859,623.9360746742859,,207.97869155809533,207.97869155809533,207.97869155809533,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,670.9360746742859,990.0,966.815744298697,23.184255701302877,0.3078075849601257,0.11711385143273997,989.5750785636071,0.3063670271947269,0.3063670271947269,0.3063670271947269,0.0,22.452967237715306,22.452967237715306,22.452967237715306,22.75933426491003,,0.9349580003364204,0.9349580003364204,0.9349580003364204,0.0,42.81230090046373,42.81230090046373,42.81230090046373,0.0,0.8719409552029272,0.8719409552029272,0.8719409552029272,0.0,0.977036843904082,0.977036843904082,0.977036843904082,0.96,41.832097112585174,41.832097112585174,41.832097112585174,0.0,125.49629133775554,0.17214648000602456,5.5873411645565886e-05,760.52821131929,702.6560160658968,0.1494330050540019,0.1380619396325302,22.60662836119831,22.267658642599347,966.9421128452772,966.7106240642636,131.5075929864535,120.35651213073352,21083.37694474293,7,0.6972016185430863,1936-02-04
1935,20,777.3395174282086,0.4041428571428571,8.170924462898972,0.010251728403275259,36.0,6.0,5.0,4.0,54.0,105.0,0.1351649269406979,672.3395174282086,672.3395174282086,,191.49660118988393,191.49660118988393,191.49660118988393,97.8497138585568,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,719.3395174282086,990.0,967.0093580697129,22.990641930287193,0.3353147848161541,0.1320654175873078,989.5326197975966,0.26343195525195046,0.26343195525195046,0.26343195525195046,0.1186566851286057,22.25982977263181,22.25982977263181,22.25982977263181,22.404605042755154,,0.9286663453941095,0.9286663453941095,0.9286663453941095,0.5269279629679116,38.86072143043269,38.86072143043269,38.86072143043269,19.69051837118291,0.7914607215974071,0.7914607215974071,0.7914607215974071,0.40102888739680054,0.9742857142857143,0.9742857142857143,0.9742857142857143,0.9657142857142856,37.886601818112204,37.886601818112204,37.886601818112204,19.09980282004742,132.75960827438402,0.17081975157143145,5.4868350941411365e-05,817.7246825595828,760.52821131929,0.1380619396325302,0.1284050759863779,22.37227075088686,22.099820725421573,967.1708987302384,966.9421128452772,138.51416444503823,129.95118650538063,22303.61419009652,7,0.7375533793021336,1936-02-11
1935,21,855.5868124012593,0.3774285714285715,12.62325943020078,0.014494189986275644,36.0,6.0,5.0,4.0,54.0,105.0,0.12290368221216227,750.5868124012593,750.5868124012593,,187.64670310031482,187.64670310031482,187.64670310031482,187.64670310031482,0.0,0.0,0.0,0.0,0.0,0.0,36.0,6.0,5.0,4.0,54.0,797.5868124012593,990.0,967.322347249605,22.67765275039499,0.38754454892534956,0.16531145731788013,989.4471439937569,0.24961298620366337,0.24961298620366337,0.24961298620366337,0.24961298620366337,21.875183757948147,21.875183757948147,21.875183757948147,21.875183757948147,,0.9276572857500905,0.9276572857500905,0.9276572857500905,0.9276572857500905,37.33290735357199,37.33290735357199,37.33290735357199,37.33290735357199,0.7603443452865986,0.7603443452865986,0.7603443452865986,0.7603443452865986,0.9700504053342849,0.9700504053342849,0.9700504053342849,0.9700504053342849,36.214908786873615,36.214908786873615,36.214908786873615,36.214908786873615,144.85963514749446,0.1693142941140793,5.362381108692507e-05,905.4211927358452,817.3915296420113,0.1284574114023255,0.1159681271461397,22.101717461646437,21.573980965572733,967.5216847709434,967.169566118568,153.13426566912216,138.45711292206315,24336.41870477907,7,0.8047757508194137,1936-02-18
1935,22,988.6287958162814,0.33514285714285713,20.73254865799421,0.020953348537057555,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,111.85714285714286,0.11303532071228602,876.7716529591387,876.7716529591387,,219.19291323978467,219.19291323978467,219.19291323978467,219.19291323978467,0.0,0.0,0.0,0.0,0.0,0.0,37.42857142857143,6.571428571428571,5.571428571428571,4.571428571428571,57.714285714285715,926.3430815305672,990.0,967.8424618823775,22.157538117622476,0.502910756910407,0.2514173223673109,989.2456719207222,0.34053838431432454,0.34053838431432454,0.34053838431432454,0.34053838431432454,21.06267165403042,21.06267165403042,21.06267165403042,21.06267165403042,,0.9360330497569939,0.9360330497569939,0.9360330497569939,0.9360330497569939,42.36091891529889,42.36091891529889,42.36091891529889,42.36091891529889,0.862747839415456,0.862747839415456,0.862747839415456,0.862747839415456,0.9762747839415455,0.9762747839415455,0.9762747839415455,0.9762747839415455,41.35988868536358,41.35988868536358,41.35988868536358,41.35988868536358,165.4395547414543,0.16742045553661408,5.243120741256508e-05,1050.5490333418047,914.0536783798912,0.1258343742038644,0.1026664757833285,21.51847396560685,20.728657277019828,968.0588683905028,967.5562147135196,172.26578739015125,154.62002929319567,27793.845196564325,7,0.919108637452524,1936-02-25
1935,23,1096.8783920111468,0.30271428571428566,11.67506120051397,0.010627906216696742,41.0,8.0,7.0,6.0,67.0,129.0,0.11766363859793087,967.8783920111467,967.8783920111467,,241.96959800278668,241.96959800278668,241.96959800278668,241.96959800278668,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1023.8783920111467,990.0,968.2044749463208,21.795525053679267,0.5958226866152619,0.324536603733589,989.0796407096511,0.41441995207618254,0.41441995207618254,0.41441995207618254,0.41441995207618254,20.460745811254217,20.460745811254217,20.460745811254217,20.460745811254217,,0.9391668104689918,0.9391668104689918,0.9391668104689918,0.9391668104689918,45.592367277234935,45.592367277234935,45.592367277234935,45.592367277234935,0.9285614516748459,0.9285614516748459,0.9285614516748459,0.9285614516748459,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.680519931690235,44.680519931690235,44.680519931690235,44.680519931690235,178.72207972676094,0.1629495539876202,5.130086431585598e-05,1132.2744617454025,1059.9978690640885,0.1216983578598124,0.113929974011024,20.67500800925746,20.24621404649505,968.3157197369142,968.0885647313444,183.47225476921224,173.55449917739995,30025.30939409584,7,0.9929004429264497,1936-03-03
1935,24,1228.4547237600527,0.271,25.543422653952998,0.020570093525849743,41.0,8.0,7.0,6.0,67.0,129.0,0.10523690546507145,1099.4547237600527,1072.123422464087,,268.03085561602177,268.03085561602177,268.03085561602177,268.03085561602177,27.331301295965723,8.6866926599581,1.6949644214552388,1.483093868773334,1.271223316091429,14.195327029687624,49.6866926599581,9.69496442145524,8.483093868773334,7.271223316091429,81.19532702968762,1139.988173414274,990.0,968.6180005603886,21.381999439611263,0.7570776799068258,0.4437604492033132,988.7991618708899,0.508449756091839,0.508449756091839,0.508449756091839,0.508449756091839,19.672711554409286,19.672711554409286,19.672711554409286,19.672711554409286,,0.9391206763340689,0.9391206763340689,0.9391206763340689,0.9391206763340689,48.54606539384215,48.54606539384215,48.54606539384215,48.54606539384215,0.9887182361271313,0.9887182361271313,0.9887182361271313,0.9887182361271313,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.575144085965306,47.575144085965306,47.575144085965306,47.575144085965306,190.30057634386122,0.15519327048743475,4.932348667584295e-05,1311.0784203230735,1166.683447695578,0.1105698381637277,0.0983922837874275,20.011848838566262,19.27466698895352,968.8776750353012,968.423862264186,192.77204623058077,187.58670132806677,31970.496825768685,7,1.0572254241325623,1936-03-10
1935,25,1438.5170427615824,0.23857142857142857,24.8249598054312,0.017488299100464844,41.0,8.0,7.0,6.0,67.0,129.0,0.08973237716688386,1309.5170427615824,1100.0,,275.0,275.0,275.0,275.0,209.51704276158242,56.8861713970884,9.940891573695662,11.369141855279667,9.744978733096858,121.57585920242182,97.8861713970884,17.940891573695662,18.36914185527967,15.744978733096856,188.5758592024218,1234.1962048260636,990.0,969.2859781381528,20.714021861847186,0.9040744459801101,0.48,988.6159255540198,0.5349,0.5349,0.5349,0.5349,18.79504741586703,18.79504741586703,18.79504741586703,18.79504741586703,,0.9364243993599812,0.9364243993599812,0.9364243993599812,0.9364243993599812,47.4666761489488,47.4666761489488,47.4666761489488,47.4666761489488,0.9667347484510956,0.9667347484510956,0.9667347484510956,0.9667347484510956,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.51734262596982,46.51734262596982,46.51734262596982,46.51734262596982,186.0693705038793,0.12945353591073525,4.6987214773706885e-05,1484.853138961092,1383.5781363808978,0.0932365123500957,0.08687727871206,18.99773683630564,18.633794317161566,969.4356793720282,969.108483209846,188.2036570108268,184.37237042964813,31259.65424465172,7,1.0337187250215516,1936-03-17
1935,26,1766.7383961665093,0.20057142857142857,74.19141698683991,0.041857941931071965,41.0,8.0,7.0,6.0,67.0,129.0,0.07362945443809503,1637.7383961665093,1100.0,,275.0,275.0,275.0,275.0,537.7383961665093,59.000000000000014,10.0,17.752907671666396,25.011088193791135,425.9744003010519,100.0,18.0,24.752907671666396,31.011088193791135,492.9744003010519,1242.7529076716662,990.0,970.3458962121606,19.654103787839308,0.9256493607816901,0.48,988.5943506392183,0.5349,0.5349,0.5349,0.5349,17.713554427057645,17.713554427057645,17.713554427057645,17.713554427057645,,0.9322500750275727,0.9322500750275727,0.9322500750275727,0.9322500750275727,44.53922126462737,44.53922126462737,44.53922126462737,44.53922126462737,0.9071124493814128,0.9071124493814128,0.9071124493814128,0.9071124493814128,0.979046096803805,0.979046096803805,0.979046096803805,0.979046096803805,43.60767911638071,43.60767911638071,43.60767911638071,43.60767911638071,174.43071646552283,0.09986134075111931,4.404816072361687e-05,2004.1930578689712,1528.8393753592509,0.084377732598421,0.0643650567960572,18.485502198477317,16.948689413315257,971.1101211741664,969.5777887511608,182.8138029668017,165.77131307422968,29304.36036620784,7,0.9690595359195714,1936-03-24
1935,27,2198.824071814099,0.15485714285714286,43.74138527083603,0.020069988938274715,44.42857142857143,10.571428571428571,9.571428571428571,9.428571428571429,71.28571428571429,145.28571428571428,0.06610297344566197,2053.538357528385,1100.0,,275.0,275.0,275.0,275.0,953.5383575283851,55.57142857142857,7.428571428571429,15.428571428571427,61.55533028297407,813.5544558168395,100.0,18.0,25.0,70.9839017115455,884.8401701025539,1243.0,990.0,971.5799201733444,18.42007982665562,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.478890414137343,16.478890414137343,16.478890414137343,16.478890414137343,,0.926189874262404,0.926189874262404,0.926189874262404,0.926189874262404,41.16287359576556,41.16287359576556,41.16287359576556,41.16287359576556,0.8383477310746549,0.8383477310746549,0.8383477310746549,0.8383477310746549,0.9738347731074655,0.9738347731074655,0.9738347731074655,0.9738347731074655,40.086507163496044,40.086507163496044,40.086507163496044,40.086507163496044,160.34602865398418,0.07308380746828162,4.049142137726873e-05,2310.3827547648234,2067.468969295266,0.0704072471808384,0.0623951323651411,16.795954454699988,16.2096108346011,971.8491997528806,971.2628561327816,164.00013188796203,157.25149676076066,26938.132813869342,7,0.8908112702999121,1936-03-31
1935,28,2374.9101058958236,0.1345714285714286,16.752109144819055,0.007077679346521972,48.857142857142854,11.857142857142858,11.714285714285714,13.857142857142858,91.28571428571429,177.57142857142858,0.07472101722477745,2197.3386773243956,1100.0,,275.0,275.0,275.0,275.0,1097.3386773243951,51.142857142857146,6.142857142857144,13.285714285714286,66.14285714285714,960.6243916101095,100.0,18.0,25.0,80.0,1051.9101058958238,1243.0,990.0,972.0049554280243,17.99504457197556,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.053855159457278,16.053855159457278,16.053855159457278,16.053855159457278,,0.9240731986940973,0.9240731986940973,0.9240731986940973,0.9240731986940973,40.00897401538505,40.00897401538505,40.00897401538505,40.00897401538505,0.8148467212909379,0.8148467212909379,0.8148467212909379,0.8148467212909379,0.9714846721290937,0.9714846721290937,0.9714846721290937,0.9714846721290937,38.868136392546624,38.868136392546624,38.868136392546624,38.868136392546624,155.4725455701865,0.06547055300222925,3.926074383085518e-05,2395.739198274402,2345.660513136817,0.0918001376666555,0.0617763403072425,16.12445762473771,16.00357803992278,972.055232547559,971.934352962744,156.2780924142397,154.89919141005737,26119.38765579133,7,0.8637363642788138,1936-04-07
