WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1935,29,2368.3892092708415,0.13542857142857143,4.5583315005935345,0.0019026826892830286,54.0,13.0,14.0,19.0,117.0,217.0,0.09162547113384335,2151.3892092708415,1100.0,,275.0,275.0,275.0,275.0,1051.3892092708413,46.0,5.000000000000006,11.0,61.0,928.3892092708412,100.0,18.0,25.0,80.0,1045.3892092708413,1243.0,990.0,971.9892153327228,18.010784667277225,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.069595254758944,16.069595254758944,16.069595254758944,16.069595254758944,,0.9241515843686996,0.9241515843686996,0.9241515843686996,0.9241515843686996,40.05157967990656,40.05157967990656,40.05157967990656,40.05157967990656,0.8157144537659177,0.8157144537659177,0.8157144537659177,0.8157144537659177,0.9715714453765917,0.9715714453765917,0.9715714453765917,0.9715714453765917,38.91298200370875,38.91298200370875,38.91298200370875,38.91298200370875,155.651928014835,0.06572263924029127,3.930604242798864e-05,2395.739198274402,2363.830877770248,0.0918001376666555,0.0905774719369705,16.080598123898305,16.00357803992278,972.055232547559,971.9782124635834,155.77738411563126,154.89919141005737,26149.52390649228,7,0.86473293341575,1936-04-14
1935,30,2429.10908488874,0.12971428571428573,18.1161744644769,0.0073518839467345,54.0,13.0,14.0,19.0,117.0,217.0,0.08935258194391002,2212.10908488874,1100.0,,275.0,275.0,275.0,275.0,1112.10908488874,46.0,5.0,11.0,61.0,989.10908488874,100.0,18.0,25.0,80.0,1106.10908488874,1243.0,990.0,972.1357805497315,17.864219450268543,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.923030037750266,15.923030037750266,15.923030037750266,15.923030037750266,,0.922976575265028,0.922976575265028,0.922976575265028,0.922976575265028,39.63602862121036,39.63602862121036,39.63602862121036,39.63602862121036,0.8072510920816772,0.8072510920816772,0.8072510920816772,0.8072510920816772,0.9707430193040167,0.9707430193040167,0.9707430193040167,0.9707430193040167,38.47652316796415,38.47652316796415,38.47652316796415,38.47652316796415,153.9060926718566,0.06337930387267841,3.88651749171355e-05,2487.9248257129457,2395.739198274402,0.0905774719369705,0.0872212848866186,16.00357803992278,15.781061008174554,972.2777495793072,972.055232547559,154.89919141005737,152.167558842198,25856.22356887191,7,0.8550338481769811,1936-04-21
1935,31,2466.1205781694507,0.12671428571428572,17.263476643557038,0.007114159306641844,54.57142857142857,13.0,13.428571428571429,17.857142857142858,151.85714285714286,250.71428571428572,0.10182205727733447,2215.406292455165,1100.0,,275.0,275.0,275.0,275.0,1115.406292455165,45.42857142857143,5.000000000000002,11.571428571428573,62.0197451319854,991.3865473231793,100.0,18.0,25.0,79.87688798912826,1143.2436901803223,1243.0,990.0,972.2251186369607,17.774881363039267,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.833691950520988,15.833691950520988,15.833691950520988,15.833691950520988,,0.9220095960209942,0.9220095960209942,0.9220095960209942,0.9220095960209942,39.372419366472364,39.372419366472364,39.372419366472364,39.372419366472364,0.80188226815626,0.80188226815626,0.80188226815626,0.80188226815626,0.9703331184845695,0.9703331184845695,0.9703331184845695,0.9703331184845695,38.20450790734719,38.20450790734719,38.20450790734719,38.20450790734719,152.81803162938877,0.06199357978084702,3.859041202762342e-05,2496.800686844093,2384.832211470341,0.1157314123285157,0.0869112224869994,16.02990524944982,15.759636515789104,972.2991740716926,972.028905338032,155.19922239386796,151.92334711382605,25673.42931373731,7,0.8489890646077153,1936-04-28
1935,32,2294.5382420024807,0.14385714285714288,28.144099805024716,0.012435855683946371,55.0,13.0,13.0,17.0,178.0,276.0,0.12035422482359921,2018.5382420024805,1100.0,,275.0,275.0,275.0,275.0,918.5382420024806,45.0,5.0,12.0,56.57663084797888,799.9616111545017,100.0,18.0,25.0,73.57663084797888,977.9616111545017,1243.0,990.0,971.8109543772474,18.189045622752605,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.247856210234325,16.247856210234325,16.247856210234325,16.247856210234325,,0.925039323926967,0.925039323926967,0.925039323926967,0.925039323926967,40.534995199784696,40.534995199784696,40.534995199784696,40.534995199784696,0.825559983702336,0.825559983702336,0.825559983702336,0.825559983702336,0.9725559983702335,0.9725559983702335,0.9725559983702335,0.9725559983702335,39.42281031942738,39.42281031942738,39.42281031942738,39.42281031942738,157.6912412777095,0.06877956867938076,3.982102052467413e-05,2363.830877770248,2187.823512835168,0.1261527716384836,0.1167596221013683,16.505443487534755,16.080598123898305,971.9782124635834,971.553367099947,160.6463757322684,155.77738411563126,26492.1285346552,7,0.8760624515428307,1936-05-05
1935,33,2042.0250873935238,0.17214285714285713,33.6127207394004,0.01641064620842724,55.0,13.0,13.0,17.0,178.0,276.0,0.13532276744944247,1766.0250873935238,1100.0,,275.0,275.0,275.0,275.0,666.0250873935237,45.0,5.0,12.0,41.02328436844168,563.001803025082,100.0,18.0,25.0,58.02328436844168,741.001803025082,1243.0,990.0,971.1906820290881,18.809317970911902,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.868128558393625,16.868128558393625,16.868128558393625,16.868128558393625,,0.9281321381320781,0.9281321381320781,0.9281321381320781,0.9281321381320781,42.223359584307914,42.223359584307914,42.223359584307914,42.223359584307914,0.8599462237129921,0.8599462237129921,0.8599462237129921,0.8599462237129921,0.9759946223712992,0.9759946223712992,0.9759946223712992,0.9759946223712992,41.21028362172599,41.21028362172599,41.21028362172599,41.21028362172599,164.84113448690397,0.08085766713933573,4.162654911285454e-05,2155.2089572641244,1952.5344676593647,0.1413547389669693,0.1280618285617935,17.1121607688899,16.58416827684413,971.4746423106376,970.9466498185918,167.67650973515995,161.55324499205915,27693.31059379987,7,0.9157840804827999,1936-05-12
1935,34,1863.65123238565,0.19014285714285714,32.337806922800546,0.01786292693758047,55.0,13.0,13.0,17.0,178.0,276.0,0.14835818317246557,1587.65123238565,1100.0,,275.0,275.0,275.0,275.0,487.6512323856502,45.0,4.999999999999998,11.999999999999998,30.036488951290046,395.61474343436015,100.0,18.0,25.0,47.03648895129005,573.6147434343601,1243.0,990.0,970.6594885969382,19.340511403061733,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.399321990543456,17.399321990543456,17.399321990543456,17.399321990543456,,0.9308355184214406,0.9308355184214406,0.9308355184214406,0.9308355184214406,43.680270024076755,43.680270024076755,43.680270024076755,43.680270024076755,0.8896185340952494,0.8896185340952494,0.8896185340952494,0.8896185340952494,0.9787422022570598,0.9787422022570598,0.9787422022570598,0.9787422022570598,42.75243226472861,42.75243226472861,42.75243226472861,42.75243226472861,171.00972905891444,0.09198840403712572,4.3184275014877386e-05,1952.5344676593647,1726.1698191997614,0.1598915685641818,0.1413547389669693,17.843492710067146,17.1121607688899,970.9466498185918,970.2153178774146,176.02450038709998,167.67650973515995,28729.63448189763,7,0.9500540503273025,1936-05-19
1935,35,1524.4681256683314,0.22757142857142856,47.72162138940913,0.0312376293028443,54.714285714285715,12.857142857142858,12.857142857142858,16.428571428571427,169.71428571428572,266.57142857142856,0.1748602964156495,1257.896697096903,1100.0,,275.0,275.0,275.0,275.0,157.89669709690295,30.220234226048692,4.65222045089218,7.360135687649667,9.72916443089356,105.93494230141884,84.93451994033441,17.509363308035038,20.217278544792524,26.15773585946499,275.6492280157046,1222.661161793162,990.0,969.5636662521592,20.436333747840763,0.8836680473842626,0.48,988.6363319526157,0.5349,0.5349,0.5349,0.5349,18.5377657004565,18.5377657004565,18.5377657004565,18.5377657004565,,0.935613961956438,0.935613961956438,0.935613961956438,0.935613961956438,46.77706383996842,46.77706383996842,46.77706383996842,46.77706383996842,0.9526896912417192,0.9526896912417192,0.9526896912417192,0.9526896912417192,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.84152256316905,45.84152256316905,45.84152256316905,45.84152256316905,183.3660902526762,0.12079255059437634,4.630456824562531e-05,1659.7232892169968,1392.1184694738974,0.1920671725279606,0.1508492305826257,18.993582909136983,18.05816611462682,970.0006444728548,969.1360750552234,188.15987812191307,178.33064269056587,30805.503162449604,7,1.0187005014037567,1936-05-26
1935,36,1192.101848865683,0.27999999999999997,44.58254138186781,0.037006865328126075,53.0,12.0,12.0,13.0,120.0,210.0,0.17701417853737045,982.101848865683,977.6215451872946,,244.40538629682365,244.40538629682365,244.40538629682365,244.40538629682365,4.480303678388509,1.130743309307576,0.25601735305077195,0.25601735305077195,0.2773521324716696,2.5601735305077193,54.13074330930757,12.25601735305077,12.25601735305077,13.277352132471671,122.56017353050773,1056.2643232027037,990.0,968.5037486678635,21.49625133213645,0.6469932456347918,0.3435077536674659,989.0094990006977,0.42512537168360526,0.42512537168360526,0.42512537168360526,0.42512537168360526,20.08062496115058,20.08062496115058,20.08062496115058,20.08062496115058,,0.9378255652598108,0.9378255652598108,0.9378255652598108,0.9378255652598108,45.051897623445726,45.051897623445726,45.051897623445726,45.051897623445726,0.9175539230844343,0.9175539230844343,0.9175539230844343,0.9175539230844343,0.9786321448559104,0.9786321448559104,0.9786321448559104,0.9786321448559104,44.093340150831075,44.093340150831075,44.093340150831075,44.093340150831075,176.3733606033243,0.14811162965167832,5.020305620239347e-05,1341.3621257487196,1080.0406798008228,0.1944371206820908,0.156557275599818,20.74583036997167,19.18407870420628,968.9728523952102,968.1515564222312,190.1676052496373,161.30146333975054,29630.724581358485,7,0.9798520033518018,1936-06-02
1935,37,907.3808080298752,0.36071428571428577,40.82654911539222,0.04492781701842731,47.285714285714285,10.571428571428571,9.857142857142858,10.142857142857142,97.14285714285714,175.0,0.19265275292349487,732.3808080298752,732.3808080298752,,190.63395005500544,190.63395005500544,190.63395005500544,160.47895786485893,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,10.571428571428571,9.857142857142858,10.142857142857142,97.14285714285714,800.095093744161,990.0,967.5261190371094,22.473880962890494,0.3939246431063549,0.1596119178770057,989.4464634390167,0.25841325656661074,0.25841325656661074,0.25841325656661074,0.21337685142474255,21.661931145340542,21.661931145340542,21.661931145340542,21.70696755048241,,0.9283932838972911,0.9283932838972911,0.9283932838972911,0.7947400916526339,37.59696597178044,37.59696597178044,37.59696597178044,31.464392789728112,0.7657223212175243,0.7657223212175243,0.7657223212175243,0.6408226637419167,0.9710825935770213,0.9710825935770213,0.9710825935770213,0.9685926278294605,36.5154547924532,36.5154547924532,36.5154547924532,30.521295257508914,140.0676596348685,0.15462993804224662,5.320167629475165e-05,1027.8009259147989,794.2548359930772,0.2161756706887087,0.1710720270841249,22.164985091397508,21.038608002636025,967.9873743385892,967.0770193439724,152.7124630186753,125.8773502338299,23531.36681865791,7,0.7781536646381584,1936-06-09
1935,38,711.2909151064214,0.43257142857142855,20.00553577365674,0.028164015478782115,45.0,10.0,9.0,9.0,88.0,161.0,0.22689637457712114,550.2909151064213,550.2909151064213,,183.4303050354738,183.4303050354738,183.4303050354738,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,614.2909151064214,990.0,966.7451636604256,23.254836339574336,0.27561669860042365,0.0903101921689262,989.6340731092306,0.2390049839465817,0.2390049839465817,0.2390049839465817,0.0,22.649904464858388,22.649904464858388,22.649904464858388,22.88890944880497,,0.9274193566058797,0.9274193566058797,0.9274193566058797,0.0,37.77490400830022,37.77490400830022,37.77490400830022,0.0,0.7693463138146682,0.7693463138146682,0.7693463138146682,0.0,0.9705485666354748,0.9705485666354748,0.9705485666354748,0.96,36.66396711555371,36.66396711555371,36.66396711555371,0.0,109.99190134666115,0.154558486045531,5.553655635512335e-05,760.52821131929,654.21608557748,0.2460960583961864,0.211694974103213,22.980078473265383,22.361918437131447,966.9421128452772,966.51686434231,119.33539602499197,99.32856408159591,18478.639426239075,7,0.611066118592562,1936-06-16
1935,39,578.4531947740671,0.49642857142857144,14.745394588411873,0.024972462916383897,45.0,10.0,9.0,9.0,88.0,161.0,0.27879912680262503,417.4531947740671,417.4531947740671,,187.2126246674265,187.2126246674265,43.0279454392141,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,481.4531947740671,990.0,966.2012117440388,23.798788255961263,0.2060861884029758,0.053490638954813374,989.7404231726422,0.2519494427358144,0.2519494427358144,0.04588977989286168,0.0,23.28726198586768,23.28726198586768,23.493321648710634,23.539211428603494,,0.9288936867798602,0.9288936867798602,0.261646195259808,0.0,39.769019873535214,39.769019873535214,8.968054955755793,0.0,0.8099596715587618,0.8099596715587618,0.1826487771029693,0.0,0.9753641131449478,0.9753641131449478,0.9628571428571429,0.96,38.80841444903566,38.80841444903566,8.699013307083119,0.0,86.31584220515444,0.14920384885168672,5.747910270483599e-05,623.8090120652902,550.9983234585969,0.2921968963342914,0.2580918147799204,23.407748302533182,23.14787806604389,966.3952360482612,966.0794924555636,93.47551670650388,81.37119279509709,14501.061490465945,7,0.4795324566953024,1936-06-23
1935,40,512.4636827017206,0.5417142857142857,10.521405220274914,0.020891902902953712,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,138.71428571428572,0.2707739884796984,373.7493969874349,373.7493969874349,,186.87469849371746,186.87469849371746,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.42857142857143,9.142857142857142,8.142857142857142,6.428571428571429,72.57142857142857,433.46368270172064,990.0,965.9060865721576,24.093913427842285,0.1885145454599108,0.04474987939748694,989.7667355751427,0.24775853730835978,0.24775853730835978,0.0,0.0,23.61289046567655,23.61289046567655,23.86064900298491,23.86064900298491,,0.929677404384778,0.929677404384778,0.0,0.0,40.226217115161944,40.226217115161944,0.0,0.0,0.8192712243413839,0.8192712243413839,0.0,0.0,0.9730359251399963,0.9730359251399963,0.96,0.96,39.14671720303613,39.14671720303613,0.0,0.0,78.29343440607227,0.15276176839637623,5.818828640618177e-05,548.1781559247493,477.3484869166725,0.2937001379203099,0.2560029865840799,23.8289168610186,23.42583384241185,966.0668017016612,965.748068191125,82.33953705745917,71.74546624951309,13153.29698022014,7,0.43496352447817926,1936-06-30
1935,41,454.81166515320825,0.591,5.330767964316473,0.011776703672619229,42.0,9.0,8.0,6.0,70.0,135.0,0.2969777377342337,319.8116651532083,319.8116651532083,,159.90583257660413,159.90583257660413,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,378.81166515320825,990.0,965.6466524931894,24.353347506810582,0.16922615278835967,0.03396233303064162,989.7968115141811,0.18112663241364255,0.18112663241364255,0.0,0.0,23.969032388577965,23.969032388577965,24.150159020991605,24.150159020991605,,0.9203166888695468,0.9203166888695468,0.0,0.0,34.59249727974979,34.59249727974979,0.0,0.0,0.7045315128258614,0.7045315128258614,0.0,0.0,0.97,0.97,0.96,0.96,33.5547223613573,33.5547223613573,0.0,0.0,67.1094447227146,0.14752407787171934,5.82898908261922e-05,470.1789493868897,440.0331111664572,0.3067950946739818,0.2871247217172081,24.06019827490324,23.873746243918745,965.715805272241,965.580149000249,70.27988225296949,64.04988026806116,11274.386713416054,7,0.37283024845952556,1936-07-07
1935,42,414.97436261345047,0.6348571428571429,5.30439053175285,0.01276828933182617,42.0,9.0,8.0,6.0,70.0,135.0,0.3255757871947284,279.97436261345047,279.97436261345047,,139.98718130672523,139.98718130672523,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,338.97436261345047,990.0,965.4673846317604,24.532615368239494,0.15516633269699417,0.025994872522690043,989.8188387947803,0.13895628948173205,0.13895628948173205,0.0,0.0,24.2124978735381,24.2124978735381,24.351454163019834,24.351454163019834,,0.9120805219933034,0.9120805219933034,0.0,0.0,30.317605591704332,30.317605591704332,0.0,0.0,0.6174665089960149,0.6174665089960149,0.0,0.0,0.97,0.97,0.96,0.96,29.408077423953205,29.408077423953205,0.0,0.0,58.81615484790641,0.1416812491221245,5.8354870603350266e-05,435.49688511870175,402.90237744418727,0.3350687599720136,0.3099907361293837,24.28542483663944,24.088018636376205,965.559735983034,965.4130606984988,63.10864060895203,56.28140710784808,9881.114014448274,7,0.3267564158217022,1936-07-14
1935,43,384.09447609350656,0.6722857142857143,4.648233164045133,0.012126666945372686,42.0,9.0,8.0,6.0,70.0,135.0,0.35164046398681703,249.09447609350653,249.09447609350653,,124.54723804675326,124.54723804675326,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,308.09447609350656,990.0,965.3204723804674,24.679527619532514,0.14426786263921623,0.019818895218701258,989.835913242142,0.1099438466079217,0.1099438466079217,0.0,0.0,24.405497015066665,24.405497015066665,24.515440861674588,24.515440861674588,,0.9043974329501238,0.9043974329501238,0.0,0.0,26.960546122856066,26.960546122856066,0.0,0.0,0.5490946257200828,0.5490946257200828,0.0,0.0,0.97,0.97,0.96,0.96,26.15172973917038,26.15172973917038,0.0,0.0,52.30345947834076,0.1361365259344586,5.832463900657461e-05,398.1467533267305,370.3647452958713,0.3645055360011474,0.339070955299779,24.49362837121522,24.3148515873015,965.3907337666336,965.2518237264792,55.283228881891645,49.32070996563549,8786.981192361249,7,0.2905747748796709,1936-07-21
1935,44,358.75729683443035,0.700857142857143,3.677897366662689,0.010375016484794315,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,126.42857142857143,0.3519829072311163,232.3287254058589,232.3287254058589,,116.16436270292945,116.16436270292945,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.714285714285715,8.142857142857142,6.714285714285714,5.142857142857143,65.71428571428571,287.9001539772875,990.0,965.193786484172,24.806213515827885,0.13714065979866846,0.016465745081171743,989.8463935951202,0.0955557673062093,0.0955557673062093,0.0,0.0,24.557051343641835,24.557051343641835,24.652607110948047,24.652607110948047,,0.8981498201277353,0.8981498201277353,0.0,0.0,25.12736073487842,25.12736073487842,0.0,0.0,0.5117588744374423,0.5117588744374423,0.0,0.0,0.9699253133685376,0.9699253133685376,0.96,0.96,24.37172552793503,24.37172552793503,0.0,0.0,48.74345105587006,0.13596317629089,5.8277263817112014e-05,370.3647452958713,344.6194637292325,0.3746370174793716,0.3248749909802503,24.63311213931117,24.49362837121522,965.2518237264792,965.1230973186462,50.33147868815182,47.103604583910055,8188.89977738617,7,0.27079695031038925,1936-07-28
1935,45,337.0847163334866,0.728,2.708381070492156,0.00815877597312627,39.0,7.0,5.0,4.0,60.0,115.0,0.34128590062823033,222.0847163334866,222.0847163334866,,141.3899718267036,80.694744506783,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,273.0847163334866,990.0,965.0854235816676,24.914576418332558,0.1319118321781539,0.014416943266697287,989.8536712245551,0.15576870174204313,0.06454016263942419,0.0,0.0,24.612478941145646,24.703707480248266,24.76824764288769,24.76824764288769,,0.9077187749010227,0.6397067947044877,0.0,0.0,31.15656889748748,17.475313239946722,0.0,0.0,0.6345533380343682,0.35591269327793734,0.0,0.0,0.9726376273787797,0.9669233416644939,0.96,0.96,30.353351149444848,16.945720605054902,0.0,0.0,47.29907175449976,0.14034921103780965,5.919783137728496e-05,344.6194637292325,325.6607962357874,0.3531281668817662,0.3337014072146415,24.67312558002173,24.48738136458708,965.1230973186462,965.028303981179,48.27043471479651,46.54216875897049,7946.244054755958,7,0.262772620858332,1936-08-04
1935,46,315.54377293921306,0.7612857142857142,2.8058106226291994,0.009001906502701116,39.0,7.0,5.0,4.0,60.0,115.0,0.36467029269242424,200.54377293921308,200.54377293921308,,200.54377293921308,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,251.54377293921308,990.0,964.977718864696,25.022281135303974,0.12430936490719553,0.01045314734982783,989.8652374877429,0.2849827698577306,0.0,0.0,0.0,24.6025358531892,24.887518623046926,24.887518623046926,24.887518623046926,,0.9348431905625031,0.0,0.0,0.0,45.23328599870552,0.0,0.0,0.0,0.9212481873463446,0.0,0.0,0.0,0.9794430468721572,0.96,0.96,0.96,44.30445241131789,0.0,0.0,0.0,44.30445241131789,0.1403571683984294,6.136649370080616e-05,325.6607962357874,306.020121877383,0.3757922822018825,0.3531281668817662,24.68167447396006,24.517701494538866,965.028303981179,964.9301006093868,46.54216875897049,42.14400298176749,7443.148005101406,7,0.24613584672954383,1936-08-11
1935,47,288.14440782047734,0.8031428571428572,4.607954917215944,0.01607743622626003,39.0,7.0,5.0,4.0,60.0,115.0,0.3994530470666856,173.14440782047737,173.14440782047737,,173.14440782047737,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,224.14440782047737,990.0,964.8529068872629,25.147093112737203,0.1146391526511331,0.007314440782047686,989.8780464065668,0.21264581997055343,0.0,0.0,0.0,24.812493699333494,25.025139519304048,25.025139519304048,25.025139519304048,,0.926111129396036,0.0,0.0,0.0,39.02092319265666,0.0,0.0,0.0,0.794723486612152,0.0,0.0,0.0,0.9713186858121629,0.96,0.96,0.96,37.9051724938928,0.0,0.0,0.0,37.9051724938928,0.13146235278235852,6.0803514385396135e-05,302.30479186612183,273.7644374568714,0.4200691699341591,0.380410774470716,24.911144897632365,24.71187789739601,964.9115239593306,964.7950577498276,41.25607432624228,34.64141067524919,6368.068978973991,7,0.21058429163273779,1936-08-18
1935,48,266.5070949603513,0.8454285714285714,2.1381122068752183,0.008087844330269628,39.0,7.0,5.0,4.0,60.0,115.0,0.43162820367177296,151.50709496035134,151.50709496035134,,151.50709496035134,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,202.50709496035128,990.0,964.7660283798414,25.233971620158577,0.10700244524222215,0.005150709496035071,989.8878468452618,0.16259325581702727,0.0,0.0,0.0,24.95922520960327,25.121818465420297,25.121818465420297,25.121818465420297,,0.9178828857158576,0.0,0.0,0.0,34.04070374610744,0.0,0.0,0.0,0.6932933553178705,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.019482633724216,0.0,0.0,0.0,33.019482633724216,0.12386952885133,6.053761960098196e-05,271.2725109404546,258.7976520087449,0.44436260958084,0.4239279520114847,25.00977687245248,24.92777337965193,964.7850900437618,964.735190608035,34.08415834920097,31.29655066758316,5547.273082465668,7,0.18344157018735677,1936-08-25
1935,49,257.589158854188,0.8637142857142858,0.30212328863922266,0.0011770297877394,34.0,6.0,4.0,3.0,44.0,91.0,0.35328156238313835,166.58915885418796,166.58915885418796,,166.58915885418796,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,210.58915885418796,990.0,964.7303566354168,25.26964336458322,0.1098549367599015,0.006658915885418742,989.8834861473546,0.1963821980729674,0.0,0.0,0.0,24.95674731386494,25.15312951193791,25.15312951193791,25.15312951193791,,0.9238648539179524,0.0,0.0,0.0,37.66883271590996,0.0,0.0,0.0,0.7671860023606916,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.53876773443266,0.0,0.0,0.0,36.53876773443266,0.14184766019596456,6.092623045864341e-05,258.7976520087449,256.6827889882703,0.3545231854409936,0.3516260649726647,24.96294048691936,24.948489749792376,964.735190608035,964.7267311559532,36.809280544315385,36.335883127020615,6138.512979384686,7,0.20299315408018143,1936-09-01
1935,50,240.05903352099833,0.888,2.9269221084520245,0.012019693510531514,34.0,6.0,4.0,3.0,44.0,91.0,0.3792508251183898,149.05903352099836,149.05903352099836,,149.05903352099836,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,193.05903352099833,990.0,964.640354201126,25.35964579887398,0.10366788661398993,0.004905903352099815,989.891426210034,0.15743696751734465,0.0,0.0,0.0,25.093635041390495,25.25107200890784,25.25107200890784,25.25107200890784,,0.9170214874855205,0.0,0.0,0.0,33.63915815365448,0.0,0.0,0.0,0.685115237345305,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.62998340904484,0.0,0.0,0.0,32.62998340904484,0.1358846645231352,6.0806397366091305e-05,249.7991800258312,236.1943342291061,0.3852759647982534,0.3642926289453387,25.126806440695496,25.00978529896913,964.698795080155,964.6171660053748,34.79003572546752,31.77302482315992,5481.837212719533,7,0.18127768560580468,1936-09-08
1935,51,228.76591107584005,0.9098571428571428,1.6461839091954167,0.0072018768379668715,34.0,6.0,4.0,3.0,44.0,91.0,0.3979322778150145,137.76591107584008,137.76591107584008,,137.76591107584008,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,181.76591107584005,990.0,964.572595466455,25.427404533544955,0.09968217469290992,0.0037765911075839714,989.8965412341996,0.13449111675294143,0.0,0.0,0.0,25.189454650991518,25.32394576774446,25.32394576774446,25.32394576774446,,0.9121846997273639,0.0,0.0,0.0,31.044895524035887,0.0,0.0,0.0,0.6322789312430935,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.11354865831481,0.0,0.0,0.0,30.11354865831481,0.13160116347730777,6.071669246216529e-05,234.76788002600708,224.67104686473823,0.4050366136175347,0.387616909050417,25.22386808125259,25.1389043506697,964.608607280156,964.5480262811884,31.45435343283332,29.198989074306,5059.076174596888,7,0.1672974925461934,1936-09-15
1935,52,222.03250193463165,0.9225714285714286,0.5915072904496819,0.002670005759081429,34.0,6.0,4.0,3.0,44.0,91.0,0.40985304949842655,131.03250193463165,131.03250193463165,,131.03250193463165,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,175.03250193463165,990.0,964.5321950116078,25.46780498839215,0.09730573698319402,0.0031032501934631146,989.8995910128234,0.12154646939903209,0.0,0.0,0.0,25.245849531816507,25.367396001215546,25.367396001215546,25.367396001215546,,0.9091716915205669,0.0,0.0,0.0,29.4953668613578,0.0,0.0,0.0,0.6007203026753116,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.610505855517065,0.0,0.0,0.0,28.610505855517065,0.12885656559906036,6.065181489676918e-05,222.2828362851385,220.53049583159049,0.4126413431251373,0.4093883338939747,25.258333452445783,25.243768878378297,964.5336970177108,964.5231829749896,28.666311693278505,28.27567082894844,4806.5649837268675,7,0.1589472547528726,1936-09-22
1935,53,220.53049583159049,0.926,0.0,0.0,34.0,6.0,4.0,3.0,44.0,91.0,0.4126413431251373,129.53049583159049,129.53049583159049,,129.53049583159049,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,173.53049583159049,990.0,964.5231829749896,25.476817025010405,0.0967756304845935,0.002953049583159,989.9002713199322,0.1187548924968628,0.0,0.0,0.0,25.258333452445783,25.37708834494265,25.37708834494265,25.37708834494265,,0.9085017392995014,0.0,0.0,0.0,29.15017611231798,0.0,0.0,0.0,0.5936899411877389,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.27567082894844,0.0,0.0,0.0,28.27567082894844,0.1282166020727642,6.063709520770382e-05,220.53049583159049,220.53049583159049,0.4126413431251373,0.4126413431251373,25.258333452445783,25.258333452445783,964.5231829749896,964.5231829749896,28.27567082894844,28.27567082894844,1357.232199789525,2,0.15708706016082466,1936-09-29
1936,1,206.97919675659952,0.9415714285714285,1.990550366923328,0.00953536526678907,31.0,4.0,3.0,2.0,33.0,73.0,0.3526996129386932,133.97919675659952,133.97919675659952,,133.97919675659952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,171.97919675659952,990.0,964.4418751805396,25.5581248194604,0.0962281269030431,0.0033979196756599287,989.9003739534212,0.12709181433998507,0.0,0.0,0.0,25.331406958541688,25.4,25.4,25.4,,0.9105848422494295,0.0,0.0,0.0,30.307923914868876,0.0,0.0,0.0,0.6172693261684089,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.398686197422812,0.0,0.0,0.0,29.398686197422812,0.14203524527754904,6.095194942054497e-05,209.2745177174335,206.5966432631272,0.3533455280153085,0.3488241224790015,25.334605675349145,25.312214657696952,964.4556471063046,964.4395798595788,29.91320813393297,29.312932541337783,4938.979281167032,7,0.16332603443012672,1936-10-01
1936,2,201.8806126241504,0.9477142857142856,0.7752186349296925,0.0038380628576136716,31.0,4.0,3.0,2.0,33.0,73.0,0.36160164909250614,128.8806126241504,128.8806126241504,,128.8806126241504,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,4.0,3.0,2.0,33.0,166.8806126241504,990.0,964.4112836757449,25.588716324255103,0.09442867177646264,0.0028880612624149716,989.9026832669612,0.11758510272347064,0.0,0.0,0.0,25.373814488492766,25.4,25.4,25.4,,0.9083184416194995,0.0,0.0,0.0,29.130657070226786,0.0,0.0,0.0,0.5932924046889365,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.25673735811998,0.0,0.0,0.0,28.25673735811998,0.13996714648764616,6.090203593241056e-05,202.1648125463628,201.1701128186193,0.3628769650580197,0.3610915227063007,25.379678195301217,25.371469005769384,964.4129888752782,964.4070206769117,28.320355374388903,28.09769231744767,4747.131876164157,7,0.15698187421177767,1936-10-08
1936,3,201.1701128186193,0.952,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,76.42857142857143,0.37992011018794625,124.74154139004786,124.74154139004786,,124.74154139004786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,163.74154139004784,990.0,964.4070206769117,25.592979323088343,0.09332079208316557,0.0024741541390047575,989.9042050537779,0.1106631686999857,0.0,0.0,0.0,25.382581310258185,25.4,25.4,25.4,,0.9052755513043544,0.0,0.0,0.0,28.123745461657148,0.0,0.0,0.0,0.572785039952284,0.0,0.0,0.0,0.9695682454370018,0.96,0.96,0.96,27.270074221339,0.0,0.0,0.0,27.270074221339,0.13555728452529367,6.06923043793999e-05,201.1701128186193,201.1701128186193,0.4821789809675056,0.3628769650580197,25.4,25.379678195301217,964.4070206769117,964.4070206769117,28.09769231744767,22.304365644687,4581.372469184953,7,0.15150041234077224,1936-10-15
1936,4,201.1701128186193,0.952,0.0,0.0,37.0,5.0,3.0,2.0,50.0,97.0,0.4821789809675056,104.17011281861927,104.17011281861927,,104.17011281861927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,149.1701128186193,990.0,964.4070206769117,25.592979323088343,0.088178063991737,0.0004170112818619,989.9114049247264,0.0768049624588117,0.0,0.0,0.0,25.4,25.4,25.4,25.4,,0.8889101365066283,0.0,0.0,0.0,23.066059566975262,0.0,0.0,0.0,0.4697771805901275,0.0,0.0,0.0,0.9669777180590128,0.96,0.96,0.96,22.304365644687,0.0,0.0,0.0,22.304365644687,0.1108731577080599,5.947634072655779e-05,201.1701128186193,201.1701128186193,0.4821789809675056,0.4821789809675056,25.4,25.4,964.4070206769117,964.4070206769117,22.304365644687,22.304365644687,3747.133428307415,7,0.12391314247048331,1936-10-22
1936,5,203.00475001069114,0.9474285714285714,1.4083373087531714,0.006899103142679029,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.46669762870078874,108.2904642964054,108.2904642964054,,108.2904642964054,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,152.71903572497686,990.0,964.4180285000641,25.58197149993587,0.08943059358657891,0.0008290464296405,989.9097403599839,0.08311216799419785,0.0,0.0,0.0,25.393301082269407,25.4,25.4,25.4,,0.8924806172869862,0.0,0.0,0.0,24.071364959405578,0.0,0.0,0.0,0.4902518321671197,0.0,0.0,0.0,0.9685545270050533,0.96,0.96,0.96,23.315698516989965,0.0,0.0,0.0,23.315698516989965,0.11481820780182687,5.9797047085826154e-05,206.5966432631272,201.1701128186193,0.4821789809675056,0.4501525219921053,25.4,25.37655378794292,964.4395798595788,964.4070206769117,24.59805801874325,22.304365644687,3917.0373508543144,7,0.12953165842772205,1936-10-29
1936,6,210.72388331608676,0.937142857142857,5.880456755317093,0.028274386689976557,36.0,5.0,3.0,2.0,47.0,93.0,0.4417816929294443,117.72388331608674,117.72388331608674,,117.72388331608674,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,161.72388331608676,990.0,964.4643432998965,25.53565670010346,0.09260869533815574,0.0017723883316086285,989.9056189163304,0.09843279906027418,0.0,0.0,0.0,25.341103359407406,25.39371263130933,25.39371263130933,25.39371263130933,,0.9001479983677992,0.0,0.0,0.0,26.340817512844758,0.0,0.0,0.0,0.5364728617687324,0.0,0.0,0.0,0.9699248953470239,0.96,0.96,0.96,25.548768555345337,0.0,0.0,0.0,25.548768555345337,0.12113131171804037,6.027104387551749e-05,220.53049583159049,202.1648125463628,0.4600207070093968,0.4217103836333821,25.4,25.26283931708579,964.5231829749896,964.4129888752782,27.81637388330903,23.55033832369114,4292.193117298017,7,0.14193760308525188,1936-11-05
1936,7,232.5079489381921,0.9025714285714287,4.024462394697131,0.017758653320234328,36.0,5.0,3.0,2.0,47.0,93.0,0.40012987810070616,139.5079489381921,139.5079489381921,,139.5079489381921,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,183.5079489381921,990.0,964.595047693629,25.404952306370806,0.10029699615719766,0.003950794893819186,989.8957522089491,0.13790364307301878,0.0,0.0,0.0,25.162800872246773,25.30070451531979,25.30070451531979,25.30070451531979,,0.9129559446123272,0.0,0.0,0.0,31.430724600210592,0.0,0.0,0.0,0.6401369572344315,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.48780286220427,0.0,0.0,0.0,30.48780286220427,0.13109284084558573,6.0703733975082065e-05,234.76788002600708,222.2828362851385,0.4183858796938423,0.39613596199658,25.248377369921,25.143850215309705,964.608607280156,964.5336970177108,30.99210512932294,28.206698301438674,5121.950880850318,7,0.16937668256780153,1936-11-12
1936,8,252.09124475061776,0.8714285714285713,3.4328245689625425,0.013641700941231042,36.0,5.0,3.0,2.0,47.0,93.0,0.36923435869790516,159.09124475061776,159.09124475061776,,159.09124475061776,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,203.09124475061776,990.0,964.7043057487971,25.295694251203,0.10720862360481302,0.0059091244750617425,989.88688225192,0.17947865289390894,0.0,0.0,0.0,25.003097850229242,25.182576503123155,25.182576503123155,25.182576503123155,,0.9209356819623237,0.0,0.0,0.0,35.92710918987424,0.0,0.0,0.0,0.7317130181237115,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.84929591417801,0.0,0.0,0.0,34.84929591417801,0.13816724033438804,6.084542746028349e-05,258.7976520087449,236.1943342291061,0.3937435684201931,0.3593541103566793,25.13176396538936,24.954155634520617,964.735190608035,964.6171660053748,36.34965918819581,31.310845110482244,5854.681713581906,7,0.19360719952321118,1936-11-19
1936,9,269.6821012551872,0.8394285714285713,3.5443309438919157,0.012860616397827072,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.3285873415722759,181.25352982661576,181.25352982661576,,181.25352982661576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,223.82495839804434,990.0,964.7787284050207,25.22127159497924,0.1145263935884582,0.008219752534318486,989.8772538538772,0.2336763124567202,0.0,0.0,0.0,24.86484913639973,25.098525448856453,25.098525448856453,25.098525448856453,,0.9288675019813135,0.0,0.0,0.0,41.059928776440266,0.0,0.0,0.0,0.8362510952431828,0.0,0.0,0.0,0.9733510790739864,0.96,0.96,0.96,39.97796680110542,0.0,0.0,0.0,39.97796680110542,0.14807011960895794,6.124121148233108e-05,283.6079686159883,258.7976520087449,0.3593541103566793,0.2715015391695843,24.954155634520617,24.73000466868949,964.834431874464,964.735190608035,45.99920786192176,36.34965918819581,6716.298422585711,7,0.22209981556169678,1936-11-26
1936,10,304.1348452793326,0.7775714285714285,3.631491247986543,0.012092948154327156,31.0,5.0,3.0,2.0,36.0,77.0,0.25327691845238814,227.1348452793326,227.1348452793326,,128.81899012204266,98.31585515728993,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,266.1348452793326,990.0,964.9220282342891,25.077971765710995,0.1294590070506976,0.015426969055866501,989.8551140238934,0.12591787378036687,0.07983704031468011,0.0,0.0,24.807167915824085,24.85324874928977,24.93308578960445,24.93308578960445,,0.9031122079688078,0.7690499153268019,0.0,0.0,28.407094480904313,21.479258513320197,0.0,0.0,0.578555895741432,0.43745944018982064,0.0,0.0,0.9714285714285714,0.9685714285714285,0.96,0.96,27.624160006153026,20.83488075792059,0.0,0.0,48.45904076407361,0.15936254097977406,5.928878457602033e-05,309.0284073518941,290.5219447532691,0.2650402194759972,0.2491680317024034,24.85475812438298,24.677987405686466,964.9451420367594,964.8620877790132,49.19736027607562,47.52495473762704,8141.118848364366,7,0.26921689313374225,1936-12-03
1936,11,330.5492180682786,0.7387142857142857,5.084436625334059,0.015392297298894742,31.0,5.0,3.0,2.0,36.0,77.0,0.23318743910504244,253.5492180682786,253.5492180682786,,126.7746090341393,126.7746090341393,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,292.5492180682786,990.0,965.0527460903414,24.94725390965862,0.13878145876208542,0.02070984361365567,989.8405086976243,0.11398082798215974,0.11398082798215974,0.0,0.0,24.673781779300718,24.673781779300718,24.787762607282875,24.787762607282875,,0.9059871313893009,0.9059871313893009,0.0,0.0,27.793156618779648,27.793156618779648,0.0,0.0,0.5660520696289134,0.5660520696289134,0.0,0.0,0.97,0.97,0.96,0.96,26.959361920216256,26.959361920216256,0.0,0.0,53.91872384043251,0.1630633798049744,5.9069254383329356e-05,344.6194637292325,311.8155700798613,0.2469408438465051,0.2234348552654556,24.79419233927718,24.582869207691573,965.1230973186462,964.9590778503992,56.93059073234452,49.816603724786695,9058.345605192662,7,0.29954846578018063,1936-12-10
1936,12,363.01340269755354,0.6970000000000001,3.677897366662689,0.010125155935730901,31.0,5.0,3.0,2.0,36.0,77.0,0.2122357994070462,286.0134026975536,286.0134026975536,,143.0067013487768,143.0067013487768,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,325.01340269755354,990.0,965.2150670134877,24.784932986512267,0.15023907677838935,0.027202680539510672,989.822558242682,0.1448977459553265,0.1448977459553265,0.0,0.0,24.462593483238987,24.462593483238987,24.60749122919432,24.60749122919432,,0.9137916224498206,0.9137916224498206,0.0,0.0,31.35017601996168,31.35017601996168,0.0,0.0,0.6384964566183641,0.6384964566183641,0.0,0.0,0.97,0.97,0.96,0.96,30.409670739362827,30.409670739362827,0.0,0.0,60.819341478725654,0.16751498891859623,5.906844189558112e-05,370.3647452958713,344.6194637292325,0.2234348552654556,0.2079031575710248,24.582869207691573,24.41437039568361,965.2518237264792,965.1230973186462,62.369796480524,56.93059073234452,10217.64936842591,7,0.33788523043736474,1936-12-17
1936,13,394.92610689092515,0.6595714285714286,8.038305099296183,0.019917526768568474,31.0,5.0,3.0,2.0,36.0,77.0,0.1953880002211325,317.92610689092515,317.92610689092515,,158.96305344546258,158.96305344546258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,356.92610689092515,990.0,965.3715399886756,24.628460011324346,0.16150206023817498,0.03358522137818499,989.8049127183837,0.17942618498737675,0.17942618498737675,0.0,0.0,24.253946544720616,24.253946544720616,24.433372729707994,24.433372729707994,,0.9201346544074472,0.9201346544074472,0.0,0.0,34.788252480998985,34.788252480998985,0.0,0.0,0.7085183804684111,0.7085183804684111,0.0,0.0,0.97,0.97,0.96,0.96,33.744604906569016,33.744604906569016,0.0,0.0,67.48920981313803,0.17081158454057258,5.897034446761694e-05,426.6328809909446,373.01012538244936,0.2064287126818648,0.1804830415816786,24.39692958723307,24.051280979954896,965.5198479644592,965.2650506269122,74.07669480306934,62.92273222226188,11338.187248607188,7,0.37494005451743345,1936-12-24
1936,14,470.56934266976094,0.5754285714285714,11.197856218390436,0.0237636763083994,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.18919001175696484,381.56934266976094,381.56934266976094,,190.78467133488047,190.78467133488047,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,423.9979140983324,990.0,965.7175620420138,24.282437957986126,0.18517378202701237,0.046313868533952154,989.7685123494391,0.2580429167616645,0.2580429167616645,0.0,0.0,23.79290739066352,23.79290739066352,24.050950307425182,24.050950307425182,,0.931169222748914,0.931169222748914,0.0,0.0,41.44853563456115,41.44853563456115,0.0,0.0,0.8441656952049115,0.8441656952049115,0.0,0.0,0.9742413005564341,0.9742413005564341,0.96,0.96,40.38651101829705,40.38651101829705,0.0,0.0,80.7730220365941,0.17163158929461025,5.879898743124699e-05,505.01787451967766,442.799181369126,0.2008508067021433,0.1738937270884683,23.94916495002787,23.57458216364937,965.8725804353384,965.592596316161,87.79310288174939,76.44882742746363,13569.867702147809,7,0.4487390113144117,1936-12-31
1936,15,542.1848957247021,0.5218571428571429,6.568635562702752,0.012305659060727172,37.0,5.428571428571429,4.0,3.0,54.0,103.42857142857143,0.19048384225245174,438.7563242961306,438.7563242961306,,187.1751550772746,187.1751550772746,64.40601414158144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.428571428571429,4.0,3.0,54.0,485.184895724702,990.0,966.0398320307611,23.96016796923886,0.2067685662808378,0.057751264859226055,989.7354801688599,0.2551309780485119,0.2551309780485119,0.0685207268392851,0.0,23.44051716005031,23.44051716005031,23.62712741125953,23.695648138098818,,0.9283378827394572,0.9283378827394572,0.3925538247683993,0.0,39.998429145899706,39.998429145899706,13.614149539527952,0.0,0.8146319581649634,0.8146319581649634,0.2772739213753147,0.0,0.9757142857142858,0.9757142857142858,0.9642857142857143,0.96,39.06231906758643,39.06231906758643,13.20572505334211,0.0,91.33036318851497,0.1685147850871209,5.784058871508321e-05,550.9983234585969,516.7730027239134,0.217786506584565,0.1651547674932951,23.58550602776918,23.330126535559494,966.0794924555636,965.9254785122577,94.2309268797806,90.12378251646578,15343.501015670514,7,0.5073909066028609,1937-01-07
1936,16,606.789515987319,0.4804285714285715,16.544000046667502,0.026765023641839386,41.0,6.0,4.0,3.0,66.0,120.0,0.19841447892272718,486.7895159873189,486.7895159873189,,162.263171995773,162.263171995773,162.263171995773,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,537.789515987319,990.0,966.3212611731793,23.67873882682071,0.2323440327808781,0.0694851977409928,989.6981707694782,0.18729035459891527,0.18729035459891527,0.18729035459891527,0.0,23.18961924169992,23.18961924169992,23.18961924169992,23.376909596298837,,0.920343896346621,0.920343896346621,0.920343896346621,0.0,33.95111724858852,33.95111724858852,33.95111724858852,0.0,0.6914687830669759,0.6914687830669759,0.6914687830669759,0.0,0.97,0.97,0.97,0.96,32.93258373113086,32.93258373113086,32.93258373113086,0.0,98.79775119339256,0.16272751484071687,5.639410129734431e-05,666.8063237852695,571.8920920403683,0.2098297942394516,0.1799623004754877,23.3925268758826,22.84275006920212,966.567225295141,966.1735144141816,110.20531642765414,92.1083885549068,16598.022200489955,7,0.5488763955188477,1937-01-14
1936,17,696.8012638175309,0.4394285714285715,7.646771211650178,0.010901155426172256,41.0,6.0,4.0,3.0,66.0,120.0,0.17227714385834167,576.8012638175309,576.8012638175309,,192.26708793917695,192.26708793917695,192.26708793917695,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,627.8012638175309,990.0,966.68720505527,23.312794944729895,0.28329449672752083,0.10071573806605774,989.6159897652066,0.26168496950607856,0.26168496950607856,0.26168496950607856,0.0,22.667099740430235,22.667099740430235,22.667099740430235,22.928784709936313,,0.930518177625004,0.930518177625004,0.930518177625004,0.0,39.7687768062494,39.7687768062494,39.7687768062494,0.0,0.8099547211048758,0.8099547211048758,0.8099547211048758,0.0,0.9713205236108343,0.9713205236108343,0.9713205236108343,0.96,38.62934925151971,38.62934925151971,38.62934925151971,0.0,115.88804775455912,0.16630397414074577,5.581054545650798e-05,720.3337222668207,682.3088631722309,0.1758734298746888,0.1665894519312126,22.75220186853901,22.52857908456717,966.7813348890672,966.6292354526888,120.517004650639,113.07544506971875,19469.192022765936,7,0.6438224875253286,1937-01-21
1936,18,848.1882315564128,0.38171428571428573,43.546194390494925,0.048702626527804306,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.1512641757667441,720.9025172706986,720.9025172706986,,202.66821366792783,202.66821366792783,202.66821366792783,112.89787626691518,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,773.6168029849842,990.0,967.2896724670827,22.710327532917272,0.3808055831596194,0.16230890123944358,989.4568855156009,0.29247891688572986,0.29247891688572986,0.29247891688572986,0.1593492351913301,21.874734131632465,21.874734131632465,21.874734131632465,22.00786381332686,,0.9323390037458841,0.9323390037458841,0.9323390037458841,0.5314938830925434,40.52282395887643,40.52282395887643,40.52282395887643,22.10866410018719,0.8253120969221269,0.8253120969221269,0.8253120969221269,0.45027829124617497,0.9745560127210927,0.9745560127210927,0.9745560127210927,0.9670526321534976,39.50251222537206,39.50251222537206,39.50251222537206,21.501670672242234,140.00920734835842,0.16538967383047282,5.414533408276488e-05,1025.1570830002852,728.4970702319307,0.1647226940278507,0.1336380563250343,22.48105514633184,20.8933101087659,967.9790651180008,966.8139882809276,166.48527970546772,122.13957088191482,23521.54683452421,7,0.7778289297131022,1937-01-28
1936,19,1123.5169816931348,0.29457142857142854,24.30589289185361,0.021510455194665157,43.0,7.0,5.0,4.0,78.0,137.0,0.12207099783913823,986.5169816931348,986.5169816931348,,246.6292454232837,246.6292454232837,246.6292454232837,246.6292454232837,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,1041.5169816931348,990.0,968.2881962281784,21.711803771821582,0.6186673327040246,0.3433777520147407,989.0379549152813,0.43089733156781035,0.43089733156781035,0.43089733156781035,0.43089733156781035,20.318861355535,20.318861355535,20.318861355535,20.318861355535,,0.9393546814669589,0.9393546814669589,0.9393546814669589,0.9393546814669589,46.145526928913,46.145526928913,46.145526928913,46.145526928913,0.9398274323607535,0.9398274323607535,0.9398274323607535,0.9398274323607535,0.9799910631248918,0.9799910631248918,0.9799910631248918,0.9799910631248918,45.22222174432911,45.22222174432911,45.22222174432911,45.22222174432911,180.8888869773165,0.16103671468723485,5.095474313423805e-05,1195.2983332432605,1066.3481241083623,0.1284758672169597,0.1146157375023449,20.66014720429288,19.84732660021029,968.5137947616216,968.1085226757692,189.7205230031512,173.09334303603495,30389.33301218917,7,1.0049382609850916,1937-02-04
1936,20,1578.460123169762,0.2225714285714286,103.03472352799274,0.06515577911565763,49.0,8.0,7.0,5.0,93.0,162.0,0.10428370817401032,1416.460123169762,1100.0,,275.0,275.0,275.0,275.0,316.46012316976214,43.31326601695938,8.26688891238987,11.655536032610295,9.767287752153152,243.45714445564948,92.31326601695937,16.26688891238987,18.655536032610293,14.767287752153152,336.4571444556495,1227.2356909619596,990.0,969.7388402342425,20.261159765757434,0.8955145475593557,0.48,988.6244854524406,0.5349,0.5349,0.5349,0.5349,18.35074521819806,18.35074521819806,18.35074521819806,18.35074521819806,,0.934722150252284,0.934722150252284,0.934722150252284,0.934722150252284,46.264945500893255,46.264945500893255,46.264945500893255,46.264945500893255,0.9422595825029177,0.9422595825029177,0.9422595825029177,0.9422595825029177,0.9797147692682261,0.9797147692682261,0.9797147692682261,0.9797147692682261,45.32732186737059,45.32732186737059,45.32732186737059,45.32732186737059,181.30928746948234,0.11730069060470381,4.578517360340463e-05,1916.5413979392097,1291.2130338573666,0.1254634175400488,0.084527263629261,19.36068026203917,17.228446071062756,970.830364516419,968.8152409635516,192.03099686245943,169.03678268344572,30459.960294873035,7,1.007273819274902,1937-02-11
