WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1936,21,2506.4572187986064,0.12542857142857142,131.96710507933048,0.05400272420004904,49.0,8.0,7.0,5.0,93.0,162.0,0.06509754319761057,2344.4572187986064,1100.0,,275.0,275.0,275.0,275.0,1244.4572187986066,50.99999999999999,10.000000000000002,18.0,38.40917341971008,1127.0480453788964,100.0,18.0,25.0,43.40917341971008,1220.0480453788964,1243.0,990.0,972.3224829419277,17.67751705807234,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.736327645554061,15.736327645554061,15.736327645554061,15.736327645554061,,0.9203732146935703,0.9203732146935703,0.9203732146935703,0.9203732146935703,39.06716698669181,39.06716698669181,39.06716698669181,39.06716698669181,0.7956653154112384,0.7956653154112384,0.7956653154112384,0.7956653154112384,0.971111567711256,0.971111567711256,0.971111567711256,0.971111567711256,37.94036386428082,37.94036386428082,37.94036386428082,37.94036386428082,151.76145545712328,0.061183420469616875,3.832359986290992e-05,2840.311133494523,2217.372657831301,0.0730594379018112,0.0570360049959338,16.43411796513032,14.930473368701875,973.1283372187798,971.6246926223514,159.82599559532343,142.54522639578963,25495.92451679671,7,0.8431191969840182,1937-02-18
1936,22,3106.5280189852188,0.07985714285714285,86.34209770693822,0.027641690836603783,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.06257253279027532,2911.5280189852188,1100.0,,275.0,275.0,275.0,275.0,1811.5280189852185,46.71428571428572,8.714285714285714,15.857142857142858,60.110098111499205,1680.132206588005,100.0,18.0,25.0,68.53866954007063,1794.9893494451478,1243.0,990.0,973.7619859725961,16.238014027404006,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.29682461488573,14.29682461488573,14.29682461488573,14.29682461488573,,0.9052543260372342,0.9052543260372342,0.9052543260372342,0.9052543260372342,34.90705615790222,34.90705615790222,34.90705615790222,34.90705615790222,0.7109380072892508,0.7109380072892508,0.7109380072892508,0.7109380072892508,0.97,0.97,0.97,0.97,33.859844473165154,33.859844473165154,33.859844473165154,33.859844473165154,135.43937789266062,0.043708516217064085,3.4201863104207225e-05,3278.6645629042023,2931.535401286021,0.0767841066272545,0.0501873545293779,14.710276860239668,13.907354727994282,974.1514558594874,973.348533727242,140.06536216103612,131.0500146317635,22753.81548596698,7,0.7524409882925589,1937-02-25
1936,23,2992.1602184856633,0.087,28.27492296733447,0.009457178938826886,59.0,11.0,12.0,13.0,144.0,239.0,0.07991081070536724,2753.1602184856633,1100.0,,275.0,275.0,275.0,275.0,1653.1602184856633,41.0,7.0,13.0,67.0,1525.1602184856633,100.0,18.0,25.0,80.0,1669.1602184856633,1243.0,990.0,973.4948694928963,16.50513050710359,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.563941094585315,14.563941094585315,14.563941094585315,14.563941094585315,,0.9082973037936803,0.9082973037936803,0.9082973037936803,0.9082973037936803,35.676878596615204,35.676878596615204,35.676878596615204,35.676878596615204,0.7266166720288229,0.7266166720288229,0.7266166720288229,0.7266166720288229,0.97,0.97,0.97,0.97,34.606572238716744,34.606572238716744,34.606572238716744,34.606572238716744,138.42628895486698,0.046295481873513726,3.495613357446136e-05,3080.145690401829,2914.698847593973,0.0819981797424079,0.0775937322525872,14.750916817427305,14.351562369270477,973.7072482182112,973.3078937700544,140.5222007838071,136.04970883852687,23255.616544417655,7,0.76903493863815,1937-03-04
1936,24,2835.066622829963,0.09871428571428573,51.60513559206317,0.018086374284725714,59.0,11.0,12.0,13.0,144.0,239.0,0.08433827825583932,2596.066622829963,1100.0,,275.0,275.0,275.0,275.0,1496.0666228299626,41.0,7.0,13.0,67.0,1368.0666228299629,100.0,18.0,25.0,80.0,1512.0666228299629,1243.0,990.0,973.1156780551067,16.88432194489321,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.943132532374934,14.943132532374934,14.943132532374934,14.943132532374934,,0.9125034159669425,0.9125034159669425,0.9125034159669425,0.9125034159669425,36.7751713901604,36.7751713901604,36.7751713901604,36.7751713901604,0.7489851606957313,0.7489851606957313,0.7489851606957313,0.7489851606957313,0.97,0.97,0.97,0.97,35.671916248455595,35.671916248455595,35.671916248455595,35.671916248455595,142.68766499382238,0.05036350242302767,3.603223863480363e-05,2931.535401286021,2742.499149867776,0.0871467909156956,0.0815272433330173,15.166571260214702,14.710276860239668,973.348533727242,972.892239327267,145.20377747235835,140.06536216103612,23971.52771896216,7,0.7927092499656798,1937-03-11
1936,25,3132.545851041029,0.07785714285714285,54.50074847992938,0.017290309768099203,59.0,11.0,12.0,13.0,144.0,239.0,0.07638357323303457,2893.545851041029,1100.0,,275.0,275.0,275.0,275.0,1793.5458510410292,41.0,7.0,13.0,67.0,1665.5458510410294,100.0,18.0,25.0,80.0,1809.5458510410292,1243.0,990.0,973.8234549587011,16.176545041298887,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.235355628780612,14.235355628780612,14.235355628780612,14.235355628780612,,0.9044919041514344,0.9044919041514344,0.9044919041514344,0.9044919041514344,34.72709612822037,34.72709612822037,34.72709612822037,34.72709612822037,0.707272833568643,0.707272833568643,0.707272833568643,0.707272833568643,0.97,0.97,0.97,0.97,33.68528324437376,33.68528324437376,33.68528324437376,33.68528324437376,134.74113297749503,0.043092245580486514,3.4025538630680565e-05,3313.0406406455268,3004.2640135053875,0.0795535941334043,0.0721391693986078,14.534725037641117,13.834510182304363,974.2243004051774,973.5240855498406,138.0963872925692,130.19249571741634,22636.510340219163,7,0.7485618498749723,1937-03-18
1936,26,3521.490444834481,0.05557142857142857,41.03800919921787,0.011769845301571916,59.0,11.0,12.0,13.0,144.0,239.0,0.06789543233533034,3282.490444834481,1100.0,,275.0,275.0,275.0,275.0,2182.490444834481,41.0,7.0,13.0,66.99999999999999,2054.490444834481,100.0,18.0,25.0,80.0,2198.490444834481,1243.0,990.0,974.6660154664349,15.333984533565074,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.392795121046797,13.392795121046797,13.392795121046797,13.392795121046797,,0.8921631008389843,0.8921631008389843,0.8921631008389843,0.8921631008389843,32.22549526630762,32.22549526630762,32.22549526630762,32.22549526630762,0.6563237325113568,0.6563237325113568,0.6563237325113568,0.6563237325113568,0.97,0.97,0.97,0.97,31.25873040831839,31.25873040831839,31.25873040831839,31.25873040831839,125.03492163327353,0.03552967399187707,3.157447515991756e-05,3600.306705040052,3417.233058807453,0.0699396253890293,0.0663832333132688,13.613721486675438,13.22577971251598,974.8330308749656,974.4450891008064,127.60439966720098,123.09702093536008,21005.866834389955,7,0.6946384535181863,1937-03-25
1936,27,3513.761508607167,0.055714285714285716,22.757355576300597,0.006493429007417857,70.0,14.0,18.0,25.0,168.0,295.0,0.08397468928584216,3218.761508607167,1100.0,,275.0,275.0,275.0,275.0,2118.761508607167,30.0,4.0,7.0,55.0,2022.761508607167,100.0,18.0,25.0,80.0,2190.761508607167,1243.0,990.0,974.6496374825247,15.350362517475332,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.409173104957054,13.409173104957054,13.409173104957054,13.409173104957054,,0.8924288336279282,0.8924288336279282,0.8924288336279282,0.8924288336279282,32.274122037363455,32.274122037363455,32.274122037363455,32.274122037363455,0.6573140944473209,0.6573140944473209,0.6573140944473209,0.6573140944473209,0.97,0.97,0.97,0.97,31.305898376242556,31.305898376242556,31.305898376242556,31.305898376242556,125.2235935049702,0.03565173321010086,3.162211957196218e-05,3600.306705040052,3441.005216005948,0.0857307622283738,0.0819374637130306,13.563347153564443,13.22577971251598,974.8330308749656,974.4954634339172,127.0162283773056,123.09702093536008,21037.563708834994,7,0.6956866305831678,1937-04-01
1936,28,3188.5097306482467,0.07442857142857143,55.92255524298441,0.017438005796329502,60.857142857142854,13.428571428571429,15.714285714285714,21.571428571428573,138.85714285714286,250.42857142857142,0.07825790734946025,2938.0811592196756,1100.0,,275.0,275.0,275.0,275.0,1838.081159219675,39.14285714285715,4.571428571428571,9.285714285714286,58.42857142857143,1726.6525877911038,100.0,18.0,25.0,80.0,1865.5097306482464,1243.0,990.0,973.9499122491216,16.05008775087848,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.108898338360204,14.108898338360204,14.108898338360204,14.108898338360204,,0.9028459817427256,0.9028459817427256,0.9028459817427256,0.9028459817427256,34.356596504191714,34.356596504191714,34.356596504191714,34.356596504191714,0.6997270163786499,0.6997270163786499,0.6997270163786499,0.6997270163786499,0.97,0.97,0.97,0.97,33.32589860906596,33.32589860906596,33.32589860906596,33.32589860906596,133.30359443626384,0.0419007839399893,3.366252384754137e-05,3405.1015131654217,3049.547329305057,0.0918767611243505,0.0689263755110225,14.42542048226266,13.639428809583585,974.419381777898,973.6333901052192,136.87406589685568,127.90489072984576,22395.003865292325,7,0.7405755246459103,1937-04-08
1936,29,2748.268433891731,0.105,61.38770314454074,0.0219718060775572,54.0,13.0,14.0,19.0,117.0,217.0,0.07904469173576537,2531.268433891731,1100.0,,275.0,275.0,275.0,275.0,1431.268433891731,46.0,5.0,11.0,61.0,1308.268433891731,100.0,18.0,25.0,80.0,1425.268433891731,1243.0,990.0,972.9061651852559,17.093834814744095,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.152645402225817,15.152645402225817,15.152645402225817,15.152645402225817,,0.914758370846734,0.914758370846734,0.914758370846734,0.914758370846734,37.383743771006415,37.383743771006415,37.383743771006415,37.383743771006415,0.7613797102037967,0.7613797102037967,0.7613797102037967,0.7613797102037967,0.97,0.97,0.97,0.97,36.26223145787622,36.26223145787622,36.26223145787622,36.26223145787622,145.04892583150487,0.052865294235172486,3.662851662411739e-05,2914.698847593973,2645.619049709331,0.08202239094999,0.0744502301426884,15.400419777838458,14.750916817427305,973.3078937700544,972.6583908096432,147.84397502931463,140.5222007838071,24368.219539692822,7,0.8058273657305828,1937-04-15
1936,30,2520.1318635957023,0.1227142857142857,24.94342932589968,0.009800509463144714,54.0,13.0,14.0,19.0,117.0,217.0,0.08611717924445564,2303.1318635957023,1100.0,,275.0,275.0,275.0,275.0,1203.131863595702,46.0,5.0,11.0,61.0,1080.131863595702,100.0,18.0,25.0,80.0,1197.131863595702,1243.0,990.0,972.3554907052311,17.644509294769005,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.703319882250728,15.703319882250728,15.703319882250728,15.703319882250728,,0.9206453567459703,0.9206453567459703,0.9206453567459703,0.9206453567459703,38.99031106652019,38.99031106652019,38.99031106652019,38.99031106652019,0.7941000217213888,0.7941000217213888,0.7941000217213888,0.7941000217213888,0.97,0.97,0.97,0.97,37.820601734524594,37.820601734524594,37.820601734524594,37.820601734524594,151.28240693809838,0.06004030470370631,3.8202628014671304e-05,2567.771472034419,2496.800686844093,0.0869112224869994,0.0845090781494169,15.759636515789104,15.588327723950322,972.4704828635314,972.2991740716926,151.92334711382605,149.97432615612982,25415.444365600524,7,0.8404578163227686,1937-04-22
1936,31,2472.6049512246796,0.12614285714285714,6.667283794367514,0.002709185452438157,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.10488026654860937,2213.4620940818227,1100.0,,275.0,275.0,275.0,275.0,1113.4620940818224,45.285714285714285,5.000000000000002,11.714285714285717,62.42857142857143,989.033522653251,100.0,18.0,25.0,80.0,1149.6049512246796,1243.0,990.0,972.2407705719216,17.75922942807839,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.818040015560111,15.818040015560111,15.818040015560111,15.818040015560111,,0.9218671261657152,0.9218671261657152,0.9218671261657152,0.9218671261657152,39.327221320077406,39.327221320077406,39.327221320077406,39.327221320077406,0.8009617376797842,0.8009617376797842,0.8009617376797842,0.8009617376797842,0.970204842519686,0.970204842519686,0.970204842519686,0.970204842519686,38.15549024899256,38.15549024899256,38.15549024899256,38.15549024899256,152.62196099597023,0.061732151206435174,3.854089924140661e-05,2496.800686844093,2450.1297002835204,0.112647097812031,0.0869112224869994,15.872290621280165,15.759636515789104,972.2991740716926,972.1865199662016,153.2751142000552,151.92334711382605,25640.489447322994,7,0.8478997833109456,1937-04-29
1936,32,2421.236381697908,0.13014285714285714,7.770071715588332,0.003228490898459457,55.0,13.0,13.0,17.0,178.0,276.0,0.11400398807861291,2145.236381697908,1100.0,,275.0,275.0,275.0,275.0,1045.2363816979082,45.000000000000014,5.0,12.0,62.918581320908125,920.3178003770001,100.0,18.0,25.0,79.91858132090813,1098.3178003770001,1243.0,990.0,972.116777473064,17.883222526936088,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.942033114417809,15.942033114417809,15.942033114417809,15.942033114417809,,0.9231789580315374,0.9231789580315374,0.9231789580315374,0.9231789580315374,39.6919260858973,39.6919260858973,39.6919260858973,39.6919260858973,0.8083895333176639,0.8083895333176639,0.8083895333176639,0.8083895333176639,0.9708389533317662,0.9708389533317662,0.9708389533317662,0.9708389533317662,38.53453482967003,38.53453482967003,38.53453482967003,38.53453482967003,154.13813931868012,0.06367129181287176,3.8923772555222255e-05,2450.1297002835204,2395.739198274402,0.1152045265189118,0.112647097812031,16.00357803992278,15.872290621280165,972.1865199662016,972.055232547559,154.89919141005737,153.2751142000552,25895.20740553826,7,0.8563229962148896,1937-05-06
1936,33,2368.3892092708415,0.13542857142857143,4.5583315005935345,0.0019283661718190715,55.0,13.0,13.0,17.0,178.0,276.0,0.1165374655895888,2092.3892092708415,1100.0,,275.0,275.0,275.0,275.0,992.3892092708412,45.0,5.0,12.0,61.12542231016051,869.2637869606808,100.0,18.0,25.0,78.1254223101605,1047.2637869606808,1243.0,990.0,971.9892153327228,18.010784667277225,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.069595254758944,16.069595254758944,16.069595254758944,16.069595254758944,,0.9241515843686996,0.9241515843686996,0.9241515843686996,0.9241515843686996,40.05157967990656,40.05157967990656,40.05157967990656,40.05157967990656,0.8157144537659177,0.8157144537659177,0.8157144537659177,0.8157144537659177,0.9715714453765917,0.9715714453765917,0.9715714453765917,0.9715714453765917,38.91298200370875,38.91298200370875,38.91298200370875,38.91298200370875,155.651928014835,0.06572263924029127,3.930604242798864e-05,2395.739198274402,2363.830877770248,0.1167596221013683,0.1152045265189118,16.080598123898305,16.00357803992278,972.055232547559,971.9782124635834,155.77738411563126,154.89919141005737,26149.52390649228,7,0.86473293341575,1937-05-13
1936,34,2346.8895547536777,0.13785714285714287,7.635446143631985,0.0032825119154954,63.57142857142857,13.857142857142858,16.428571428571427,22.142857142857142,198.57142857142858,314.57142857142856,0.13406792623499605,2032.318126182249,1100.0,,275.0,275.0,275.0,275.0,932.318126182249,36.42857142857143,4.142857142857143,8.571428571428571,57.549236502119165,825.6260325372725,100.0,18.0,25.0,79.69209364497631,1024.1974611087012,1243.0,990.0,971.9373196149227,18.062680385077282,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.121490972559002,16.121490972559002,16.121490972559002,16.121490972559002,,0.9244100250433439,0.9244100250433439,0.9244100250433439,0.9244100250433439,40.19218407680756,40.19218407680756,40.19218407680756,40.19218407680756,0.8185780871040237,0.8185780871040237,0.8185780871040237,0.8185780871040237,0.9718578087104024,0.9718578087104024,0.9718578087104024,0.9718578087104024,39.061125290568555,39.061125290568555,39.061125290568555,39.061125290568555,156.24450116227422,0.06658250633811469,3.9455682111685414e-05,2363.830877770248,2310.3827547648234,0.1389380176674124,0.1167596221013683,16.2096108346011,16.080598123898305,971.9782124635834,971.8491997528806,157.25149676076066,155.77738411563126,26249.07619526207,7,0.868025006457079,1937-05-20
1936,35,2155.917983116938,0.1597142857142857,38.38922557647762,0.017854181264150056,64.14285714285714,13.428571428571429,16.142857142857142,21.0,188.0,302.7142857142857,0.1402216124759996,1853.2036974026526,1100.0,,275.0,275.0,275.0,275.0,753.2036974026526,35.857142857142854,4.571428571428571,8.857142857142858,51.029315259274405,652.8886678576638,100.0,18.0,25.0,72.0293152592744,840.8886678576638,1243.0,990.0,971.4763537523512,18.52364624764875,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.582456835130472,16.582456835130472,16.582456835130472,16.582456835130472,,0.9267056350389498,0.9267056350389498,0.9267056350389498,0.9267056350389498,41.444601282839805,41.444601282839805,41.444601282839805,41.444601282839805,0.844085565841951,0.844085565841951,0.844085565841951,0.844085565841951,0.974408556584195,0.974408556584195,0.974408556584195,0.974408556584195,40.384605799219734,40.384605799219734,40.384605799219734,40.384605799219734,161.53842319687894,0.07508629543299215,4.079253111032297e-05,2276.101843596241,2041.65817572948,0.1527076104395212,0.1243065815336532,16.858256370203655,16.2923578615597,971.766452725922,971.200554217278,164.7219486299363,158.19901514661703,27138.45509707566,7,0.8974356844271052,1937-05-27
1936,36,1799.9566666434428,0.19657142857142856,60.61516194704983,0.03388362571802853,62.0,12.0,14.0,16.0,153.0,257.0,0.14339675695802837,1542.9566666434428,1100.0,,275.0,275.0,275.0,275.0,442.956666643443,38.0,6.000000000000002,11.0,27.57706874044781,360.37959790299516,100.0,18.0,25.0,43.577068740447814,513.3795979029952,1243.0,990.0,970.4537061537711,19.54629384622886,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.605104433710583,17.605104433710583,17.605104433710583,17.605104433710583,,0.9318368984378722,0.9318368984378722,0.9318368984378722,0.9318368984378722,44.245464477778164,44.245464477778164,44.245464477778164,44.245464477778164,0.9011296227653393,0.9011296227653393,0.9011296227653393,0.9011296227653393,0.9791673769530752,0.9791673769530752,0.9791673769530752,0.9791673769530752,43.32480798065218,43.32480798065218,43.32480798065218,43.32480798065218,173.29923192260873,0.09685094209867519,4.3762432303689074e-05,1983.4436828176408,1617.3520421001313,0.1589017068085471,0.1295726227199508,18.195057836081325,17.012300227609323,971.0465103598724,969.8637527514004,179.76544244582948,166.5109657415315,29114.270962998267,7,0.9627735106811597,1937-06-03
1936,37,1445.6923255565393,0.238,44.98117891654848,0.030964445214355485,62.0,12.0,14.0,16.0,153.0,257.0,0.17808738053757672,1188.6923255565393,1099.7984585886522,,274.94961464716306,274.94961464716306,274.94961464716306,274.94961464716306,88.89386696788698,20.951582541294822,3.7625649847118545,4.842467461285672,5.5342485271836255,53.803003453410994,82.95158254129483,15.762564984711855,18.842467461285672,21.534248527183625,206.803003453411,1217.3550735759447,990.0,969.3091598210289,20.690840178971175,0.8751847963292303,0.47973799616524787,988.6450772075056,0.5347055125380494,0.5347055125380494,0.5347055125380494,0.5347055125380494,18.801211873938627,18.801211873938627,18.801211873938627,18.801211873938627,,0.9364449036357506,0.9364449036357506,0.9364449036357506,0.9364449036357506,47.474730790079796,47.474730790079796,47.474730790079796,47.474730790079796,0.9668987940953117,0.9668987940953117,0.9668987940953117,0.9668987940953117,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.52523617427821,46.52523617427821,46.52523617427821,46.52523617427821,186.1009446971128,0.12902815515298638,4.700396763538301e-05,1528.8393753592509,1355.589210120566,0.1895854570700975,0.1681013742464668,19.1448684605493,18.48526765374708,969.5777887511608,969.0180574480818,189.5134281388844,182.81133903443887,31264.958709114955,7,1.0338941372061823,1937-06-10
1936,38,1212.5742029242617,0.27385714285714285,32.828677268470656,0.026974943980338586,62.0,12.0,14.0,16.0,153.0,257.0,0.21255230309727685,955.5742029242618,955.5742029242618,,238.89355073106546,238.89355073106546,238.89355073106546,238.89355073106546,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,1043.5742029242617,990.0,968.5680903520476,21.431909647952335,0.6280386600058322,0.3207658947808694,989.0511954452132,0.4055957594030787,0.4055957594030787,0.4055957594030787,0.4055957594030787,20.077509333762546,20.077509333762546,20.077509333762546,20.077509333762546,,0.937363093728383,0.937363093728383,0.937363093728383,0.937363093728383,44.03484985425248,44.03484985425248,44.03484985425248,44.03484985425248,0.8968401192312113,0.8968401192312113,0.8968401192312113,0.8968401192312113,0.9779224701552236,0.9779224701552236,0.9779224701552236,0.9779224701552236,43.06752221224282,43.06752221224282,43.06752221224282,43.06752221224282,172.27008884897128,0.14208616794435786,5.0133639760378337e-05,1311.0784203230735,1125.7884692412713,0.2282844486524239,0.1960218366927819,20.595098213973166,19.45065963103516,968.8776750353012,968.295335189044,184.95771548219565,159.7091906552633,28941.37492662718,7,0.9570560491609518,1937-06-17
1936,39,1014.5003171426305,0.3271428571428571,25.540791580146315,0.025095958513004113,62.0,12.0,14.0,16.0,153.0,257.0,0.2540091240858682,757.5003171426305,757.5003171426305,,189.37507928565765,189.37507928565765,189.37507928565765,189.37507928565765,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,845.5003171426306,990.0,967.9304150731102,22.069584926889757,0.42914926095336486,0.17112566494144593,989.3997250741052,0.2549769394069544,0.2549769394069544,0.2549769394069544,0.2549769394069544,21.214333061588015,21.214333061588015,21.214333061588015,21.214333061588015,,0.9275235492972199,0.9275235492972199,0.9275235492972199,0.9275235492972199,36.51845017723911,36.51845017723911,36.51845017723911,36.51845017723911,0.7437566227543606,0.7437566227543606,0.7437566227543606,0.7437566227543606,0.970063976412702,0.970063976412702,0.970063976412702,0.970063976412702,35.42542373298988,35.42542373298988,35.42542373298988,35.42542373298988,141.7016949319595,0.13961396363942316,5.1995073267393217e-05,1086.4244972913411,947.0029281802472,0.27138247660316,0.2365557851841052,21.595732999186342,20.815863416857592,968.17161984863,967.6880117127208,153.3303190000742,130.66006800637936,23805.8847485692,7,0.7872316385108862,1937-06-24
1936,40,831.1009691949523,0.38642857142857145,31.215122564045195,0.038345094512880686,58.0,11.0,11.0,11.0,136.0,227.0,0.2753689585243772,604.1009691949523,604.1009691949523,,184.78907010367286,184.78907010367286,184.78907010367286,49.73375888393381,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,684.1009691949523,990.0,967.2244038767797,22.775596123220225,0.3158768435430583,0.10846996458747059,989.5756531918695,0.2436443930699592,0.2436443930699592,0.2436443930699592,0.061298306383823734,22.10760492201974,22.10760492201974,22.10760492201974,22.289951008705877,,0.9267619631522473,0.9267619631522473,0.9267619631522473,0.26354529187793874,37.126867176027176,37.126867176027176,37.126867176027176,9.754021419021564,0.7561480076583945,0.7561480076583945,0.7561480076583945,0.19865624071327012,0.9716479319944177,0.9716479319944177,0.9716479319944177,0.9628571428571429,36.083370121384945,36.083370121384945,36.083370121384945,9.461400776450915,117.71151114060577,0.1413952993026389,5.423026097865547e-05,941.1240560143012,728.4970702319307,0.3116004295360176,0.2412009325968717,22.660678269094408,21.58098566059301,967.6644962240572,966.8139882809276,135.47271974621242,99.62285723405024,19775.533871621767,7,0.6539528396700319,1937-07-01
1936,41,651.3783256816731,0.45942857142857146,15.69234865745336,0.023759232997102312,58.0,11.0,11.0,11.0,136.0,227.0,0.3491387612661387,424.3783256816731,424.3783256816731,,190.02333238278592,190.02333238278592,44.33166091610131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,504.3783256816731,990.0,966.5055133027266,23.494486697273324,0.2159608315728397,0.05487566513633459,989.7291635032908,0.25912745211689975,0.25912745211689975,0.04870111905325282,0.0,22.96452274844723,22.96452274844723,23.174949081510878,23.22365020056413,,0.9294975105092697,0.9294975105092697,0.2620324772903299,0.0,39.83013330871072,39.83013330871072,9.114665105708122,0.0,0.811204344372927,0.811204344372927,0.18563472720383142,0.0,0.9753649415447708,0.9753649415447708,0.9628571428571429,0.96,38.86796888069983,38.86796888069983,8.841225152536879,0.0,86.57716291393652,0.13286011963762598,5.6719634432567994e-05,702.6560160658968,618.6506296297572,0.3669276149219347,0.323059925211985,23.103764570222783,22.804064217741814,966.7106240642636,966.3746025185188,94.76386357224536,80.59260423406559,14544.963369541336,7,0.48098423841075844,1937-07-08
1936,42,581.6459941716809,0.4935714285714286,9.66461516730861,0.016740091201740342,58.0,11.0,11.0,11.0,136.0,227.0,0.3906245810462715,354.6459941716808,354.6459941716808,,177.3229970858404,177.3229970858404,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,434.6459941716808,990.0,966.2167787549143,23.78322124508556,0.18893181986103294,0.040929198834336086,989.7701389813046,0.22302774057537794,0.22302774057537794,0.0,0.0,23.330332485814807,23.330332485814807,23.553360226390186,23.553360226390186,,0.9262304930738562,0.9262304930738562,0.0,0.0,37.575726536825584,37.575726536825584,0.0,0.0,0.7652897461675271,0.7652897461675271,0.0,0.0,0.9703140746551238,0.9703140746551238,0.96,0.96,36.461130628783536,36.461130628783536,0.0,0.0,72.92226125756707,0.12530298831572562,5.7119131295112816e-05,608.7950640130589,550.9983234585969,0.4119794749558021,0.372867674884977,23.52189450180074,23.162105875129797,966.3351802560522,966.0794924555636,78.47484313681944,66.75418345788142,12250.939891271268,7,0.4051236736531504,1937-07-15
1936,43,520.478389929325,0.5367142857142857,8.045320038269038,0.015619844605994086,58.0,11.0,11.0,11.0,136.0,227.0,0.4368085241246347,293.4783899293249,293.4783899293249,,146.73919496466246,146.73919496466246,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,373.4783899293249,990.0,965.9421527546818,24.057847245318076,0.16734387448724472,0.028695677985864945,989.8039604475268,0.15313734999742024,0.15313734999742024,0.0,0.0,23.708670342847523,23.708670342847523,23.86180769284494,23.86180769284494,,0.9144122508719109,0.9144122508719109,0.0,0.0,31.196556487895638,31.196556487895638,0.0,0.0,0.6353677492443103,0.6353677492443103,0.0,0.0,0.97,0.97,0.96,0.96,30.260659793258764,30.260659793258764,0.0,0.0,60.52131958651753,0.11614426477398829,5.728569901840041e-05,550.9983234585969,494.6810831907137,0.4588815051019143,0.4119794749558021,23.86533948627374,23.52189450180074,966.0794924555636,965.8260648743582,66.75418345788142,55.2239338146278,10167.581690534946,7,0.33622955325843074,1937-07-22
1936,44,472.8473161160977,0.5707142857142857,4.588002277439183,0.009656757069105886,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,202.42857142857142,0.4275155226786119,270.41874468752627,270.41874468752627,,135.20937234376314,135.20937234376314,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,55.714285714285715,9.857142857142858,9.285714285714286,8.142857142857142,119.42857142857143,345.27588754466916,990.0,965.7278129225224,24.27218707747758,0.1573903363615437,0.024083748937505183,989.818525914701,0.12975981216911858,0.12975981216911858,0.0,0.0,23.960953180009458,23.960953180009458,24.090712992178574,24.090712992178574,,0.9095251773431317,0.9095251773431317,0.0,0.0,28.90403476256736,28.90403476256736,0.0,0.0,0.5886768790746917,0.5886768790746917,0.0,0.0,0.97,0.97,0.96,0.96,28.03691371969034,28.03691371969034,0.0,0.0,56.07382743938068,0.11871799856220736,5.7587390939821466e-05,486.0250263913084,462.56506724863937,0.4733475138759286,0.3894239990089718,23.996531947741516,23.917175638692648,965.7871126187608,965.6815428026188,60.03142046509461,52.10069976905167,9420.403009815953,7,0.31152126355211485,1937-07-29
1936,45,440.92017218944136,0.6045714285714286,5.133169465384965,0.011696518360180971,54.0,9.0,8.0,6.0,107.0,184.0,0.4175517897510539,256.9201721894413,256.9201721894413,,128.46008609472065,128.46008609472065,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,327.92017218944136,990.0,965.5841407748525,24.41585922514753,0.15126496591990998,0.021384034437888243,989.8273509996421,0.11701866446432439,0.11701866446432439,0.0,0.0,24.126191560325392,24.126191560325392,24.243210224789713,24.243210224789713,,0.9061715013259802,0.9061715013259802,0.0,0.0,27.54313346451352,27.54313346451352,0.0,0.0,0.5609599483607642,0.5609599483607642,0.0,0.0,0.97,0.97,0.96,0.96,26.716839460578115,26.716839460578115,0.0,0.0,53.43367892115623,0.12113450422663916,5.777013855261124e-05,459.2604427967548,426.6328809909446,0.4312841513120631,0.4006441288073857,24.211212315313777,24.01643547288475,965.6666719925854,965.5198479644592,57.27560701613539,50.40515341442387,8976.858058754247,7,0.2968537717842013,1937-08-05
1936,46,413.9817743284862,0.6365714285714287,3.3900719352510498,0.008227519649185442,54.0,9.0,8.0,6.0,107.0,184.0,0.44460445430567475,229.9817743284862,229.9817743284862,,130.62677126739936,99.35500306108689,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,300.9817743284862,990.0,965.462917984478,24.537082015521833,0.14175756950177504,0.015996354865697216,989.8422460756325,0.1300131734069439,0.0815818416172158,0.0,0.0,24.249314917747377,24.297746249537106,24.37932809115432,24.37932809115432,,0.9035926414998278,0.7693873853903254,0.0,0.0,28.174334191485688,21.2319455228519,0.0,0.0,0.5738153603153907,0.43242251574036455,0.0,0.0,0.971042852612661,0.9681857097555181,0.96,0.96,27.3893087606743,20.58576786541318,0.0,0.0,47.97507662608748,0.11587656809556371,5.796281489216386e-05,422.4698189706656,402.90237744418727,0.4566863098877814,0.4355340706900914,24.320726975345615,24.09629219690145,965.501114185368,965.4130606984988,49.49846249592765,46.291502881435335,8059.812873182696,7,0.2665282034782638,1937-08-12
1936,47,384.9977647591482,0.6704285714285714,5.391901490042812,0.014084262139485085,54.0,9.0,8.0,6.0,107.0,184.0,0.47813718505810504,200.9977647591482,200.9977647591482,,200.9977647591482,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,271.9977647591482,990.0,965.3249888237957,24.67501117620431,0.13152821324291158,0.01048471538019713,989.8579870713768,0.2862976919458608,0.0,0.0,0.0,24.24670055563531,24.532998247581173,24.532998247581173,24.532998247581173,,0.9346964823536462,0.0,0.0,0.0,44.672928567774385,0.0,0.0,0.0,0.909835612378297,0.0,0.0,0.0,0.9789480290062034,0.96,0.96,0.96,43.73529384988236,0.0,0.0,0.0,43.73529384988236,0.1135496573898349,6.0438818007854276e-05,398.1467533267305,370.3647452958713,0.4968075453645268,0.4621411538900692,24.367445809845925,24.13582772344101,965.3907337666336,965.2518237264792,46.60682579040452,40.37821838416932,7347.529366780237,7,0.24297385472156868,1937-08-19
1936,48,349.1681360223796,0.7127142857142857,5.536168292605006,0.0159640355403913,52.0,8.571428571428571,7.428571428571429,5.571428571428571,101.0,174.57142857142858,0.4992869926795781,174.59670745095102,174.59670745095102,,174.59670745095102,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,52.0,8.571428571428571,7.428571428571429,5.571428571428571,101.0,242.59670745095102,990.0,965.1458406801119,24.854159319888122,0.12115163587083425,0.007654121705775571,989.8711942424234,0.2183690735443304,0.0,0.0,0.0,24.50698448876718,24.72535356231151,24.72535356231151,24.72535356231151,,0.9259220422586496,0.0,0.0,0.0,38.87338012353628,0.0,0.0,0.0,0.7917185361209018,0.0,0.0,0.0,0.9723149969238796,0.96,0.96,0.96,37.812320188989915,0.0,0.0,0.0,37.812320188989915,0.1084546137497341,6.01044834913664e-05,370.3647452958713,331.6115672476363,0.5438621230113355,0.355838009450019,24.61937479491599,24.367445809845925,965.2518237264792,965.0580578362382,47.1536525738092,33.203133567970895,6352.469791750305,7,0.2100684454943884,1937-08-26
1936,49,326.09244091319255,0.7462857142857143,1.1407162012572079,0.0034970190358272,40.0,6.0,4.0,3.0,65.0,118.0,0.3618761449588357,208.09244091319252,208.09244091319252,,208.09244091319252,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,258.0924409131925,990.0,965.030462204566,24.969537795434025,0.1266205930195997,0.011618488182638428,989.8617609187978,0.30641244705627724,0.0,0.0,0.0,24.52488626717551,24.831298714231792,24.831298714231792,24.831298714231792,,0.936954768280501,0.0,0.0,0.0,46.89425710926355,0.0,0.0,0.0,0.955076519536936,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.956371967078276,0.0,0.0,0.0,45.956371967078276,0.14092723000460353,6.1346207516626e-05,329.2057950036568,323.62655383883583,0.3646177935657385,0.3584384047634679,24.545849546789565,24.4983930886944,965.0460289750184,965.0181327691942,46.63204797879243,45.42107413324572,7720.6704904691505,7,0.2553131775948793,1937-09-02
1936,50,304.43200502093504,0.777142857142857,4.729229869366675,0.015653585666762344,44.285714285714285,6.714285714285714,5.428571428571429,3.7142857142857144,72.14285714285714,132.28571428571428,0.43511076804273235,172.14629073522073,172.14629073522073,,172.14629073522073,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.285714285714285,6.714285714285714,5.428571428571429,3.7142857142857144,72.14285714285714,228.57486216379218,990.0,964.9235140329971,25.076485967002977,0.11620282861962287,0.007214629073522043,989.8765825423069,0.2110603236960556,0.0,0.0,0.0,24.742008185613766,24.95306850930982,24.95306850930982,24.95306850930982,,0.925501883666504,0.0,0.0,0.0,38.6666049520795,0.0,0.0,0.0,0.7875072291665887,0.0,0.0,0.0,0.9723915658102102,0.96,0.96,0.96,37.61043353399002,0.0,0.0,0.0,37.61043353399002,0.12340484137596733,6.065797457863272e-05,311.8155700798613,290.5219447532691,0.4750071465933457,0.3784288256349039,24.85782846942411,24.64418039963913,964.9590778503992,964.8620877790132,42.78521883788141,33.116299511784355,6318.552833710323,7,0.20894685296661122,1937-09-09
1936,51,285.8030522664532,0.8068571428571428,1.3142386791489327,0.004622417152744899,44.285714285714285,6.714285714285714,5.428571428571429,3.7142857142857144,72.14285714285714,132.28571428571428,0.46266835171028803,153.51733798073897,153.51733798073897,,153.51733798073897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.285714285714285,6.714285714285714,5.428571428571429,3.7142857142857144,72.14285714285714,209.9459094093104,990.0,964.8432122090659,25.15678779093418,0.10962790678011593,0.005351733798073857,989.8850203594219,0.16714678392063528,0.0,0.0,0.0,24.874661366435365,25.041808150356,25.041808150356,25.041808150356,,0.9186097734944083,0.0,0.0,0.0,34.40625880971701,0.0,0.0,0.0,0.7007384686296743,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.374071045425495,0.0,0.0,0.0,33.374071045425495,0.11681596408359474,6.0380337455311336e-05,290.5219447532691,281.3222739992266,0.4865871740961382,0.4160672937923501,24.9031988326162,24.85333407602625,964.8620877790132,964.8252890959968,36.15514117602209,31.57909507230445,5606.843935631483,7,0.1854115058079194,1937-09-16
1936,52,271.1955297099168,0.8344285714285714,1.5800040145951064,0.005790176356158842,40.0,6.0,4.0,3.0,65.0,118.0,0.4351181730931102,153.19552970991683,153.19552970991683,,153.19552970991683,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,203.19552970991683,990.0,964.7847821188396,25.215217881160356,0.10724541181039211,0.0053195529709916135,989.8874350352186,0.1661088964944792,0.0,0.0,0.0,24.936544019884483,25.10265291637896,25.10265291637896,25.10265291637896,,0.9185436787740437,0.0,0.0,0.0,34.41291074665422,0.0,0.0,0.0,0.700873945960371,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.380523424254584,0.0,0.0,0.0,33.380523424254584,0.12308476759434339,6.052627472398773e-05,273.7644374568714,270.26224589706084,0.4366129631178473,0.4310274961063546,24.942722324269337,24.91951666708876,964.7950577498276,964.7810489835882,33.95431010051633,33.17210576405722,5607.927935274771,7,0.18544735235696994,1937-09-23
1936,53,270.26224589706084,0.836,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4366129631178473,152.26224589706084,152.26224589706084,,152.26224589706084,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,202.26224589706084,990.0,964.7810489835882,25.21895101641178,0.1069160164150999,0.005226224589706,989.8878577589952,0.1640864511376514,0.0,0.0,0.0,24.942722324269337,25.10680877540699,25.10680877540699,25.10680877540699,,0.9181772423170772,0.0,0.0,0.0,34.19804717944044,0.0,0.0,0.0,0.6964979058949172,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.17210576405722,0.0,0.0,0.0,33.17210576405722,0.1227404355127427,6.051712799231145e-05,270.26224589706084,270.26224589706084,0.4366129631178473,0.4366129631178473,24.942722324269337,24.942722324269337,964.7810489835882,964.7810489835882,33.17210576405722,33.17210576405722,796.1305383373733,1,0.18428947646698457,1937-09-30
1937,1,260.4758027756823,0.8585714285714285,1.9399224155415027,0.007448065775433872,41.0,6.0,4.0,3.0,56.0,110.0,0.42240676481724204,150.47580277568233,150.47580277568233,,150.47580277568233,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,201.47580277568233,990.0,964.7419032111028,25.258096788897223,0.10663845484143995,0.005047580277568172,989.8883139648811,0.16037539719624494,0.0,0.0,0.0,24.986035356581965,25.14641075377821,25.14641075377821,25.14641075377821,,0.9175079391385953,0.0,0.0,0.0,33.83137021082221,0.0,0.0,0.0,0.689029943193935,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.81642910449754,0.0,0.0,0.0,32.81642910449754,0.12596276133332845,6.057791123422042e-05,266.78604271350054,256.6827889882703,0.4285445098737286,0.4123154228054132,25.0110006087108,24.944346611728243,964.767144170854,964.7267311559532,34.227109823093336,31.968680338796304,5513.160089555587,7,0.18231349502498634,1937-10-01
1937,2,250.78334924588657,0.8734285714285714,2.4344993181180223,0.009934873009052615,41.0,6.0,4.0,3.0,56.0,110.0,0.4388799862000688,140.78334924588657,140.78334924588657,,140.78334924588657,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,191.78334924588657,990.0,964.6989719906284,25.30102800937175,0.10321765238672098,0.004078334924588629,989.8927040126888,0.140542124715373,0.0,0.0,0.0,25.053189897345106,25.19373202206048,25.19373202206048,25.19373202206048,,0.9134112761478219,0.0,0.0,0.0,31.596425193018696,0.0,0.0,0.0,0.6435117147254317,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.648532437228134,0.0,0.0,0.0,30.648532437228134,0.12215256286596346,6.046931738795965e-05,256.6827889882703,239.64129376144416,0.4590193879920451,0.4285445098737286,25.14094851838962,25.0110006087108,964.7267311559532,964.6378477625686,31.968680338796304,28.16642598456349,5148.953449454327,7,0.1702696246512674,1937-10-08
1937,3,236.1943342291061,0.893,0.4924227903340019,0.0020848205014789,40.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,55.142857142857146,108.14285714285714,0.45785542441487886,128.05147708624898,128.05147708624898,,128.05147708624898,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,5.857142857142857,3.857142857142857,2.857142857142857,55.142857142857146,178.19433422910612,990.0,964.6171660053748,25.382833994625344,0.09842164979033381,0.002805147708624886,989.898773202501,0.11623368829697311,0.0,0.0,0.0,25.16537350882942,25.28160719712639,25.28160719712639,25.28160719712639,,0.9077403243387716,0.0,0.0,0.0,28.689098863198126,0.0,0.0,0.0,0.584299365849249,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.828425897302186,0.0,0.0,0.0,27.828425897302186,0.11782003996043734,6.0363241826057495e-05,236.1943342291061,236.1943342291061,0.46571819920668,0.4106787756640723,25.16939604211972,25.14123830908761,964.6171660053748,964.6171660053748,30.38723248258401,27.401958133088545,4675.175550746767,7,0.15460236609612324,1937-10-15
1937,4,235.10664330294418,0.8962857142857142,0.6801325824193327,0.0029262769843644855,37.0,5.0,3.0,2.0,50.0,97.0,0.4125986121445574,138.1066433029442,138.1066433029442,,138.1066433029442,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.10664330294418,990.0,964.6106398598178,25.389360140182312,0.10015536242832053,0.0038106643302944,989.8960339732414,0.13503174452640737,0.0,0.0,0.0,25.150362368897273,25.285394113423685,25.285394113423685,25.285394113423685,,0.912305563361665,0.0,0.0,0.0,31.07699121615423,0.0,0.0,0.0,0.63293261132697,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.1446814796696,0.0,0.0,0.0,30.1446814796696,0.12821248921642323,6.063066273686447e-05,236.1943342291061,231.4334061521708,0.4191270465778009,0.4106787756640723,25.18116246058683,25.14123830908761,964.6171660053748,964.588600436913,30.38723248258401,29.325751304286825,5064.306488584492,7,0.1674704526648311,1937-10-22
1937,5,225.1590536840933,0.9165714285714286,1.210054736453608,0.005353453070721857,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.42065720048000593,130.44476796980757,130.44476796980757,,130.44476796980757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,174.873339398379,990.0,964.5509543221045,25.44904567789545,0.09724956338001725,0.0030444767969807144,989.8997059598231,0.1204964933322444,0.0,0.0,0.0,25.228255144386203,25.348751637718447,25.348751637718447,25.348751637718447,,0.908888500480969,0.0,0.0,0.0,29.333810914928627,0.0,0.0,0.0,0.5974299575341879,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.45379658748077,0.0,0.0,0.0,28.45379658748077,0.12637148675387844,6.059065576337957e-05,226.3790707324809,224.67104686473823,0.431742324405504,0.4108153624762465,25.23732642660181,25.21430109860169,964.5582744243948,964.5480262811884,29.119642969352373,27.820090985520025,4780.23782669677,7,0.15807664770822652,1937-10-29
1937,6,262.95887850273147,0.8498571428571429,6.2690250235114195,0.024586942438587743,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,94.85714285714286,0.3613135307875395,168.10173564558863,168.10173564558863,,168.10173564558863,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.142857142857143,3.142857142857143,2.142857142857143,47.857142857142854,212.95887850273147,990.0,964.7478910380763,25.252108961923618,0.11069132958942594,0.006810173564558799,989.8824984968461,0.2009187034039933,0.0,0.0,0.0,24.93368875536564,25.134607458769633,25.134607458769633,25.134607458769633,,0.9242965104424968,0.0,0.0,0.0,37.99669635619714,0.0,0.0,0.0,0.7738634695763162,0.0,0.0,0.0,0.9707437960165549,0.96,0.96,0.96,36.886627665852146,0.0,0.0,0.0,36.886627665852146,0.1401376779453201,6.0944157063965205e-05,270.26224589706084,236.1943342291061,0.3937435684201931,0.3441102166945746,25.13176396538936,24.87524725574626,964.7810489835882,964.6171660053748,38.98475211498116,31.310845110482244,6196.953447863161,7,0.20492570925473416,1937-11-05
1937,7,265.36957047313496,0.8487142857142856,1.63779912690228,0.006241536449694871,40.0,6.0,4.0,3.0,53.0,106.0,0.39951741122612666,159.36957047313496,159.36957047313496,,159.36957047313496,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,209.36957047313496,990.0,964.7614782818926,25.238521718107418,0.10942449235345528,0.005936957047313444,989.8846385505993,0.1798039684817254,0.0,0.0,0.0,24.943356300224927,25.123160268706652,25.123160268706652,25.123160268706652,,0.9210147901012008,0.0,0.0,0.0,35.90629323888772,0.0,0.0,0.0,0.7312890680017865,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.829104441721086,0.0,0.0,0.0,34.829104441721086,0.13123025417282544,6.070560366528565e-05,270.26224589706084,258.7976520087449,0.4095864053527743,0.3922116448346764,24.98718171451129,24.910470301474422,964.7810489835882,964.735190608035,35.925465415094415,33.35743786899344,5851.289546209142,7,0.19349502467622823,1937-11-12
1937,8,269.799434975742,0.8390000000000001,3.5443309438919153,0.012934598067269456,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,96.71428571428571,0.3591571505420337,173.08514926145628,173.08514926145628,,173.08514926145628,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.142857142857146,5.285714285714286,3.2857142857142856,2.2857142857142856,48.714285714285715,218.799434975742,990.0,964.779197739903,25.22080226009702,0.11275269102421394,0.007308514926145571,989.8799387940496,0.21304817192949257,0.0,0.0,0.0,24.887692882217163,25.100741054146656,25.100741054146656,25.100741054146656,,0.9260759666057478,0.0,0.0,0.0,39.12893099272412,0.0,0.0,0.0,0.796923238141021,0.0,0.0,0.0,0.9721819712134251,0.96,0.96,0.96,38.046529801542704,0.0,0.0,0.0,38.046529801542704,0.14084883726173184,6.10396015345474e-05,283.6079686159883,258.7976520087449,0.4095864053527743,0.3279174434126149,24.98718171451129,24.78112146177873,964.834431874464,964.735190608035,42.2287049697708,33.35743786899344,6391.817006659175,7,0.2113696100085706,1937-11-19
1937,9,316.8288833592229,0.7592857142857142,8.141048181655476,0.02572845796993884,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.3035122974450911,220.68602621636578,220.68602621636578,,171.22690802136086,49.45911819500494,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,265.54316907350864,990.0,964.9848982358322,25.015101764167817,0.12925018615982722,0.014137205243273113,989.8566126085968,0.22420737139963784,0.04042268279654967,0.0,0.0,24.647507001365046,24.831291689968136,24.871714372764682,24.871714372764682,,0.9208608720182735,0.3847174646278154,0.0,0.0,38.32622144132489,10.755180216711972,0.0,0.0,0.7805747747724009,0.2190464402588996,0.0,0.0,0.9756819759060196,0.9642534044774481,0.96,0.96,37.35540274874993,10.431735192383469,0.0,0.0,47.787137941133395,0.1509603223500479,6.0208641061092994e-05,340.5953058875766,294.72326674738565,0.3159118143678022,0.2873682610306244,24.73916588587974,24.560119547892548,965.102976529438,964.8788930669896,49.92365600567367,44.79174488261989,8028.239174110411,7,0.2654840996729633,1937-11-26
1937,10,378.50618243914585,0.6777142857142857,8.90101022237295,0.023529117176529658,38.0,5.0,4.0,3.0,54.0,104.0,0.2753677524356964,274.50618243914585,274.50618243914585,,137.25309121957292,137.25309121957292,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,321.50618243914585,990.0,965.2923235995211,24.70767640047888,0.14900126993128185,0.024901236487829128,989.8260974935808,0.13387776066094603,0.13387776066094603,0.0,0.0,24.399896133398816,24.399896133398816,24.53377389405976,24.53377389405976,,0.9107852768784701,0.9107852768784701,0.0,0.0,29.91301962416805,29.91301962416805,0.0,0.0,0.6092264689239928,0.6092264689239928,0.0,0.0,0.97,0.97,0.96,0.96,29.01562903544301,29.01562903544301,0.0,0.0,58.03125807088601,0.153187758004741,5.872219346938355e-05,402.90237744418727,344.6194637292325,0.3017821421767193,0.2581270447191808,24.6192982596624,24.24148890938532,965.4130606984988,965.1230973186462,63.162108025190136,50.81288822900007,9749.251355908851,7,0.322395878171589,1937-12-03
1937,11,416.100626292288,0.6335714285714287,4.007922031248776,0.009546414105975828,38.0,5.0,4.0,3.0,54.0,104.0,0.2500798792103481,312.100626292288,312.100626292288,,156.050313146144,156.050313146144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,359.100626292288,990.0,965.4724528183152,24.52754718168473,0.16226951560335265,0.03242012525845757,989.8053103591382,0.1724928691609744,0.1724928691609744,0.0,0.0,24.160364671661917,24.160364671661917,24.332857540822893,24.332857540822893,,0.9189445345808406,0.9189445345808406,0.0,0.0,33.9772595286902,33.9772595286902,0.0,0.0,0.692001212396949,0.692001212396949,0.0,0.0,0.97,0.97,0.96,0.96,32.95794174282949,32.95794174282949,0.0,0.0,65.91588348565898,0.15838518050056985,5.866760998938478e-05,430.9578316629287,402.90237744418727,0.2581270447191808,0.2413229145846989,24.24148890938532,24.068683600421327,965.5393102424832,965.4130606984988,69.01269345424747,63.162108025190136,11073.868425590708,7,0.36619935269810544,1937-12-10
