WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1937,12,446.4812036353863,0.5988571428571429,7.0478919773178506,0.01587194382869313,38.0,5.0,4.0,3.0,54.0,104.0,0.23309976743662375,342.4812036353863,342.4812036353863,,171.24060181769315,171.24060181769315,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,389.4812036353863,990.0,965.6091654163592,24.390834583640785,0.17299176396064245,0.03849624072707721,989.7885119953123,0.20774443724050853,0.20774443724050853,0.0,0.0,23.971602141712548,23.971602141712548,24.179346578953055,24.179346578953055,,0.9246343876180354,0.9246343876180354,0.0,0.0,37.221775235607474,37.221775235607474,0.0,0.0,0.7580809620286654,0.7580809620286654,0.0,0.0,0.97,0.97,0.96,0.96,36.105121978539245,36.105121978539245,0.0,0.0,72.21024395707849,0.16170014485757017,5.856955655468765e-05,462.56506724863937,426.6328809909446,0.2437693029155139,0.2248332339893224,24.09551097113393,23.870669591409627,965.6815428026188,965.5198479644592,75.51624246017366,68.11236071739096,12131.320984789187,7,0.4011680219837694,1937-12-17
1937,13,485.59512821580614,0.5605714285714286,7.0789646778676865,0.014395195519217271,38.0,5.0,4.0,3.0,54.0,104.0,0.21434680338348647,381.59512821580614,381.59512821580614,,190.79756410790307,190.79756410790307,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,428.59512821580614,990.0,965.785178076971,24.21482192302892,0.18679628152603492,0.04631902564316119,989.7668846928308,0.25790930953782537,0.25790930953782537,0.0,0.0,23.7237973063219,23.7237973063219,23.981706615859725,23.981706615859725,,0.9311466156590119,0.9311466156590119,0.0,0.0,41.33192486661439,41.33192486661439,0.0,0.0,0.8417907304809449,0.8417907304809449,0.0,0.0,0.9741790730480944,0.9741790730480944,0.96,0.96,40.26901574907986,40.26901574907986,0.0,0.0,80.53803149815973,0.16580972602949812,5.8623467001286143e-05,512.1178199937132,467.1571483252964,0.22262315876537,0.2030782682025724,23.841599735180807,23.553080801069196,965.9045301899716,965.7022071674638,86.36819358852624,76.4772214413105,13530.389291690833,7,0.4474335083231096,1937-12-24
1937,14,538.5369099344933,0.525,6.300244900561146,0.011718258447161758,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.21853513678316738,420.8226242202076,420.8226242202076,,210.4113121101038,210.4113121101038,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,471.25119564877906,990.0,966.0234160947051,23.976583905294806,0.20185093120554606,0.054164524844041474,989.7439845439504,0.31341741343295565,0.31341741343295565,0.0,0.0,23.407151035812284,23.407151035812284,23.72056844924524,23.72056844924524,,0.9365618893751753,0.9365618893751753,0.0,0.0,45.23460555705249,45.23460555705249,0.0,0.0,0.9212750622617616,0.9212750622617616,0.0,0.0,0.9799027054019837,0.9799027054019837,0.96,0.96,44.32564653308787,44.32564653308787,0.0,0.0,88.65129306617573,0.1646334452716258,5.851974254775663e-05,556.2195342976412,516.7730027239134,0.2275582102969598,0.2012489031969848,23.52279065240308,23.295703452621208,966.1029879043392,965.9254785122577,91.64284348850884,85.89723621504045,14893.417235117522,7,0.49250718370097624,1937-12-31
1937,15,580.00212387053,0.49414285714285716,6.5083296943664015,0.011173769854179071,41.0,6.0,4.0,3.0,66.0,120.0,0.20700631831232005,460.00212387053,460.00212387053,,153.33404129017666,153.33404129017666,153.33404129017666,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,511.00212387053,990.0,966.2098825686917,23.790117431308236,0.21765604364226318,0.06200042477410596,989.7203435315836,0.16652614222775947,0.16652614222775947,0.16652614222775947,0.0,23.343934820664106,23.343934820664106,23.343934820664106,23.510460962891866,,0.9170314599379153,0.9170314599379153,0.9170314599379153,0.0,32.18947702316423,32.18947702316423,32.18947702316423,0.0,0.6555901634045668,0.6555901634045668,0.6555901634045668,0.0,0.97,0.97,0.97,0.96,31.223792712469308,31.223792712469308,31.223792712469308,0.0,93.67137813740793,0.16148483028705227,5.656702778363405e-05,601.777842158206,562.8280752081156,0.2132089803011832,0.1994091367166893,23.44466156855337,23.214776428656663,966.3071113686328,966.1327263384364,97.87366998099986,90.34420492193688,15736.79152708453,7,0.5203965452078217,1938-01-07
1937,16,630.2824178816578,0.469,7.491177631324864,0.011856280288360287,41.0,6.0,4.0,3.0,66.0,120.0,0.1905089320408715,510.2824178816577,510.2824178816577,,170.09413929388592,170.09413929388592,170.09413929388592,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,561.2824178816577,990.0,966.4211296715266,23.578870328473403,0.24549249163766307,0.0745965823723841,989.6799109259899,0.2049213137384774,0.2049213137384774,0.2049213137384774,0.0,23.05385994072487,23.05385994072487,23.05385994072487,23.258781254463347,,0.9233993344987205,0.9233993344987205,0.9233993344987205,0.0,35.50845711634473,35.50845711634473,35.50845711634473,0.0,0.7231864993145566,0.7231864993145566,0.7231864993145566,0.0,0.97,0.97,0.97,0.96,34.44320340285439,34.44320340285439,34.44320340285439,0.0,103.32961020856315,0.16392583950401976,5.6251979418028254e-05,654.21608557748,608.7950640130589,0.1971106651374327,0.1834256335872196,23.17593640870062,22.915975392846168,966.51686434231,966.3351802560522,107.85178446773637,99.23368213462068,17359.37451503861,7,0.574053390047573,1938-01-14
1937,17,685.7894331712976,0.444,7.3784804689788155,0.010781944193224856,41.0,6.0,4.0,3.0,66.0,120.0,0.17506461749213148,565.7894331712976,565.7894331712976,,188.59647772376584,188.59647772376584,188.59647772376584,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,616.7894331712976,990.0,966.643157732685,23.356842267314846,0.27703658181211677,0.09631577326851896,989.6266476449193,0.2518214678387477,0.2518214678387477,0.2518214678387477,0.0,22.731668444395446,22.731668444395446,22.731668444395446,22.983489912234194,,0.9294072217742527,0.9294072217742527,0.9294072217742527,0.0,39.07340912792114,39.07340912792114,39.07340912792114,0.0,0.7957924465971719,0.7957924465971719,0.7957924465971719,0.0,0.970610930856968,0.970610930856968,0.970610930856968,0.96,37.92575459103591,37.92575459103591,37.92575459103591,0.0,113.77726377310773,0.16589553247952335,5.586184790248167e-05,705.8654488603318,659.9420006160087,0.1818341610141324,0.1700040711636307,22.882755789681664,22.613938688918708,966.7234617954412,966.539768002464,117.64855387101564,108.92355839583507,19114.5803138821,7,0.6320959098505985,1938-01-21
1937,18,739.2153352341018,0.41957142857142854,7.808966065565463,0.010584239974170614,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,127.28571428571429,0.17207145564110007,611.9296209483874,611.9296209483874,,203.97654031612916,203.97654031612916,203.97654031612916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.857142857142854,6.428571428571429,4.428571428571429,3.4285714285714284,71.14285714285714,664.6439066626732,990.0,966.8568613409363,23.14313865906362,0.3042318078423067,0.11346579630374111,989.5823023958538,0.29444571665180674,0.29444571665180674,0.29444571665180674,0.0,22.430995338265753,22.430995338265753,22.430995338265753,22.72544105491756,,0.9340026383217875,0.9340026383217875,0.9340026383217875,0.0,41.908312777644106,41.908312777644106,41.908312777644106,0.0,0.8535297918053789,0.8535297918053789,0.8535297918053789,0.0,0.9753529791805379,0.9753529791805379,0.9753529791805379,0.96,40.876026056057164,40.876026056057164,40.876026056057164,0.0,122.62807816817148,0.16591881746507364,5.566630687210629e-05,760.52821131929,712.0837013457431,0.1830978148265503,0.1622394356093032,22.57724090401097,22.32304892278348,966.9421128452772,966.7483348053828,124.64637197940334,118.88124052940758,20601.51713225281,7,0.6812671009342861,1938-01-28
1937,19,800.1070363559877,0.39685714285714285,10.595050912492345,0.013189079728233586,43.0,7.0,5.0,4.0,78.0,137.0,0.1713432070625513,663.1070363559877,663.1070363559877,,188.76565558280657,188.76565558280657,188.76565558280657,96.81006960756808,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,718.1070363559877,990.0,967.100428145424,22.899571854576088,0.3346143779598752,0.1289321109067963,989.5364535111332,0.25573562477074335,0.25573562477074335,0.25573562477074335,0.11610789604124486,22.180289740938672,22.180289740938672,22.180289740938672,22.319917469668173,,0.9277294960468119,0.9277294960468119,0.9277294960468119,0.5264084284578551,38.13306494190475,38.13306494190475,38.13306494190475,19.382409748651348,0.7766408338473472,0.7766408338473472,0.7766408338473472,0.3947537627016568,0.9737950599879795,0.9737950599879795,0.9737950599879795,0.9657142857142856,37.155373615787006,37.155373615787006,37.155373615787006,18.800937456191807,130.26705830355283,0.16283989828978968,5.4589816196432566e-05,834.6935677067364,768.4460718744957,0.1782818665021104,0.1641320902668486,22.276714055433587,22.052355019430152,967.2387742708268,966.973784287498,135.075450641248,126.1694264187892,21884.865794996877,7,0.7237058794641824,1938-02-04
1937,20,866.6481581872071,0.3727142857142857,8.166917426917864,0.009412278631684487,43.0,7.0,5.0,4.0,78.0,137.0,0.15814264219099367,729.6481581872071,729.6481581872071,,182.41203954680182,182.41203954680182,182.41203954680182,182.41203954680182,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,784.6481581872071,990.0,967.3665926327487,22.633407367251202,0.3754573333494801,0.15482407909360354,989.4697185875568,0.23555551157523855,0.23555551157523855,0.23555551157523855,0.23555551157523855,21.867570443232886,21.867570443232886,21.867570443232886,21.867570443232886,,0.9257265609309068,0.9257265609309068,0.9257265609309068,0.9257265609309068,36.211079858673365,36.211079858673365,36.211079858673365,36.211079858673365,0.7374965347998649,0.7374965347998649,0.7374965347998649,0.7374965347998649,0.97,0.97,0.97,0.97,35.12474746291316,35.12474746291316,35.12474746291316,35.12474746291316,140.49898985165265,0.16211529429058494,5.349187307971088e-05,891.8619896951615,843.5265543863715,0.1624133814016815,0.1536112106838711,22.00256214629438,21.71680884776887,967.4674479587808,967.2741062175454,144.7106971184063,136.58657054328174,23603.830295077645,7,0.7805499436202925,1938-02-11
1937,21,940.0387004340147,0.3485714285714286,11.367168034537842,0.012058942326815158,43.0,7.0,5.0,4.0,78.0,137.0,0.14583727860688403,803.0387004340147,803.0387004340147,,200.75967510850367,200.75967510850367,200.75967510850367,200.75967510850367,0.0,0.0,0.0,0.0,0.0,0.0,43.0,7.0,5.0,4.0,78.0,858.0387004340147,990.0,967.660154801736,22.339845198263966,0.4404113202745813,0.19536782432253205,989.3642208554029,0.2854377326844953,0.2854377326844953,0.2854377326844953,0.2854377326844953,21.418628320982315,21.418628320982315,21.418628320982315,21.418628320982315,,0.9318120578008717,0.9318120578008717,0.9318120578008717,0.9318120578008717,39.28797113592423,39.28797113592423,39.28797113592423,39.28797113592423,0.8001623449271736,0.8001623449271736,0.8001623449271736,0.8001623449271736,0.9709564027689138,0.9709564027689138,0.9709564027689138,0.9709564027689138,38.14800004949502,38.14800004949502,38.14800004949502,38.14800004949502,152.59200019798007,0.16232384711832257,5.2789446990987686e-05,971.4321659369264,905.4211927358452,0.151310794466868,0.1410288899254909,21.6342423911852,21.219681193841108,967.7857286637476,967.5216847709434,157.7505813971279,146.9295403011832,25635.45603326065,7,0.8477333344332225,1938-02-18
1937,22,1024.3657704911968,0.32642857142857146,10.200776105269986,0.009925649561699458,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,156.71428571428572,0.152717968796619,867.651484776911,867.651484776911,,216.91287119422776,216.91287119422776,216.91287119422776,216.91287119422776,0.0,0.0,0.0,0.0,0.0,0.0,45.57142857142857,7.857142857142857,6.714285714285714,6.142857142857143,90.42857142857143,927.7943419197682,990.0,967.9730800336993,22.02691996630069,0.5042386798822693,0.2441211878215288,989.2516401322963,0.3330200503845041,0.3330200503845041,0.3330200503845041,0.3330200503845041,20.94554004821239,20.94554004821239,20.94554004821239,20.94554004821239,,0.9355140661697485,0.9355140661697485,0.9355140661697485,0.9355140661697485,41.68096322436183,41.68096322436183,41.68096322436183,41.68096322436183,0.8488994546713204,0.8488994546713204,0.8488994546713204,0.8488994546713204,0.974889945467132,0.974889945467132,0.974889945467132,0.974889945467132,40.63559239945637,40.63559239945637,40.63559239945637,40.63559239945637,162.54236959782548,0.15874194348686704,5.203921595699423e-05,1042.8375986738165,971.4321659369264,0.1754827407764375,0.1336380563250343,21.219681193841108,20.8933101087659,968.0346324529748,967.7857286637476,166.48527970546772,157.7505813971279,27307.11809243468,7,0.9030131644323638,1938-02-25
1937,23,1089.4420117524128,0.30557142857142855,9.267745822303109,0.00854080613834693,49.0,9.0,9.0,9.0,107.0,183.0,0.16801830566381584,906.4420117524129,906.4420117524129,,226.61050293810322,226.61050293810322,226.61050293810322,226.61050293810322,0.0,0.0,0.0,0.0,0.0,0.0,49.0,9.0,9.0,9.0,107.0,973.4420117524129,990.0,968.1811034655076,21.81889653449246,0.5460069179144044,0.2751536094019303,989.1788394726836,0.36340551822624156,0.36340551822624156,0.36340551822624156,0.36340551822624156,20.63433048894988,20.63433048894988,20.63433048894988,20.63433048894988,,0.9369817650156497,0.9369817650156497,0.9369817650156497,0.9369817650156497,42.96406079548524,42.96406079548524,42.96406079548524,42.96406079548524,0.8750317880954223,0.8750317880954223,0.8750317880954223,0.8750317880954223,0.9775031788095421,0.9775031788095421,0.9775031788095421,0.9775031788095421,41.998354456533754,41.998354456533754,41.998354456533754,41.998354456533754,167.99341782613502,0.1542000891818184,5.1483981955829496e-05,1107.711819429938,1059.9978690640885,0.1726418564988036,0.1652054232789331,20.800683486876707,20.530919951318754,968.2385228610656,968.0885647313444,170.88985305925232,163.26657558525588,28222.89419479068,7,0.9332967657007499,1938-03-04
1937,24,1137.1496477996786,0.2904285714285714,9.215465750800734,0.007976059401049028,41.0,8.0,7.0,6.0,67.0,129.0,0.1135171758027578,1008.1496477996786,1008.1496477996786,,252.03741194991966,252.03741194991966,252.03741194991966,252.03741194991966,0.0,0.0,0.0,0.0,0.0,0.0,41.0,8.0,7.0,6.0,67.0,1064.1496477996786,990.0,968.3310417502277,21.66895824977246,0.6459395245689182,0.365385690173076,988.988674785258,0.4497434152535802,0.4497434152535802,0.4497434152535802,0.4497434152535802,20.207889619776893,20.207889619776893,20.207889619776893,20.207889619776893,,0.9397769158386217,0.9397769158386217,0.9397769158386217,0.9397769158386217,46.9275459326928,46.9275459326928,46.9275459326928,46.9275459326928,0.9557544996475112,0.9557544996475112,0.9557544996475112,0.9557544996475112,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.98899501403895,45.98899501403895,45.98899501403895,45.98899501403895,183.9559800561558,0.16179557335950326,5.069994461318361e-05,1172.2200796855432,1107.711819429938,0.1164562819835102,0.110047594505125,20.40221588792779,19.97403845423948,968.4412631075832,968.2385228610656,188.2304488574434,180.32729723175925,30904.60464943417,7,1.0219776669786433,1938-03-11
1937,25,1235.1660226671618,0.2695714285714286,17.896194830902818,0.014116291984689245,41.0,8.0,7.0,6.0,67.0,129.0,0.10464392659602738,1106.1660226671618,1076.811689737792,,269.202922434448,269.202922434448,269.202922434448,269.202922434448,29.354332929369807,9.329671706233814,1.8204237475578176,1.5928707791130903,1.3653178106683632,15.246048885796723,50.32967170623382,9.820423747557816,8.59287077911309,7.365317810668363,82.24604888579672,1145.5546559706968,990.0,968.6390932140968,21.360906785903207,0.7652351249260686,0.4498551966591297,988.7849096784148,0.5128197774509735,0.5128197774509735,0.5128197774509735,0.5128197774509735,19.632996686867042,19.632996686867042,19.632996686867042,19.632996686867042,,0.9390491453412338,0.9390491453412338,0.9390491453412338,0.9390491453412338,48.65955928061476,48.65955928061476,48.65955928061476,48.65955928061476,0.9910297205827853,0.9910297205827853,0.9910297205827853,0.9910297205827853,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.686368095002464,47.686368095002464,47.686368095002464,47.686368095002464,190.74547238000986,0.15469618917735886,4.922011463012668e-05,1297.4934435018629,1172.2200796855432,0.110047594505125,0.0994224677173212,19.97403845423948,19.32600495394194,968.834979393863,968.4412631075832,192.2175639399814,188.2304488574434,32045.239359841653,7,1.0596970687778324,1938-03-18
1937,26,1623.784675841112,0.21714285714285714,80.40306818524758,0.04881895879364349,41.0,8.0,7.0,6.0,67.0,129.0,0.08072515167499598,1494.784675841112,1100.0,,275.0,275.0,275.0,275.0,394.78467584111195,55.67314192214563,9.566884834983119,14.672167545313552,18.36207794609823,296.51040359257144,96.67314192214563,17.566884834983117,21.672167545313552,24.36207794609823,363.51040359257144,1235.9121943024422,990.0,969.8846435885008,20.115356411499175,0.9114644122981842,0.48,988.6085355877018,0.5349,0.5349,0.5349,0.5349,18.188991999200987,18.188991999200987,18.188991999200987,18.188991999200987,,0.9340384720031543,0.9340384720031543,0.9340384720031543,0.9340384720031543,45.82380417620734,45.82380417620734,45.82380417620734,45.82380417620734,0.9332750341386424,0.9332750341386424,0.9332750341386424,0.9332750341386424,0.9796527132275761,0.9796527132275761,0.9796527132275761,0.9796527132275761,44.8921317124502,44.8921317124502,44.8921317124502,44.8921317124502,179.56852684980078,0.11294452930522839,4.534558758833353e-05,1860.314920798596,1341.3621257487196,0.0961708978684596,0.0693430980732138,19.160224113612564,17.410100843363118,970.6487097441186,968.9728523952102,189.91606392735144,171.16825387385214,30167.512510766537,7,0.9976029269433379,1938-03-25
1937,27,2754.6142077386585,0.10671428571428572,174.2615385147476,0.06651235394823012,45.0,11.0,10.0,10.0,72.0,148.0,0.05472052519219545,2606.6142077386585,1100.0,,275.0,275.0,275.0,275.0,1506.6142077386583,55.0,7.0,15.000000000000002,67.660793202022,1361.9534145366365,100.0,18.0,25.0,77.660793202022,1433.9534145366365,1243.0,990.0,972.9214825704037,17.078517429596364,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.137328017078088,15.137328017078088,15.137328017078088,15.137328017078088,,0.9137913538874729,0.9137913538874729,0.9137913538874729,0.9137913538874729,37.322016816058394,37.322016816058394,37.322016816058394,37.322016816058394,0.7601225420785823,0.7601225420785823,0.7601225420785823,0.7601225420785823,0.9708483511103682,0.9708483511103682,0.9708483511103682,0.9708483511103682,36.238153150739315,36.238153150739315,36.238153150739315,36.238153150739315,144.95261260295726,0.05410356781346314,3.6604195101756884e-05,3080.145690401829,2041.65817572948,0.0724900973920964,0.0480496752024389,16.858256370203655,14.351562369270477,973.7072482182112,971.200554217278,164.7219486299363,136.04970883852687,24352.038917296824,7,0.8052922922386516,1938-04-01
1937,28,3145.7179758444922,0.07614285714285715,42.21687374215175,0.013376367822109958,50.142857142857146,12.142857142857142,12.285714285714286,15.142857142857142,97.71428571428571,187.42857142857142,0.05972485602773154,2958.289404415921,1100.0,,275.0,275.0,275.0,275.0,1858.289404415921,49.85714285714285,5.857142857142857,12.714285714285714,64.85714285714286,1725.0036901302067,100.0,18.0,25.0,80.0,1822.7179758444925,1243.0,990.0,973.8594389989547,16.140561001045317,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.199371588527042,14.199371588527042,14.199371588527042,14.199371588527042,,0.9042359994961913,0.9042359994961913,0.9042359994961913,0.9042359994961913,34.62810575410949,34.62810575410949,34.62810575410949,34.62810575410949,0.7052567363362421,0.7052567363362421,0.7052567363362421,0.7052567363362421,0.97,0.97,0.97,0.97,33.5892625814862,33.5892625814862,33.5892625814862,33.5892625814862,134.3570503259448,0.04273347000764338,3.392854806210728e-05,3227.9047484993603,3080.145690401829,0.0704512129657382,0.0458501757428885,14.351562369270477,14.014917191852184,974.0438933956297,973.7072482182112,136.04970883852687,132.30839982589617,22571.98445475873,7,0.7464280573663602,1938-04-08
1937,29,2881.6202151225966,0.09557142857142857,48.23522007629332,0.01684220554946477,54.0,13.0,14.0,19.0,117.0,217.0,0.07541594497650161,2664.6202151225966,1100.0,,275.0,275.0,275.0,275.0,1564.6202151225968,46.0,5.0,11.0,61.0,1441.6202151225968,100.0,18.0,25.0,80.0,1558.6202151225968,1243.0,990.0,973.2280487951235,16.771951204876522,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.830761792358246,14.830761792358246,14.830761792358246,14.830761792358246,,0.9112448967482605,0.9112448967482605,0.9112448967482605,0.9112448967482605,36.44980081722938,36.44980081722938,36.44980081722938,36.44980081722938,0.7423584687826759,0.7423584687826759,0.7423584687826759,0.7423584687826759,0.97,0.97,0.97,0.97,35.3563067927125,35.3563067927125,35.3563067927125,35.3563067927125,141.42522717085,0.04919082089602953,3.5713441204760106e-05,3049.547329305057,2742.499149867776,0.0791249105803596,0.0711581020286872,15.166571260214702,14.42542048226266,973.6333901052192,972.892239327267,145.20377747235835,136.87406589685568,23759.438164702802,7,0.7856957065047223,1938-04-15
1937,30,2377.074808628677,0.13599999999999998,68.77015174954566,0.02858825586373693,54.0,13.0,14.0,19.0,117.0,217.0,0.09157626305168609,2160.074808628677,1100.0,,275.0,275.0,275.0,275.0,1060.074808628677,46.000000000000014,5.000000000000004,11.0,61.0,937.0748086286769,100.0,18.0,25.0,80.0,1054.074808628677,1243.0,990.0,972.0101805725519,17.98981942744802,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.04863001492974,16.04863001492974,16.04863001492974,16.04863001492974,,0.9234659479074938,0.9234659479074938,0.9234659479074938,0.9234659479074938,39.97222966732385,39.97222966732385,39.97222966732385,39.97222966732385,0.8140983638966162,0.8140983638966162,0.8140983638966162,0.8140983638966162,0.9718237020106227,0.9718237020106227,0.9718237020106227,0.9718237020106227,38.846923812772836,38.846923812772836,38.846923812772836,38.846923812772836,155.38769525109134,0.06566323464196096,3.923931698259882e-05,2680.67299096166,2261.108087620956,0.0959706442995913,0.0809498214559,16.328549686327726,15.315806816194929,972.7430037712868,971.730260901154,158.61394227605538,146.88727017973451,26105.132802183347,7,0.8632649736171741,1938-04-22
1937,31,2155.1548320006464,0.1602857142857143,27.6627311893843,0.013063377229711801,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.12070690082062496,1896.011974857789,1100.0,,275.0,275.0,275.0,275.0,796.0119748577891,45.28571428571429,5.000000000000001,11.714285714285712,50.228391477944385,683.7835833798448,100.0,18.0,25.0,67.79982004937295,844.3550119512735,1243.0,990.0,971.4745116634498,18.525488336550147,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.584298924031867,16.584298924031867,16.584298924031867,16.584298924031867,,0.9267148086416787,0.9267148086416787,0.9267148086416787,0.9267148086416787,41.44953491899933,41.44953491899933,41.44953491899933,41.44953491899933,0.8441860472301289,0.8441860472301289,0.8441860472301289,0.8441860472301289,0.9744186047230129,0.9744186047230129,0.9744186047230129,0.9744186047230129,40.38973945938774,40.38973945938774,40.38973945938774,40.38973945938774,161.55895783755096,0.07510093809418616,4.079771662564419e-05,2261.108087620956,2067.468969295266,0.1334965622696042,0.0959706442995913,16.795954454699988,16.328549686327726,971.730260901154,971.2628561327816,164.00013188796203,158.61394227605538,27141.90491670856,7,0.897549765764172,1938-04-29
1937,32,1854.8540884507474,0.19042857142857142,37.0964224153803,0.019679726712562427,52.714285714285715,12.142857142857142,12.142857142857142,15.0,160.0,252.0,0.13569520160756438,1602.8540884507474,1100.0,,275.0,275.0,275.0,275.0,502.85408845074744,47.285714285714285,5.857142857142857,12.857142857142858,29.571282588304364,407.2828058624431,100.0,18.0,25.0,44.57128258830436,567.2828058624431,1243.0,990.0,970.6305776795405,19.369422320459485,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.428232907941208,17.428232907941208,17.428232907941208,17.428232907941208,,0.9309851121452689,0.9309851121452689,0.9309851121452689,0.9309851121452689,43.759608149524,43.759608149524,43.759608149524,43.759608149524,0.8912343818640325,0.8912343818640325,0.8912343818640325,0.8912343818640325,0.9791234381864032,0.9791234381864032,0.9791234381864032,0.9791234381864032,42.8467238265464,42.8467238265464,42.8467238265464,42.8467238265464,171.3868953061856,0.09254970927211865,4.3279519016713535e-05,2004.1930578689712,1807.794012387604,0.1526722613908202,0.1062067905327445,17.579783778229505,16.948689413315257,971.1101211741664,970.4790268092522,173.16645589993016,165.77131307422968,28792.998411439185,7,0.952149418367698,1938-05-06
1937,33,1660.7728193115568,0.21114285714285713,33.92563136929386,0.0205147737235887,47.0,10.0,10.0,10.0,115.0,192.0,0.11583620929145155,1468.7728193115568,1100.0,,275.0,275.0,275.0,275.0,368.77281931155676,53.0,7.999999999999999,14.927935958352283,19.206917672476916,273.63796568072763,100.0,18.0,24.927935958352286,29.206917672476916,388.6379656807276,1242.9279359583522,990.0,970.0040352623912,19.995964737608784,0.9261027425584804,0.48,988.5938972574414,0.5349,0.5349,0.5349,0.5349,18.054961995050324,18.054961995050324,18.054961995050324,18.054961995050324,,0.9339411432370174,0.9339411432370174,0.9339411432370174,0.9339411432370174,45.4771578053189,45.4771578053189,45.4771578053189,45.4771578053189,0.9262150265849064,0.9262150265849064,0.9262150265849064,0.9262150265849064,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.56761464921253,44.56761464921253,44.56761464921253,44.56761464921253,178.27045859685012,0.10762057344261423,4.501779257496215e-05,1783.4177282502417,1570.314592802547,0.1222684937655306,0.1076584565458908,18.348331669684505,17.65853792698089,970.4002726605008,969.711785607516,181.37342871241356,174.02263370106786,29949.437044270817,7,0.9903914366491672,1938-05-13
1937,34,1430.4637305387807,0.24028571428571427,30.675054668854436,0.0213651316131922,47.0,10.0,10.0,10.0,115.0,192.0,0.13440388754817728,1238.4637305387807,1100.0,,275.0,275.0,275.0,275.0,138.4637305387807,33.80522393203514,6.407332461922333,7.211652632228163,7.211652632228163,83.82786888036692,80.80522393203513,16.407332461922334,17.211652632228162,17.211652632228162,198.8278688803669,1214.4242090261855,990.0,969.2599597448177,20.740040255182407,0.868191102389377,0.48,988.6518088976106,0.5349,0.5349,0.5349,0.5349,18.85694915279301,18.85694915279301,18.85694915279301,18.85694915279301,,0.9366185150852824,0.9366185150852824,0.9366185150852824,0.9366185150852824,47.63307299737467,47.63307299737467,47.63307299737467,47.63307299737467,0.9701236863009097,0.9701236863009097,0.9701236863009097,0.9701236863009097,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.680411537427176,46.680411537427176,46.680411537427176,46.680411537427176,186.7216461497087,0.13076265457919928,4.715193084588604e-05,1511.0711996298642,1355.589210120566,0.1416358278500339,0.1270621794969226,19.137861696081465,18.547726119919496,969.5203838757272,969.0180574480818,189.68029132670063,183.467605290464,31369.236553151066,7,1.037342478609493,1938-05-20
1937,35,1231.1870805344938,0.268,21.0645221271457,0.016825548196266814,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.14866733083731418,1048.0442233916367,1048.0442233916367,,262.0110558479092,262.0110558479092,262.0110558479092,262.0110558479092,0.0,0.0,0.0,0.0,0.0,0.0,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,1114.1870805344938,990.0,968.6265879673941,21.373412032605923,0.71926726831031,0.41245749040912766,988.8682752412806,0.4857395125229118,0.4857395125229118,0.4857395125229118,0.4857395125229118,19.75594776136358,19.75594776136358,19.75594776136358,19.75594776136358,,0.9393260476356403,0.9393260476356403,0.9393260476356403,0.9393260476356403,47.679286806646516,47.679286806646516,47.679286806646516,47.679286806646516,0.9710649044123525,0.9710649044123525,0.9710649044123525,0.9710649044123525,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.72570107051359,46.72570107051359,46.72570107051359,46.72570107051359,186.90280428205432,0.15183983784303598,4.954240311853508e-05,1269.7472452468237,1208.137555230546,0.158922300833005,0.1332629710110094,19.94464665116532,19.52362847930995,968.74777705649,968.5541466021532,189.85922190989032,182.96919540170117,31399.671119385126,7,1.0383489126780796,1938-05-27
1937,36,1091.0129209218053,0.305,23.61427950810425,0.021433193919012754,45.0,10.0,9.0,9.0,88.0,161.0,0.14785100311845858,930.0129209218054,930.0129209218054,,232.50323023045135,232.50323023045135,232.50323023045135,232.50323023045135,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,994.0129209218052,990.0,968.1860406086114,21.813959391388625,0.5692548744147671,0.2958433436391748,989.134901781946,0.3834434540842014,0.3834434540842014,0.3834434540842014,0.3834434540842014,20.565417719250483,20.565417719250483,20.565417719250483,20.565417719250483,,0.9376344907422439,0.9376344907422439,0.9376344907422439,0.9376344907422439,43.938400214426345,43.938400214426345,43.938400214426345,43.938400214426345,0.8948757681145895,0.8948757681145895,0.8948757681145895,0.8948757681145895,0.9782680268800517,0.9782680268800517,0.9782680268800517,0.9782680268800517,42.98628601879063,42.98628601879063,42.98628601879063,42.98628601879063,171.94514407516252,0.1576271710362105,5.138645128295599e-05,1186.6620966242278,1042.8375986738165,0.1543864550000352,0.1356746798081836,20.84530644819269,19.98157921180436,968.486652303676,968.0346324529748,185.0776750738477,164.69852237874656,28886.784204627307,7,0.9552508004175697,1938-06-03
1937,37,897.7089652369988,0.3637142857142857,32.15898801631907,0.03621061307816747,45.0,10.0,9.0,9.0,88.0,161.0,0.1806062570118896,736.7089652369988,736.7089652369988,,207.63169425780623,207.63169425780623,207.63169425780623,113.81388246358013,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,800.7089652369988,990.0,967.4880526967554,22.51194730324468,0.39709733317858664,0.1647093315808148,989.4381933352406,0.3060897545747399,0.3060897545747399,0.3060897545747399,0.1607880371056663,21.644050883910552,21.644050883910552,21.644050883910552,21.789352601379623,,0.9336674206565608,0.9336674206565608,0.9336674206565608,0.5319839567794975,41.17735291471177,41.17735291471177,41.17735291471177,22.1823661057304,0.8386426255542111,0.8386426255542111,0.8386426255542111,0.45177935042220774,0.9749062507136903,0.9749062507136903,0.9749062507136903,0.9663348221422616,40.1576803362318,40.1576803362318,40.1576803362318,21.54259326343006,142.01563427212545,0.15826487280782775,5.367558271980805e-05,1022.729174239858,817.7246825595828,0.1968877831791128,0.1574219295344371,22.02694456371304,20.958501625433044,967.971434547611,967.1708987302384,161.40114871186293,130.30560950961217,23858.626557717074,7,0.7889757459562524,1938-06-10
1937,38,719.437707464898,0.42914285714285716,21.55976553918762,0.029995704338665868,45.0,10.0,9.0,9.0,88.0,161.0,0.22485020633104905,558.437707464898,558.437707464898,,186.14590248829933,186.14590248829933,186.14590248829933,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,622.437707464898,990.0,966.7777508298595,23.222249170140426,0.28024644047084096,0.09290001390034378,989.6268535456287,0.24711939735351535,0.24711939735351535,0.24711939735351535,0.0,22.60198331841573,22.60198331841573,22.60198331841573,22.849102715769245,,0.928164044448834,0.928164044448834,0.928164044448834,0.0,38.26930484437935,38.26930484437935,38.26930484437935,0.0,0.7794155772786018,0.7794155772786018,0.7794155772786018,0.0,0.9719878406191766,0.9719878406191766,0.9719878406191766,0.96,37.204655051343785,37.204655051343785,37.204655051343785,0.0,111.61396515403136,0.1549798807749194,5.554302937558833e-05,794.2548359930772,666.8063237852695,0.2414494198046126,0.2027057220227026,22.90894261505313,22.164985091397508,967.0770193439724,966.567225295141,125.8773502338299,101.70211143942274,18751.14614587727,7,0.6200775841890631,1938-06-17
1937,39,567.291992932914,0.5054285714285714,16.946881122931455,0.0292911483285957,45.0,10.0,9.0,9.0,88.0,161.0,0.2844979356445247,406.29199293291407,406.29199293291407,,191.81443007688458,191.81443007688458,22.66313277914485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,470.29199293291407,990.0,966.1501764118865,23.84982358811349,0.20255059932980227,0.05125839858658276,989.7461910020836,0.26171237750635185,0.26171237750635185,0.025440726198272985,0.0,23.334302212690762,23.334302212690762,23.570573863998842,23.596014590197115,,0.930905060042479,0.930905060042479,0.13128099934392926,0.0,40.89034197470519,40.89034197470519,4.713167701029964,0.0,0.8327971888941994,0.8327971888941994,0.09599119554032512,0.0,0.9751091707639589,0.9751091707639589,0.9614285714285714,0.96,39.88029883911463,39.88029883911463,4.571772669999064,0.0,84.33237034822831,0.14860367500292226,5.770421095732907e-05,636.9257883620418,548.1781559247493,0.2937001379203099,0.2527767016845678,23.42583384241185,23.075670876096783,966.4477031534482,966.0668017016612,96.00722606998036,80.76037545470314,14167.838218502358,7,0.46851316860126846,1938-06-24
1937,40,500.81076280129577,0.55,9.80215118792177,0.0195114912376522,42.0,9.0,8.0,6.0,70.0,135.0,0.27001608146725586,365.81076280129577,365.81076280129577,,182.90538140064785,182.90538140064785,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,424.81076280129577,990.0,965.8536484326058,24.146351567394195,0.18546066155440408,0.043162152560259084,989.7713771858853,0.23748080467091467,0.23748080467091467,0.0,0.0,23.680247948608613,23.680247948608613,23.91772875327953,23.91772875327953,,0.9284301664982255,0.9284301664982255,0.0,0.0,39.431591537042536,39.431591537042536,0.0,0.0,0.8030874040130863,0.8030874040130863,0.0,0.0,0.9721109330637258,0.9721109330637258,0.96,0.96,38.337299335768975,38.337299335768975,0.0,0.0,76.67459867153795,0.15300175186468667,5.822057824875429e-05,537.7325322740754,479.5630976092969,0.2815062307191646,0.2510541800941145,23.815024760892435,23.44425807759325,966.0197963952334,965.7580339392418,84.606153552581,72.19765860312943,12881.332576818375,7,0.42596999261965524,1938-07-01
1937,41,449.70035937520754,0.5964285714285714,6.295173212942156,0.013952241850840529,42.0,9.0,8.0,6.0,70.0,135.0,0.30043058831814956,314.70035937520754,314.70035937520754,,157.35017968760377,157.35017968760377,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,373.70035937520754,990.0,965.6236516171883,24.37634838281162,0.1674222143917042,0.032940071875041485,989.7996377137332,0.17547040215009346,0.17547040215009346,0.0,0.0,24.0005156943948,24.0005156943948,24.175986096544893,24.175986096544893,,0.9192966553797035,0.9192966553797035,0.0,0.0,34.046188553473414,34.046188553473414,0.0,0.0,0.6934050621888679,0.6934050621888679,0.0,0.0,0.97,0.97,0.96,0.96,33.02480289686921,33.02480289686921,0.0,0.0,66.04960579373844,0.14682865800745265,5.830160058128428e-05,472.4927083802066,435.49688511870175,0.3099907361293837,0.2857186949250608,24.088018636376205,23.85930160611077,965.7262171877107,965.559735983034,70.75312825652956,63.10864060895203,11096.333773348055,7,0.3669422544096579,1938-07-08
1937,42,426.4160313207557,0.6215714285714286,2.172565026015215,0.005109163497027942,42.0,9.0,8.0,6.0,70.0,135.0,0.3166508952043231,291.4160313207556,291.4160313207556,,145.70801566037784,145.70801566037784,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,350.4160313207557,990.0,965.5188721409434,24.48112785905664,0.15920445258247515,0.028283206264151088,989.8125123411535,0.15033608281793645,0.15033608281793645,0.0,0.0,24.14330411739215,24.14330411739215,24.29364020021009,24.29364020021009,,0.9146507915672719,0.9146507915672719,0.0,0.0,31.555289492598668,31.555289492598668,0.0,0.0,0.6426739204195248,0.6426739204195248,0.0,0.0,0.97,0.97,0.96,0.96,30.608630807820706,30.608630807820706,0.0,0.0,61.21726161564141,0.14355022405977616,5.835245140363856e-05,435.49688511870175,420.28892993659525,0.321207603589193,0.3099907361293837,24.180558201662667,24.088018636376205,965.559735983034,965.4913001847146,63.10864060895203,59.937608634562274,10284.499951427757,7,0.3400958978646745,1938-07-15
1937,43,397.3432245488262,0.657,4.822547529463642,0.012133246443320185,42.0,9.0,8.0,6.0,70.0,135.0,0.3400094383183408,262.3432245488262,262.3432245488262,,131.1716122744131,131.1716122744131,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,321.3432245488262,990.0,965.3850259422567,24.614974057743343,0.14894375703572177,0.022468644909765186,989.8285875980545,0.12201924712844682,0.12201924712844682,0.0,0.0,24.32154240866938,24.32154240866938,24.443561655797826,24.443561655797826,,0.908093729843972,0.908093729843972,0.0,0.0,28.411606012123467,28.411606012123467,0.0,0.0,0.578647780287647,0.578647780287647,0.0,0.0,0.97,0.97,0.96,0.96,27.559257831759766,27.559257831759766,0.0,0.0,55.11851566351953,0.13866478680710173,5.836149123102382e-05,417.8577719356288,386.53109723034976,0.3492603854316745,0.3230764366895557,24.38993248505585,24.195298144937723,965.4803599737104,965.3326554861516,59.42651201543133,52.8523515105392,9259.91063147128,7,0.30621397590844185,1938-07-22
1937,44,363.2756782022524,0.6964285714285714,3.7403280553698437,0.0102583005457637,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.3400424858435539,239.7042496308238,239.7042496308238,,119.8521248154119,119.8521248154119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,294.1328210593952,990.0,965.2163783910112,24.783621608988774,0.13934036139182618,0.017940849926164685,989.842718788682,0.10185000687624715,0.10185000687624715,0.0,0.0,24.524490390794522,24.524490390794522,24.62634039767077,24.62634039767077,,0.9011809143760461,0.9011809143760461,0.0,0.0,25.980594852727044,25.980594852727044,0.0,0.0,0.5291363513793695,0.5291363513793695,0.0,0.0,0.9698506267370754,0.9698506267370754,0.96,0.96,25.197548237351164,25.197548237351164,0.0,0.0,50.39509647470233,0.13875000262641982,5.839179523631981e-05,380.8369423592014,360.34880084276085,0.3746370174793716,0.3191352371120573,24.55741991785315,24.42655158196619,965.304184711796,965.2017440042138,51.73526727032428,47.103604583910055,8466.37620774999,7,0.2799727581927907,1938-07-29
1937,45,349.2664010475719,0.7115714285714285,2.247048159075478,0.0064532349213016855,39.0,7.0,5.0,4.0,60.0,115.0,0.32933382539079237,234.2664010475719,234.2664010475719,,117.13320052378594,117.13320052378594,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,285.2664010475719,990.0,965.1463320052379,24.85366799476216,0.13621112667277596,0.01685328020951434,989.8469355931177,0.09717657005492455,0.09717657005492455,0.0,0.0,24.603427017824963,24.603427017824963,24.700603587879886,24.700603587879886,,0.8990103232238136,0.8990103232238136,0.0,0.0,25.40899157205382,25.40899157205382,0.0,0.0,0.5174947367017072,0.5174947367017072,0.0,0.0,0.97,0.97,0.96,0.96,24.646721824892207,24.646721824892207,0.0,0.0,49.29344364978442,0.14111686211439856,5.84476181430483e-05,360.34880084276085,344.6194637292325,0.3337014072146415,0.3191352371120573,24.63311213931117,24.53251032947229,965.2017440042138,965.1230973186462,51.73526727032428,48.27043471479651,8281.298533163781,7,0.2738524647210245,1938-08-05
1937,46,330.344628048264,0.7381428571428571,2.708381070492156,0.008168447565546527,39.0,7.0,5.0,4.0,60.0,115.0,0.3482003507122125,215.34462804826398,215.34462804826398,,199.2306776277228,16.11395042054119,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,266.3446280482639,990.0,965.0517231402413,24.94827685975867,0.12953304589874715,0.01306892560965273,989.8573980284916,0.289702041742901,0.012868034958580172,0.0,0.0,24.515972846507402,24.792806853291722,24.805674888250305,24.805674888250305,,0.9322133648626189,0.12792080653545274,0.0,0.0,44.761178018760695,3.4893917453653285,0.0,0.0,0.9116329535389143,0.071067041657135,0.0,0.0,0.9785352755942849,0.9613924184514276,0.96,0.96,43.830177477631715,3.3838269297042602,0.0,0.0,47.214004407335985,0.14293825910071625,6.092312840182633e-05,340.5953058875766,325.6607962357874,0.3531281668817662,0.3376441131515744,24.658677336520228,24.46667603513833,965.102976529438,965.028303981179,47.83264918619358,46.54216875897049,7931.952740432445,7,0.2623000244851999,1938-08-12
1937,47,311.98210372929236,0.7665714285714286,2.805810622629199,0.008986327086557873,44.714285714285715,7.714285714285714,5.714285714285714,4.714285714285714,80.71428571428571,143.57142857142858,0.4614481290635898,168.41067515786378,168.41067515786378,,168.41067515786378,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,7.714285714285714,5.714285714285714,4.714285714285714,80.71428571428571,226.55353230072092,990.0,964.9599105186463,25.040089481353593,0.11548936816093648,0.007015113520260271,989.8774955183188,0.20480114892695941,0.0,0.0,0.0,24.712783850745442,24.917584999672403,24.917584999672403,24.917584999672403,,0.9235731333938434,0.0,0.0,0.0,37.72053303243651,0.0,0.0,0.0,0.7682389619640836,0.0,0.0,0.0,0.9728571428571428,0.96,0.96,0.96,36.72170307801529,0.0,0.0,0.0,36.72170307801529,0.11740800196773458,6.048838028147175e-05,325.6607962357874,306.020121877383,0.5065026412286242,0.3531281668817662,24.79303393093803,24.517701494538866,965.028303981179,964.9301006093868,46.54216875897049,32.681041943235826,6169.246117106568,7,0.20400946154452937,1938-08-19
1937,48,289.3934428755695,0.8015714285714287,3.528263982593777,0.012213315392825958,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,149.71428571428572,0.517264511679086,139.67915716128383,139.67915716128383,,139.67915716128383,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.714285714285714,5.714285714285714,4.714285714285714,85.57142857142857,199.1077285898552,990.0,964.8584337889133,25.14156621108665,0.10580269998204851,0.003967915716128343,989.890229384302,0.139184737569028,0.0,0.0,0.0,24.89261085781947,25.0317955953885,25.0317955953885,25.0317955953885,,0.9125744640658261,0.0,0.0,0.0,31.129173685850628,0.0,0.0,0.0,0.633995390750522,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.19529847527511,0.0,0.0,0.0,30.19529847527511,0.10435699348363693,6.00264352793959e-05,306.020121877383,281.3222739992266,0.5509695261471764,0.4194477682926891,24.957455388654388,24.79303393093803,964.9301006093868,964.8252890959968,35.644229834264664,27.193524884656718,5072.810143846218,7,0.16775165819597282,1938-08-26
1937,49,273.3431891515748,0.8297142857142857,1.5800040145951064,0.005795081834343414,40.0,6.0,4.0,3.0,65.0,118.0,0.431767020852185,155.34318915157476,155.34318915157476,,155.34318915157476,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,205.34318915157476,990.0,964.7933727566063,25.206627243393704,0.10800341181102754,0.005534318915157414,989.8864622692737,0.17087024815341983,0.0,0.0,0.0,24.922219264514105,25.093089512667525,25.093089512667525,25.093089512667525,,0.9193877961484359,0.0,0.0,0.0,34.90772863446029,0.0,0.0,0.0,0.7109517033494965,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.860496775426476,0.0,0.0,0.0,33.860496775426476,0.12385802738733374,6.054701281399689e-05,281.3222739992266,270.26224589706084,0.4366129631178473,0.4194477682926891,24.942722324269337,24.86881787752446,964.8252890959968,964.7810489835882,35.644229834264664,33.17210576405722,5688.5634582716475,7,0.1881138709745915,1938-09-02
1937,50,264.5958723481522,0.8501428571428571,1.2684744778462604,0.004818249762501757,40.0,6.0,4.0,3.0,65.0,118.0,0.44600232896197206,146.5958723481522,146.5958723481522,,146.5958723481522,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,196.5958723481522,990.0,964.7583834893927,25.24161651060737,0.10491615057629144,0.004659587234815171,989.890424262189,0.15215912936967607,0.0,0.0,0.0,24.97988164342657,25.132040772796245,25.132040772796245,25.132040772796245,,0.9159415368190026,0.0,0.0,0.0,32.89436158623948,0.0,0.0,0.0,0.6699462644855291,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.90753073865229,0.0,0.0,0.0,31.90753073865229,0.12058064543154481,6.045966746819445e-05,270.26224589706084,261.382924552137,0.4514449450062029,0.4366129631178473,25.00081430753032,24.942722324269337,964.7810489835882,964.7455316982084,33.17210576405722,31.18840792485501,5360.4651640935845,7,0.17726405965917938,1938-09-09
1937,51,256.6827889882703,0.865,0.6714479376952421,0.0026158666124121146,40.0,6.0,4.0,3.0,65.0,118.0,0.4597113833190906,138.68278898827032,138.68278898827032,,138.68278898827032,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,188.68278898827035,990.0,964.7267311559532,25.273268844046925,0.1021233644617007,0.0038682788988269995,989.8940083566396,0.1361446106372444,0.0,0.0,0.0,25.03113259004914,25.167277200686385,25.167277200686385,25.167277200686385,,0.9124717552434836,0.0,0.0,0.0,31.06427321822026,0.0,0.0,0.0,0.6326735889657894,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.13234502167365,0.0,0.0,0.0,30.13234502167365,0.1173913729878111,6.035425088012708e-05,256.6827889882703,256.6827889882703,0.4597113833190906,0.4597113833190906,25.03113259004914,25.03113259004914,964.7267311559532,964.7267311559532,30.13234502167365,30.13234502167365,5062.233963641173,7,0.16740191678707583,1938-09-16
1937,52,247.98848395837481,0.8774285714285714,1.9147289677119574,0.007764988568426057,40.0,6.0,4.0,3.0,65.0,118.0,0.47599500977476766,129.98848395837481,129.98848395837481,,129.98848395837481,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,179.98848395837481,990.0,964.686021535468,25.313978464532056,0.09905486321671195,0.0029988483958374433,989.8979462883874,0.11977175593429709,0.0,0.0,0.0,25.092152996985213,25.211924752919508,25.211924752919508,25.211924752919508,,0.9085547606647548,0.0,0.0,0.0,29.063322837249796,0.0,0.0,0.0,0.5919210353818697,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.1914231521323,0.0,0.0,0.0,28.1914231521323,0.1136423235578754,6.024147067934962e-05,256.6827889882703,243.27968621428656,0.4850384421166294,0.4597113833190906,25.129297502602597,25.03113259004914,964.7267311559532,964.6596781172858,30.13234502167365,27.146311274460164,4736.159089558227,7,0.15661901751184612,1938-09-23
1937,53,239.64129376144416,0.89,3.638392452842453,0.0151826606998056,40.0,6.0,4.0,3.0,65.0,118.0,0.4924026162096484,121.64129376144416,121.64129376144416,,121.64129376144416,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,171.64129376144416,990.0,964.6378477625686,25.36215223743136,0.096108870015028,0.0021641293761444,989.9017270006088,0.1047558511449128,0.0,0.0,0.0,25.15912338689529,25.263879238040204,25.263879238040204,25.263879238040204,,0.9035015955338764,0.0,0.0,0.0,27.11715721192972,0.0,0.0,0.0,0.5522842609354321,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.303642495571825,0.0,0.0,0.0,26.303642495571825,0.1097625625479902,6.0066504835194194e-05,239.64129376144416,239.64129376144416,0.4924026162096484,0.4924026162096484,25.15912338689529,25.15912338689529,964.6378477625686,964.6378477625686,26.303642495571825,26.303642495571825,631.2874198937238,1,0.14613134719762125,1938-09-30
