WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1938,1,228.55949181972304,0.9098571428571428,1.8946032898518947,0.008234155944940971,37.0,5.0,3.0,2.0,50.0,97.0,0.4244335599368005,131.55949181972304,131.55949181972304,,131.55949181972304,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,176.55949181972304,990.0,964.5713569509182,25.428643049081675,0.09784466106595581,0.0031559491819722284,989.898999389752,0.12255313362453706,0.0,0.0,0.0,25.205089305209178,25.327642438833713,25.327642438833713,25.327642438833713,,0.9093739086823222,0.0,0.0,0.0,29.572884755880324,0.0,0.0,0.0,0.6022990785311675,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.685698213203914,0.0,0.0,0.0,28.685698213203914,0.12549814974927836,6.0567318493050236e-05,231.4334061521708,226.3790707324809,0.4284848404322142,0.4191270465778009,25.22323022122033,25.18116246058683,964.588600436913,964.5582744243948,29.325751304286825,28.200188388205124,4819.197299818257,7,0.15936499007335506,1938-10-01
1938,2,222.80568640395322,0.9214285714285715,1.085845050634069,0.004882250566085286,37.0,5.0,3.0,2.0,50.0,97.0,0.43538369215763,125.80568640395325,125.80568640395325,,125.80568640395325,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,170.80568640395322,990.0,964.5368341184237,25.463165881576256,0.0958139571717396,0.002580568640395286,989.9016054741879,0.11207542702714568,0.0,0.0,0.0,25.25269592873699,25.364771355764137,25.364771355764137,25.364771355764137,,0.906643002024305,0.0,0.0,0.0,28.24788383738121,0.0,0.0,0.0,0.5753133164436092,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.400447322259772,0.0,0.0,0.0,27.400447322259772,0.12297278857656417,6.0499491730139556e-05,224.67104686473823,220.53049583159049,0.4398484646498716,0.431742324405504,25.27140994379572,25.23732642660181,964.5480262811884,964.5231829749896,27.820090985520025,26.88245444116747,4603.2751501396415,7,0.1522247073458876,1938-10-08
1938,3,225.64706050344833,0.9151428571428573,0.8291797592978664,0.0036824449426062144,37.0,5.0,3.0,2.0,50.0,97.0,0.42988090499219556,128.64706050344833,128.64706050344833,,128.64706050344833,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,173.64706050344833,990.0,964.5538823630205,25.44611763697932,0.09681676992466229,0.0028647060503447716,989.900318524025,0.11716470890620698,0.0,0.0,0.0,25.229271452098107,25.346436161004313,25.346436161004313,25.346436161004313,,0.908072803842433,0.0,0.0,0.0,28.904422166329983,0.0,0.0,0.0,0.58868476917169,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.03728950134008,0.0,0.0,0.0,28.03728950134008,0.12425146557952406,6.053872383174671e-05,226.3790707324809,224.67104686473823,0.431742324405504,0.4284848404322142,25.23732642660181,25.22323022122033,964.5582744243948,964.5480262811884,28.200188388205124,27.820090985520025,4710.2646362251335,7,0.15576271945188933,1938-10-15
1938,4,221.0311645326042,0.9248571428571429,0.8418416409565452,0.0037962031510642286,37.0,5.0,3.0,2.0,50.0,97.0,0.43885775226235896,124.03116453260421,124.03116453260421,,124.03116453260421,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,169.0311645326042,990.0,964.5261869871956,25.47381301280432,0.09518767105079366,0.0024031164532603714,989.9024092124961,0.10891907490876222,0.0,0.0,0.0,25.267303150391523,25.37622222530029,25.37622222530029,25.37622222530029,,0.9056076184228036,0.0,0.0,0.0,27.833611431923526,0.0,0.0,0.0,0.5668759965768538,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.99860308896582,0.0,0.0,0.0,26.99860308896582,0.122146995784399,6.046538410025105e-05,222.2828362851385,220.53049583159049,0.4398484646498716,0.4363809712935774,25.27140994379572,25.257036166881036,964.5336970177108,964.5231829749896,27.28897470846169,26.88245444116747,4535.765318946258,7,0.14999223938314346,1938-10-22
1938,5,230.2083158131642,0.907,1.7835776772669394,0.007745332448925958,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4117458331801661,135.49403009887848,135.49403009887848,,135.49403009887848,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,179.9226015274499,990.0,964.581249894879,25.418750105121003,0.09903161117751838,0.0035494030098878145,989.8974189858127,0.13025317956061958,0.0,0.0,0.0,25.185915911372994,25.316169090933613,25.316169090933613,25.316169090933613,,0.9111499642259427,0.0,0.0,0.0,30.495446514667236,0.0,0.0,0.0,0.6210885237203102,0.0,0.0,0.0,0.97,0.96,0.96,0.96,29.580583119227217,0.0,0.0,0.0,29.580583119227217,0.12842191303555303,6.063917432872617e-05,234.76788002600708,224.67104686473823,0.431742324405504,0.39613596199658,25.23732642660181,25.143850215309705,964.608607280156,964.5480262811884,30.99210512932294,27.820090985520025,4969.537964030173,7,0.16433657288459566,1938-10-29
1938,6,241.15206354368638,0.8867142857142857,1.6325062738973608,0.006745990435607957,36.0,5.0,3.0,2.0,47.0,93.0,0.38573486290883324,148.15206354368638,148.15206354368638,,148.15206354368638,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,192.15206354368638,990.0,964.6469123812622,25.353087618737828,0.10334778357926062,0.0048152063543686,989.8918370100663,0.1554333548136389,0.0,0.0,0.0,25.089491273990586,25.244924628804224,25.244924628804224,25.244924628804224,,0.9166265293513771,0.0,0.0,0.0,33.41439704738669,0.0,0.0,0.0,0.6805376180730488,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.41196513596509,0.0,0.0,0.0,32.41196513596509,0.13438512735745417,6.0770298661831874e-05,246.1954239432886,236.1943342291061,0.3937435684201931,0.3777486945550322,25.13176396538936,25.046278049762723,964.6771725436598,964.6171660053748,33.53065106776394,31.310845110482244,5445.210142842136,7,0.18006647297758385,1938-11-05
1938,7,258.7976520087449,0.862,1.8003182950651817,0.006956470744967758,36.0,5.0,3.0,2.0,47.0,93.0,0.35935411035667936,165.79765200874485,165.79765200874485,,165.79765200874485,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,209.79765200874485,990.0,964.735190608035,25.264809391964945,0.109575580462664,0.0065797652008744,989.8838446543365,0.1944984117808127,0.0,0.0,0.0,24.954155634520617,25.14865404630143,25.14865404630143,25.14865404630143,,0.9235675264773962,0.0,0.0,0.0,37.473875451748256,0.0,0.0,0.0,0.7632153859826528,0.0,0.0,0.0,0.97,0.96,0.96,0.96,36.34965918819581,0.0,0.0,0.0,36.34965918819581,0.1404559079499204,6.0900304859227126e-05,258.7976520087449,258.7976520087449,0.3593541103566793,0.3593541103566793,24.954155634520617,24.954155634520617,964.735190608035,964.735190608035,36.34965918819581,36.34965918819581,6106.742743616896,7,0.2019425510455323,1938-11-12
1938,8,309.52016710035457,0.7724285714285715,9.551877746720363,0.031091253383268125,36.0,5.0,3.0,2.0,47.0,93.0,0.30234256922727987,216.5201671003546,216.5201671003546,,150.0456538901296,66.47451321022498,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,260.52016710035457,990.0,964.9536039979472,25.046396002052784,0.12747737247018803,0.013792638391374486,989.8587299891384,0.17136606298328524,0.05474769192897343,0.0,0.0,24.733759928207917,24.850378299262225,24.9051259911912,24.9051259911912,,0.9131915256640395,0.5134192076169325,0.0,0.0,33.40125153417149,14.483084950369983,0.0,0.0,0.6802698886796638,0.2949711802519345,0.0,0.0,0.9728571428571428,0.9657142857142856,0.96,0.96,32.534861546196154,14.048592401858885,0.0,0.0,46.58345394805503,0.15027100457503306,5.9863324138848215e-05,325.6607962357874,258.7976520087449,0.3593541103566793,0.2855732132174283,24.954155634520617,24.60999286224427,965.028303981179,964.735190608035,49.17007340650609,36.34965918819581,7826.020263273245,7,0.2587969663780835,1938-11-19
1938,9,318.65855697109197,0.7568571428571429,3.177814046244862,0.010056371714955086,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,96.14285714285714,0.30190476802985494,222.51569982823483,222.51569982823483,,172.8051179489198,49.71058187931505,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.57142857142857,5.0,3.2857142857142856,2.2857142857142856,49.0,267.3728426853777,990.0,964.9932927848555,25.006707215144566,0.12989593474642197,0.0145031399656469,989.855600925288,0.22850871132673395,0.04081956591966296,0.0,0.0,24.633799429105746,24.821488574512816,24.86230814043248,24.86230814043248,,0.9214236316852463,0.38494430584650435,0.0,0.0,38.66624192086689,10.829180621770844,0.0,0.0,0.7874998354555375,0.22055357681814344,0.0,0.0,0.9757142857142858,0.9642857142857143,0.96,0.96,37.688672432477645,10.504305203117719,0.0,0.0,48.19297763559536,0.15125082792721084,6.021158872481894e-05,325.6607962357874,311.8155700798613,0.3335304903900848,0.2855732132174283,24.73916588587974,24.526510932220887,965.028303981179,964.9590778503992,49.17007340650609,46.03190592104764,8096.420242780021,7,0.2677387646421965,1938-11-26
1938,10,347.10418546593354,0.7142857142857143,6.352496476122561,0.018245297696805045,38.0,5.0,4.0,3.0,54.0,104.0,0.29982977759794577,243.10418546593357,243.10418546593357,,121.55209273296678,121.55209273296678,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,290.1041854659336,990.0,965.1355209273297,24.864479072670356,0.13791853089511488,0.01862083709318667,989.8434606320117,0.10475095701471879,0.10475095701471879,0.0,0.0,24.603188747667325,24.603188747667325,24.707939704682044,24.707939704682044,,0.9024196373704163,0.9024196373704163,0.0,0.0,26.467728626836937,26.467728626836937,0.0,0.0,0.5390576095078805,0.5390576095078805,0.0,0.0,0.97,0.97,0.96,0.96,25.673696768031824,25.673696768031824,0.0,0.0,51.34739353606365,0.14788225231341987,5.866838502199556e-05,364.6825175805071,335.4728177879068,0.3100102138998071,0.2851795602651586,24.677705448381808,24.49008687235745,965.2234125879024,965.0773640889396,55.13948181160008,48.79300618930412,8626.362114058693,7,0.28526329742257583,1938-12-03
1938,11,431.5727964796355,0.6171428571428572,13.511132173749672,0.031795816482207855,38.0,5.0,4.0,3.0,54.0,104.0,0.24210153992318456,327.57279647963554,327.57279647963554,,163.78639823981774,163.78639823981774,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,374.5727964796355,990.0,965.5409085716046,24.45909142839535,0.16773012451481176,0.035514559295927055,989.7967553161892,0.19132616684854262,0.19132616684854262,0.0,0.0,24.064520577736083,24.064520577736083,24.255846744584623,24.255846744584623,,0.9216970123192132,0.9216970123192132,0.0,0.0,35.62079699441126,35.62079699441126,0.0,0.0,0.7254744805379074,0.7254744805379074,0.0,0.0,0.97,0.97,0.96,0.96,34.55217308457892,34.55217308457892,0.0,0.0,69.10434616915784,0.15990156865867114,5.860759112252068e-05,459.2604427967548,391.8169121240828,0.2654300944699005,0.2264510293259136,24.31305793628269,23.89149841139939,965.6666719925854,965.3590845606204,74.83896943078172,60.84964353150346,11609.530156418517,7,0.38391303427309914,1938-12-10
1938,12,491.8861248825797,0.5571428571428572,8.216079989594075,0.016576212934077114,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,110.0,0.22345644572064835,381.88612488257974,381.88612488257974,,190.94306244128984,190.94306244128984,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.714285714285715,5.857142857142857,4.428571428571429,3.0,57.0,431.88612488257974,990.0,965.8134875619716,24.186512438028426,0.1879577763589228,0.046377224976515904,989.7656649986645,0.25828238744140475,0.25828238744140475,0.0,0.0,23.693895049251605,23.693895049251605,23.95217743669301,23.95217743669301,,0.931163020538003,0.931163020538003,0.0,0.0,41.310360477168835,41.310360477168835,0.0,0.0,0.8413515372132145,0.8413515372132145,0.0,0.0,0.9741351537213214,0.9741351537213214,0.96,0.96,40.245563234203885,40.245563234203885,0.0,0.0,80.49112646840777,0.16367408202234285,5.8547692899482474e-05,516.7730027239134,470.1789493868897,0.2304157273836879,0.2125295903181833,23.82243265947036,23.54815527978155,965.9254785122577,965.715805272241,84.0534360002427,77.14696604212004,13522.509246692507,7,0.44717292482448767,1938-12-17
1938,13,547.2968122998253,0.5195714285714286,4.486450457262273,0.008259149831974429,42.0,7.0,5.0,3.0,61.0,118.0,0.21560851132815478,429.2968122998254,429.2968122998254,,214.6484061499127,214.6484061499127,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,483.2968122998254,990.0,966.0628356553491,23.937164344650807,0.2061022030589615,0.05585936245996503,989.7380384344812,0.3259513266528723,0.3259513266528723,0.0,0.0,23.349251452479013,23.349251452479013,23.675202779131887,23.675202779131887,,0.9375506882301323,0.9375506882301323,0.0,0.0,46.082206790850826,46.082206790850826,0.0,0.0,0.9385378165142735,0.9385378165142735,0.0,0.0,0.9799999999999999,0.9799999999999999,0.96,0.96,45.160562655033814,45.160562655033814,0.0,0.0,90.32112531006763,0.16503084939342966,5.844265326347224e-05,548.1781559247493,542.0087505502821,0.2177086622313732,0.2152584861776184,23.383909864592447,23.343475050460107,966.0668017016612,966.0390393774762,90.49403724803946,89.2836536822366,15173.94905209136,7,0.5017840295003757,1938-12-24
1938,14,579.8652917004231,0.4944285714285714,7.657098033350962,0.013110223066840286,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.2345416360142655,443.86529170042314,443.86529170042314,,168.16356435695042,168.16356435695042,107.53816298652232,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,502.1510059861374,990.0,966.2092668239263,23.790733176073736,0.2135179501469369,0.05877305834008458,989.7277089915129,0.2056069101613796,0.2056069101613796,0.11458784890723824,0.0,23.31283525742533,23.31283525742533,23.40385431867947,23.51844216758671,,0.9218683818174133,0.9218683818174133,0.6541857535187015,0.0,35.498575365648485,35.498575365648485,22.527918313107843,0.0,0.7229852416629018,0.7229852416629018,0.4588170735867177,0.0,0.9728571428571428,0.9728571428571428,0.9671428571428571,0.96,34.563324675204434,34.563324675204434,21.852080763714604,0.0,90.97873011412347,0.15694023127179504,5.695929124578962e-05,601.777842158206,562.8280752081156,0.2469670688488706,0.2096554972961635,23.44111024675256,23.238890586299576,966.3071113686328,966.1327263384364,93.84546132506622,88.87129769497119,15284.426659172743,7,0.5054373895229082,1938-12-31
1938,15,666.8609016952418,0.4522857142857143,11.504431573432125,0.017564583069110244,46.0,7.0,6.0,4.0,76.0,139.0,0.20860092401859212,527.8609016952418,527.8609016952418,,175.95363389841395,175.95363389841395,175.95363389841395,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,586.8609016952418,990.0,966.5674436067809,23.432556393219038,0.2600284921005108,0.08120362386775264,989.6587678840317,0.2193248894245315,0.2193248894245315,0.2193248894245315,0.0,22.871999387826207,22.871999387826207,22.871999387826207,23.09132427725074,,0.9252454758209472,0.9252454758209472,0.9252454758209472,0.0,36.513727458333165,36.513727458333165,36.513727458333165,0.0,0.743660437033262,0.743660437033262,0.743660437033262,0.0,0.97,0.97,0.97,0.96,35.41831563458317,35.41831563458317,35.41831563458317,0.0,106.25494690374951,0.15931428549525614,5.5919669606042e-05,682.3088631722309,636.9257883620418,0.2182357859264281,0.2037200562715145,23.04477390146122,22.78258796323254,966.6292354526888,966.4477031534482,109.14725253480876,100.63462064663877,17850.831079829917,7,0.5903052605763861,1939-01-07
1938,16,705.4084588792018,0.43642857142857144,5.432122727798547,0.0076193223807833,46.0,7.0,6.0,4.0,76.0,139.0,0.19717124871898237,566.4084588792018,566.4084588792018,,188.8028196264006,188.8028196264006,188.8028196264006,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,625.4084588792018,990.0,966.7216338355167,23.278366164483227,0.2819346892446167,0.09656338355168062,989.6215019272037,0.2524420786584668,0.2524420786584668,0.2524420786584668,0.0,22.647426013028458,22.647426013028458,22.647426013028458,22.899868091686926,,0.929315555454844,0.929315555454844,0.929315555454844,0.0,38.96642500257731,38.96642500257731,38.96642500257731,0.0,0.7936135438406785,0.7936135438406785,0.7936135438406785,0.0,0.9707300916401252,0.9707300916401252,0.9707300916401252,0.96,37.826568261419325,37.826568261419325,37.826568261419325,0.0,113.479704784258,0.16085421529794022,5.565603504976137e-05,720.3337222668207,682.3088631722309,0.2037200562715145,0.1929661151536546,22.78258796323254,22.56003914438868,966.7813348890672,966.6292354526888,116.28329796039968,109.14725253480876,19064.59040375534,7,0.6304428043569887,1939-01-14
1938,17,796.1244012378586,0.398,14.134316924060986,0.017974497086604514,46.0,7.0,6.0,4.0,76.0,139.0,0.17478563330574978,657.1244012378586,657.1244012378586,,186.70280055054815,186.70280055054815,186.70280055054815,97.01599958621414,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,716.1244012378586,990.0,967.0844976049514,22.915502395048602,0.33348766594657453,0.12713732037135758,989.539375013682,0.2493789077165141,0.2493789077165141,0.2493789077165141,0.11655580888819372,22.20549850101417,22.20549850101417,22.20549850101417,22.338321599842487,,0.9272870323946114,0.9272870323946114,0.9272870323946114,0.5264601265338116,37.74450015409991,37.74450015409991,37.74450015409991,19.410598486641636,0.7687270907148657,0.7687270907148657,0.7687270907148657,0.39532787141836323,0.9730542076439359,0.9730542076439359,0.9730542076439359,0.9657142857142856,36.74307008990049,36.74307008990049,36.74307008990049,18.828280532042385,129.05749080174388,0.16214406328437292,5.458514185762053e-05,819.2739407352476,760.52821131929,0.182767710561159,0.1696624206980831,22.324472342478785,22.137511629715924,967.177095762941,966.9421128452772,131.99945281347934,124.19763243759844,21681.658454692973,7,0.7169860600096882,1939-01-21
1938,18,873.3503265837979,0.36985714285714294,12.306750285799662,0.014089335012777815,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.17030140178242845,724.493183726655,724.493183726655,,181.12329593166376,181.12329593166376,181.12329593166376,181.12329593166376,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,785.6360408695122,990.0,967.3934013063351,22.606598693664846,0.3758494270858768,0.15224659186332748,989.4719039810508,0.2321947546165379,0.2321947546165379,0.2321947546165379,0.2321947546165379,21.84630792009913,21.84630792009913,21.84630792009913,21.84630792009913,,0.9252285277270426,0.9252285277270426,0.9252285277270426,0.9252285277270426,35.901327244956995,35.901327244956995,35.901327244956995,35.901327244956995,0.7311879275958655,0.7311879275958655,0.7311879275958655,0.7311879275958655,0.97,0.97,0.97,0.97,34.82428742760828,34.82428742760828,34.82428742760828,34.82428742760828,139.29714971043313,0.15953921824790368,5.341119696042458e-05,905.4211927358452,847.0875422650073,0.1830282124459299,0.15704272549373,21.983401828767683,21.67813392644038,967.5216847709434,967.28835016906,143.19144541929177,136.78888973876616,23401.921151352766,7,0.7738730539468507,1939-01-28
1938,19,988.834737006703,0.333,13.17964044664885,0.013444017735650815,49.0,8.0,7.0,5.0,93.0,162.0,0.16383462398978033,826.834737006703,826.834737006703,,206.70868425167575,206.70868425167575,206.70868425167575,206.70868425167575,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,890.834737006703,990.0,967.8553389480268,22.144661051973262,0.47042013928113263,0.21146778960536233,989.3181120711134,0.3023384547141846,0.3023384547141846,0.3023384547141846,0.3023384547141846,21.16043466837259,21.16043466837259,21.16043466837259,21.16043466837259,,0.9335563632169853,0.9335563632169853,0.9335563632169853,0.9335563632169853,40.045911262321944,40.045911262321944,40.045911262321944,40.045911262321944,0.8155990073792656,0.8155990073792656,0.8155990073792656,0.8155990073792656,0.9715599007379266,0.9715599007379266,0.9715599007379266,0.9715599007379266,38.90710031335243,38.90710031335243,38.90710031335243,38.90710031335243,155.62840125340972,0.15738545739232637,5.228418807878717e-05,997.6786758623872,976.7769450097452,0.1658515803711805,0.1623769294858068,21.238118052475663,21.103406065620547,967.8907147034496,967.8071077800388,157.058357607687,153.650284634888,26145.571410572833,7,0.8646022291856096,1939-02-04
1938,20,1066.547969373573,0.31457142857142856,11.766000562633653,0.01115004488533257,49.0,8.0,7.0,5.0,93.0,162.0,0.15192837872005935,904.5479693735732,904.5479693735732,,226.1369923433933,226.1369923433933,226.1369923433933,226.1369923433933,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,968.5479693735732,990.0,968.1091507608884,21.890849239111652,0.5415288026509492,0.27363837549885855,989.1848328218503,0.3618763351559786,0.3618763351559786,0.3618763351559786,0.3618763351559786,20.713805725805837,20.713805725805837,20.713805725805837,20.713805725805837,,0.9370263252926863,0.9370263252926863,0.9370263252926863,0.9370263252926863,43.04181678104592,43.04181678104592,43.04181678104592,43.04181678104592,0.876615413055925,0.876615413055925,0.876615413055925,0.876615413055925,0.9776615413055925,0.9776615413055925,0.9776615413055925,0.9776615413055925,42.081113943366,42.081113943366,42.081113943366,42.081113943366,168.32445577346397,0.15782105579014025,5.169314461385443e-05,1080.0406798008228,1042.8375986738165,0.1553453770807808,0.14999435024047,20.84780646177792,20.637513470694696,968.1515564222312,968.0346324529748,170.48881141409228,164.5070438659024,28278.508569941947,7,0.9351358654081332,1939-02-11
1938,21,1276.7058349514664,0.26657142857142857,52.378239871921615,0.039327181669069865,49.0,8.0,7.0,5.0,93.0,162.0,0.12844851939076898,1114.7058349514666,1038.735804006378,,259.6839510015945,259.6839510015945,259.6839510015945,259.6839510015945,75.97003094508838,22.283942705340284,3.7516064664241178,3.282655658121102,2.344754041515073,44.30707207368779,71.2839427053403,11.751606466424118,10.282655658121103,7.344754041515073,137.3070720736878,1132.0540088362636,990.0,968.7719048717516,21.228095128248437,0.7500296632409352,0.40956007177653103,988.8404102649826,0.47925158104874266,0.47925158104874266,0.47925158104874266,0.47925158104874266,19.589253812182214,19.589253812182214,19.589253812182214,19.589253812182214,,0.9377411265658969,0.9377411265658969,0.9377411265658969,0.9377411265658969,46.66378191177865,46.66378191177865,46.66378191177865,46.66378191177865,0.9503825236614797,0.9503825236614797,0.9503825236614797,0.9503825236614797,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.73050627354308,45.73050627354308,45.73050627354308,45.73050627354308,182.9220250941723,0.14453174521860637,4.904312388566909e-05,1446.688358904274,1107.711819429938,0.1462474238862686,0.1119798877228121,20.48031547039555,18.7746654517266,969.3123777749216,968.2385228610656,189.08239328411125,174.68488910343564,30730.900215820948,7,1.0162334727454017,1939-02-18
1938,22,1878.4827526117354,0.18885714285714283,90.0133953525262,0.04894900915117776,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.10317071486321087,1683.4827526117354,1100.0,,275.0,275.0,275.0,275.0,583.4827526117352,46.714285714285715,8.714285714285714,15.857142857142858,24.613183025973083,487.5838553000479,100.0,18.0,25.0,33.04175445454451,602.4409981571907,1243.0,990.0,970.6984445069517,19.301555493048436,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.36036608053016,17.36036608053016,17.36036608053016,17.36036608053016,,0.9306404957470712,0.9306404957470712,0.9306404957470712,0.9306404957470712,43.5744817627438,43.5744817627438,43.5744817627438,43.5744817627438,0.8874639870212587,0.8874639870212587,0.8874639870212587,0.8874639870212587,0.978297849966227,0.978297849966227,0.978297849966227,0.978297849966227,42.63050399849828,42.63050399849828,42.63050399849828,42.63050399849828,170.5220159939931,0.09131500409489646,4.3061115149998254e-05,2076.782126371957,1716.4923972873114,0.1224050094677742,0.0843024984292604,17.87475822701503,16.773474420376935,971.2853361671048,970.1840523604668,176.36327115695877,163.73990721813587,28647.69868699084,7,0.9473445332999616,1939-02-25
1938,23,2721.368004142966,0.10742857142857143,119.69063987754778,0.045541531633491936,59.0,11.0,12.0,13.0,144.0,239.0,0.08812065512477832,2482.368004142966,1100.0,,275.0,275.0,275.0,275.0,1382.3680041429666,41.0,6.999999999999999,13.0,66.20925062546773,1255.1587535174988,100.0,18.0,25.0,79.20925062546773,1399.1587535174988,1243.0,990.0,972.8412331134485,17.15876688655146,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.217577474033186,15.217577474033186,15.217577474033186,15.217577474033186,,0.9154431591232143,0.9154431591232143,0.9154431591232143,0.9154431591232143,37.57473666558318,37.57473666558318,37.57473666558318,37.57473666558318,0.7652695858570912,0.7652695858570912,0.7652695858570912,0.7652695858570912,0.97,0.97,0.97,0.97,36.447494565615685,36.447494565615685,36.447494565615685,36.447494565615685,145.78997826246274,0.05384589600372452,3.681565107637948e-05,2873.0524012848505,2496.800686844093,0.0957224984995063,0.0831867876454733,15.759636515789104,14.851442722311385,973.2073678651705,972.2991740716926,151.92334711382605,141.6538787424835,24492.71634809374,7,0.8099443236803486,1939-03-04
1938,24,2750.09047825594,0.10542857142857143,18.385201259616874,0.006667962511301871,59.0,11.0,12.0,13.0,144.0,239.0,0.08690828719142098,2511.09047825594,1100.0,,275.0,275.0,275.0,275.0,1411.0904782559396,41.0,7.0,13.0,67.0,1283.0904782559396,100.0,18.0,25.0,80.0,1427.0904782559396,1243.0,990.0,972.9105632233765,17.089436776623593,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.148247364105316,15.148247364105316,15.148247364105316,15.148247364105316,,0.9147338344277217,0.9147338344277217,0.9147338344277217,0.9147338344277217,37.37049718897528,37.37049718897528,37.37049718897528,37.37049718897528,0.7611099223823887,0.7611099223823887,0.7611099223823887,0.7611099223823887,0.97,0.97,0.97,0.97,36.24938227330603,36.24938227330603,36.24938227330603,36.24938227330603,144.99752909322413,0.052726529109685456,3.6615537649804066e-05,2782.206511497961,2742.499149867776,0.0871467909156956,0.0859030409900523,15.166571260214702,15.070725904555609,972.988084682926,972.892239327267,145.20377747235835,144.12518537512355,24359.58488766165,7,0.8055418282956895,1939-03-11
1938,25,2753.025841379368,0.10471428571428572,12.163229419941802,0.0044749599278785576,59.0,11.0,12.0,13.0,144.0,239.0,0.08682348254493807,2514.025841379368,1100.0,,275.0,275.0,275.0,275.0,1414.0258413793686,41.0,7.000000000000001,13.0,67.0,1286.0258413793686,100.0,18.0,25.0,80.0,1430.0258413793686,1243.0,990.0,972.9176485826398,17.08235141736015,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.141162004841874,15.141162004841874,15.141162004841874,15.141162004841874,,0.914658375351566,0.914658375351566,0.914658375351566,0.914658375351566,37.350050054016336,37.350050054016336,37.350050054016336,37.350050054016336,0.7606934837885201,0.7606934837885201,0.7606934837885201,0.7606934837885201,0.97,0.97,0.97,0.97,36.22954855239585,36.22954855239585,36.22954855239585,36.22954855239585,144.9181942095834,0.0526487207966862,3.659550358827864e-05,2782.206511497961,2697.0639055583683,0.0886148820973228,0.0859030409900523,15.276242539582192,15.070725904555609,972.988084682926,972.7825680478996,146.44047092463805,144.12518537512355,24346.25662721001,7,0.8051010789421299,1939-03-18
1938,26,2560.4779494061772,0.11985714285714286,27.777747315940356,0.010895963036242629,59.0,11.0,12.0,13.0,144.0,239.0,0.0933453164119491,2321.4779494061777,1100.0,,275.0,275.0,275.0,275.0,1221.4779494061775,41.0,7.0,13.0,66.3287694194563,1094.1491799867213,100.0,18.0,25.0,79.3287694194563,1238.1491799867213,1243.0,990.0,972.4528778089115,17.54712219108855,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.605932778570272,15.605932778570272,15.605932778570272,15.605932778570272,,0.9196081840917734,0.9196081840917734,0.9196081840917734,0.9196081840917734,38.704761573936985,38.704761573936985,38.704761573936985,38.704761573936985,0.788284349774684,0.788284349774684,0.788284349774684,0.788284349774684,0.97,0.97,0.97,0.97,37.543618726718876,37.543618726718876,37.543618726718876,37.543618726718876,150.1744749068755,0.058654060353243206,3.792284719870594e-05,2575.550311723379,2542.9744128795624,0.0939844297250973,0.0927957023056862,15.648182694324184,15.569551214356345,972.4892593731254,972.4106278931577,150.65456697762733,149.76109908637224,25229.311784355083,7,0.8343026383715305,1939-03-25
1938,27,2454.4307262340017,0.12785714285714286,24.576039108573827,0.010028704696620745,54.0,13.0,14.0,19.0,117.0,217.0,0.08847318308881705,2237.430726234002,1100.0,,275.0,275.0,275.0,275.0,1137.4307262340021,46.0,5.0,11.0,61.0,1014.430726234002,100.0,18.0,25.0,80.0,1131.4307262340021,1243.0,990.0,972.1969017529788,17.80309824702137,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.861908834503092,15.861908834503092,15.861908834503092,15.861908834503092,,0.9223256344504457,0.9223256344504457,0.9223256344504457,0.9223256344504457,39.45653090372236,39.45653090372236,39.45653090372236,39.45653090372236,0.8035953340880319,0.8035953340880319,0.8035953340880319,0.8035953340880319,0.970658487403305,0.970658487403305,0.970658487403305,0.970658487403305,38.29907548927414,38.29907548927414,38.29907548927414,38.29907548927414,153.19630195709655,0.06247989470333715,3.868593483765065e-05,2542.9744128795624,2395.739198274402,0.0905774719369705,0.0853331433068875,16.00357803992278,15.648182694324184,972.4106278931577,972.055232547559,154.89919141005737,150.65456697762733,25736.978728792223,7,0.8510905664283143,1939-04-01
1938,28,2351.41765652633,0.1372857142857143,13.458223723034408,0.005784270854362257,54.0,13.0,14.0,19.0,117.0,217.0,0.09230681831541394,2134.41765652633,1100.0,,275.0,275.0,275.0,275.0,1034.4176565263301,46.000000000000014,5.0,10.999999999999998,61.0,911.41765652633,100.0,18.0,25.0,80.0,1028.4176565263301,1243.0,990.0,971.9482495157533,18.05175048424675,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.110561071728473,16.110561071728473,16.110561071728473,16.110561071728473,,0.9243555941372078,0.9243555941372078,0.9243555941372078,0.9243555941372078,40.16264008710563,40.16264008710563,40.16264008710563,40.16264008710563,0.8179763765194631,0.8179763765194631,0.8179763765194631,0.8179763765194631,0.9717976376519462,0.9717976376519462,0.9717976376519462,0.9717976376519462,39.030074097339096,39.030074097339096,39.030074097339096,39.030074097339096,156.12029638935638,0.06641657875656944,3.942431727003949e-05,2395.739198274402,2301.531632213161,0.0942850391290655,0.0905774719369705,16.230975613174103,16.00357803992278,972.055232547559,971.8278349743076,157.4959872758812,154.89919141005737,26228.209793411872,7,0.8673349799408688,1939-04-08
1938,29,2162.4958765803026,0.15957142857142856,26.97573944920337,0.012396939021975485,52.714285714285715,12.714285714285714,13.428571428571429,17.714285714285715,110.57142857142857,207.14285714285714,0.09572172664762076,1955.3530194374455,1100.0,,275.0,275.0,275.0,275.0,855.3530194374455,47.285714285714285,5.2857142857142865,11.57142857142857,60.63225343695693,730.5779088576313,100.0,18.0,25.0,78.34653915124264,841.14933742906,1243.0,990.0,971.4922314262284,18.507768573771678,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.5665791612534,16.5665791612534,16.5665791612534,16.5665791612534,,0.9266265642230419,0.9266265642230419,0.9266265642230419,0.9266265642230419,41.40097160009206,41.40097160009206,41.40097160009206,41.40097160009206,0.8431969775986163,0.8431969775986163,0.8431969775986163,0.8431969775986163,0.9743196977598616,0.9743196977598616,0.9743196977598616,0.9743196977598616,40.33794843502388,40.33794843502388,40.33794843502388,40.33794843502388,161.35179374009553,0.07465489614173086,4.074540245962008e-05,2221.9458555412634,2112.7014560687376,0.1018742196680376,0.0700524911245125,16.686772590074376,16.42307921203723,971.6357313754444,971.3720379974072,162.7373757822039,159.69913517808186,27107.101348336048,7,0.8963988541116418,1939-04-15
1938,30,1989.0171397944493,0.178,30.08134045117286,0.015213195016557799,45.0,11.0,10.0,10.0,72.0,148.0,0.07447666334919568,1841.0171397944493,1100.0,,275.0,275.0,275.0,275.0,741.0171397944496,55.00000000000001,6.999999999999998,15.0,50.068725661787134,613.9484141326624,100.0,18.0,25.0,60.068725661787134,685.9484141326624,1243.0,990.0,971.0454481648595,18.954551835140414,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.013362422622134,17.013362422622134,17.013362422622134,17.013362422622134,,0.9288650848139667,0.9288650848139667,0.9288650848139667,0.9288650848139667,42.62047693082036,42.62047693082036,42.62047693082036,42.62047693082036,0.8680341533771967,0.8680341533771967,0.8680341533771967,0.8680341533771967,0.9768034153377195,0.9768034153377195,0.9768034153377195,0.9768034153377195,41.632279619872165,41.632279619872165,41.632279619872165,41.632279619872165,166.52911847948866,0.08383132676218594,4.2052807696840566e-05,2067.468969295266,1902.1320729105275,0.0778074257343967,0.0715851131010921,17.2749992750015,16.795954454699988,971.2628561327816,970.7838113124802,169.58226226190237,164.00013188796203,27976.891904554093,7,0.9251617693304925,1939-04-22
1938,31,1719.4686016706291,0.20500000000000002,38.67519607879711,0.022311591584085542,46.42857142857143,10.285714285714286,10.0,10.0,102.71428571428571,179.42857142857142,0.10496519062808904,1540.0400302420578,1100.0,,275.0,275.0,275.0,275.0,440.0400302420576,53.57142857142857,7.714285714285714,15.0,25.449517260481937,338.30479869586134,100.0,18.0,25.0,35.44951726048193,441.01908441014706,1243.0,990.0,970.1936677900128,19.806332209987204,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.865142797468927,17.865142797468927,17.865142797468927,17.865142797468927,,0.9331520687086361,0.9331520687086361,0.9331520687086361,0.9331520687086361,44.961180405225086,44.961180405225086,44.961180405225086,44.961180405225086,0.9157063218986778,0.9157063218986778,0.9157063218986778,0.9157063218986778,0.9799286082671197,0.9799286082671197,0.9799286082671197,0.9799286082671197,44.058817675768054,44.058817675768054,44.058817675768054,44.058817675768054,176.23527070307222,0.10275306432723266,4.450385623814955e-05,1832.2961330880007,1631.4057003589478,0.1176899160998122,0.0807729696785273,18.149653709398983,17.500623080582038,970.5581875068996,969.9091568780829,179.2894109824858,172.23338502943403,29607.525478116135,7,0.9790848372392902,1939-04-29
1938,32,1478.6605289046136,0.23314285714285712,33.11188175608705,0.0223632645469094,47.0,10.0,10.0,10.0,115.0,192.0,0.1300474108756689,1286.6605289046136,1100.0,,275.0,275.0,275.0,275.0,186.6605289046137,42.02853705749919,7.529888699464607,9.721902547115295,9.721902547115295,117.6582980534193,89.0285370574992,17.529888699464607,19.721902547115295,19.721902547115295,232.65829805341932,1226.2803283040791,990.0,969.4156724779995,20.584327522000454,0.8904395874921835,0.48,988.6295604125078,0.5349,0.5349,0.5349,0.5349,18.678987934508275,18.678987934508275,18.678987934508275,18.678987934508275,,0.9360588119937011,0.9360588119937011,0.9360588119937011,0.9360588119937011,47.15540781918992,47.15540781918992,47.15540781918992,47.15540781918992,0.960395271266597,0.960395271266597,0.960395271266597,0.960395271266597,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.21229966280612,46.21229966280612,46.21229966280612,46.21229966280612,184.84919865122447,0.12526402748035512,4.6679090568491026e-05,1551.1556592265113,1399.6225280663384,0.1371798439578272,0.1237786800170277,18.973082286496712,18.412814556685127,969.649887514424,969.1603189368298,187.9438356814784,182.05038228438684,31054.66537340571,7,1.0269399925068026,1939-05-06
1938,33,1247.454783427857,0.26642857142857146,28.580149151485916,0.022622024599708412,47.0,10.0,10.0,10.0,115.0,192.0,0.15412060407896147,1055.4547834278571,1051.9445171671518,,262.98612929178796,262.98612929178796,262.98612929178796,262.98612929178796,3.510266260705196,0.8592839284017929,0.18282636774506233,0.18282636774506233,0.18282636774506233,2.1025032290682164,47.859283928401794,10.182826367745063,10.182826367745063,10.182826367745063,117.10250322906822,1120.1694538310437,990.0,968.6777150336304,21.32228496636961,0.728034183639072,0.4175278723172974,988.8544379440436,0.4899670527552572,0.4899670527552572,0.4899670527552572,0.4899670527552572,19.68675585765796,19.68675585765796,19.68675585765796,19.68675585765796,,0.9388398371084679,0.9388398371084679,0.9388398371084679,0.9388398371084679,47.63966304867515,47.63966304867515,47.63966304867515,47.63966304867515,0.970257903231673,0.970257903231673,0.970257903231673,0.970257903231673,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.686869787701646,46.686869787701646,46.686869787701646,46.686869787701646,186.74747915080658,0.1497768155684099,4.934375717070005e-05,1311.0784203230735,1199.561484005937,0.1600584901732721,0.1464443293580316,20.002949483919327,19.3010062010187,968.8776750353012,968.5271932354472,192.05779738299407,181.95721709886055,31373.576497335504,7,1.0374859952822588,1939-05-13
1938,34,1115.1435099835878,0.29857142857142854,19.030479985367784,0.017102460952530957,47.0,10.0,10.0,10.0,115.0,192.0,0.172456113805285,923.1435099835878,923.1435099835878,,230.78587749589695,230.78587749589695,230.78587749589695,230.78587749589695,0.0,0.0,0.0,0.0,0.0,0.0,47.0,10.0,10.0,10.0,115.0,990.1435099835878,990.0,968.2618796028056,21.738120397194457,0.5642926707495145,0.2885148079868702,989.1471925212636,0.3777115047220659,0.3777115047220659,0.3777115047220659,0.3777115047220659,20.50760141373598,20.50760141373598,20.50760141373598,20.50760141373598,,0.9373328908518326,0.9373328908518326,0.9373328908518326,0.9373328908518326,43.48186365611176,43.48186365611176,43.48186365611176,43.48186365611176,0.8855776712039055,0.8855776712039055,0.8855776712039055,0.8855776712039055,0.9775813681936313,0.9775813681936313,0.9775813681936313,0.9775813681936313,42.51044415474355,42.51044415474355,42.51044415474355,42.51044415474355,170.0417766189742,0.15248934269058573,5.1189276213533085e-05,1182.7486219934508,1066.3481241083623,0.1800537701142792,0.1623337338380455,20.78731019466425,20.11248415450756,968.4743528119794,968.1085226757692,179.88879895352238,162.58346706166586,28567.01847198767,7,0.9446765367720791,1939-05-20
1938,35,959.8565130611032,0.34128571428571425,21.756349389781626,0.022515396516019744,44.714285714285715,9.714285714285714,9.142857142857142,8.571428571428571,99.0,171.14285714285714,0.17777028887149318,788.7136559182461,788.7136559182461,,197.17841397956153,197.17841397956153,197.17841397956153,197.17841397956153,0.0,0.0,0.0,0.0,0.0,0.0,44.714285714285715,9.714285714285714,9.142857142857142,8.571428571428571,99.0,852.2850844896747,990.0,967.7394260522443,22.26057394775564,0.43514668352116653,0.18580032527523596,989.3790529912036,0.27535885595014753,0.27535885595014753,0.27535885595014753,0.27535885595014753,21.364268083009073,21.364268083009073,21.364268083009073,21.364268083009073,,0.9306081751613825,0.9306081751613825,0.9306081751613825,0.9306081751613825,38.444475442084,38.444475442084,38.444475442084,38.444475442084,0.7829832065597555,0.7829832065597555,0.7829832065597555,0.7829832065597555,0.9703379295565151,0.9703379295565151,0.9703379295565151,0.9703379295565151,37.304807544777205,37.304807544777205,37.304807544777205,37.304807544777205,149.21923017910882,0.15558496008364525,5.25546732331164e-05,997.6786758623872,914.0536783798912,0.2027448852443841,0.1256595903337589,21.54361595580814,21.173875005939664,967.8907147034496,967.5562147135196,157.29553812344054,143.1659734692673,25068.83067009028,7,0.8289957232172711,1939-05-27
1938,36,781.2796056047324,0.40299999999999997,23.688533580721728,0.029778208674924984,39.0,9.0,7.0,5.0,59.0,119.0,0.15251006260901329,662.2796056047324,662.2796056047324,,195.97250351157248,195.97250351157248,195.97250351157248,74.3620950700149,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,717.2796056047324,990.0,967.0251184224189,22.974881577581105,0.3341441572121999,0.1286838816814197,989.5371719611064,0.2744340688860381,0.2744340688860381,0.2744340688860381,0.09131494054226494,22.237619469801455,22.237619469801455,22.237619469801455,22.42073859814523,,0.9303755572161455,0.9303755572161455,0.9303755572161455,0.3954584714995741,39.80613605110081,39.80613605110081,39.80613605110081,14.901360766437616,0.8107156018554135,0.8107156018554135,0.8107156018554135,0.30349003597632623,0.975008270873623,0.975008270873623,0.975008270873623,0.9642857142857143,38.83034890984003,38.83034890984003,38.83034890984003,14.454319943444485,130.94536667296458,0.1676555414974466,5.495694147594487e-05,817.7246825595828,748.233943314839,0.159041167623062,0.1455257527845616,22.361680146542177,22.11870627308589,967.1708987302384,966.8929357732592,135.7180144026221,126.19655791139112,21998.82160105805,7,0.7274742592942477,1939-06-03
1938,37,645.7682957318724,0.4612857142857143,19.919839900254313,0.030523081261369885,39.0,9.0,7.0,5.0,59.0,119.0,0.18467809385547132,526.7682957318724,526.7682957318724,,175.58943191062414,175.58943191062414,175.58943191062414,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,581.7682957318724,990.0,966.4830731829273,23.516926817072527,0.2571344142818199,0.08099888789237579,989.6618666978258,0.2188822501334125,0.2188822501334125,0.2188822501334125,0.0,22.959911264764923,22.959911264764923,22.959911264764923,23.178793514898334,,0.9251877051598089,0.9251877051598089,0.9251877051598089,0.0,36.56998411953521,36.56998411953521,36.56998411953521,0.0,0.7448061938805542,0.7448061938805542,0.7448061938805542,0.0,0.97,0.97,0.97,0.96,35.47288459594916,35.47288459594916,35.47288459594916,0.0,106.41865378784749,0.16474387398318838,5.613012341125233e-05,684.6893499137433,608.7950640130589,0.1954680762612875,0.1738014473497967,23.17212829127241,22.734136104031094,966.6387573996548,966.3351802560522,113.70496735150132,99.43490531643872,17878.33383635838,7,0.5912147432658194,1939-06-10
1938,38,544.9255658836069,0.5195714285714286,11.63678087355897,0.021179717476493585,39.0,9.0,7.0,5.0,59.0,119.0,0.21856353154477612,425.92556588360685,425.92556588360685,,181.2345997419437,181.2345997419437,63.456366399719464,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,480.92556588360685,990.0,966.0521650464761,23.94783495352382,0.20526531662642616,0.05518511317672136,989.7395495701969,0.23826674757813773,0.23826674757813773,0.06650352782570217,0.0,23.449117776142565,23.449117776142565,23.620880995895,23.687384523720702,,0.9267311939098317,0.9267311939098317,0.39212163834895286,0.0,38.69382379806765,38.69382379806765,13.3464933205417,0.0,0.7880615844820296,0.7880615844820296,0.2718226745527841,0.0,0.9756485240320555,0.9756485240320555,0.9642857142857143,0.96,37.783591243809376,37.783591243809376,12.94609852092545,0.0,88.51328100854418,0.16247072027876294,5.776119278810404e-05,563.9275439778775,527.3375978981461,0.2256618918778185,0.2110200171472175,23.48133254785886,23.43568574187905,966.1376739479005,965.9730191905415,90.76548897886244,86.12891908114099,14870.231209435426,7,0.4917404500474678,1939-06-17
1938,39,476.35651321495106,0.5677142857142857,9.253218664215249,0.019233303457986156,39.0,9.0,7.0,5.0,59.0,119.0,0.24991658485956192,357.35651321495106,357.35651321495106,,178.67825660747553,178.67825660747553,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,9.0,7.0,5.0,59.0,412.35651321495106,990.0,965.7436043094673,24.25639569053273,0.18106517045953857,0.041471302642990156,989.7774635268973,0.22606457580995512,0.22606457580995512,0.0,0.0,23.807794641620237,23.807794641620237,24.033859217430194,24.033859217430194,,0.9271932737201881,0.9271932737201881,0.0,0.0,38.68022248026764,38.68022248026764,0.0,0.0,0.7877845718995445,0.7877845718995445,0.0,0.0,0.9704662047618667,0.9704662047618667,0.96,0.96,37.538400830186966,37.538400830186966,0.0,0.0,75.07680166037393,0.15758516066246747,5.835846063635689e-05,489.3436243127323,462.56506724863937,0.2572611042762439,0.2431828966140751,23.89469706061483,23.72567922047944,965.8020463094072,965.6815428026188,77.81447391028702,72.22078941002131,12612.902678942823,7,0.41709334255763303,1939-06-24
1938,40,430.4850490496229,0.6167142857142858,5.7278926111391115,0.013178872227929699,42.0,9.0,8.0,6.0,70.0,135.0,0.3136599915684579,295.48504904962283,295.48504904962283,,147.74252452481144,147.74252452481144,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,354.48504904962283,990.0,965.5371827207233,24.462817279276724,0.16064053518770058,0.029097009809924544,989.8102624550023,0.15454973396689842,0.15454973396689842,0.0,0.0,24.11853000031224,24.11853000031224,24.27307973427914,24.27307973427914,,0.9155099798641092,0.9155099798641092,0.0,0.0,31.9930365614244,31.9930365614244,0.0,0.0,0.6515893393365458,0.6515893393365458,0.0,0.0,0.97,0.97,0.96,0.96,31.033245464581665,31.033245464581665,0.0,0.0,62.06649092916334,0.14416579914563185,5.834733075385741e-05,440.0331111664572,422.4698189706656,0.3195494540389257,0.3067950946739818,24.16733562187181,24.06019827490324,965.580149000249,965.501114185368,64.04988026806116,60.39610135285498,10427.17047609944,7,0.34481383849535185,1939-07-01
1938,41,415.3767607818315,0.6365714285714287,2.0664675310131315,0.005002426089708428,42.0,9.0,8.0,6.0,70.0,135.0,0.3250377078669855,280.3767607818315,280.3767607818315,,140.18838039091574,140.18838039091574,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,339.3767607818315,990.0,965.4691954235183,24.530804576481778,0.15530835149575412,0.026075352156366274,989.8186162963478,0.13914223299728404,0.13914223299728404,0.0,0.0,24.21027863983238,24.21027863983238,24.349420872829665,24.349420872829665,,0.9122185617128936,0.9122185617128936,0.0,0.0,30.36330425619629,30.36330425619629,0.0,0.0,0.6183972353604131,0.6183972353604131,0.0,0.0,0.97,0.97,0.96,0.96,29.4524051285104,29.4524051285104,0.0,0.0,58.9048102570208,0.14180390997429718,5.835877521352598e-05,420.28892993659525,408.00454625357366,0.3308786660335345,0.321207603589193,24.254757754490047,24.180558201662667,965.4913001847146,965.436020458141,59.937608634562274,57.354521868347575,9896.008123179494,7,0.32724894587233777,1939-07-08
1938,42,387.21643127385954,0.6677142857142856,3.881086270624613,0.0099849351537398,42.0,9.0,8.0,6.0,70.0,135.0,0.34866582273209434,252.21643127385954,252.21643127385954,,126.10821563692977,126.10821563692977,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,311.21643127385954,990.0,965.3360821563692,24.663917843630752,0.14536969748672537,0.020443286254771854,989.8341870162585,0.11261262982207695,0.11261262982207695,0.0,0.0,24.385492230067154,24.385492230067154,24.49810485988923,24.49810485988923,,0.9056806766439485,0.9056806766439485,0.0,0.0,27.314256088697373,27.314256088697373,0.0,0.0,0.5562984946781543,0.5562984946781543,0.0,0.0,0.97,0.97,0.96,0.96,26.494828406036454,26.494828406036454,0.0,0.0,52.98965681207291,0.13684247595278357,5.835985259990329e-05,391.8169121240828,380.8369423592014,0.354482417497905,0.3445486803215054,24.42655158196619,24.35582348612592,965.3590845606204,965.304184711796,53.958766284684216,51.617397073799054,8902.262344428249,7,0.29438698228929394,1939-07-15
