WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1938,43,372.446719427175,0.6858571428571428,2.307774968384893,0.006239545588602257,42.0,9.0,8.0,6.0,70.0,135.0,0.3625199373340208,237.44671942717505,237.44671942717505,,118.72335971358753,118.72335971358753,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,296.446719427175,990.0,965.2622335971358,24.73776640286415,0.1401570079187395,0.01748934388543494,989.8423536481959,0.09981842509219366,0.09981842509219366,0.0,0.0,24.480301625967808,24.480301625967808,24.580120051060003,24.580120051060003,,0.9001874363828097,0.9001874363828097,0.0,0.0,25.658456737776692,25.658456737776692,0.0,0.0,0.522575493641073,0.522575493641073,0.0,0.0,0.97,0.97,0.96,0.96,24.888703035643385,24.888703035643385,0.0,0.0,49.77740607128677,0.13363747696152975,5.8231318971567684e-05,377.11676084070143,364.6825175805071,0.3701850061134271,0.3579793157404255,24.52988811432853,24.45044605126683,965.2855838042036,965.2234125879024,50.800987508776025,48.07675007577289,8362.60421997618,7,0.27654114484048214,1939-07-22
1938,44,342.5446924975055,0.7202857142857143,4.172814256085759,0.012102209386266957,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.36037213238014315,218.9732639260769,218.9732639260769,,155.3706965762979,63.60256734977899,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,273.4018353546483,990.0,965.1127234624875,24.88727653751253,0.13202375331991875,0.01379465278521533,989.8541815938949,0.189130648698651,0.0501069649025035,0.0,0.0,24.552327482708733,24.69135116650488,24.74145813140738,24.74145813140738,,0.9131473146640794,0.5109783800460265,0.0,0.0,34.358503941687566,13.764430167747156,0.0,0.0,0.6997658643928221,0.2803346266343616,0.0,0.0,0.9737477483777219,0.9651763198062933,0.96,0.96,33.5207538224109,13.338561523949304,0.0,0.0,46.85931534636021,0.1368242440244512,5.94700512430909e-05,350.2192051008483,335.4728177879068,0.3891179623631031,0.3399138268820847,24.69122015010328,24.375872753301262,965.1510960255042,965.0773640889396,47.32794219551206,46.19309321011071,7872.364978188514,7,0.26032952970200113,1939-07-29
1938,45,328.2111266694369,0.7417142857142858,1.4017173645884864,0.0042738296617867,39.0,7.0,5.0,4.0,60.0,115.0,0.3504123583879542,213.21112666943694,213.21112666943694,,213.21112666943694,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,264.21112666943696,990.0,965.0410556333472,24.95894436665281,0.1287800670663814,0.012642225333887315,989.8585777075997,0.32168863374251544,0.0,0.0,0.0,24.495833440510065,24.817522074252583,24.817522074252583,24.817522074252583,,0.9382356523887354,0.0,0.0,0.0,48.05635897878465,0.0,0.0,0.0,0.9787445820526405,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,47.09523179920895,0.0,0.0,0.0,47.09523179920895,0.14348477007987068,6.135727695725367e-05,331.6115672476363,325.6607962357874,0.3531281668817662,0.3467912803962049,24.517701494538866,24.46667603513833,965.0580578362382,965.028303981179,47.83264918619358,46.54216875897049,7911.998942267105,7,0.261640176662272,1939-08-05
1938,46,314.8878269845901,0.7629999999999999,1.9778894508465896,0.006252537092857986,39.0,7.0,5.0,4.0,60.0,115.0,0.36526024630037784,199.88782698459013,199.88782698459013,,199.88782698459013,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,250.88782698459013,990.0,964.9744391349229,25.0255608650771,0.1240778612278876,0.010159532820925913,989.8657626059512,0.28279328088170735,0.0,0.0,0.0,24.6085301901466,24.891323471028304,24.891323471028304,24.891323471028304,,0.9347233627503054,0.0,0.0,0.0,45.09124420359971,0.0,0.0,0.0,0.918355279095717,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.18941931952771,0.0,0.0,0.0,44.18941931952771,0.14032280763206031,6.140877278808288e-05,320.2150422476492,311.8155700798613,0.3688077537967284,0.3591336596581894,24.634163429925344,24.56399155532339,965.0010752112382,964.9590778503992,45.35928541700896,43.51457802176547,7423.822445680655,7,0.24549677399737616,1939-08-12
1938,47,308.9968183881021,0.7701428571428571,0.8279211717826099,0.0026927809726091,39.0,7.0,5.0,4.0,60.0,115.0,0.3721814860867811,193.99681838810213,193.99681838810213,,193.99681838810213,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,244.99681838810213,990.0,964.9449840919405,25.055015908059545,0.1219987415148837,0.0093996818388102,989.8686015766463,0.266292095387979,0.0,0.0,0.0,24.657325389317858,24.923617484705833,24.923617484705833,24.923617484705833,,0.9330330115042144,0.0,0.0,0.0,43.76994877080743,0.0,0.0,0.0,0.8914449851488275,0.0,0.0,0.0,0.9790826333317421,0.96,0.96,0.96,42.85460407334397,0.0,0.0,0.0,42.85460407334397,0.13868700223141658,6.136184442278641e-05,311.8155700798613,306.020121877383,0.3757922822018825,0.3688077537967284,24.68167447396006,24.634163429925344,964.9590778503992,964.9301006093868,43.51457802176547,42.14400298176749,7199.573484321786,7,0.2380811337407998,1939-08-19
1938,48,284.788579351954,0.8087142857142858,3.528263982593777,0.012257918852773842,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.39170548434409397,173.21715078052543,173.21715078052543,,173.21715078052543,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,223.2171507805254,990.0,964.8391543174077,25.160845682592157,0.114311890084307,0.007321715078052501,989.8783663948377,0.21276625658595558,0.0,0.0,0.0,24.826445820843862,25.03921207742982,25.03921207742982,25.03921207742982,,0.9261452209790673,0.0,0.0,0.0,39.062674990669976,0.0,0.0,0.0,0.7955738287305495,0.0,0.0,0.0,0.9712888543546071,0.96,0.96,0.96,37.94578340113144,0.0,0.0,0.0,37.94578340113144,0.1332582080683263,6.0838619999774234e-05,290.5219447532691,281.3222739992266,0.4087838419801631,0.3234724314799552,24.860100326148014,24.79117073279847,964.8620877790132,964.8252890959968,42.17476718414903,36.33164494483163,6374.891611390083,7,0.2108099077840636,1939-08-26
1938,49,271.2665846821853,0.8341428571428572,2.076604469389435,0.007656500256924171,34.0,6.0,4.0,3.0,44.0,91.0,0.3354907109903952,180.2665846821853,180.2665846821853,,180.2665846821853,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,224.2665846821853,990.0,964.7850663387288,25.214933661271257,0.11468227976653288,0.008026658468218472,989.8772910617653,0.2299612424182703,0.0,0.0,0.0,24.862263480618214,25.092224723036484,25.092224723036484,25.092224723036484,,0.9288622150328479,0.0,0.0,0.0,40.82697482189695,0.0,0.0,0.0,0.8315066155172494,0.0,0.0,0.0,0.9731506615517248,0.96,0.96,0.96,39.73144669305119,0.0,0.0,0.0,39.73144669305119,0.14645848369075337,6.122208207371313e-05,273.7644374568714,266.78604271350054,0.3410973043208418,0.3324025605565955,24.893511211399197,24.84476967995808,964.7950577498276,964.767144170854,40.34091076937303,38.63981954334363,6674.8830444326,7,0.22073025940583996,1939-09-02
1938,50,255.1721066438881,0.8665714285714285,2.4266946696670493,0.009525996011465985,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.4335131226448703,144.88639235817382,144.88639235817382,,144.88639235817382,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,193.1721066438881,990.0,964.7204589180337,25.279541081966304,0.10370783884463772,0.004488639235817342,989.8918035219195,0.15091348633943907,0.0,0.0,0.0,25.02043111754639,25.17134460388583,25.17134460388583,25.17134460388583,,0.9147690149053282,0.0,0.0,0.0,32.54214234578187,0.0,0.0,0.0,0.6627727565332355,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.565878075408413,0.0,0.0,0.0,31.565878075408413,0.1234022147484043,6.0478945675309686e-05,264.1051871975735,249.7991800258312,0.4723794529181316,0.344559684592352,25.075348627013184,24.912037356519804,964.7564207487904,964.698795080155,37.9977908735293,28.589561073290657,5303.067516668613,7,0.17536598930782452,1939-09-09
1938,51,243.27968621428656,0.884,0.9313562587920824,0.0038283354984752853,40.0,6.0,4.0,3.0,65.0,118.0,0.4850384421166294,125.27968621428656,125.27968621428656,,125.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.27968621428656,990.0,964.6596781172858,25.340321882714196,0.0973929763044801,0.0025279686214286,989.9000790550739,0.11110343518571579,0.0,0.0,0.0,25.1292975026026,25.24040093778831,25.24040093778831,25.24040093778831,,0.9064406760287952,0.0,0.0,0.0,27.985887911814604,0.0,0.0,0.0,0.5699773505461223,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.146311274460164,0.0,0.0,0.0,27.146311274460164,0.1115847841506546,6.019046062891132e-05,243.27968621428656,243.27968621428656,0.4850384421166294,0.4850384421166294,25.129297502602597,25.129297502602597,964.6596781172858,964.6596781172858,27.146311274460164,27.146311274460164,4560.580294109308,7,0.1508128404136676,1939-09-16
1938,52,243.27968621428656,0.884,0.0,0.0,40.0,6.0,4.0,3.0,65.0,118.0,0.4850384421166294,125.27968621428656,125.27968621428656,,125.27968621428656,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,175.27968621428656,990.0,964.6596781172858,25.340321882714196,0.0973929763044801,0.0025279686214286,989.9000790550739,0.11110343518571579,0.0,0.0,0.0,25.1292975026026,25.24040093778831,25.24040093778831,25.24040093778831,,0.9064406760287952,0.0,0.0,0.0,27.985887911814604,0.0,0.0,0.0,0.5699773505461223,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.146311274460164,0.0,0.0,0.0,27.146311274460164,0.1115847841506546,6.019046062891132e-05,243.27968621428656,243.27968621428656,0.4850384421166294,0.4850384421166294,25.129297502602597,25.129297502602597,964.6596781172858,964.6596781172858,27.146311274460164,27.146311274460164,4560.580294109308,7,0.1508128404136676,1939-09-23
1938,53,236.1943342291061,0.893,7.085351985180466,0.0299979760662156,40.0,6.0,4.0,3.0,65.0,118.0,0.4995886136944385,118.19433422910612,118.19433422910612,,118.19433422910612,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,168.19433422910612,990.0,964.6171660053748,25.382833994625344,0.0948923265903338,0.0018194334229106,989.9032882399868,0.0989025948203161,0.0,0.0,0.0,25.187219639791778,25.28612223461209,25.28612223461209,25.28612223461209,,0.900619858916777,0.0,0.0,0.0,26.294027122125616,0.0,0.0,0.0,0.5355199006542896,0.0,0.0,0.0,0.97,0.96,0.96,0.96,25.505206308461847,0.0,0.0,0.0,25.505206308461847,0.1079839886579246,5.994178634988764e-05,236.1943342291061,236.1943342291061,0.4995886136944385,0.4995886136944385,25.187219639791778,25.187219639791778,964.6171660053748,964.6171660053748,25.505206308461847,25.505206308461847,612.1249514030843,1,0.1416955906025658,1939-09-30
1939,1,235.1019054504618,0.8954285714285714,1.0924287786442946,0.004779879797164714,37.0,5.0,3.0,2.0,50.0,97.0,0.4126417708469933,138.10190545046183,138.10190545046183,,138.10190545046183,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,183.1019054504618,990.0,964.6106114327029,25.38938856729721,0.10015369028705211,0.0038101905450461716,989.8960361191679,0.13504729086436504,0.0,0.0,0.0,25.150377395600735,25.285424686465102,25.285424686465102,25.285424686465102,,0.9123040410081767,0.0,0.0,0.0,31.07603154887521,0.0,0.0,0.0,0.6329130661685378,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.14375060240895,0.0,0.0,0.0,30.14375060240895,0.128203122742275,6.063055307517625e-05,236.1943342291061,228.5473327785961,0.4244197419445196,0.4106787756640723,25.205211914679477,25.14123830908761,964.6171660053748,964.5712839966716,30.38723248258401,28.682859321358592,5064.150101204704,7,0.1674652811244942,1939-10-01
1939,2,218.90014840286955,0.9262857142857143,1.9706046282446192,0.009000142390490143,37.0,5.0,3.0,2.0,50.0,97.0,0.44336344268124955,121.90014840286958,121.90014840286958,,121.90014840286958,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,166.90014840286955,990.0,964.5134008904172,25.486599109582748,0.09443556658416898,0.0021900148402868858,989.9033744185756,0.10538404341613797,0.0,0.0,0.0,25.284589484742202,25.38041115766004,25.38041115766004,25.38041115766004,,0.9033820763222715,0.0,0.0,0.0,27.309193259766285,0.0,0.0,0.0,0.5561953820726331,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.4899174619733,0.0,0.0,0.0,26.4899174619733,0.12095528278600812,6.035767128644356e-05,226.3790707324809,214.75310038088367,0.4516814883136117,0.4284848404322142,25.31856400173976,25.22323022122033,964.5582744243948,964.4885186022854,28.200188388205124,25.53664775405884,4450.306133611513,7,0.14716620812207384,1939-10-08
1939,3,220.9672378566453,0.9244285714285715,2.0874264395424444,0.009245043379049772,37.0,5.0,3.0,2.0,50.0,97.0,0.43911862496054416,123.96723785664528,123.96723785664528,,123.96723785664528,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,168.9672378566453,990.0,964.52580342714,25.474196572860087,0.09516510926073758,0.0023967237856644713,989.9024381669536,0.1089188315753634,0.0,0.0,0.0,25.267715908238355,25.374244147189142,25.374244147189142,25.374244147189142,,0.9051791676971831,0.0,0.0,0.0,27.807640700703384,0.0,0.0,0.0,0.5663470611141218,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.973411479682284,0.0,0.0,0.0,26.973411479682284,0.12203629428803087,6.0437564802322795e-05,229.3650854576809,214.75310038088367,0.4516814883136117,0.4229065631608392,25.31856400173976,25.19839763695011,964.576190512746,964.4885186022854,28.864960397879777,25.53664775405884,4531.533128586623,7,0.14985228599823489,1939-10-15
1939,4,244.7248920884149,0.8832857142857142,3.9025290757984936,0.015734536420910227,37.0,5.0,3.0,2.0,50.0,97.0,0.3969805242832884,147.7248920884149,147.7248920884149,,147.7248920884149,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,192.7248920884149,990.0,964.6664399842482,25.33356001575185,0.10354996000571867,0.004772489208841443,989.8916775507854,0.15509173202141532,0.0,0.0,0.0,25.070145834515888,25.2252375665373,25.2252375665373,25.2252375665373,,0.9162862195289713,0.0,0.0,0.0,33.28203415711695,0.0,0.0,0.0,0.6778418361938279,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.28357313240344,0.0,0.0,0.0,32.28357313240344,0.13177658771095943,6.0700178932425224e-05,256.6827889882703,229.3650854576809,0.4229065631608392,0.3778983405250152,25.19839763695011,24.979134444978005,964.7267311559532,964.576190512746,34.953172694468215,28.864960397879777,5423.640286243778,7,0.17935318406890802,1939-10-22
1939,5,261.59560733128166,0.8561428571428572,1.060342601329028,0.004041327771153243,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,102.14285714285714,0.39033152529347753,159.45275018842452,159.45275018842452,,159.45275018842452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.714285714285715,5.571428571428571,3.5714285714285716,2.5714285714285716,51.714285714285715,207.30989304556738,990.0,964.7463824293253,25.253617570674855,0.10869754493287173,0.0059452750188424145,989.8853571800482,0.17993519598461258,0.0,0.0,0.0,24.959039554738542,25.13897475072315,25.13897475072315,25.13897475072315,,0.9210616397412983,0.0,0.0,0.0,35.94946694453808,0.0,0.0,0.0,0.7321683695425271,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.87098293620194,0.0,0.0,0.0,34.87098293620194,0.1333307272828828,6.0746951743658626e-05,264.1051871975735,256.6827889882703,0.4013552369976847,0.3711030480135736,24.979134444978005,24.94742007729273,964.7564207487904,964.7267311559532,36.00832891296583,34.545551562877826,5858.325133281925,7,0.19372768297889964,1939-10-29
1939,6,265.8680594511771,0.8478571428571428,1.3798928941854132,0.005077031194705686,40.0,6.0,4.0,3.0,53.0,106.0,0.39875607301562777,159.86805945117706,159.86805945117706,,159.86805945117706,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,209.86805945117706,990.0,964.7634722378049,25.236527762195255,0.10960043023184667,0.005986805945117657,989.884412763823,0.18093640532592442,0.0,0.0,0.0,24.940004120692375,25.1209405260183,25.1209405260183,25.1209405260183,,0.9211995969814313,0.0,0.0,0.0,36.02090315756645,0.0,0.0,0.0,0.7336232822314959,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.94027606283946,0.0,0.0,0.0,34.94027606283946,0.13140521288006948,6.070963742575892e-05,273.7644374568714,264.1051871975735,0.4013552369976847,0.3871941914175728,24.95189697898026,24.88659904872644,964.7950577498276,964.7564207487904,36.70797275601027,34.545551562877826,5869.966378557029,7,0.19411264479355256,1939-11-05
1939,7,286.8028619145376,0.8042857142857143,3.630824773761861,0.012494849293179316,40.0,6.0,4.0,3.0,53.0,106.0,0.3699058075541429,180.80286191453757,180.80286191453757,,180.80286191453757,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,230.80286191453757,990.0,964.8472114476582,25.152788552341836,0.11698919528410408,0.008080286191453729,989.8749305185245,0.23177250457672766,0.0,0.0,0.0,24.79594656628957,25.0277190708663,25.0277190708663,25.0277190708663,,0.9288938542257558,0.0,0.0,0.0,40.84161969417129,0.0,0.0,0.0,0.8318048817550162,0.0,0.0,0.0,0.973871986391173,0.96,0.96,0.96,39.77998038524699,0.0,0.0,0.0,39.77998038524699,0.1386175793345255,6.110582879087682e-05,299.18021087320443,273.7644374568714,0.3871941914175728,0.3543015084140169,24.88659904872644,24.708553357485485,964.8967208434927,964.7950577498276,42.74756785083413,36.70797275601027,6683.036704721496,7,0.22099989102915,1939-11-12
1939,8,345.3620535085673,0.719857142857143,11.133792852499573,0.03195147457214397,40.0,6.0,4.0,3.0,53.0,106.0,0.3086594576964679,239.3620535085673,239.3620535085673,,148.7806876914875,90.58136581707983,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,289.3620535085673,990.0,965.1269273802752,24.873072619724798,0.13765660950136063,0.017969836260667626,989.844373554238,0.165599077746411,0.08149974912954476,0.0,0.0,24.55184709621634,24.635946424833204,24.71744617396275,24.71744617396275,,0.9142593888372116,0.6469225717463492,0.0,0.0,32.87959261344708,19.731422804063293,0.0,0.0,0.669645470742303,0.40186197156951714,0.0,0.0,0.9727050899106162,0.9671428571428571,0.96,0.96,32.0180467772092,19.139480119941393,0.0,0.0,51.15752689715059,0.14795194916683313,5.9485264169321364e-05,377.11676084070143,299.18021087320443,0.3543015084140169,0.2810800553221119,24.708553357485485,24.41124575464618,965.2855838042036,964.8967208434927,57.30968176070246,42.74756785083413,8594.4645187213,7,0.2842084827619477,1939-11-19
1939,9,414.9018943211756,0.6354285714285715,8.340017754000046,0.020272398347872787,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.2637678192443673,305.4733228926042,305.4733228926042,,152.7366614463021,152.7366614463021,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,356.6161800354613,990.0,965.4662823770432,24.53371762295678,0.1613926774348349,0.0310946645785208,989.8075126579868,0.1653235846820118,0.1653235846820118,0.0,0.0,24.175906696261432,24.175906696261432,24.341230280943446,24.341230280943446,,0.9175811248612418,0.9175811248612418,0.0,0.0,33.22721076764182,33.22721076764182,0.0,0.0,0.6767252702167378,0.6767252702167378,0.0,0.0,0.97,0.97,0.96,0.96,32.23039444461257,32.23039444461257,0.0,0.0,64.46078888922513,0.15536474772713074,5.86181000951396e-05,435.49688511870175,389.1339363713416,0.27930989315995,0.25220745170707,24.33273319006779,24.061798557500637,965.559735983034,965.3456696818566,66.85604817482673,59.83693236463765,10829.412533389823,7,0.3581154938290285,1939-11-26
1939,10,463.94963518283464,0.5807142857142857,7.692391313432934,0.01634166366583293,42.0,7.0,5.0,3.0,61.0,118.0,0.2546926020791889,345.94963518283464,345.94963518283464,,172.97481759141732,172.97481759141732,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,399.94963518283464,990.0,965.6877733583226,24.312226641677267,0.1766863982559492,0.03918992703656688,989.7841236747074,0.21223751447021882,0.21223751447021882,0.0,0.0,23.884112801914515,23.884112801914515,24.096350316384733,24.096350316384733,,0.9251426558992181,0.9251426558992181,0.0,0.0,37.4807065215795,37.4807065215795,0.0,0.0,0.7633545116411302,0.7633545116411302,0.0,0.0,0.9702555274825226,0.9702555274825226,0.96,0.96,36.3665468619352,36.3665468619352,0.0,0.0,72.7330937238704,0.15669925654701986,5.840276633838921e-05,489.3436243127323,435.49688511870175,0.2709548656538317,0.2411393428610156,24.061798557500637,23.72414922047949,965.8020463094072,965.559735983034,78.05066254145812,66.85604817482673,12219.159745610226,7,0.4040727429103911,1939-12-03
1939,11,517.4898220377896,0.5387142857142857,7.523589462507118,0.0143183789045178,42.0,7.0,5.0,3.0,61.0,118.0,0.2282843508169519,399.4898220377896,399.4898220377896,,199.7449110188948,199.7449110188948,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,453.4898220377896,990.0,965.92870419917,24.071295800829976,0.19558239137916564,0.04989796440755787,989.7545196442132,0.28282446576949277,0.28282446576949277,0.0,0.0,23.54299097927375,23.54299097927375,23.82581544504324,23.82581544504324,,0.9337061048048733,0.9337061048048733,0.0,0.0,43.05675912118979,43.05675912118979,0.0,0.0,0.8769197377024397,0.8769197377024397,0.0,0.0,0.9772954405925444,0.9772954405925444,0.96,0.96,42.08463394118577,42.08463394118577,0.0,0.0,84.16926788237154,0.162588624926824,5.852287530464808e-05,542.0087505502821,489.3436243127323,0.2411393428610156,0.2177086622313732,23.72414922047949,23.383909864592447,966.0390393774762,965.8020463094072,89.2836536822366,78.05066254145812,14140.43700423842,7,0.467607043790953,1939-12-10
1939,12,562.5714166526578,0.5067142857142858,6.746154938085754,0.0117396721008127,42.0,7.0,5.0,3.0,61.0,118.0,0.20985584832585658,444.5714166526579,444.5714166526579,,168.67514630920732,168.67514630920732,107.22112403424316,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,498.57141665265783,990.0,966.1315713749369,23.868428625063093,0.21207921724969586,0.058914283330531544,989.7290064994197,0.20748272930841843,0.20748272930841843,0.11397576927295734,0.0,23.38995239517445,23.38995239517445,23.48345935520991,23.597435124482868,,0.9220172573521987,0.9220172573521987,0.6541169062732494,0.0,35.73204919478811,35.73204919478811,22.540498575540376,0.0,0.727740309466153,0.727740309466153,0.4590732907442031,0.0,0.9728571428571428,0.9728571428571428,0.9671428571428571,0.96,34.792003225136945,34.792003225136945,21.864283618274165,0.0,91.44829006854805,0.16257218855254754,5.715650249498713e-05,589.2318351168824,548.1781559247493,0.2152584861776184,0.2002607343450698,23.44111024675256,23.2845935164976,966.251543258026,966.0668017016612,95.87415292028976,90.49403724803946,15363.312731516073,7,0.5080460559363781,1939-12-17
1939,13,651.4825854793909,0.4595714285714286,16.20345442128777,0.02438488370918656,42.0,7.0,5.0,3.0,61.0,118.0,0.18175761466992352,533.4825854793909,533.4825854793909,,177.8275284931303,177.8275284931303,177.8275284931303,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,587.4825854793909,990.0,966.5051611872831,23.49483881271697,0.26038178887290736,0.08467847198389665,989.6549397391431,0.22485041429080502,0.22485041429080502,0.22485041429080502,0.0,22.92492813756937,22.92492813756937,22.92492813756937,23.149778551860177,,0.9258335387130984,0.9258335387130984,0.9258335387130984,0.0,37.00080913840426,37.00080913840426,37.00080913840426,0.0,0.7535806341833862,0.7535806341833862,0.7535806341833862,0.0,0.9702895264452941,0.9702895264452941,0.9702895264452941,0.96,35.90244557148168,35.90244557148168,35.90244557148168,0.0,107.70733671444502,0.16524073182114501,5.609940981173734e-05,702.6560160658968,589.2318351168824,0.2002607343450698,0.167934234251164,23.2845935164976,22.62736226254066,966.7106240642636,966.251543258026,117.44542281392567,95.87415292028976,18094.832568026766,7,0.598374092858028,1939-12-24
1939,14,715.7414394657617,0.43242857142857144,2.5253866001319887,0.0035189028313784856,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,136.0,0.18995517035009182,579.7414394657617,579.7414394657617,,193.24714648858728,193.24714648858728,193.24714648858728,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.42857142857143,7.0,5.857142857142857,3.857142857142857,73.85714285714286,638.027153751476,990.0,966.762965757863,23.237034242136993,0.28910576927581466,0.10189657578630462,989.6089976549378,0.26424119430935633,0.26424119430935633,0.26424119430935633,0.0,22.581790702765517,22.581790702765517,22.581790702765517,22.846031897074873,,0.9306893572516104,0.9306893572516104,0.9306893572516104,0.0,39.83029188139449,39.83029188139449,39.83029188139449,0.0,0.8112075739591545,0.8112075739591545,0.8112075739591545,0.0,0.9712021409954508,0.9712021409954508,0.9712021409954508,0.96,38.683463843331374,38.683463843331374,38.683463843331374,0.0,116.05039152999413,0.16215375511166605,5.560434924336189e-05,720.3337222668207,702.6560160658968,0.1969213824312056,0.167934234251164,22.644976934874567,22.56003914438868,966.7813348890672,966.7106240642636,117.44542281392567,113.49082809403484,19496.465777039015,7,0.6447243973888563,1939-12-31
1939,15,750.2102641564574,0.41428571428571426,5.742069864638471,0.0076175293233010566,46.0,7.0,6.0,4.0,76.0,139.0,0.1853726364583395,611.2102641564574,611.2102641564574,,203.7367547188191,203.7367547188191,203.7367547188191,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,670.2102641564574,990.0,966.9008410566258,23.09915894337418,0.30739511399038466,0.11294637628263363,989.5796585097269,0.2939087727432724,0.2939087727432724,0.2939087727432724,0.0,22.384908680357842,22.384908680357842,22.384908680357842,22.678817453101114,,0.9337914484120581,0.9337914484120581,0.9337914484120581,0.0,41.761888275885454,41.761888275885454,41.761888275885454,0.0,0.8505476227267914,0.8505476227267914,0.8505476227267914,0.0,0.9750547622726791,0.9750547622726791,0.9750547622726791,0.96,40.72225008762103,40.72225008762103,40.72225008762103,0.0,122.16675026286312,0.1628266027839996,5.5521961308306286e-05,760.52821131929,720.3337222668207,0.1929661151536546,0.182767710561159,22.56003914438868,22.324472342478785,966.9421128452772,966.7813348890672,124.19763243759844,116.28329796039968,20524.014044161002,7,0.6787041681270173,1940-01-07
1939,16,824.6587591380012,0.3871428571428571,17.797319458344646,0.021129653233071873,46.0,7.0,6.0,4.0,76.0,139.0,0.1689327652976941,685.6587591380012,685.6587591380012,,186.43724465273507,186.43724465273507,186.43724465273507,126.34702517979584,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,744.6587591380012,990.0,967.198635036552,22.80136496344806,0.3508353667371983,0.13714437065323098,989.5120202626096,0.24771073610086722,0.24771073610086722,0.24771073610086722,0.15827301542867597,22.06567448995676,22.06567448995676,22.06567448995676,22.15511221062895,,0.9270994514939795,0.9270994514939795,0.9270994514939795,0.6598168986633252,37.4371903800399,37.4371903800399,37.4371903800399,25.160671542053766,0.7624682358460265,0.7624682358460265,0.7624682358460265,0.5124373022821541,0.9721459504992443,0.9721459504992443,0.9721459504992443,0.9671428571428571,36.40646798043129,36.40646798043129,36.40646798043129,24.40585139579215,133.625255337086,0.1620748310814982,5.418009222826803e-05,885.1094475277025,760.52821131929,0.182767710561159,0.15704272549373,22.324472342478785,21.758364368711653,967.4404377901108,966.9421128452772,143.19144541929177,124.19763243759844,22449.042896630453,7,0.742362529650478,1940-01-14
1939,17,924.0731061271538,0.3528571428571428,10.403421389621972,0.01114236386483963,46.0,7.0,6.0,4.0,76.0,139.0,0.15046579816403768,785.0731061271538,785.0731061271538,,196.26827653178844,196.26827653178844,196.26827653178844,196.26827653178844,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,76.0,844.0731061271538,990.0,967.5962924245085,22.403707575491417,0.4276326117576344,0.1833479843745079,989.3890194038678,0.2726664819381622,0.2726664819381622,0.2726664819381622,0.2726664819381622,21.520060497421127,21.520060497421127,21.520060497421127,21.520060497421127,,0.9304611918865044,0.9304611918865044,0.9304611918865044,0.9304611918865044,38.5388734612465,38.5388734612465,38.5388734612465,38.5388734612465,0.7849057731414765,0.7849057731414765,0.7849057731414765,0.7849057731414765,0.9701882876284053,0.9701882876284053,0.9701882876284053,0.9701882876284053,37.390225044770844,37.390225044770844,37.390225044770844,37.390225044770844,149.56090017908338,0.16184905648706402,5.292130184318826e-05,957.9333972550564,905.4211927358452,0.1535197111744135,0.1451040337442064,21.63477236401477,21.307967075997976,967.7317335890202,967.5216847709434,155.12781901198662,146.52283378795207,25126.23123008601,7,0.8308938898837966,1940-01-21
1939,18,993.1161613307041,0.333,12.129171631251422,0.011951017305627972,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,148.85714285714286,0.14979669300282542,844.2590184735612,844.2590184735612,,211.0647546183903,211.0647546183903,211.0647546183903,211.0647546183903,0.0,0.0,0.0,0.0,0.0,0.0,47.285714285714285,7.428571428571429,6.428571428571429,4.428571428571429,83.28571428571429,905.4018756164185,990.0,967.867219225077,22.132780774923,0.4837492690073247,0.22540721477884906,989.2908435162137,0.31532412217274464,0.31532412217274464,0.31532412217274464,0.31532412217274464,21.108300168964046,21.108300168964046,21.108300168964046,21.108300168964046,,0.9344651728778633,0.9344651728778633,0.9344651728778633,0.9344651728778633,40.825455583742105,40.825455583742105,40.825455583742105,40.825455583742105,0.8314756738033015,0.8314756738033015,0.8314756738033015,0.8314756738033015,0.9731475673803301,0.9731475673803301,0.9731475673803301,0.9731475673803301,39.73006011453544,39.73006011453544,39.73006011453544,39.73006011453544,158.92024045814176,0.16005247166565376,5.229101820109764e-05,1042.8375986738165,971.4321659369264,0.163722771614295,0.1404781805826358,21.220921166670536,20.84780646177792,968.0346324529748,967.7857286637476,164.5070438659024,155.7380333062586,26698.600396967817,7,0.8828902247674543,1940-01-28
1939,19,1050.6037917477133,0.3188571428571429,5.3147258752866415,0.004963775138680614,49.0,8.0,7.0,5.0,93.0,162.0,0.15422167593733538,888.6037917477133,888.6037917477133,,222.15094793692833,222.15094793692833,222.15094793692833,222.15094793692833,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,952.6037917477133,990.0,968.05904048835,21.940959511650057,0.526939663517558,0.2608830333981707,989.2121773030842,0.3492055213213859,0.3492055213213859,0.3492055213213859,0.3492055213213859,20.803931293412937,20.803931293412937,20.803931293412937,20.803931293412937,,0.9364006065327384,0.9364006065327384,0.9364006065327384,0.9364006065327384,42.43976466964703,42.43976466964703,42.43976466964703,42.43976466964703,0.8643536592596135,0.8643536592596135,0.8643536592596135,0.8643536592596135,0.9764353659259613,0.9764353659259613,0.9764353659259613,0.9764353659259613,41.44021027748851,41.44021027748851,41.44021027748851,41.44021027748851,165.76084110995401,0.1577762152358184,5.181845762296563e-05,1080.0406798008228,1042.8375986738165,0.1553453770807808,0.14999435024047,20.84780646177792,20.637513470694696,968.1515564222312,968.0346324529748,170.48881141409228,164.5070438659024,27847.821306472277,7,0.9208935617219668,1940-02-04
1939,20,1100.211310323122,0.30114285714285716,3.953019947016466,0.0035770309996663143,49.0,8.0,7.0,5.0,93.0,162.0,0.14726180243429293,938.2113103231221,938.2113103231221,,234.55282758078053,234.55282758078053,234.55282758078053,234.55282758078053,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1002.2113103231221,990.0,968.2149498324442,21.785050167555955,0.5723312169448798,0.3005690482584976,989.1270997347966,0.3892190704286717,0.3892190704286717,0.3892190704286717,0.3892190704286717,20.522930831923947,20.522930831923947,20.522930831923947,20.522930831923947,,0.9381782740108301,0.9381782740108301,0.9381782740108301,0.9381782740108301,44.28816283230252,44.28816283230252,44.28816283230252,44.28816283230252,0.9019992430204178,0.9019992430204178,0.9019992430204178,0.9019992430204178,0.979658068453831,0.979658068453831,0.979658068453831,0.979658068453831,43.3874921417956,43.3874921417956,43.3874921417956,43.3874921417956,173.5499685671824,0.15774315130624267,5.138474478048355e-05,1107.711819429938,1080.0406798008228,0.14999435024047,0.1462474238862686,20.637513470694696,20.48031547039555,968.2385228610656,968.1515564222312,174.68488910343564,170.48881141409228,29156.394719286647,7,0.9641664920399023,1940-02-11
1939,21,1130.1557542667867,0.29228571428571426,8.424518323662856,0.007336275255997586,49.0,8.0,7.0,5.0,93.0,162.0,0.14337236562149025,968.1557542667867,968.1557542667867,,242.0389385666967,242.0389385666967,242.0389385666967,242.0389385666967,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1032.1557542667867,990.0,968.3090609419813,21.690939058018653,0.6025763266071558,0.32485913539168493,989.0725645380011,0.41451987138989244,0.41451987138989244,0.41451987138989244,0.41451987138989244,20.34898372462993,20.34898372462993,20.34898372462993,20.34898372462993,,0.9390139481604901,0.9390139481604901,0.9390139481604901,0.9390139481604901,45.352815176966615,45.352815176966615,45.352815176966615,45.352815176966615,0.9236825901622528,0.9236825901622528,0.9236825901622528,0.9236825901622528,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.44575887342728,44.44575887342728,44.44575887342728,44.44575887342728,177.78303549370912,0.15731357953458877,5.1012473666445834e-05,1166.683447695578,1111.9159691599295,0.1456944629749257,0.1388551456009604,20.456360768712244,20.12119736858362,968.423862264186,968.251735903074,182.54907937990245,175.28065657843285,29867.549962943136,7,0.9876835305206063,1940-02-18
1939,22,1290.5813964899367,0.26085714285714284,35.35179154604683,0.0270312765378384,49.0,8.285714285714286,7.571428571428571,6.142857142857143,97.0,168.0,0.13037885592457618,1122.5813964899364,1073.967212989238,,268.4918032473095,268.4918032473095,268.4918032473095,268.4918032473095,48.61418350069854,13.555283582629686,2.3940006734985486,2.2982553828406247,2.106764801524776,28.259879060204906,62.555283582629684,10.679714959212834,9.869683954269195,8.249621944381918,125.2598790602049,1157.0718954853496,990.0,968.814483122091,21.185516877908885,0.782113152865961,0.4461573768860093,988.771729470248,0.5104148807172751,0.5104148807172751,0.5104148807172751,0.5104148807172751,19.44683146743961,19.44683146743961,19.44683146743961,19.44683146743961,,0.9383220093036302,0.9383220093036302,0.9383220093036302,0.9383220093036302,48.016823285199784,48.016823285199784,48.016823285199784,48.016823285199784,0.9779393744439874,0.9779393744439874,0.9779393744439874,0.9779393744439874,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.05648681949578,47.05648681949578,47.05648681949578,47.05648681949578,188.22594727798312,0.14643919112123682,4.871622956147388e-05,1414.1459885179058,1172.2200796855432,0.1381993047273663,0.1207727554627167,20.08355760085332,18.91083249927509,969.2072408859808,968.4412631075832,192.03099686245943,183.21500010202504,31621.959142701166,7,1.0456997070999063,1940-02-25
1939,23,1875.0474457602536,0.18985714285714286,126.76937767075076,0.06512948480371163,49.0,9.0,9.0,9.0,107.0,183.0,0.09981586218783442,1692.0474457602536,1100.0,,275.0,275.0,275.0,275.0,592.0474457602535,49.60489115688663,8.796233652722616,14.3945169728152,29.11708749640591,490.1347164814232,98.60489115688664,17.796233652722616,23.394516972815204,38.117087496405915,597.1347164814232,1239.7956417824244,990.0,970.6577950883263,19.34220491167371,0.9185342145777702,0.48,988.6014657854222,0.5349,0.5349,0.5349,0.5349,17.40877069709595,17.40877069709595,17.40877069709595,17.40877069709595,,0.930551599870225,0.930551599870225,0.930551599870225,0.930551599870225,43.69815350252188,43.69815350252188,43.69815350252188,43.69815350252188,0.8899827597254966,0.8899827597254966,0.8899827597254966,0.8899827597254966,0.9773640608330477,0.9773640608330477,0.9773640608330477,0.9773640608330477,42.713946038011834,42.713946038011834,42.713946038011834,42.713946038011834,170.85578415204733,0.09397357355066936,4.314540003839579e-05,2301.531632213161,1436.9972565708524,0.1273488861326695,0.0795122680212856,18.8247448498738,16.230975613174103,971.8278349743076,969.2810680596904,186.3814400435625,157.4959872758812,28703.771737543953,7,0.9491988008447074,1940-03-03
1939,24,2651.7799320034796,0.1132857142857143,115.87023945030758,0.04121116136869787,49.0,9.0,9.0,9.0,107.0,183.0,0.06955709140008927,2468.7799320034796,1100.0,,275.0,275.0,275.0,275.0,1368.7799320034796,51.0,9.0,16.0,64.44698663171748,1228.3329453717622,100.0,18.0,25.0,73.44698663171748,1335.3329453717622,1243.0,990.0,972.6732619048361,17.326738095163996,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.38554868264572,15.38554868264572,15.38554868264572,15.38554868264572,,0.9170494015353535,0.9170494015353535,0.9170494015353535,0.9170494015353535,38.0613326162485,38.0613326162485,38.0613326162485,38.0613326162485,0.7751798903512933,0.7751798903512933,0.7751798903512933,0.7751798903512933,0.9704957844615507,0.9704957844615507,0.9704957844615507,0.9704957844615507,36.93941000817771,36.93941000817771,36.93941000817771,36.93941000817771,147.75764003271084,0.056380427575767895,3.7312535361795664e-05,3112.6233083653137,2327.3604518173347,0.0786298486154575,0.0587928515179396,16.168630186543275,14.273168119013796,973.785642468468,971.8901804009384,156.78282741187695,135.17611366540902,24823.28352549542,7,0.8208757779595046,1940-03-10
1939,25,3502.6054558148035,0.056999999999999995,94.36070732515243,0.0266837807650857,53.285714285714285,9.857142857142858,10.285714285714286,10.714285714285714,122.85714285714286,207.0,0.05900206342762985,3295.6054558148035,1100.0,,275.0,275.0,275.0,275.0,2195.605455814804,46.714285714285715,8.142857142857142,14.714285714285714,69.28571428571429,2056.748312957661,100.0,18.0,25.0,80.0,2179.6054558148035,1243.0,990.0,974.6251266339996,15.374873366000413,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.433683953482134,13.433683953482134,13.433683953482134,13.433683953482134,,0.8925577010566009,0.8925577010566009,0.8925577010566009,0.8925577010566009,32.3455670786559,32.3455670786559,32.3455670786559,32.3455670786559,0.6587691869380018,0.6587691869380018,0.6587691869380018,0.6587691869380018,0.97,0.97,0.97,0.97,31.375200066296212,31.375200066296212,31.375200066296212,31.375200066296212,125.50080026518485,0.036052000417387306,3.169212127908709e-05,3773.148259641381,3139.322872631896,0.0663832333132688,0.0508290029135071,14.208720894921946,12.859520227765522,975.1992903597162,973.8500896925598,134.45901186847416,118.7780649377316,21084.13444455106,7,0.697226668139916,1940-03-17
1939,26,4573.691628855312,0.024571428571428574,176.50655674537464,0.03934997176063664,59.0,11.0,12.0,13.0,144.0,239.0,0.05252128797275257,4334.691628855311,1100.0,,275.0,275.0,275.0,275.0,3234.6916288553116,41.0,7.0,13.0,67.0,3106.6916288553116,100.0,18.0,25.0,80.0,3250.6916288553116,1243.0,990.0010345565445,976.7294954943067,13.271539062237789,0.9259029521081468,0.48,988.5951316044363,0.5349,0.5349,0.5349,0.5349,11.330736110129667,11.330736110129667,11.330736110129667,11.330736110129667,,0.814297024173191,0.814297024173191,0.814297024173191,0.814297024173191,24.948016297309984,24.948016297309984,24.948016297309984,24.948016297309984,0.5081062382344191,0.5081062382344191,0.5081062382344191,0.5081062382344191,0.9680412174337808,0.9680412174337808,0.9680412174337808,0.9680412174337808,24.155732005938027,24.155732005938027,24.155732005938027,24.155732005938027,96.62292802375211,0.021391434175107887,2.43997292989273e-05,5008.694156859004,4110.977625580697,0.0581370228124848,0.0477170281345106,12.175721532669051,10.545368704601737,977.5233890015628,975.8830890548128,110.53976024640532,83.23585783732524,16232.651907990356,7,0.5367940445764007,1940-03-24
1939,27,5174.124999534294,0.015285714285714286,56.499183938528276,0.010946270352966329,68.42857142857143,13.571428571428571,17.142857142857142,23.285714285714285,164.57142857142858,287.0,0.0554560945713833,4887.124999534294,1100.0,,275.0,275.0,275.0,275.0,3787.124999534294,31.571428571428573,4.428571428571429,7.857142857142857,56.714285714285715,3686.553570962866,100.0,18.0,25.0,80.0,3851.1249995342946,1243.0,990.0206925813371,977.7781524992828,12.242540082054331,0.9185596624981746,0.48,988.6221329188389,0.5349,0.5349,0.5349,0.5349,10.309080419556148,10.309080419556148,10.309080419556148,10.309080419556148,,0.7420175404484277,0.7420175404484277,0.7420175404484277,0.7420175404484277,20.631356640113093,20.631356640113093,20.631356640113093,20.631356640113093,0.42019056293509344,0.42019056293509344,0.42019056293509344,0.42019056293509344,0.9620190562935093,0.9620190562935093,0.9620190562935093,0.9620190562935093,19.847935895784946,19.847935895784946,19.847935895784946,19.847935895784946,79.39174358313979,0.01534780807642033,2.004842009675247e-05,5259.545195770601,5114.9019471125,0.0576746148900342,0.0467262134193837,10.393669926963632,10.1870729912523,977.9096996014867,977.6869489985532,80.75299095158033,77.43915730367699,13337.812921967483,7,0.4410652421285543,1940-03-31
1939,28,4873.800826510143,0.019,69.4029693135491,0.014388271747674942,70.0,14.0,18.0,25.0,168.0,295.0,0.06057459964930516,4578.800826510143,1100.0,,275.0,275.0,275.0,275.0,3478.800826510143,30.0,4.0,7.0,55.0,3382.800826510143,100.0,18.0,25.0,80.0,3550.800826510143,1243.0,990.0016622861334,977.2764563849547,12.72520590117881,0.9256684626201587,0.48,988.5959938235134,0.5349,0.5349,0.5349,0.5349,10.784637438558686,10.784637438558686,10.784637438558686,10.784637438558686,,0.7762467476349252,0.7762467476349252,0.7762467476349252,0.7762467476349252,22.588716137733254,22.588716137733254,22.588716137733254,22.588716137733254,0.4600553184874389,0.4600553184874389,0.4600553184874389,0.4600553184874389,0.9660055318487438,0.9660055318487438,0.9660055318487438,0.9660055318487438,21.82290397092275,21.82290397092275,21.82290397092275,21.82290397092275,87.291615883691,0.017947800013961797,2.2043337344366416e-05,5062.737561765161,4629.081161917657,0.0637275497407335,0.0582688706260227,11.227592061172452,10.46817739458492,977.6066158451184,976.8312185263092,94.9287822706902,81.96719152465404,14664.991468460088,7,0.48495342157606114,1940-04-07
1939,29,4332.708681804487,0.029,76.82553577594113,0.01782008832398677,70.0,14.0,18.0,25.0,168.0,295.0,0.06816412180421579,4037.7086818044877,1100.0,,275.0,275.0,275.0,275.0,2937.7086818044877,30.0,3.999999999999998,7.0,55.00000000000001,2841.7086818044877,100.0,18.0,25.0,80.0,3009.7086818044877,1243.0,990.0,976.2888568877022,13.711143112297805,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,11.769953699779526,11.769953699779526,11.769953699779526,11.769953699779526,,0.8456538942829347,0.8456538942829347,0.8456538942829347,0.8456538942829347,26.855404496485505,26.855404496485505,26.855404496485505,26.855404496485505,0.5469532484009269,0.5469532484009269,0.5469532484009269,0.5469532484009269,0.97,0.97,0.97,0.97,26.04974236159094,26.04974236159094,26.04974236159094,26.04974236159094,104.19896944636376,0.024111127219566146,2.6312871072314083e-05,4525.162733396875,4091.3024114860686,0.0721041786526966,0.0651910256890483,12.21172717446222,11.41776278536542,976.6410478021164,975.8470834130196,110.96816549905814,98.1882217653803,17505.426866989113,7,0.5788831635909099,1940-04-14
1939,30,3919.456605993015,0.04028571428571429,45.45059312066964,0.011638009807710643,70.0,14.0,18.0,25.0,168.0,295.0,0.07531134108934419,3624.456605993015,1100.0,,275.0,275.0,275.0,275.0,2524.456605993015,30.0,4.000000000000002,7.0,55.0,2428.456605993015,100.0,18.0,25.0,80.0,2596.456605993015,1243.0,990.0,975.5062677122578,14.493732287742253,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,12.552542875223976,12.552542875223976,12.552542875223976,12.552542875223976,,0.8759168585418171,0.8759168585418171,0.8759168585418171,0.8759168585418171,29.65521084548456,29.65521084548456,29.65521084548456,29.65521084548456,0.6039757809670989,0.6039757809670989,0.6039757809670989,0.6039757809670989,0.97,0.97,0.97,0.97,28.76555452012002,28.76555452012002,28.76555452012002,28.76555452012002,115.06221808048008,0.029389807215107984,2.905611567688891e-05,4056.5448687282815,3773.148259641381,0.0781840467694842,0.0727219862090375,12.859520227765522,12.27533347770906,975.7834771097728,975.1992903597162,118.7780649377316,111.72643409780962,19330.452637520655,7,0.6392345448915561,1940-04-21
1939,31,3480.8845164569834,0.058428571428571434,65.72965985655063,0.0187896601543947,67.14285714285714,14.0,17.428571428571427,23.857142857142858,187.42857142857142,309.85714285714283,0.08919100747936552,3171.0273735998408,1100.0,,275.0,275.0,275.0,275.0,2071.0273735998403,32.85714285714287,4.0,7.571428571428571,56.142857142857146,1970.4559450284119,100.0,18.0,25.0,80.0,2157.8845164569834,1243.0,990.0,974.5799695705873,15.420030429412625,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,13.478841016894348,13.478841016894348,13.478841016894348,13.478841016894348,,0.8935591954991108,0.8935591954991108,0.8935591954991108,0.8935591954991108,32.48459313954132,32.48459313954132,32.48459313954132,32.48459313954132,0.6616006749397416,0.6616006749397416,0.6616006749397416,0.6616006749397416,0.97,0.97,0.97,0.97,31.510055345355077,31.510055345355077,31.510055345355077,31.510055345355077,126.04022138142031,0.036266550694086644,3.182833873268189e-05,3670.338943913297,3313.0406406455268,0.0968898467654942,0.0803740484211173,13.834510182304363,13.07737806347506,974.9814325240068,974.2243004051774,130.19249571741634,121.38630038500509,21174.75719207861,7,0.7002234521190017,1940-04-28
1939,32,3079.95054418849,0.08114285714285714,56.90597043593626,0.01848033058976483,65.0,14.0,17.0,23.0,202.0,321.0,0.10436911044769778,2758.95054418849,1100.0,,275.0,275.0,275.0,275.0,1658.9505441884899,35.0,4.0,8.0,57.0,1554.9505441884899,100.0,18.0,25.0,80.0,1756.9505441884899,1243.0,990.0,973.7008048047547,16.299195195245165,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.358005782726888,14.358005782726888,14.358005782726888,14.358005782726888,,0.9059784433982505,0.9059784433982505,0.9059784433982505,0.9059784433982505,35.08415370857646,35.08415370857646,35.08415370857646,35.08415370857646,0.7145448820484003,0.7145448820484003,0.7145448820484003,0.7145448820484003,0.97,0.97,0.97,0.97,34.03162909731916,34.03162909731916,34.03162909731916,34.03162909731916,136.12651638927665,0.044296694841386146,3.437538292658501e-05,3251.016842748816,2914.698847593973,0.1101314464322718,0.0987383380421328,14.750916817427305,13.965941563561609,974.09286902392,973.3078937700544,140.5222007838071,131.74100050296332,22869.254753398476,7,0.7562584243848702,1940-05-05
1939,33,2709.035365009943,0.10814285714285714,53.10349067348722,0.019713465562939927,65.0,14.0,17.0,23.0,202.0,321.0,0.11867578283696668,2388.035365009943,1100.0,,275.0,275.0,275.0,275.0,1288.0353650099428,34.99999999999999,3.999999999999999,8.0,57.0,1184.0353650099428,100.0,18.0,25.0,80.0,1386.0353650099428,1243.0,990.0,972.811464674162,17.188535325838075,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.247345913319796,15.247345913319796,15.247345913319796,15.247345913319796,,0.9157809910204932,0.9157809910204932,0.9157809910204932,0.9157809910204932,37.65988776400348,37.65988776400348,37.65988776400348,37.65988776400348,0.7670038241141237,0.7670038241141237,0.7670038241141237,0.7670038241141237,0.97,0.97,0.97,0.97,36.530091131083374,36.530091131083374,36.530091131083374,36.530091131083374,146.1203645243335,0.054063851290021885,3.6899081950589266e-05,2840.311133494523,2542.9744128795624,0.1262301336475157,0.113015787677128,15.648182694324184,14.930473368701875,973.1283372187798,972.4106278931577,150.65456697762733,142.54522639578963,24548.221240088027,7,0.8117798029129638,1940-05-12
