WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1939,34,2330.7104661273715,0.14042857142857143,57.67964950137775,0.025276659189941004,65.0,14.0,17.0,23.0,202.0,321.0,0.13799523019501764,2009.7104661273715,1100.0,,275.0,275.0,275.0,275.0,909.7104661273717,34.99999999999999,4.000000000000001,8.0,56.20871736827241,806.5017487590992,100.0,18.0,25.0,79.20871736827242,1008.5017487590992,1243.0,990.0,971.8982666423764,18.101733357623566,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.160543945105285,16.160543945105285,16.160543945105285,16.160543945105285,,0.9243637681950087,0.9243637681950087,0.9243637681950087,0.9243637681950087,40.288511325034975,40.288511325034975,40.288511325034975,40.288511325034975,0.8205399455200606,0.8205399455200606,0.8205399455200606,0.8205399455200606,0.9720539945520059,0.9720539945520059,0.9720539945520059,0.9720539945520059,39.1635500411331,39.1635500411331,39.1635500411331,39.1635500411331,156.6542001645324,0.06739929326536798,3.955914145569e-05,2467.4434971899177,2139.216866369918,0.1500549126394612,0.1300941644116979,16.622769875554347,15.830498697712976,972.2283118897687,971.4360407119274,161.99844653927602,152.7583430301477,26317.905627641445,7,0.87030111202518,1940-05-19
1939,35,2060.88100873508,0.17057142857142857,26.668914101507557,0.013215673107916914,64.57142857142857,13.714285714285714,16.571428571428573,22.0,195.0,311.85714285714283,0.15118525660824553,1749.023865877937,1100.0,,275.0,275.0,275.0,275.0,649.0238658779369,35.42857142857143,4.285714285714285,8.428571428571429,45.70403648616726,555.1769722489125,100.0,18.0,25.0,67.70403648616727,750.1769722489125,1243.0,990.0,971.2414144151882,18.758585584811808,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.81739617229353,16.81739617229353,16.81739617229353,16.81739617229353,,0.9278781164979044,0.9278781164979044,0.9278781164979044,0.9278781164979044,42.08466562692105,42.08466562692105,42.08466562692105,42.08466562692105,0.8571214995299604,0.8571214995299604,0.8571214995299604,0.8571214995299604,0.975712149952996,0.975712149952996,0.975712149952996,0.975712149952996,41.06282441887595,41.06282441887595,41.06282441887595,41.06282441887595,164.2512976755038,0.07977677034072884,4.1477600423107015e-05,2130.077665449665,1952.5344676593647,0.1582491773182469,0.131623796791707,17.1121607688899,16.644830015706695,971.413980571775,970.9466498185918,167.67650973515995,162.25302843416242,27594.218009484637,7,0.9125072093083544,1940-05-26
1939,36,1845.001925314203,0.19185714285714286,39.26030919180331,0.022201728294111617,62.0,12.0,14.0,16.0,153.0,257.0,0.13957284936554157,1588.001925314203,1100.0,,275.0,275.0,275.0,275.0,488.0019253142029,38.0,6.000000000000001,11.0,30.38144282111769,402.62048249308515,100.0,18.0,25.0,46.38144282111769,555.6204824930852,1243.0,990.0,970.5992369894767,19.400763010523292,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.459573598005015,17.459573598005015,17.459573598005015,17.459573598005015,,0.9311448968819925,0.9311448968819925,0.9311448968819925,0.9311448968819925,43.846161410623715,43.846161410623715,43.846161410623715,43.846161410623715,0.8929971774057782,0.8929971774057782,0.8929971774057782,0.8929971774057782,0.9789540842335879,0.9789540842335879,0.9789540842335879,0.9789540842335879,42.923923845844115,42.923923845844115,42.923923845844115,42.923923845844115,171.69569538337646,0.09331809172881676,4.335749883418598e-05,1952.5344676593647,1677.712303316742,0.1531847859087196,0.131623796791707,18.00004776138143,17.1121607688899,970.9466498185918,970.0587628261004,177.72186568890794,167.67650973515995,28844.87682440725,7,0.9538649743520916,1940-06-02
1939,37,1502.443368464774,0.2305714285714286,42.0191667051206,0.02825887845668984,62.0,12.0,14.0,16.0,153.0,257.0,0.17164626289246523,1245.443368464774,1100.0,,275.0,275.0,275.0,275.0,145.44336846477404,26.808984885645476,4.801739010124931,6.744885988002895,9.054840060063754,98.03291852093699,88.80898488564547,16.80173901012493,20.744885988002896,25.054840060063754,251.03291852093702,1226.3556098837732,990.0,969.4925093442708,20.50749065572919,0.8896646469045052,0.48,988.6303353530955,0.5349,0.5349,0.5349,0.5349,18.6029260088247,18.6029260088247,18.6029260088247,18.6029260088247,,0.9358190633143508,0.9358190633143508,0.9358190633143508,0.9358190633143508,46.95181935738235,46.95181935738235,46.95181935738235,46.95181935738235,0.9562488667491313,0.9562488667491313,0.9562488667491313,0.9562488667491313,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.0127829702347,46.0127829702347,46.0127829702347,46.0127829702347,184.05113188093878,0.12305328986553085,4.6477558555792624e-05,1659.7232892169968,1383.5781363808978,0.1857502610385628,0.154845088738403,19.035843137598583,18.05816611462682,970.0006444728548,969.108483209846,188.6051025162256,178.33064269056587,30920.590155997717,7,1.0225062882274378,1940-06-09
1939,38,1296.2699244468133,0.2602857142857143,30.19400809933638,0.02421377993187897,62.0,12.0,14.0,16.0,153.0,257.0,0.19879391758121806,1039.2699244468133,1034.1951071138924,,258.5487767784731,258.5487767784731,258.5487767784731,258.5487767784731,5.074817332920962,1.2242749986035004,0.23695645134261298,0.2764491932330485,0.315941935123484,3.021194754618316,63.224274998603505,12.236956451342612,14.276449193233049,16.315941935123483,156.02119475461834,1123.9327877570715,990.0,968.8317560102248,21.168243989775256,0.7359212530933352,0.40128932192874245,988.8627894249779,0.47446184155156335,0.47446184155156335,0.47446184155156335,0.47446184155156335,19.556571573201634,19.556571573201634,19.556571573201634,19.556571573201634,,0.9380273665163575,0.9380273665163575,0.9380273665163575,0.9380273665163575,46.457752795612734,46.457752795612734,46.457752795612734,46.457752795612734,0.9461864113159415,0.9461864113159415,0.9461864113159415,0.9461864113159415,0.9795794885819361,0.9795794885819361,0.9795794885819361,0.9795794885819361,45.510623104340034,45.510623104340034,45.510623104340034,45.510623104340034,182.04249241736014,0.14052759210907304,4.895272984196156e-05,1383.5781363808978,1172.2200796855432,0.2192421068823033,0.1857502610385628,20.33295440990561,19.035843137598583,969.108483209846,968.4412631075832,189.2986533894244,167.0559430538764,30583.138726116507,7,1.0113471800964453,1940-06-16
1939,39,1088.7049462505788,0.306,24.934486260450853,0.023621380312008115,62.0,12.0,14.0,16.0,153.0,257.0,0.23659790853321175,831.7049462505787,831.7049462505787,,207.92623656264468,207.92623656264468,207.92623656264468,207.92623656264468,0.0,0.0,0.0,0.0,0.0,0.0,62.0,12.0,14.0,16.0,153.0,919.7049462505786,990.0,968.1785027301585,21.821497269841593,0.4968367729484527,0.21790629946350348,989.2852569275881,0.30705560481484556,0.30705560481484556,0.30705560481484556,0.30705560481484556,20.79969859261478,20.79969859261478,20.79969859261478,20.79969859261478,,0.9327932024573115,0.9327932024573115,0.9327932024573115,0.9327932024573115,39.535549885156186,39.535549885156186,39.535549885156186,39.535549885156186,0.8052046819787411,0.8052046819787411,0.8052046819787411,0.8052046819787411,0.9717117960032603,0.9717117960032603,0.9717117960032603,0.9717117960032603,38.42180588366851,38.42180588366851,38.42180588366851,38.42180588366851,153.68722353467405,0.14112009696437308,5.1355312871996315e-05,1172.2200796855432,997.6786758623872,0.2575979683818047,0.2192421068823033,21.292848140242747,20.33295440990561,968.4412631075832,967.8907147034496,167.0559430538764,138.98230228935282,25819.45355382524,7,0.8538179085259668,1940-06-23
1939,40,912.5371298999564,0.3574285714285714,25.70771332897206,0.029365390040857944,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,231.28571428571428,0.2539130603431296,681.2514156142422,681.2514156142422,,177.34529060069846,177.34529060069846,177.34529060069846,149.2155438121469,0.0,0.0,0.0,0.0,0.0,0.0,58.57142857142857,11.142857142857142,11.428571428571429,11.714285714285714,138.42857142857142,762.3942727570993,990.0,967.5501485195998,22.449851480400202,0.363764491497482,0.13644033939432051,989.4997951691083,0.2233440177090443,0.2233440177090443,0.2233440177090443,0.1841521552725285,21.726302631799335,21.726302631799335,21.726302631799335,21.76549449423585,,0.9236586635606023,0.9236586635606023,0.9236586635606023,0.7906157360227775,34.91209012268456,34.91209012268456,34.91209012268456,29.223727298047745,0.7110405320302354,0.7110405320302354,0.7110405320302354,0.5951879286771434,0.9701566889067378,0.9701566889067378,0.9701566889067378,0.9685714285714285,33.870966542468864,33.870966542468864,33.870966542468864,28.34701547910631,129.9599151065129,0.1424298613145098,5.303693929969014e-05,989.4775076349576,817.7246825595828,0.2775995452276932,0.2336756059349374,22.140780906779217,21.342560904633228,967.8579100305398,967.1708987302384,140.4342620188687,116.0029723306136,21833.265737894166,7,0.7219995283695161,1940-06-30
1939,41,739.7024406539598,0.4218571428571428,19.005047520834218,0.026106123038034102,58.0,11.0,11.0,11.0,136.0,227.0,0.30794083468545097,512.7024406539598,512.7024406539598,,170.90081355131994,170.90081355131994,170.90081355131994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,592.7024406539598,990.0,966.8588097626158,23.14119023738421,0.26334818116521497,0.07709696209606595,989.6595548567386,0.20820603016174674,0.20820603016174674,0.20820603016174674,0.0,22.592539063961187,22.592539063961187,22.592539063961187,22.80074509412293,,0.922647525425309,0.922647525425309,0.922647525425309,0.0,34.916850090508966,34.916850090508966,34.916850090508966,0.0,0.7111374763851112,0.7111374763851112,0.7111374763851112,0.0,0.9701566889067378,0.9701566889067378,0.9701566889067378,0.96,33.875583711258535,33.875583711258535,33.875583711258535,0.0,101.62675113377563,0.13722550967184272,5.508733008551323e-05,817.7246825595828,684.6893499137433,0.3315372146924694,0.2775995452276932,22.902883614976297,22.140780906779217,967.1708987302384,966.6387573996548,116.0029723306136,91.35484003661072,17073.294190474302,7,0.5645930618543089,1940-07-07
1939,42,665.0130424286215,0.45285714285714285,7.796678747095939,0.012068429754565414,58.0,11.0,11.0,11.0,136.0,227.0,0.34155665130339,438.01304242862153,438.01304242862153,,197.32514677753787,197.32514677753787,43.3627488735458,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,518.0130424286215,990.0,966.5600521697144,23.439947830285536,0.2216126224101833,0.05760260848572427,989.7207847691041,0.281618810846119,0.281618810846119,0.046577823281144626,0.0,22.879113788543457,22.879113788543457,23.11415477610843,23.160732599389576,,0.9310941120936292,0.9310941120936292,0.26166785433276735,0.0,41.27786083800031,41.27786083800031,8.925072619639575,0.0,0.8406896301018392,0.8406896301018392,0.18177337310874897,0.0,0.9766580203759319,0.9766580203759319,0.9628571428571429,0.96,40.34243588252894,40.34243588252894,8.65732044105039,0.0,89.34219220610827,0.13433513853470233,5.667890416530232e-05,682.3088631722309,630.1125986840717,0.360253072981031,0.3326939048462863,23.035438881050244,22.81078966566707,966.6292354526888,966.4204503947362,90.90186463102908,83.05764924766328,15009.488290626188,7,0.49634551225615703,1940-07-14
1939,43,576.1705716579032,0.4985714285714286,11.704920394188921,0.020429644735146944,58.0,11.0,11.0,11.0,136.0,227.0,0.3947650001283791,349.1705716579032,349.1705716579032,,174.5852858289516,174.5852858289516,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,58.0,11.0,11.0,11.0,136.0,429.1705716579032,990.0,966.1904387098836,23.8095612901165,0.186999373370935,0.03983411433158061,989.7731665122974,0.21689696986989634,0.21689696986989634,0.0,0.0,23.365830832544045,23.365830832544045,23.582727802413938,23.582727802413938,,0.925156055760034,0.925156055760034,0.0,0.0,37.0046185804889,37.0046185804889,0.0,0.0,0.753658219561892,0.753658219561892,0.0,0.0,0.9710720439406276,0.9710720439406276,0.96,0.96,35.938903561105164,35.938903561105164,0.0,0.0,71.87780712221031,0.1245917307042902,5.7183118194127464e-05,623.8090120652902,548.1781559247493,0.4140989522230456,0.3638934282921859,23.53938780649731,23.073057075374,966.3952360482612,966.0668017016612,81.70163954205175,66.18176250189585,12075.471596531333,7,0.3993211506789462,1940-07-21
1939,44,524.3855272431873,0.5347142857142858,7.642438962005087,0.014919411461407715,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,208.57142857142858,0.39725205202069497,315.8140986717588,315.8140986717588,,157.9070493358794,157.9070493358794,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,56.285714285714285,10.142857142857142,9.714285714285714,8.857142857142858,123.57142857142857,391.9569558146159,990.0,965.9597348725944,24.040265127405696,0.17386553371942662,0.0331628197343517,989.7929716465462,0.17687476559545937,0.17687476559545937,0.0,0.0,23.656362008356442,23.656362008356442,23.833236773951903,23.833236773951903,,0.9191770008918452,0.9191770008918452,0.0,0.0,33.67661186168254,33.67661186168254,0.0,0.0,0.6858780419894611,0.6858780419894611,0.0,0.0,0.97,0.97,0.96,0.96,32.666313505832065,32.666313505832065,0.0,0.0,65.33262701166413,0.12470231450631804,5.7458355932751735e-05,548.1781559247493,494.6810831907137,0.4340184562571151,0.3518035063934325,23.80080404721924,23.53938780649731,966.0668017016612,965.8260648743582,70.38046718902511,61.06308496510087,10975.881337959574,7,0.36295903895368964,1940-07-28
1939,45,472.6739718789137,0.5721428571428572,5.575132461189161,0.011878413603256215,54.0,9.0,8.0,6.0,107.0,184.0,0.389471742369902,288.6739718789137,288.6739718789137,,144.33698593945684,144.33698593945684,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,359.6739718789137,990.0,965.7270328734551,24.272967126544895,0.16247186704996705,0.027734794375782686,989.8097933385743,0.14766779721352954,0.14766779721352954,0.0,0.0,23.935092667905657,23.935092667905657,24.082760465119186,24.082760465119186,,0.9137546989592062,0.9137546989592062,0.0,0.0,30.958142264154265,30.958142264154265,0.0,0.0,0.6305120624064005,0.6305120624064005,0.0,0.0,0.97,0.97,0.96,0.96,30.029397996229637,30.029397996229637,0.0,0.0,60.058795992459274,0.12702136050956372,5.7792266377553016e-05,489.3436243127323,455.65515596238953,0.4038141511015573,0.3760138905629397,24.03814986682017,23.833558746872143,965.8020463094072,965.6504482018308,63.499895493903615,56.52457506018732,10089.877726733157,7,0.33365997773588485,1940-08-04
1939,46,438.7144875547687,0.6087142857142858,5.0523180036848965,0.011666633515843471,54.0,9.0,8.0,6.0,107.0,184.0,0.4196917423627153,254.71448755476868,254.71448755476868,,127.35724377738434,127.35724377738434,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,325.71448755476865,990.0,965.5742151939965,24.4257848060036,0.15048651137693894,0.020942897510953684,989.8285705911121,0.11506158243195204,0.11506158243195204,0.0,0.0,24.139293814683743,24.139293814683743,24.25435539711569,24.25435539711569,,0.905613954946236,0.905613954946236,0.0,0.0,27.30487062219427,27.30487062219427,0.0,0.0,0.5561073446475411,0.5561073446475411,0.0,0.0,0.97,0.97,0.96,0.96,26.485724503528438,26.485724503528438,0.0,0.0,52.971449007056876,0.12068094127853743,5.776585914231826e-05,455.65515596238953,420.28892993659525,0.4377940671141593,0.4038141511015573,24.24863865704372,24.03814986682017,965.6504482018308,965.4913001847146,56.52457506018732,49.02378341482525,8899.203433185556,7,0.29428582781698265,1940-08-11
1939,47,405.23340765303607,0.6471428571428571,4.822547529463642,0.012089557616648386,54.0,9.0,8.0,6.0,107.0,184.0,0.45437905642936355,221.23340765303607,221.23340765303607,,171.6511756440505,49.58223200898556,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,292.23340765303607,990.0,965.4224558951927,24.5775441048073,0.13866999946795133,0.01424668153060717,989.8470833190014,0.22530617752457,0.040632199936686396,0.0,0.0,24.199321246284164,24.383995223872045,24.424627423808733,24.424627423808733,,0.920661236315963,0.3846171030548221,0.0,0.0,37.70423783463191,10.59455587472246,0.0,0.0,0.7679070842083894,0.2157750687316183,0.0,0.0,0.9755235631542296,0.9640949917256582,0.96,0.96,36.8396503015439,10.272161980832632,0.0,0.0,47.111812282376526,0.11625124204589747,5.920969662670943e-05,420.28892993659525,386.53109723034976,0.4760289697735415,0.4377940671141593,24.320726975345615,24.09629219690145,965.4913001847146,965.3326554861516,49.02378341482525,44.11601992091874,7914.784463439256,7,0.26173229045764734,1940-08-18
1939,48,373.27014136169157,0.6852857142857144,3.7403280553698437,0.0100823313822908,54.0,9.0,8.0,6.0,107.0,184.0,0.49319207125212916,189.2701413616916,189.2701413616916,,189.2701413616916,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,54.0,9.0,8.0,6.0,107.0,260.27014136169157,990.0,965.2663507068083,24.73364929319158,0.1273891710750096,0.008963172668031257,989.863647656257,0.25397000280574505,0.0,0.0,0.0,24.343326946642797,24.59729694944854,24.59729694944854,24.59729694944854,,0.9311941021728936,0.0,0.0,0.0,42.07630434087557,0.0,0.0,0.0,0.856951208571804,0.0,0.0,0.0,0.9754796998795109,0.96,0.96,0.96,41.05094942725346,0.0,0.0,0.0,41.05094942725346,0.10991335260577133,6.0238084979706745e-05,386.53109723034976,360.34880084276085,0.5106163793792917,0.4760289697735415,24.44772028449735,24.234529982477056,965.3326554861516,965.2017440042138,44.11601992091874,38.01823339090468,6896.5595037785815,7,0.22806083015140813,1940-08-25
1939,49,339.0363483739253,0.7255714285714285,4.955429229567634,0.014638677631708872,46.0,7.0,6.0,4.0,75.0,138.0,0.40722960567490823,201.03634837392536,201.03634837392536,,201.03634837392536,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,260.03634837392536,990.0,965.0951817418696,24.904818258130426,0.1273066582757723,0.010419646617303671,989.8622736951069,0.2863418477709124,0.0,0.0,0.0,24.48075010546641,24.767091953237323,24.767091953237323,24.767091953237323,,0.9348945059396858,0.0,0.0,0.0,45.12249318502826,0.0,0.0,0.0,0.9189917145626936,0.0,0.0,0.0,0.9794033046812014,0.96,0.96,0.96,44.19489908289803,0.0,0.0,0.0,44.19489908289803,0.1303097422042428,6.106362598740367e-05,350.2192051008483,325.6607962357874,0.4237538002581194,0.3940389275918259,24.59116621028501,24.386549082789752,965.1510960255042,965.028303981179,46.65089521555433,41.12036535649568,7424.74304592687,7,0.24552721712721132,1940-09-01
1939,50,313.72389421888903,0.7637142857142856,3.3365720528093696,0.010774882043327985,46.0,7.0,6.0,4.0,75.0,138.0,0.4401332786958795,175.723894218889,175.723894218889,,175.723894218889,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,234.723894218889,990.0,964.9686194710945,25.031380528905597,0.11837307209435824,0.007572389421888857,989.8740545384836,0.21891209420196914,0.0,0.0,0.0,24.686522973187376,24.905435067389345,24.905435067389345,24.905435067389345,,0.9269521491296937,0.0,0.0,0.0,39.43594027163736,0.0,0.0,0.0,0.8031759729457709,0.0,0.0,0.0,0.9715313987106404,0.96,0.96,0.96,38.3170757038681,0.0,0.0,0.0,38.3170757038681,0.1220722793549799,6.056303283022495e-05,325.6607962357874,302.30479186612183,0.4564929293648591,0.4237538002581194,24.77670171785452,24.59116621028501,965.028303981179,964.9115239593306,41.12036535649568,35.737918643333515,6437.26871824984,7,0.2128726427992672,1940-09-08
1939,51,289.61409458272516,0.8005714285714286,4.0771934870357756,0.014368729605392202,46.0,7.0,6.0,4.0,75.0,138.0,0.476887503785402,151.61409458272513,151.61409458272513,,151.61409458272513,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,210.61409458272513,990.0,964.858456378331,25.14154362166911,0.1098637451472465,0.0051614094582724855,989.8849748453946,0.1631598222007872,0.0,0.0,0.0,24.863358644862775,25.02651846706356,25.02651846706356,25.02651846706356,,0.9177646402485384,0.0,0.0,0.0,33.93139765690087,0.0,0.0,0.0,0.6910671620550074,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.91345572719384,0.0,0.0,0.0,32.91345572719384,0.11355614799406778,6.0296982691356396e-05,299.18021087320443,273.7644374568714,0.504083003920991,0.4612604543503239,24.966613022995304,24.800106625077788,964.8967208434927,964.7950577498276,35.04461576473703,29.376964953225297,5529.460562168565,7,0.18285253181774355,1940-09-15
1939,52,261.8787184146492,0.854,3.1116834332096834,0.0120010522969192,46.0,7.0,6.0,4.0,75.0,138.0,0.5273245502064131,123.87871841464917,123.87871841464917,,123.87871841464917,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,182.8787184146492,990.0,964.7475148736586,25.252485126341412,0.10007492036870884,0.002387871841464886,989.8975372077899,0.10898219097674547,0.0,0.0,0.0,25.04104014315448,25.150022334131222,25.150022334131222,25.150022334131222,,0.9042046417352152,0.0,0.0,0.0,27.511967900910978,0.0,0.0,0.0,0.5603252118311808,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.686608863883652,0.0,0.0,0.0,26.686608863883652,0.10181825151587913,5.9830624697683415e-05,273.7644374568714,256.6827889882703,0.5376285669324958,0.504083003920991,25.073446026485826,24.966613022995304,964.7950577498276,964.7267311559532,29.376964953225297,25.50262378280588,4483.350289132453,7,0.14825893813268695,1940-09-22
1939,53,264.1051871975735,0.852,1.3611313227182507,0.0051537470246656,46.0,7.0,6.0,4.0,75.0,138.0,0.5225190821290612,126.10518719757351,126.10518719757351,,126.10518719757351,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,46.0,7.0,6.0,4.0,75.0,185.1051871975735,990.0,964.7564207487904,25.243579251209667,0.1008607131616739,0.0026105187197573,989.8965287681186,0.1125893369556323,0.0,0.0,0.0,25.027518682372666,25.14010801932829,25.14010801932829,25.14010801932829,,0.9067140181599574,0.0,0.0,0.0,28.064659345645875,0.0,0.0,0.0,0.5715816567341319,0.0,0.0,0.0,0.97,0.96,0.96,0.96,27.2227195652765,0.0,0.0,0.0,27.2227195652765,0.1030752930456892,5.9964754138643735e-05,264.1051871975735,264.1051871975735,0.5225190821290612,0.5225190821290612,25.027518682372666,25.027518682372666,964.7564207487904,964.7564207487904,27.2227195652765,27.2227195652765,1306.690539133272,2,0.1512373309182028,1940-09-29
1940,1,264.1051871975735,0.852,0.0,0.0,41.0,6.0,4.0,3.0,56.0,110.0,0.4165007176391068,154.1051871975735,154.1051871975735,,154.1051871975735,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,205.1051871975735,990.0,964.7564207487904,25.243579251209667,0.1079194108387203,0.0054105187197573,989.8866700704415,0.1680672043467588,0.0,0.0,0.0,24.962182117304504,25.130249321651263,25.130249321651263,25.130249321651263,,0.9189316013621388,0.0,0.0,0.0,34.66743349231668,0.0,0.0,0.0,0.7060577086011544,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.62741048754718,0.0,0.0,0.0,33.62741048754718,0.1273258236400747,6.0614100845783024e-05,264.1051871975735,264.1051871975735,0.4165007176391068,0.4165007176391068,24.962182117304504,24.962182117304504,964.7564207487904,964.7564207487904,33.62741048754718,33.62741048754718,5649.404961907926,7,0.18681894715303987,1940-10-01
1940,2,260.16594008089663,0.859,2.120685202658056,0.008169255681703243,41.0,6.0,4.0,3.0,56.0,110.0,0.42288259695132996,150.16594008089663,150.16594008089663,,150.16594008089663,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,201.16594008089663,990.0,964.7406637603237,25.25933623967639,0.10652909391360885,0.005016594008089614,989.8884543120785,0.15968590464361032,0.0,0.0,0.0,24.98810464711111,25.147790551754724,25.147790551754724,25.147790551754724,,0.917385650004914,0.0,0.0,0.0,33.75985472973956,0.0,0.0,0.0,0.6875734160843088,0.0,0.0,0.0,0.97,0.96,0.96,0.96,32.747059087847376,0.0,0.0,0.0,32.747059087847376,0.1258524581141993,6.057488506356394e-05,264.1051871975735,256.6827889882703,0.4285445098737286,0.4165007176391068,25.0110006087108,24.962182117304504,964.7564207487904,964.7267311559532,33.62741048754718,31.968680338796304,5501.505926758358,7,0.1819281060435965,1940-10-08
1940,3,268.9361371530872,0.8401428571428572,1.6881848077246997,0.006194344697352258,41.0,6.0,4.0,3.0,56.0,110.0,0.4091558367584657,158.9361371530872,158.9361371530872,,158.9361371530872,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,209.93613715308717,990.0,964.7757445486125,25.224255451387616,0.10962445773690181,0.0058936137153086715,989.8844819285478,0.17892550637039634,0.0,0.0,0.0,24.929811873565026,25.108737379935423,25.108737379935423,25.108737379935423,,0.9208263345174392,0.0,0.0,0.0,35.78221852410802,0.0,0.0,0.0,0.728762088067373,0.0,0.0,0.0,0.97,0.96,0.96,0.96,34.708751968384775,0.0,0.0,0.0,34.708751968384775,0.12902775428242544,6.0660146767167286e-05,275.9224808516464,264.1051871975735,0.4165007176391068,0.3986626956255262,24.962182117304504,24.88283208968288,964.8036899234066,964.7564207487904,36.27240934511074,33.62741048754718,5831.070330688642,7,0.19282639982435984,1940-10-15
1940,4,298.4236876327845,0.7865714285714286,4.729418071463954,0.016009490727423772,41.0,6.0,4.0,3.0,56.0,110.0,0.3688337618226468,188.42368763278452,188.42368763278452,,188.42368763278452,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,56.0,239.42368763278452,990.0,964.8961737964019,25.103826203598114,0.12003179483239321,0.008842368763278414,989.8711258364043,0.25158922817326057,0.0,0.0,0.0,24.72336281182916,24.974952040002417,24.974952040002417,24.974952040002417,,0.9313306335258044,0.0,0.0,0.0,42.54876684037667,0.0,0.0,0.0,0.8665736627367957,0.0,0.0,0.0,0.9764141582658835,0.96,0.96,0.96,41.5504725872559,0.0,0.0,0.0,41.5504725872559,0.13917060933835843,6.124626368995339e-05,309.0284073518941,287.1870699602335,0.3830256007529573,0.3559543310034335,24.805299353153465,24.640901036545635,964.9451420367594,964.848748279841,44.04686531635006,38.84350040733489,6980.4793946589925,7,0.23083595881808838,1940-10-22
1940,5,312.48797779379356,0.7655714285714285,1.0705738179276116,0.0034012886632272857,40.42857142857143,6.0,4.0,3.0,54.285714285714285,107.71428571428571,0.3447201288916911,204.77369207950787,204.77369207950787,,204.77369207950787,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.42857142857143,6.0,4.0,3.0,54.285714285714285,255.2022635080793,990.0,964.9624398889689,25.037560111031098,0.12560055974030152,0.010954738415901515,989.8634447018438,0.29674831308882116,0.0,0.0,0.0,24.604256499786093,24.901004812874913,24.901004812874913,24.901004812874913,,0.9361152268282948,0.0,0.0,0.0,46.25442626774149,0.0,0.0,0.0,0.9420453415018635,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,45.32933774238666,0.0,0.0,0.0,45.32933774238666,0.1450547932928706,6.148958782345847e-05,316.52242407738737,311.8155700798613,0.3527726340664359,0.3348893851959246,24.61760828357845,24.564237913092583,964.9826121203868,964.9590778503992,46.59975652266933,44.659750057961205,7615.328740720959,7,0.25182965412437036,1940-10-29
1940,6,325.6607962357874,0.7459999999999999,1.305481736914292,0.004008716283949286,40.0,6.0,4.0,3.0,53.0,106.0,0.325492049473628,219.66079623578744,219.66079623578744,,219.66079623578744,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,269.6607962357874,990.0,965.028303981179,24.971696018821035,0.1307034245423,0.0139321592471574,989.8553644162106,0.3413552524062252,0.0,0.0,0.0,24.4857051826254,24.827060435031623,24.827060435031623,24.827060435031623,,0.939868843902494,0.0,0.0,0.0,49.575958815060595,0.0,0.0,0.0,1.0096936622211934,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,48.2,0.0,0.0,0.0,48.2,0.1480067621191403,6.095256467393045e-05,325.6607962357874,325.6607962357874,0.325492049473628,0.325492049473628,24.4857051826254,24.4857051826254,965.028303981179,965.028303981179,48.2,48.2,8097.600000000001,7,0.26777777777777784,1940-11-05
1940,7,328.7175550648468,0.7411428571428571,0.8501101445498388,0.0025747323362364572,40.0,6.0,4.0,3.0,53.0,106.0,0.3224880670989079,222.71755506484686,222.71755506484686,,158.42894815437788,64.28860691046897,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,272.71755506484686,990.0,965.0435877753242,24.956412224675756,0.13178224957460177,0.0145435110129693,989.8536742394124,0.19749973637370402,0.051204628199607485,0.0,0.0,24.612586727714483,24.758881835888584,24.81008646408819,24.81008646408819,,0.914371910019469,0.5115709769184003,0.0,0.0,35.19285667106762,13.946017178898789,0.0,0.0,0.7167587916714382,0.28403293643378386,0.0,0.0,0.9741175793576641,0.9655461507862355,0.96,0.96,34.180692353007494,13.523549495864634,0.0,0.0,47.70424184887213,0.1451417589918969,5.9512434114863444e-05,331.6115672476363,325.6607962357874,0.325492049473628,0.3196510932347628,24.71921066538052,24.4857051826254,965.0580578362382,965.028303981179,48.2,46.91520177656704,8014.312630610519,7,0.26502356582706743,1940-11-12
1940,8,332.1631744676749,0.7352857142857143,0.5516072200386476,0.001644268002623643,40.0,6.0,4.0,3.0,53.0,106.0,0.3191255011701532,226.16317446767493,226.16317446767493,,113.08158723383747,113.08158723383747,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,53.0,276.16317446767493,990.0,965.0608158723384,24.939184127661655,0.1329983155684962,0.01523263489353493,989.8517690495379,0.09053053957413992,0.09053053957413992,0.0,0.0,24.700422637625433,24.700422637625433,24.790953177199576,24.790953177199576,,0.8957259064211068,0.8957259064211068,0.0,0.0,24.536393857303178,24.536393857303178,0.0,0.0,0.4997228891507775,0.4997228891507775,0.0,0.0,0.9698669097364,0.9698669097364,0.96,0.96,23.79704482221999,23.79704482221999,0.0,0.0,47.59408964443998,0.14328397272043897,5.8455822157759165e-05,335.4728177879068,331.6115672476363,0.3196510932347628,0.3159719487824957,24.70392696024823,24.67939670188868,965.0773640889396,965.0580578362382,48.3296451800042,47.471497055179285,7995.807060265918,7,0.2644116091357777,1940-11-19
1940,9,338.6459365865107,0.7261428571428572,0.7317840142385421,0.0021565746639380717,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,109.42857142857143,0.32311324866021945,229.21736515793924,229.21736515793924,,114.60868257896962,114.60868257896962,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,6.285714285714286,4.285714285714286,3.0,55.285714285714285,280.3602223007964,990.0,965.0932296829324,24.906770317067508,0.13447958396988074,0.015843473031587816,989.8496769429985,0.09302362873427276,0.09302362873427276,0.0,0.0,24.663423631331728,24.663423631331728,24.756447260065993,24.756447260065993,,0.8969680624335223,0.8969680624335223,0.0,0.0,24.866034284071215,24.866034284071215,0.0,0.0,0.5064365434637721,0.5064365434637721,0.0,0.0,0.9696459605809645,0.9696459605809645,0.96,0.96,24.111586601874823,24.111586601874823,0.0,0.0,48.22317320374965,0.14240519715139796,5.843595172522901e-05,340.5953058875766,338.3210417029997,0.3487811441050956,0.313311875213052,24.67612558002169,24.66123250055604,965.102976529438,965.0916052085148,48.95748050702875,46.125874260863625,8101.493098229942,7,0.2679065177986092,1940-11-26
1940,10,357.52590997444224,0.7018571428571428,4.630688499267535,0.012855278220318702,42.0,7.0,5.0,3.0,61.0,118.0,0.33021720303289986,239.52590997444227,239.52590997444227,,119.76295498722114,119.76295498722114,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,7.0,5.0,3.0,61.0,293.52590997444224,990.0,965.1876295498722,24.81237045012782,0.13912616363942115,0.017905181994888403,989.8429686543657,0.10166535692360164,0.10166535692360164,0.0,0.0,24.55367374756991,24.55367374756991,24.655339104493514,24.655339104493514,,0.9010105187529038,0.9010105187529038,0.0,0.0,25.985055603353572,25.985055603353572,0.0,0.0,0.5292272016976287,0.5292272016976287,0.0,0.0,0.97,0.97,0.96,0.96,25.205503935252967,25.205503935252967,0.0,0.0,50.411007870505934,0.14095933744370312,5.845895755536241e-05,373.01012538244936,350.2192051008483,0.3369318366364888,0.3163452999540265,24.60047079245627,24.45424721148408,965.2650506269122,965.1510960255042,53.77876498982936,48.80936938221168,8469.049322244995,7,0.280061154836144,1940-12-03
1940,11,391.0814635738142,0.6631428571428571,4.270321723105416,0.01093122303584007,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,106.0,0.271395359204163,285.0814635738142,285.0814635738142,,142.5407317869071,142.5407317869071,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.57142857142857,5.285714285714286,4.142857142857143,3.0,55.0,333.0814635738142,990.0,965.3549926925199,24.64500730748013,0.15308654578794886,0.027016292714762784,989.8198971614972,0.1441154530466391,0.1441154530466391,0.0,0.0,24.320789015930778,24.320789015930778,24.464904468977416,24.464904468977416,,0.9133595558498216,0.9133595558498216,0.0,0.0,31.053027940679232,31.053027940679232,0.0,0.0,0.632444560909964,0.632444560909964,0.0,0.0,0.97,0.97,0.96,0.96,30.121437102458852,30.121437102458852,0.0,0.0,60.242874204917705,0.15396634739899318,5.8698047733895076e-05,402.90237744418727,377.11676084070143,0.3129004389434831,0.2581270447191808,24.42774737611971,24.24148890938532,965.4130606984988,965.2855838042036,63.162108025190136,54.641447317628405,10120.802866426175,7,0.33468263447176505,1940-12-10
1940,12,422.6207907322791,0.6267142857142858,10.635158496069325,0.023375331102138488,38.0,5.0,4.0,3.0,54.0,104.0,0.24714162261719874,318.6207907322791,318.6207907322791,,159.31039536613955,159.31039536613955,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,365.6207907322791,990.0,965.5017935582953,24.498206441704756,0.1645706839342381,0.03372415814645578,989.8017051579192,0.18103818511253342,0.18103818511253342,0.0,0.0,24.11887341451154,24.11887341451154,24.299911599624075,24.299911599624075,,0.9200084237364782,0.9200084237364782,0.0,0.0,34.66145585551875,34.66145585551875,0.0,0.0,0.7059359644708503,0.7059359644708503,0.0,0.0,0.9703491398128105,0.9703491398128105,0.96,0.96,33.635745357219136,33.635745357219136,0.0,0.0,67.27149071443827,0.15896467911404216,5.865352807526287e-05,477.3484869166725,402.90237744418727,0.2581270447191808,0.2178701783926563,24.24148890938532,23.77682283794807,965.748068191125,965.4130606984988,78.72905194418469,63.162108025190136,11301.61044002563,7,0.3737305039691015,1940-12-17
1940,13,466.37970843097844,0.5777142857142857,6.198094558366571,0.013418500657304358,38.0,5.0,4.0,3.0,54.0,104.0,0.22304599665337105,362.37970843097844,362.37970843097844,,181.18985421548922,181.18985421548922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.0,5.0,4.0,3.0,54.0,409.37970843097844,990.0,965.6987086879393,24.301291312060616,0.18001456369046823,0.04247594168619564,989.7775094946234,0.2323719257097272,0.2323719257097272,0.0,0.0,23.84642888097425,23.84642888097425,24.078800806683976,24.078800806683976,,0.9281185023820537,0.9281185023820537,0.0,0.0,39.3272359886292,39.3272359886292,0.0,0.0,0.8009620364282932,0.8009620364282932,0.0,0.0,0.9707193163099309,0.9707193163099309,0.96,0.96,38.176295889562084,38.176295889562084,0.0,0.0,76.35259177912417,0.16370186464899963,5.852687955438066e-05,477.3484869166725,455.65515596238953,0.2282427810574019,0.2178701783926563,23.91422228564832,23.77682283794807,965.748068191125,965.6504482018308,78.72905194418469,74.09960992959789,12827.23541889286,7,0.42418106543957873,1940-12-24
1940,14,501.5969587139722,0.549,7.141301568781939,0.014071714695987359,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,117.71428571428571,0.23471650713899,383.88267299968646,383.88267299968646,,191.94133649984323,191.94133649984323,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.57142857142857,5.857142857142857,4.0,3.0,64.28571428571429,434.3112444282579,990.0,965.8571863142128,24.142813685787164,0.18881367629035667,0.04677653459993724,989.7644097891098,0.2610089717073539,0.2610089717073539,0.0,0.0,23.64621450318951,23.64621450318951,23.90722347489686,23.90722347489686,,0.9314490080738346,0.9314490080738346,0.0,0.0,41.456785600099934,41.456785600099934,0.0,0.0,0.8443337189429723,0.8443337189429723,0.0,0.0,0.9744333718942972,0.9744333718942972,0.96,0.96,40.40097692633479,40.40097692633479,0.0,0.0,80.80195385266958,0.16107803909382892,5.846593619220304e-05,527.3375978981461,479.5630976092969,0.2469008661775898,0.2168640592206898,23.76268713064572,23.48472720299295,965.9730191905415,965.7580339392418,85.89723621504045,76.84997594563201,13574.728247248491,7,0.44889974362594215,1940-12-31
1940,15,575.3794548783942,0.4991428571428571,11.63678087355897,0.020249144476029744,41.0,6.0,4.0,3.0,66.0,120.0,0.20884332228217348,455.37945487839414,455.37945487839414,,172.37404901237875,172.37404901237875,110.63135685363659,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,506.37945487839414,990.0,966.1884523393691,23.811547660630918,0.21634193804257176,0.06107589097567879,989.7225821709817,0.21585142553087522,0.21585142553087522,0.12144495171580505,0.0,23.318278406081806,23.318278406081806,23.412684879896876,23.53412983161268,,0.9234253213323508,0.9234253213323508,0.6554625845845583,0.0,36.456886354715984,36.456886354715984,23.212467829269972,0.0,0.7425027770817919,0.7425027770817919,0.4727590189260687,0.0,0.9728571428571428,0.9728571428571428,0.9671428571428571,0.96,35.495623949328966,35.495623949328966,22.516093794391875,0.0,93.50734169304981,0.1625238165707801,5.706901239783587e-05,608.7950640130589,548.1781559247493,0.2189069350958831,0.1971106651374327,23.44466156855337,23.17593640870062,966.3351802560522,966.0668017016612,99.23368213462068,90.07057868061042,15709.233404432367,7,0.5194852316280545,1941-01-07
1940,16,683.1236626440278,0.44542857142857145,24.36733337133939,0.034555580385478527,41.0,6.0,4.0,3.0,66.0,120.0,0.17680060354317587,563.1236626440278,563.1236626440278,,187.70788754800927,187.70788754800927,187.70788754800927,0.0,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,614.1236626440278,990.0,966.632494650576,23.36750534942392,0.2755216506730921,0.09424561522330173,989.6302327341036,0.25173277460391824,0.25173277460391824,0.25173277460391824,0.0,22.746005308923618,22.746005308923618,22.746005308923618,22.997738083527533,,0.9287827215051865,0.9287827215051865,0.9287827215051865,0.0,38.85442618125967,38.85442618125967,38.85442618125967,0.0,0.7913325087832926,0.7913325087832926,0.7913325087832926,0.0,0.9725987497471074,0.9725987497471074,0.9725987497471074,0.96,37.801929424536,37.801929424536,37.801929424536,0.0,113.40578827360797,0.16584805573069478,5.596792023891273e-05,779.3663976124346,615.6277736669467,0.1949229796525063,0.1539712263289979,23.138100915178573,22.182759539528643,967.0174655904495,966.3625110946678,131.80405433073014,100.55467928353218,19052.17242996614,7,0.6300321570755999,1941-01-14
1940,17,886.0401951840978,0.36628571428571427,23.10823691455239,0.026515917404088374,41.0,6.0,4.0,3.0,66.0,120.0,0.1357240151593255,766.0401951840978,766.0401951840978,,191.51004879602445,191.51004879602445,191.51004879602445,191.51004879602445,0.0,0.0,0.0,0.0,0.0,0.0,41.0,6.0,4.0,3.0,66.0,817.0401951840978,990.0,967.4441607807364,22.55583921926364,0.40494099360617597,0.17419116593629297,989.4208678404575,0.26022675351945285,0.26022675351945285,0.26022675351945285,0.26022675351945285,21.71648030620174,21.71648030620174,21.71648030620174,21.71648030620174,,0.9288847615301464,0.9288847615301464,0.9288847615301464,0.9288847615301464,37.869470600879424,37.869470600879424,37.869470600879424,37.869470600879424,0.771272313663532,0.771272313663532,0.771272313663532,0.771272313663532,0.9703264266218026,0.9703264266218026,0.9703264266218026,0.9703264266218026,36.746456011782875,36.746456011782875,36.746456011782875,36.746456011782875,146.9858240471315,0.16588912468184389,5.331945311887648e-05,941.1240560143012,817.7246825595828,0.1467486582701462,0.127507100932267,22.12245772384753,21.377178737977207,967.6644962240572,967.1708987302384,156.16593837262488,135.53390194897318,24693.61843991809,7,0.8165879113729527,1941-01-21
1940,18,1003.2869758744075,0.3298571428571429,20.98178078156343,0.020899373816856397,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,138.0,0.13731708196098874,865.2869758744075,865.2869758744075,,216.32174396860188,216.32174396860188,216.32174396860188,216.32174396860188,0.0,0.0,0.0,0.0,0.0,0.0,44.42857142857143,6.857142857142857,5.285714285714286,3.857142857142857,77.57142857142857,921.8584044458361,990.0,967.9010940932319,22.098905906768127,0.4988072164523934,0.24222958069952605,989.2589632028481,0.33133755369412876,0.33133755369412876,0.33133755369412876,0.33133755369412876,21.026531555922055,21.026531555922055,21.026531555922055,21.026531555922055,,0.9354915459147692,0.9354915459147692,0.9354915459147692,0.9354915459147692,41.72327470231034,41.72327470231034,41.72327470231034,41.72327470231034,0.8497611955664021,0.8497611955664021,0.8497611955664021,0.8497611955664021,0.9749761195566401,0.9749761195566401,0.9749761195566401,0.9749761195566401,40.68115215632944,40.68115215632944,40.68115215632944,40.68115215632944,162.72460862531776,0.16225997276080834,5.224327465657194e-05,1042.8375986738165,952.4350838829192,0.1623769294858068,0.1167541271605622,21.304222454561376,20.839395049847276,968.0346324529748,967.7097403355316,170.19946987340785,157.058357607687,27337.73424905338,7,0.9040256034739874,1941-01-28
1940,19,1023.5891693532722,0.3242857142857143,14.514722271973417,0.0138629742976403,49.0,8.0,7.0,5.0,93.0,162.0,0.1584898138285895,861.5891693532722,861.5891693532722,,215.39729233831804,215.39729233831804,215.39729233831804,215.39729233831804,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,925.5891693532722,990.0,967.9699877402654,22.030012259734594,0.5022209170260924,0.23927133548261767,989.2585077474913,0.3289119463354534,0.3289119463354534,0.3289119463354534,0.3289119463354534,20.959608060890446,20.959608060890446,20.959608060890446,20.959608060890446,,0.9351261149785256,0.9351261149785256,0.9351261149785256,0.9351261149785256,41.385902629490545,41.385902629490545,41.385902629490545,41.385902629490545,0.8428900739203777,0.8428900739203777,0.8428900739203777,0.8428900739203777,0.9742890073920378,0.9742890073920378,0.9742890073920378,0.9742890073920378,40.32635961971011,40.32635961971011,40.32635961971011,40.32635961971011,161.30543847884044,0.15758024071388327,5.201841721697019e-05,1082.8793953113418,989.4775076349576,0.163722771614295,0.1496011473682375,21.156303712102385,20.62142500079517,968.16047809955,967.8579100305398,170.93652303900646,155.7380333062586,27099.313664445195,7,0.8961413248824469,1941-02-04
1940,20,1162.1954409241994,0.284,21.301361703120524,0.018245060668197116,49.0,8.0,7.0,5.0,93.0,162.0,0.13960772404930993,1000.1954409241995,1000.1954409241995,,250.0488602310499,250.0488602310499,250.0488602310499,250.0488602310499,0.0,0.0,0.0,0.0,0.0,0.0,49.0,8.0,7.0,5.0,93.0,1064.1954409241996,990.0,968.4097571000475,21.590242899952518,0.6498783104283892,0.3602676778931282,988.9898540116785,0.4432036505729461,0.4432036505729461,0.4432036505729461,0.4432036505729461,20.13689326105807,20.13689326105807,20.13689326105807,20.13689326105807,,0.9391472016198639,0.9391472016198639,0.9391472016198639,0.9391472016198639,46.345200932576155,46.345200932576155,46.345200932576155,46.345200932576155,0.9438941126797588,0.9438941126797588,0.9438941126797588,0.9438941126797588,0.9799897245754913,0.9799897245754913,0.9799897245754913,0.9799897245754913,45.417843205809,45.417843205809,45.417843205809,45.417843205809,181.671372823236,0.1563654538155375,5.0487169527462916e-05,1231.9889272331854,1096.498822347363,0.1477429767349805,0.1314946883198223,20.544095654693734,19.675480763264268,968.6291080570186,968.2032820130916,190.0556473709837,173.07365496733996,30520.79063430365,7,1.0092854045735333,1941-02-11
1940,21,1370.8972819863247,0.2492857142857143,31.81278683095602,0.0233831159712072,49.0,8.0,7.0,5.0,93.0,162.0,0.11834961128023716,1208.8972819863247,1100.0,,275.0,275.0,275.0,275.0,108.89728198632471,31.847047693483166,5.377643554880232,4.705438110520204,3.3610272218001453,63.60612540564097,80.84704769348316,13.377643554880233,11.705438110520204,8.361027221800144,156.60612540564097,1205.9301293588835,990.0,969.068641033933,20.931358966067005,0.8553221106906296,0.48,988.6646778893094,0.5349,0.5349,0.5349,0.5349,19.06113685537635,19.06113685537635,19.06113685537635,19.06113685537635,,0.9372589182244032,0.9372589182244032,0.9372589182244032,0.9372589182244032,48.18178473517937,48.18178473517937,48.18178473517937,48.18178473517937,0.9812990781095595,0.9812990781095595,0.9812990781095595,0.9812990781095595,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,47.21814904047579,47.21814904047579,47.21814904047579,47.21814904047579,188.87259616190315,0.13804174599971236,4.769510004088464e-05,1454.6784350498776,1291.2130338573666,0.1254634175400488,0.1113648185720477,19.36068026203917,18.74693497360044,969.3381918670842,968.8152409635516,192.03099686245943,185.5624769483808,31730.59615519973,7,1.049292200899462,1941-02-18
1940,22,1595.6080312332717,0.21914285714285714,29.292122023874168,0.018585525789991397,53.285714285714285,9.285714285714286,9.142857142857142,8.428571428571429,114.85714285714286,195.0,0.12157908970927243,1400.6080312332717,1100.0,,275.0,275.0,275.0,275.0,300.6080312332716,46.71428571428572,8.714285714285714,12.621344318230493,12.512168318524308,220.04594716794546,100.0,18.0,21.764201461087634,20.940739747095737,334.90309002508826,1239.7642014610876,990.0,969.7935028701382,20.20649712986174,0.9179076125322332,0.48,988.6020923874677,0.5349,0.5349,0.5349,0.5349,18.273689517329505,18.273689517329505,18.273689517329505,18.273689517329505,,0.9347821219795879,0.9347821219795879,0.9347821219795879,0.9347821219795879,46.06931583265503,46.06931583265503,46.06931583265503,46.06931583265503,0.9382752715408355,0.9382752715408355,0.9382752715408355,0.9382752715408355,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,45.14792951600192,45.14792951600192,45.14792951600192,45.14792951600192,180.5917180640077,0.11342542609039453,4.560396920808275e-05,1659.7232892169968,1492.9232463956196,0.1439999074259856,0.1006511518513145,18.617837795204306,18.05816611462682,970.0006444728548,969.4617520268166,184.20459520219197,178.33064269056587,30339.408634753294,7,1.0032873225778205,1941-02-25
1940,23,1719.5478605197643,0.20514285714285713,24.653263410143413,0.01392100193725807,59.0,11.0,12.0,13.0,144.0,239.0,0.1392047414484048,1480.5478605197643,1100.0,,275.0,275.0,275.0,275.0,380.54786051976436,41.00000000000001,7.0,13.0,20.6992560115353,298.848604508229,100.0,18.0,25.0,33.6992560115353,442.8486045082291,1243.0,990.0,970.1939238570639,19.80607614293613,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.864886730417854,17.864886730417854,17.864886730417854,17.864886730417854,,0.933176697072275,0.933176697072275,0.933176697072275,0.933176697072275,44.96160520064253,44.96160520064253,44.96160520064253,44.96160520064253,0.9157149735365078,0.9157149735365078,0.9157149735365078,0.9157149735365078,0.9799325745612147,0.9799325745612147,0.9799325745612147,0.9799325745612147,44.05940919174409,44.05940919174409,44.05940919174409,44.05940919174409,176.23763676697635,0.1027033087925837,4.450445372903444e-05,1832.2961330880007,1659.7232892169968,0.1439999074259856,0.1304374307646489,18.05816611462682,17.500623080582038,970.5581875068996,970.0006444728548,178.33064269056587,172.23338502943403,29607.92297685203,7,0.9790979820387576,1941-03-04
1940,24,2015.962787035461,0.17485714285714285,48.132315784153626,0.023814634211189813,49.0,9.0,9.0,9.0,107.0,183.0,0.09101111689797371,1832.9627870354605,1100.0,,275.0,275.0,275.0,275.0,732.9627870354607,51.0,9.0,16.0,36.04735018207184,620.9154368533889,100.0,18.0,25.0,45.04735018207184,727.9154368533889,1243.0,990.0,971.1082767772328,18.891723222767137,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.95053381024886,16.95053381024886,16.95053381024886,16.95053381024886,,0.9285544666019813,0.9285544666019813,0.9285544666019813,0.9285544666019813,42.44956925656471,42.44956925656471,42.44956925656471,42.44956925656471,0.8645533453475499,0.8645533453475499,0.8645533453475499,0.8645533453475499,0.976455334534755,0.976455334534755,0.976455334534755,0.976455334534755,41.45132634805681,41.45132634805681,41.45132634805681,41.45132634805681,165.80530539222724,0.08254272012397293,4.18700266141988e-05,2169.222343577076,1871.701607458672,0.0977719948899711,0.0843620298038377,17.373313086461387,16.550342861606048,971.5084677258756,970.6854975010204,170.7359563652355,161.16341556539547,27855.291305894178,7,0.9211405855123735,1941-03-11
