WaterYear,WaterWeek,Flow,Exceedance,Flow_difference,Flow_difference_pct,EWRChannelA,EWRChannelC,EWRChannelD,EWRChannelE,EWRChannelFG,EWRTotal,EWRProportion,FlowAvailableForGeneration,FlowCanal,LowFlowShutoff,FlowTurbine1,FlowTurbine2,FlowTurbine3,FlowTurbine4,FlowSpill,SpillChannelA,SpillChannelC,SpillChannelD,SpillChannelE,SpillChannelFG,FlowChannelA,FlowChannelC,FlowChannelD,FlowChannelE,FlowChannelFG,FlowLeftChannel,LevelHeadpond,LevelTailwater,HeadGross,HeadlossLeftChannel,HeadlossCanal,LevelForebay,HeadlossTurbine1,HeadlossTurbine2,HeadlossTurbine3,HeadlossTurbine4,HeadTurbine1,HeadTurbine2,HeadTurbine3,HeadTurbine4,LowHeadShutoff,EffTurbine1,EffTurbine2,EffTurbine3,EffTurbine4,PowerTurbine1,PowerTurbine2,PowerTurbine3,PowerTurbine4,LoadFactorTurbine1,LoadFactorTurbine2,LoadFactorTurbine3,LoadFactorTurbine4,EffGen1,EffGen2,EffGen3,EffGen4,PowerGenerator1,PowerGenerator2,PowerGenerator3,PowerGenerator4,Power,PerfMwPerCumec,PerfMWhPerm3,Flow_max,Flow_min,EWRProportion_max,EWRProportion_min,HeadTurbine1_max,HeadTurbine1_min,LevelTailwater_max,LevelTailwater_min,Power_max,Power_min,Energy,Count,CapFactor,StartDate
1940,25,2496.712508038215,0.12842857142857142,106.49664343098526,0.04004352584118746,49.0,9.0,9.0,9.0,107.0,183.0,0.07430891477520653,2313.712508038215,1100.0,,275.0,275.0,275.0,275.0,1213.7125080382154,51.0,9.0,16.0,57.4600357750204,1080.2524722631952,100.0,18.0,25.0,66.4600357750204,1187.2524722631952,1243.0,990.0,972.2989612262991,17.701038773700866,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.759849361182589,15.759849361182589,15.759849361182589,15.759849361182589,,0.9200335959032567,0.9200335959032567,0.9200335959032567,0.9200335959032567,39.11725143982522,39.11725143982522,39.11725143982522,39.11725143982522,0.7966853653732223,0.7966853653732223,0.7966853653732223,0.7966853653732223,0.9718392736753234,0.9718392736753234,0.9718392736753234,0.9718392736753234,38.01900067320723,38.01900067320723,38.01900067320723,38.01900067320723,152.07600269282892,0.06213512986533961,3.8403030983037606e-05,2914.698847593973,2217.372657831301,0.0825301057779719,0.06278521712494,16.43411796513032,14.750916817427305,973.3078937700544,971.6246926223514,159.82599559532343,140.5222007838071,25548.768452395256,7,0.8448666816268272,1941-03-18
1940,26,3218.3362331913786,0.07314285714285715,63.03122909226723,0.019843311540948684,49.0,9.0,9.0,9.0,107.0,183.0,0.05696254252539923,3035.3362331913786,1100.0,,275.0,275.0,275.0,275.0,1935.3362331913788,50.99999999999999,9.0,16.0,71.0,1788.3362331913784,100.0,18.0,25.0,80.0,1895.3362331913784,1243.0,990.0,974.013204173045,15.98679582695497,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.045606414436692,14.045606414436692,14.045606414436692,14.045606414436692,,0.9019644003124176,0.9019644003124176,0.9019644003124176,0.9019644003124176,34.169709779626345,34.169709779626345,34.169709779626345,34.169709779626345,0.6959207694424918,0.6959207694424918,0.6959207694424918,0.6959207694424918,0.97,0.97,0.97,0.97,33.144618486237555,33.144618486237555,33.144618486237555,33.144618486237555,132.57847394495022,0.04131266990716864,3.347941261236117e-05,3355.917451239844,3004.2640135053875,0.0609134214494267,0.0545305427379897,14.534725037641117,13.743652178902032,974.3151584085796,973.5240855498406,138.0963872925692,129.12544939112027,22273.18362275164,7,0.7365470774719458,1941-03-25
1940,27,3207.38112760058,0.07414285714285715,50.236205390636584,0.016166157106839888,54.0,13.0,14.0,19.0,117.0,217.0,0.067812480142858,2990.38112760058,1100.0,,275.0,275.0,275.0,275.0,1890.3811276005797,46.000000000000036,5.000000000000002,11.0,61.0,1767.3811276005797,100.0,18.0,25.0,80.0,1884.3811276005797,1243.0,990.0,973.9846234967101,16.01537650328971,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.074187090771433,14.074187090771433,14.074187090771433,14.074187090771433,,0.9022154888741939,0.9022154888741939,0.9022154888741939,0.9022154888741939,34.24967073455593,34.24967073455593,34.24967073455593,34.24967073455593,0.6975493021294487,0.6975493021294487,0.6975493021294487,0.6975493021294487,0.97,0.97,0.97,0.97,33.22218061251925,33.22218061251925,33.22218061251925,33.22218061251925,132.88872245007698,0.0415863402194444,3.355775819446389e-05,3355.917451239844,3004.2640135053875,0.0722306691504131,0.0646619004051572,14.534725037641117,13.743652178902032,974.3151584085796,973.5240855498406,138.0963872925692,129.12544939112027,22325.305371612936,7,0.7382706802782055,1941-04-01
1940,28,2869.8465062359805,0.09614285714285715,31.722500286775226,0.011032883851893441,54.0,13.0,14.0,19.0,117.0,217.0,0.07564828700474012,2652.8465062359805,1100.0,,275.0,275.0,275.0,275.0,1552.8465062359808,46.0,5.0,11.0,61.0,1429.8465062359808,100.0,18.0,25.0,80.0,1546.8465062359808,1243.0,990.0,973.199629497811,16.800370502189026,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,14.85918108967075,14.85918108967075,14.85918108967075,14.85918108967075,,0.9115798568834329,0.9115798568834329,0.9115798568834329,0.9115798568834329,36.53160610281842,36.53160610281842,36.53160610281842,36.53160610281842,0.7440245642121878,0.7440245642121878,0.7440245642121878,0.7440245642121878,0.97,0.97,0.97,0.97,35.43565791973386,35.43565791973386,35.43565791973386,35.43565791973386,141.74263167893545,0.04942524221640603,3.5793593858317035e-05,2963.5533446484865,2782.206511497961,0.0779956480955705,0.073222910055543,15.070725904555609,14.632992169364677,973.425818418117,972.988084682926,144.12518537512355,139.19765809689972,23812.762122061158,7,0.7874590648829748,1941-04-08
1940,29,2697.8489781735816,0.10914285714285714,27.187102191426284,0.010225004431700987,54.0,13.0,14.0,19.0,117.0,217.0,0.08046592542130823,2480.8489781735816,1100.0,,275.0,275.0,275.0,275.0,1380.848978173582,46.0,5.0,11.0,61.0,1257.848978173582,100.0,18.0,25.0,80.0,1374.848978173582,1243.0,990.0,972.7844630507637,17.21553694923619,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,15.27434753671791,15.27434753671791,15.27434753671791,15.27434753671791,,0.9160768012660458,0.9160768012660458,0.9160768012660458,0.9160768012660458,37.737344248254225,37.737344248254225,37.737344248254225,37.737344248254225,0.7685813492516136,0.7685813492516136,0.7685813492516136,0.7685813492516136,0.97,0.97,0.97,0.97,36.60522392080661,36.60522392080661,36.60522392080661,36.60522392080661,146.42089568322643,0.05430511137674424,3.697497365738041e-05,2749.2151184112568,2591.896796157977,0.0837224693211796,0.0789316188997978,15.530094182962436,15.1503603016614,972.9084502858204,972.5287164045192,149.31327894518964,145.02120419400592,24598.710474782038,7,0.813449420462369,1941-04-15
1940,30,2396.368025579134,0.13214285714285715,29.58065495537657,0.012281695830205842,54.0,13.0,14.0,19.0,117.0,217.0,0.09055449182208926,2179.3680255791346,1100.0,,275.0,275.0,275.0,275.0,1079.3680255791346,46.0,5.0,11.0,61.0,956.3680255791345,100.0,18.0,25.0,80.0,1073.3680255791346,1243.0,990.0,972.0567504065704,17.94324959342964,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.002060180911364,16.002060180911364,16.002060180911364,16.002060180911364,,0.9237882266129646,0.9237882266129646,0.9237882266129646,0.9237882266129646,39.86757193618183,39.86757193618183,39.86757193618183,39.86757193618183,0.8119668418774303,0.8119668418774303,0.8119668418774303,0.8119668418774303,0.9711966841877429,0.9711966841877429,0.9711966841877429,0.9711966841877429,38.719258494449214,38.719258494449214,38.719258494449214,38.719258494449214,154.87703397779686,0.06463071772628486,3.9110362115605266e-05,2411.0479762115906,2384.832211470341,0.0909917263597388,0.0900023567100335,16.02990524944982,15.966625817315837,972.092184770166,972.028905338032,155.19922239386796,154.44405840042324,26019.341708269872,7,0.8604279665433159,1941-04-22
1940,31,2189.1646326527757,0.15599999999999997,44.00715501405479,0.01997224422926164,54.714285714285715,13.0,13.285714285714286,17.571428571428573,160.57142857142858,259.14285714285717,0.11889996220447298,1930.0217755099184,1100.0,,275.0,275.0,275.0,275.0,830.0217755099185,45.285714285714285,5.000000000000002,11.714285714285717,51.37285357843799,716.6489219314806,100.0,18.0,25.0,68.94428214986657,877.2203505029091,1243.0,990.0,971.5566042857137,18.44339571428639,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,16.50220630176811,16.50220630176811,16.50220630176811,16.50220630176811,,0.9263059873828052,0.9263059873828052,0.9263059873828052,0.9263059873828052,41.226207618453195,41.226207618453195,41.226207618453195,41.226207618453195,0.8396376297037309,0.8396376297037309,0.8396376297037309,0.8396376297037309,0.9739637629703731,0.9739637629703731,0.9739637629703731,0.9739637629703731,40.15341888006706,40.15341888006706,40.15341888006706,40.15341888006706,160.61367552026823,0.07350850128616963,4.0559008969764705e-05,2310.3827547648234,2076.782126371957,0.1328979080160706,0.0939238312580326,16.773474420376935,16.2096108346011,971.8491997528806,971.2853361671048,163.73990721813587,157.25149676076066,26983.09748740506,7,0.8922981973348234,1941-04-29
1940,32,1910.0631808375695,0.18542857142857144,46.46638575038128,0.0246737794555205,52.714285714285715,12.142857142857142,12.142857142857142,15.0,160.0,252.0,0.13144640903635962,1658.0631808375695,1100.0,,275.0,275.0,275.0,275.0,558.0631808375695,47.285714285714285,5.857142857142855,12.857142857142856,33.0150144548404,459.0481663827291,100.0,18.0,25.0,48.0150144548404,619.0481663827292,1243.0,990.0,970.8040835543285,19.195916445671546,0.9262894125183111,0.48,988.5937105874816,0.5349,0.5349,0.5349,0.5349,17.25472703315327,17.25472703315327,17.25472703315327,17.25472703315327,,0.9300972980871783,0.9300972980871783,0.9300972980871783,0.9300972980871783,43.28324397170206,43.28324397170206,43.28324397170206,43.28324397170206,0.8815324637821194,0.8815324637821194,0.8815324637821194,0.8815324637821194,0.9780112682181816,0.9780112682181816,0.9780112682181816,0.9780112682181816,42.33262760523769,42.33262760523769,42.33262760523769,42.33262760523769,169.33051042095076,0.08895402926196641,4.276022990428049e-05,2041.65817572948,1751.5174261192883,0.1474594021291367,0.10478655525863,17.761600441557896,16.858256370203655,971.200554217278,970.2972101459238,175.13767742921408,164.7219486299363,28447.525750719724,7,0.9407250578941707,1941-05-06
1940,33,1659.2520911324498,0.21157142857142855,27.411555533592132,0.01675541495741183,47.0,10.0,10.0,10.0,115.0,192.0,0.1158585420375083,1467.2520911324498,1100.0,,275.0,275.0,275.0,275.0,367.2520911324497,53.0,8.0,14.848486141251067,19.12771307981509,272.2758919113836,100.0,18.0,24.84848614125107,29.12771307981509,387.2758919113836,1242.848486141251,990.0,969.9991221405818,20.000877859418228,0.9258969409710625,0.48,988.594103059029,0.5349,0.5349,0.5349,0.5349,18.060080918447195,18.060080918447195,18.060080918447195,18.060080918447195,,0.9340112217841509,0.9340112217841509,0.9340112217841509,0.9340112217841509,45.49322123413391,45.49322123413391,45.49322123413391,45.49322123413391,0.9265421839945808,0.9265421839945808,0.9265421839945808,0.9265421839945808,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,44.58335680945124,44.58335680945124,44.58335680945124,44.58335680945124,178.33342723780495,0.10765443589565248,4.5033693746920446e-05,1745.9668486656192,1559.6365373841434,0.1231056053111109,0.1099677236980409,18.384270613686787,17.779533076408136,970.2792775110736,969.6772872746257,181.7506883973028,175.33181020268646,29960.01577595123,7,0.9907412624322497,1941-05-13
1940,34,1428.3271236785563,0.24100000000000002,31.182058805060574,0.021794065955202283,47.0,10.0,10.0,10.0,115.0,192.0,0.1346880860778213,1236.3271236785563,1100.0,,275.0,275.0,275.0,275.0,136.32712367855632,32.68995197410573,6.067568456379769,7.100371024924809,7.100371024924809,83.36886119822123,79.68995197410572,16.06756845637977,17.100371024924808,17.100371024924808,198.3688611982212,1212.8578914554105,990.0,969.2531653430525,20.74683465694745,0.8673029773923054,0.48,988.6526970226078,0.5349,0.5349,0.5349,0.5349,18.86463167955514,18.86463167955514,18.86463167955514,18.86463167955514,,0.9366422073406298,0.9366422073406298,0.9366422073406298,0.9366422073406298,47.65383474789253,47.65383474789253,47.65383474789253,47.65383474789253,0.9705465325436362,0.9705465325436362,0.9705465325436362,0.9705465325436362,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.70075805293469,46.70075805293469,46.70075805293469,46.70075805293469,186.80303221173875,0.13112042770992355,4.717248288175221e-05,1528.006983766956,1341.3621257487196,0.143138080548405,0.1256538759572076,19.19034224792903,18.4907256480277,969.5750994860164,968.9728523952102,190.23365913966828,182.86867714394143,31382.90941157211,7,1.0377946233985487,1941-05-20
1940,35,1235.1405974328586,0.269,24.954096864734506,0.02017478908322823,46.42857142857143,10.0,9.714285714285714,9.714285714285714,107.28571428571429,183.14285714285714,0.14820232603102737,1051.9977402900015,1046.8965539386318,,261.72413848465794,261.72413848465794,261.72413848465794,261.72413848465794,5.101186351369669,1.2487279089290335,0.2656867891338369,0.2656867891338369,0.2656867891338369,3.0553980750391245,47.677299337500465,10.265686789133838,9.979972503419551,9.979972503419551,110.34111236075341,1114.8195125686857,990.0,968.6390133062175,21.360986693782447,0.7201940707380611,0.41096552012022125,988.8688404091417,0.48513468000073084,0.48513468000073084,0.48513468000073084,0.48513468000073084,19.744692422923407,19.744692422923407,19.744692422923407,19.744692422923407,,0.939038850769429,0.939038850769429,0.939038850769429,0.939038850769429,47.56354677855948,47.56354677855948,47.56354677855948,47.56354677855948,0.9687076736977488,0.9687076736977488,0.9687076736977488,0.9687076736977488,0.9799999999999999,0.9799999999999999,0.9799999999999999,0.9799999999999999,46.612275842988275,46.612275842988275,46.612275842988275,46.612275842988275,186.4491033719531,0.15112556635992963,4.949948922646616e-05,1327.7083044595877,1166.683447695578,0.1600584901732721,0.1361235997287778,20.11754191083066,19.24023659927729,968.9299403854444,968.423862264186,192.05779738299407,181.95721709886055,31323.449366488127,7,1.0358283520664062,1941-05-27
1940,36,1056.0499096952233,0.315,27.893040251235952,0.0265742434242166,45.0,10.0,9.0,9.0,88.0,161.0,0.15282495831672807,895.0499096952234,895.0499096952234,,223.76247742380585,223.76247742380585,223.76247742380585,223.76247742380585,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,959.0499096952234,990.0,968.07237451314,21.92762548686002,0.53283794901169,0.26603992775617863,989.2011221232322,0.35538481851644005,0.35538481851644005,0.35538481851644005,0.35538481851644005,20.7733627915757,20.7733627915757,20.7733627915757,20.7733627915757,,0.9364094259877971,0.9364094259877971,0.9364094259877971,0.9364094259877971,42.656604692863496,42.656604692863496,42.656604692863496,42.656604692863496,0.8687699530114764,0.8687699530114764,0.8687699530114764,0.8687699530114764,0.9765444651192573,0.9765444651192573,0.9765444651192573,0.9765444651192573,41.66297500334489,41.66297500334489,41.66297500334489,41.66297500334489,166.65190001337956,0.15780154011124128,5.174492623660354e-05,1127.726717014242,971.4321659369264,0.1657346808613433,0.1427650844579278,21.270055040938708,20.363583623398075,968.301426824902,967.7857286637476,177.6726830397238,152.94971881029227,27997.51920224776,7,0.9258438889632196,1941-06-03
1940,37,851.160489521411,0.3782857142857143,30.129136373948054,0.03566181753149084,45.0,10.0,9.0,9.0,88.0,161.0,0.1900523353472226,690.160489521411,690.160489521411,,195.14657703178278,195.14657703178278,195.14657703178278,104.72075842606257,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,754.160489521411,990.0,967.3046419580857,22.695358041914396,0.35980291301856665,0.14131725506222398,989.4988798319192,0.27128143084462975,0.27128143084462975,0.27128143084462975,0.13609767348742585,21.922956442988973,21.922956442988973,21.922956442988973,22.058140200346177,,0.9299585211411391,0.9299585211411391,0.9299585211411391,0.5290866516580113,39.04972138537124,39.04972138537124,39.04972138537124,20.66628850925784,0.7953100078487015,0.7953100078487015,0.7953100078487015,0.42090200629853036,0.9731167862220456,0.9731167862220456,0.9731167862220456,0.9657142857142856,38.01375451798692,38.01375451798692,38.01375451798692,20.046299853980106,134.08756340794088,0.15755397092889842,5.404997457422536e-05,941.1240560143012,760.52821131929,0.211694974103213,0.1710720270841249,22.361918437131447,21.4586756771291,967.6644962240572,966.9421128452772,148.0977561890553,119.33539602499197,22526.710652534068,7,0.7449309078218938,1941-06-10
1940,38,673.811673814178,0.4492857142857143,20.70006252176333,0.030689779374312814,45.0,10.0,9.0,9.0,88.0,161.0,0.23976307768929775,512.811673814178,512.811673814178,,170.937224604726,170.937224604726,170.937224604726,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,576.811673814178,990.0,966.5952466952567,23.40475330474333,0.2543176148571603,0.0773337445837561,989.6683486405591,0.2079852759634901,0.2079852759634901,0.2079852759634901,0.0,22.865116669338928,22.865116669338928,22.865116669338928,23.07310194530242,,0.9231790377468341,0.9231790377468341,0.9231790377468341,0.0,35.37126092812026,35.37126092812026,35.37126092812026,0.0,0.7203922795951172,0.7203922795951172,0.7203922795951172,0.0,0.97,0.97,0.97,0.96,34.31012310027665,34.31012310027665,34.31012310027665,0.0,102.93036930082995,0.1526365526311426,5.577584788694435e-05,733.8512888156049,615.6277736669467,0.2615216643671126,0.2193904983935437,23.19277907617938,22.519031623873047,966.8354051552624,966.3625110946678,114.10545781951492,91.8923007545097,17292.30204253943,7,0.5718353850046108,1941-06-17
1940,39,575.782335954658,0.4985714285714286,9.232778601192829,0.016012393748576485,45.0,10.0,9.0,9.0,88.0,161.0,0.2799833752639135,414.7823359546581,414.7823359546581,,186.23467021134655,186.23467021134655,42.312995531964994,0.0,0.0,0.0,0.0,0.0,0.0,0.0,45.0,10.0,9.0,9.0,88.0,478.7823359546581,990.0,966.1902653042123,23.80973469578773,0.20468164649691642,0.05295646719093157,989.7423618863122,0.24968184539279378,0.24968184539279378,0.04435388784934433,0.0,23.302414736707096,23.302414736707096,23.507742694250545,23.55209658209989,,0.9285314546706073,0.9285314546706073,0.26136168948803634,0.0,39.572610119505434,39.572610119505434,8.82530676523409,0.0,0.8059594729023509,0.8059594729023509,0.17974148198032772,0.0,0.9752548227915708,0.9752548227915708,0.9628571428571429,0.96,38.61298201650944,38.61298201650944,8.560547562277067,0.0,85.78651159529595,0.1489845901026022,5.7487228496881715e-05,608.7950640130589,550.9983234585969,0.2921968963342914,0.2644568090593889,23.407748302533182,23.20002087960534,966.3351802560522,966.0794924555636,90.56773606557678,81.37119279509709,14412.13394800972,7,0.4765917310849775,1941-06-24
1940,40,527.179542524107,0.533,8.04532003826904,0.015566918319802416,42.0,9.0,8.0,6.0,70.0,135.0,0.256362991576237,392.17954252410703,392.17954252410703,,196.08977126205352,196.08977126205352,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,451.17954252410703,990.0,965.9723079413585,24.027692058641556,0.19476702205814478,0.04843590850482136,989.7567970694371,0.27258614956381566,0.27258614956381566,0.0,0.0,23.511902978514808,23.511902978514808,23.784489128078626,23.784489128078626,,0.9325689741744062,0.9325689741744062,0.0,0.0,42.16187295053472,42.16187295053472,0.0,0.0,0.8586939501127234,0.8586939501127234,0.0,0.0,0.9759724044956484,0.9759724044956484,0.96,0.96,41.15476541943082,41.15476541943082,0.0,0.0,82.30953083886162,0.15606478679667957,5.829534374935252e-05,548.1781559247493,494.6810831907137,0.2729030977478345,0.2462703019828685,23.719900247579968,23.376412693696853,966.0668017016612,965.8260648743582,86.8524496833281,75.27875522350378,13828.001180928753,7,0.45727517132700907,1941-07-01
1940,41,463.5175257330055,0.5815714285714285,7.411700260226813,0.015970780825423442,42.0,9.0,8.0,6.0,70.0,135.0,0.29150418923051674,328.5175257330055,328.5175257330055,,164.25876286650276,164.25876286650276,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,387.5175257330055,990.0,965.6858288657985,24.31417113420152,0.1722987211021982,0.035703505146601075,989.7919977737511,0.19125005965063727,0.19125005965063727,0.0,0.0,23.914918848302054,23.914918848302054,24.106168907952696,24.106168907952696,,0.9219397133646893,0.9219397133646893,0.0,0.0,35.51567237221055,35.51567237221055,0.0,0.0,0.7233334495358565,0.7233334495358565,0.0,0.0,0.97,0.97,0.96,0.96,34.450202201044235,34.450202201044235,0.0,0.0,68.90040440208847,0.14859723338344508,5.826061763185509e-05,486.0250263913084,442.799181369126,0.3048786124278341,0.2777634744497885,24.04323415713486,23.77445877655092,965.7871126187608,965.592596316161,73.5159643708813,64.62362611308339,11575.267939550864,7,0.3827800244560471,1941-07-08
1940,42,429.83661284165527,0.6172857142857142,2.9041946283514823,0.006746606567664229,42.0,9.0,8.0,6.0,70.0,135.0,0.3141264158974118,294.83661284165527,294.83661284165527,,147.41830642082763,147.41830642082763,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,353.83661284165527,990.0,965.5342647577874,24.46573524221258,0.16041168193099095,0.02896732256833103,989.8106209955007,0.15387252096707668,0.15387252096707668,0.0,0.0,24.122483716746217,24.122483716746217,24.276356237713294,24.276356237713294,,0.9153820490318496,0.9153820490318496,0.0,0.0,31.923621699759185,31.923621699759185,0.0,0.0,0.6501755946997797,0.6501755946997797,0.0,0.0,0.97,0.97,0.96,0.96,30.965913048766403,30.965913048766403,0.0,0.0,61.931826097532806,0.14407136120773,5.834875366636666e-05,440.0331111664572,422.4698189706656,0.3195494540389257,0.3067950946739818,24.16733562187181,24.06019827490324,965.580149000249,965.501114185368,64.04988026806116,60.39610135285498,10404.546784385511,7,0.34406570054184893,1941-07-15
1940,43,406.56304403895905,0.6458571428571428,4.7622689427605644,0.011834879016440545,42.0,9.0,8.0,6.0,70.0,135.0,0.33224942869208307,271.56304403895905,271.56304403895905,,135.78152201947952,135.78152201947952,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,42.0,9.0,8.0,6.0,70.0,330.56304403895905,990.0,965.4286251760108,24.571374823989135,0.15219771739553184,0.024312608807791788,989.8234896737966,0.13068625382183913,0.13068625382183913,0.0,0.0,24.264178243963986,24.264178243963986,24.394864497785825,24.394864497785825,,0.9101985695266466,0.9101985695266466,0.0,0.0,29.4088539632314,29.4088539632314,0.0,0.0,0.5989583291900489,0.5989583291900489,0.0,0.0,0.97,0.97,0.96,0.96,28.52658834433446,28.52658834433446,0.0,0.0,57.05317668866892,0.14028900406966135,5.8358883193181945e-05,420.28892993659525,389.1339363713416,0.3469242525051133,0.321207603589193,24.37313654360521,24.180558201662667,965.4913001847146,965.3456696818566,59.937608634562274,53.397189897204754,9584.933683696378,7,0.3169620927148273,1941-07-22
1940,44,373.27014136169157,0.6852857142857144,4.112162218368683,0.011044308738480713,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,123.57142857142857,0.33071535392242213,249.69871279026302,249.69871279026302,,124.84935639513151,124.84935639513151,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.285714285714285,7.857142857142857,6.285714285714286,4.857142857142857,64.28571428571429,304.12728421883446,990.0,965.2663507068083,24.73364929319158,0.1428677175372694,0.01993974255805254,989.8371925399045,0.11040176284713739,0.11040176284713739,0.0,0.0,24.460440070249103,24.460440070249103,24.570841833096242,24.570841833096242,,0.9048669272074127,0.9048669272074127,0.0,0.0,27.101186349906182,27.101186349906182,0.0,0.0,0.5519589887964599,0.5519589887964599,0.0,0.0,0.97,0.97,0.96,0.96,26.288150759409,26.288150759409,0.0,0.0,52.576301518818,0.14092962313648277,5.8486646950730965e-05,386.53109723034976,360.34880084276085,0.3579793157404255,0.3083026228365513,24.53251032947229,24.38993248505585,965.3326554861516,965.2017440042138,54.44609554474161,50.800987508776025,8832.818655161424,7,0.2920905639934333,1941-07-29
1940,45,339.80894987725617,0.7241428571428571,4.44900083415772,0.013020749019662927,39.0,7.0,5.0,4.0,60.0,115.0,0.3385855357574898,224.80894987725614,224.80894987725614,,143.1771436708633,81.63180620639285,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,275.80894987725617,990.0,965.0990447493863,24.900955250613737,0.1328732987200724,0.014961789975451185,989.8521649113045,0.15986742466140477,0.06607013721373475,0.0,0.0,24.593252737256815,24.687050024704487,24.75312016191822,24.75312016191822,,0.9087005838653106,0.6404772723495257,0.0,0.0,31.55720878395351,17.687836446059528,0.0,0.0,0.6427130098564869,0.36024106814785195,0.0,0.0,0.9726161936128034,0.9669019078985176,0.96,0.96,30.74341958512758,17.15143469399148,0.0,0.0,47.89485427911906,0.1409658507780812,5.9213916662442956e-05,350.2192051008483,329.2057950036568,0.3493255639643967,0.3283657729931883,24.69122015010328,24.46667603513833,965.1510960255042,965.0460289750184,49.50251137792571,46.19309321011071,8046.335518892003,7,0.2660825237728837,1941-08-05
1940,46,316.6806675202453,0.7597142857142857,2.4843178462565043,0.007823207060785157,39.0,7.0,5.0,4.0,60.0,115.0,0.36326295591262775,201.68066752024538,201.68066752024538,,201.68066752024538,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,252.68066752024538,990.0,964.9834033376012,25.016596662398815,0.12471061027907306,0.010518100928056957,989.8647712887929,0.28803015229943923,0.0,0.0,0.0,24.593337798892254,24.88136795119169,24.88136795119169,24.88136795119169,,0.9351877672973552,0.0,0.0,0.0,45.489831679216806,0.0,0.0,0.0,0.9264731502895479,0.0,0.0,0.0,0.9799999999999999,0.96,0.96,0.96,44.58003504563247,0.0,0.0,0.0,44.58003504563247,0.1407467802725217,6.140123353770526e-05,325.6607962357874,311.8155700798613,0.3688077537967284,0.3531281668817662,24.634163429925344,24.517701494538866,965.028303981179,964.9590778503992,46.54216875897049,43.51457802176547,7489.445887666254,7,0.2476668613646248,1941-08-12
1940,47,307.8239149908792,0.7722857142857142,1.8050513152366938,0.005953135793494572,39.0,7.0,5.0,4.0,60.0,115.0,0.3736882548311593,192.82391499087922,192.82391499087922,,192.82391499087922,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,39.0,7.0,5.0,4.0,60.0,243.82391499087922,990.0,964.9392366876867,25.06076331231327,0.12158478751453326,0.009282391499087885,989.8691328209864,0.26324640097395424,0.0,0.0,0.0,24.666649732325684,24.92989613329964,24.92989613329964,24.92989613329964,,0.932691737411235,0.0,0.0,0.0,43.505656609547756,0.0,0.0,0.0,0.8860622527402802,0.0,0.0,0.0,0.9783587645414652,0.96,0.96,0.96,42.566449585796754,0.0,0.0,0.0,42.566449585796754,0.13825570092476747,6.131707921307414e-05,311.8155700798613,299.18021087320443,0.3843837119586032,0.3688077537967284,24.73634203522233,24.634163429925344,964.9590778503992,964.8967208434927,43.51457802176547,40.50675770550559,7151.163530413854,7,0.2364802754766486,1941-08-19
1940,48,279.7903966502502,0.8170000000000001,3.630824773761861,0.012824455177597015,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,111.57142857142857,0.3987270119395699,168.21896807882166,168.21896807882166,,168.21896807882166,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.857142857142857,4.857142857142857,3.857142857142857,57.714285714285715,218.21896807882166,990.0,964.819161586601,25.180838413398988,0.11254781966532904,0.006821896807882128,989.8806302835268,0.20075661925688834,0.0,0.0,0.0,24.8607120776689,25.06146869692579,25.06146869692579,25.06146869692579,,0.9243164253855786,0.0,0.0,0.0,37.913318276254415,0.0,0.0,0.0,0.7721653416752428,0.0,0.0,0.0,0.97070223988487,0.96,0.96,0.96,36.804839625153285,0.0,0.0,0.0,36.804839625153285,0.13155523592736837,6.0765324057897e-05,290.5219447532691,273.7644374568714,0.4200691699341591,0.3324025605565955,24.911144897632365,24.79687687274645,964.8620877790132,964.7950577498276,40.34091076937303,34.64141067524919,6183.213057025751,7,0.20447133125085157,1941-08-26
1940,49,273.40844795452614,0.8290000000000001,0.3559895023452587,0.0013122947884070572,34.0,6.0,4.0,3.0,44.0,91.0,0.3328387707044671,182.40844795452614,182.40844795452614,,182.40844795452614,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,6.0,4.0,3.0,44.0,226.40844795452614,990.0,964.7936337918181,25.206366208181894,0.11543823405346679,0.008240844795452573,989.8763209211512,0.23541379572267743,0.0,0.0,0.0,24.847273333610307,25.082687129332985,25.082687129332985,25.082687129332985,,0.9296418859650818,0.0,0.0,0.0,41.3217045139691,0.0,0.0,0.0,0.8415825766592485,0.0,0.0,0.0,0.9741582576659249,0.96,0.96,0.96,40.253962286437456,0.0,0.0,0.0,40.253962286437456,0.14722914018173877,6.129994943311914e-05,273.7644374568714,271.2725109404546,0.3354560315916966,0.3324025605565955,24.86229525552368,24.84476967995808,964.7950577498276,964.7850900437618,40.34091076937303,39.732271388824,6762.665664121491,7,0.2236331238135414,1941-09-02
1940,50,264.1051871975735,0.852,1.0239033918401543,0.003876877249950357,38.285714285714285,6.0,4.0,3.0,59.0,110.28571428571429,0.41758253768492265,153.81947291185924,153.81947291185924,,153.81947291185924,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,38.285714285714285,6.0,4.0,3.0,59.0,202.1051871975735,990.0,964.7564207487904,25.243579251209667,0.10686061168919682,0.005381947291185871,989.8877574410196,0.168521037196989,0.0,0.0,0.0,24.962815655032276,25.131336692229265,25.131336692229265,25.131336692229265,,0.918759300194601,0.0,0.0,0.0,34.607920946791225,0.0,0.0,0.0,0.7048456404641797,0.0,0.0,0.0,0.97,0.96,0.96,0.96,33.56968331838748,0.0,0.0,0.0,33.56968331838748,0.1271072472093267,6.060387161386836e-05,264.1051871975735,264.1051871975735,0.4467916789219509,0.344559684592352,24.983126974437265,24.912037356519804,964.7564207487904,964.7564207487904,37.9977908735293,31.79844029633076,5639.706797489098,7,0.18649824065770826,1941-09-09
1940,51,263.3469678848837,0.8534285714285714,0.7582193126898054,0.0029297766297515858,40.0,6.0,4.0,3.0,65.0,118.0,0.4481006787412239,145.3469678848837,145.3469678848837,,145.3469678848837,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,195.34696788488372,990.0,964.7533878715396,25.24661212846042,0.10447536858057749,0.004534696788488314,989.890989934631,0.1495577133261974,0.0,0.0,0.0,24.988044349765143,25.13760206309134,25.13760206309134,25.13760206309134,,0.9154292969305082,0.0,0.0,0.0,32.60647456047455,0.0,0.0,0.0,0.6640829849383819,0.0,0.0,0.0,0.97,0.96,0.96,0.96,31.628280323660313,0.0,0.0,0.0,31.628280323660313,0.12009591054414444,6.044561791047867e-05,264.1051871975735,258.7976520087449,0.4559546776568619,0.4467916789219509,25.0175486017324,24.983126974437265,964.7564207487904,964.735190608035,31.79844029633076,30.60732048763765,5313.551094374932,7,0.1757126684647795,1941-09-16
1940,52,240.91368211839858,0.8887142857142857,4.204652364437716,0.017422800872603943,40.0,6.0,4.0,3.0,65.0,118.0,0.4904928648750803,122.91368211839858,122.91368211839858,,122.91368211839858,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,172.91368211839858,990.0,964.643572724428,25.356427275571964,0.09655793698978889,0.0022913682118398146,989.9011506947984,0.10753807668750204,0.0,0.0,0.0,25.150039893682834,25.257577970370335,25.257577970370335,25.257577970370335,,0.9034250605677793,0.0,0.0,0.0,27.39562120329789,0.0,0.0,0.0,0.5579556253217494,0.0,0.0,0.0,0.97,0.96,0.96,0.96,26.573752567198955,0.0,0.0,0.0,26.573752567198955,0.11013915810566079,6.003860584646269e-05,256.6827889882703,229.3650854576809,0.514463654154423,0.4597113833190906,25.24240677799828,25.03113259004914,964.7267311559532,964.576190512746,30.13234502167365,23.931980866051727,4464.390431289425,7,0.14763195870666088,1941-09-23
1940,53,224.67104686473823,0.918,4.694038592942633,0.0208929395151154,40.0,6.0,4.0,3.0,65.0,118.0,0.5252123121633966,106.67104686473824,106.67104686473824,,106.67104686473824,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,40.0,6.0,4.0,3.0,65.0,156.67104686473823,990.0,964.5480262811884,25.451973718811587,0.0908253860468008,0.0006671046864738,989.9085075092668,0.0805399912344021,0.0,0.0,0.0,25.27994123684384,25.360481228078243,25.360481228078243,25.360481228078243,,0.891030559863028,0.0,0.0,0.0,23.564265983400844,0.0,0.0,0.0,0.4799239507820945,0.0,0.0,0.0,0.9679923950782094,0.96,0.96,0.96,22.810030267532163,0.0,0.0,0.0,22.810030267532163,0.10152634523159,5.939868131971465e-05,224.67104686473823,224.67104686473823,0.5252123121633966,0.5252123121633966,25.27994123684384,25.27994123684384,964.5480262811884,964.5480262811884,22.810030267532163,22.810030267532163,547.4407264207719,1,0.12672239037517866,1941-09-30
1941,1,208.45633822838414,0.9412857142857144,3.357276292302702,0.015989265314310386,37.0,5.0,3.0,2.0,50.0,97.0,0.4659356400326256,111.45633822838415,111.45633822838415,,111.45633822838415,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,156.45633822838414,990.0,964.4507380293702,25.549261970629704,0.09074960842964827,0.0011456338228383715,989.9081047577475,0.08833806325380233,0.0,0.0,0.0,25.357208971399462,25.39544932459918,25.39544932459918,25.39544932459918,,0.8950776701413081,0.0,0.0,0.0,24.81719228680953,0.0,0.0,0.0,0.505441798102027,0.0,0.0,0.0,0.9686559094806525,0.96,0.96,0.96,24.04160938412682,0.0,0.0,0.0,24.04160938412682,0.11517252805937914,5.989144781850326e-05,222.2828362851385,201.1701128186193,0.4821789809675056,0.4363809712935774,25.4,25.257036166881036,964.5336970177108,964.4070206769117,27.28897470846169,22.304365644687,4038.9903765333056,7,0.13356449657848232,1941-10-01
1941,2,203.7799686456208,0.946,1.550437269859385,0.007605470301871972,33.57142857142857,4.428571428571429,3.0,2.0,40.285714285714285,83.28571428571429,0.40887985563141765,120.49425435990653,120.49425435990653,,120.49425435990653,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,4.428571428571429,3.0,2.0,40.285714285714285,161.49425435990653,990.0,964.4226798118736,25.577320188126286,0.09252765185791188,0.0020494254359906144,989.9054229227061,0.10388123137365177,0.0,0.0,0.0,25.372105552590398,25.4,25.4,25.4,,0.9014008880583481,0.0,0.0,0.0,27.052019748128846,0.0,0.0,0.0,0.5509576323447829,0.0,0.0,0.0,0.969159780711206,0.96,0.96,0.96,26.220925203782524,0.0,0.0,0.0,26.220925203782524,0.12862977928529776,6.0381904805292895e-05,206.5966432631272,201.1701128186193,0.4821789809675056,0.3533455280153085,25.4,25.334605675349145,964.4395798595788,964.4070206769117,29.312932541337783,22.304365644687,4405.115434235465,7,0.1456718066876807,1941-10-08
1941,3,201.1701128186193,0.952,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,76.42857142857143,0.37992011018794625,124.74154139004786,124.74154139004786,,124.74154139004786,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.857142857142858,4.142857142857143,3.0,2.0,35.42857142857143,163.74154139004784,990.0,964.4070206769117,25.592979323088343,0.09332079208316557,0.0024741541390047575,989.9042050537779,0.1106631686999857,0.0,0.0,0.0,25.382581310258185,25.4,25.4,25.4,,0.9052755513043544,0.0,0.0,0.0,28.123745461657148,0.0,0.0,0.0,0.572785039952284,0.0,0.0,0.0,0.9695682454370018,0.96,0.96,0.96,27.270074221339,0.0,0.0,0.0,27.270074221339,0.13555728452529367,6.06923043793999e-05,201.1701128186193,201.1701128186193,0.4821789809675056,0.3628769650580197,25.4,25.379678195301217,964.4070206769117,964.4070206769117,28.09769231744767,22.304365644687,4581.372469184953,7,0.15150041234077224,1941-10-15
1941,4,203.7799686456208,0.946,2.0414559825766503,0.009963618924850372,37.0,5.0,3.0,2.0,50.0,97.0,0.476073258862491,106.77996864562081,106.77996864562081,,106.77996864562081,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,37.0,5.0,3.0,2.0,50.0,151.7799686456208,990.0,964.4226798118736,25.577320188126286,0.08909916646362617,0.0006779968645620429,989.9102228366719,0.08072452119120374,0.0,0.0,0.0,25.393305849870238,25.4,25.4,25.4,,0.8912449445840193,0.0,0.0,0.0,23.700930684701007,0.0,0.0,0.0,0.4827073459205908,0.0,0.0,0.0,0.968270734592059,0.96,0.96,0.96,22.949644355681944,0.0,0.0,0.0,22.949644355681944,0.11260019408201451,5.9696676631011765e-05,206.5966432631272,201.1701128186193,0.4821789809675056,0.4695139207874647,25.4,25.38438031636389,964.4395798595788,964.4070206769117,23.642383185842483,22.304365644687,3855.540251754566,7,0.127498024198233,1941-10-22
1941,5,217.02178600566998,0.9285714285714286,2.5820576573730096,0.011768924426445102,36.42857142857143,5.0,3.0,2.0,48.285714285714285,94.71428571428571,0.4373018274744102,122.30750029138424,122.30750029138424,,122.30750029138424,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.42857142857143,5.0,3.0,2.0,48.285714285714285,166.73607171995567,990.0,964.502130716034,25.497869283965965,0.09437765861981033,0.002230750029138386,989.9033915913511,0.1065372211503618,0.0,0.0,0.0,25.294723654166642,25.376560568352154,25.376560568352154,25.376560568352154,,0.9030189632601522,0.0,0.0,0.0,27.40835076126095,0.0,0.0,0.0,0.5582148831214042,0.0,0.0,0.0,0.9699023463392941,0.96,0.96,0.96,26.58371922907685,0.0,0.0,0.0,26.58371922907685,0.12228123360115485,6.035072529243873e-05,224.67104686473823,206.5966432631272,0.4695139207874647,0.4139385172135244,25.38438031636389,25.228533945892597,964.5480262811884,964.4395798595788,28.73885426125595,23.642383185842483,4466.06483048491,7,0.14768732905042692,1941-10-29
1941,6,223.98870098485258,0.9191428571428572,0.34117293994281844,0.0015348595764054856,36.0,5.0,3.0,2.0,47.0,93.0,0.415209192207901,130.98870098485258,130.98870098485258,,130.98870098485258,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,174.98870098485258,990.0,964.5439322059091,25.456067794090877,0.09729027821237032,0.0030988700984852283,989.8996108516892,0.12147515016500536,0.0,0.0,0.0,25.234203495614995,25.35567864578,25.35567864578,25.35567864578,,0.9091410717484143,0.0,0.0,0.0,29.47093783640016,0.0,0.0,0.0,0.6002227665254615,0.0,0.0,0.0,0.97,0.96,0.96,0.96,28.58680970130816,0.0,0.0,0.0,28.58680970130816,0.12762390500892742,6.062178645369221e-05,224.67104686473823,222.2828362851385,0.4183858796938423,0.4139385172135244,25.248377369921,25.228533945892597,964.5480262811884,964.5336970177108,28.73885426125595,28.206698301438674,4802.58402981977,7,0.15881560945171197,1941-11-05
1941,7,231.1082969472408,0.9051428571428571,2.479779639472237,0.010662925874491186,36.0,5.0,3.0,2.0,47.0,93.0,0.4026422017682725,138.1082969472408,138.1082969472408,,138.1082969472408,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,182.1082969472408,990.0,964.5866497816834,25.41335021831656,0.09980301373283859,0.003810829694724043,989.8963861565725,0.1352477372775462,0.0,0.0,0.0,25.17448863761147,25.309736374889017,25.309736374889017,25.309736374889017,,0.9123160759251242,0.0,0.0,0.0,31.10836644183749,0.0,0.0,0.0,0.6335716179600303,0.0,0.0,0.0,0.97,0.96,0.96,0.96,30.175115448582364,0.0,0.0,0.0,30.175115448582364,0.13051329884240528,6.0689243188908255e-05,239.64129376144416,224.67104686473823,0.4139385172135244,0.3880800280296381,25.228533945892597,25.10245963293646,964.6378477625686,964.5480262811884,32.07811032103056,28.73885426125595,5069.419395361837,7,0.16763953026990203,1941-11-12
1941,8,256.5372583892272,0.8642857142857142,5.538557229695954,0.021874158219731727,36.0,5.0,3.0,2.0,47.0,93.0,0.3627147334104723,163.5372583892272,163.5372583892272,,163.5372583892272,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,36.0,5.0,3.0,2.0,47.0,207.5372583892272,990.0,964.725004634691,25.274995365309014,0.10877779581898792,0.006353725838922672,989.8848684783421,0.1895016501150944,0.0,0.0,0.0,24.97036219353603,25.159863843651124,25.159863843651124,25.159863843651124,,0.9226577253485289,0.0,0.0,0.0,36.95145769882516,0.0,0.0,0.0,0.7525755132143617,0.0,0.0,0.0,0.97,0.96,0.96,0.96,35.842913967860405,0.0,0.0,0.0,35.842913967860405,0.13967303847041304,6.087957433051302e-05,264.1051871975735,246.1954239432886,0.3777486945550322,0.352132424913063,25.046278049762723,24.917823241248044,964.7564207487904,964.6771725436598,37.53752689121072,33.53065106776394,6021.609546600548,7,0.1991272998214467,1941-11-19
1941,9,260.7008300992872,0.8572857142857142,2.4266946696670493,0.0092931426188346,34.57142857142857,5.0,3.0,2.0,43.857142857142854,88.42857142857143,0.3397948911133734,172.27225867071576,172.27225867071576,,172.27225867071576,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.57142857142857,5.0,3.0,2.0,43.857142857142854,214.84368724214434,990.0,964.7427459432618,25.257254056738297,0.11135654006730712,0.0072272258670715425,989.8814162340657,0.2110265801277484,0.0,0.0,0.0,24.927643710676197,25.138670290803947,25.138670290803947,25.138670290803947,,0.9257961298172768,0.0,0.0,0.0,38.99590509314938,0.0,0.0,0.0,0.7942139530172991,0.0,0.0,0.0,0.9722404370004585,0.96,0.96,0.96,37.92257559094758,0.0,0.0,0.0,37.92257559094758,0.14531709906368606,6.112312359365876e-05,266.78604271350054,249.7991800258312,0.3722990603507308,0.2886207959637892,25.01513118369737,24.85276896328813,964.767144170854,964.698795080155,42.15465045326579,34.32959810322976,6370.992699279193,7,0.21068097550526432,1941-11-26
1941,10,290.890358382334,0.7997142857142857,6.034623519770507,0.020702921831395698,31.0,5.0,3.0,2.0,36.0,77.0,0.2654236731255448,213.89035838233397,213.89035838233397,,164.65024362734042,49.24011475499357,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,252.890358382334,990.0,964.8664702344679,25.13352976553212,0.12478461262875891,0.012920547628553445,989.8622948397427,0.2052217516162689,0.040058712813863084,0.0,0.0,24.79060285365858,24.955765892460988,24.99582460527485,24.99582460527485,,0.9190988773266315,0.3845929728624292,0.0,0.0,36.9757721754343,10.758463999751827,0.0,0.0,0.7530707164039573,0.21911331975054635,0.0,0.0,0.9756309391921443,0.9642857142857143,0.96,0.96,36.12501288472581,10.435710079759271,0.0,0.0,46.56072296448508,0.16008911426847677,6.0562001014282395e-05,309.0284073518941,270.26224589706084,0.28490845898368,0.2491680317024034,24.85475812438298,24.677987405686466,964.9451420367594,964.7810489835882,49.19736027607562,42.99985279291601,7822.2014580334935,7,0.2586706831360282,1941-12-03
1941,11,322.6116781586289,0.7527142857142856,2.0854494981345346,0.006518246947661615,31.0,5.0,3.0,2.0,36.0,77.0,0.2386914379413349,245.6116781586289,245.6116781586289,,122.80583907931445,122.80583907931445,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,284.61167815862893,990.0,965.013058390793,24.986941609206887,0.13598005465129434,0.019122335631725718,989.8448976097171,0.10678488900327916,0.10678488900327916,0.0,0.0,24.72505432992063,24.72505432992063,24.831839218923907,24.831839218923907,,0.9039250486900504,0.9039250486900504,0.0,0.0,26.917159233363247,26.917159233363247,0.0,0.0,0.548210982349557,0.548210982349557,0.0,0.0,0.97,0.97,0.96,0.96,26.10964445636235,26.10964445636235,0.0,0.0,52.2192889127247,0.16186055578980357,5.905780360489227e-05,323.62655383883583,316.52242407738737,0.2432687043404358,0.2379285602081514,24.764148814857617,24.718538582431133,965.0181327691942,964.9826121203868,52.44526724721499,50.86341890578291,8772.84053733775,7,0.29010716062624836,1941-12-10
1941,12,333.4424681015538,0.7345714285714285,2.9989871271995248,0.008924952230550214,31.0,5.0,3.0,2.0,36.0,77.0,0.2309986192664255,256.44246810155374,256.44246810155374,,128.22123405077687,128.22123405077687,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,295.4424681015538,990.0,965.0672123405077,24.93278765949224,0.13980257646719582,0.0212884936203107,989.8389089299125,0.11645504933857201,0.11645504933857201,0.0,0.0,24.65524154006615,24.65524154006615,24.77169658940472,24.77169658940472,,0.9071320981772104,0.9071320981772104,0.0,0.0,28.12399123623755,28.12399123623755,0.0,0.0,0.572790045544553,0.572790045544553,0.0,0.0,0.97,0.97,0.96,0.96,27.280271499150423,27.280271499150423,0.0,0.0,54.560542998300846,0.16361239460139407,5.909989098649036e-05,344.6194637292325,325.6607962357874,0.2364423378251826,0.2234348552654556,24.70547278382359,24.582869207691573,965.1230973186462,965.028303981179,56.93059073234452,52.898734998146,9166.171223714544,7,0.30311412776833807,1941-12-17
1941,13,407.40035584312045,0.6437142857142858,16.37728272393176,0.040107203064470597,31.0,5.0,3.0,2.0,36.0,77.0,0.19055101114723158,330.40035584312045,330.40035584312045,,165.20017792156023,165.20017792156023,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,31.0,5.0,3.0,2.0,36.0,369.40035584312045,990.0,965.4270418346407,24.572958165359232,0.165904609729766,0.03608007116862406,989.7980153191016,0.19546884320567168,0.19546884320567168,0.0,0.0,24.175504641255134,24.175504641255134,24.3709734844608,24.3709734844608,,0.9222005043550967,0.9222005043550967,0.0,0.0,36.10847166336905,36.10847166336905,0.0,0.0,0.7354067548547667,0.7354067548547667,0.0,0.0,0.9709480668368247,0.9709480668368247,0.96,0.96,35.064302257290656,35.064302257290656,0.0,0.0,70.12860451458131,0.17182356483135136,5.896584641453751e-05,459.2604427967548,350.2192051008483,0.2198623001780478,0.1676608582509168,24.546413897044577,23.844194073181967,965.6666719925854,965.1510960255042,81.15500774575737,58.11615793546336,11781.60555844966,7,0.38960335841434063,1941-12-24
1941,14,431.49486558166234,0.6167142857142858,8.387956298574505,0.0195524445444294,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,89.0,0.20661798330360712,342.49486558166234,342.49486558166234,,171.24743279083117,171.24743279083117,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,33.57142857142857,5.0,3.857142857142857,2.857142857142857,43.714285714285715,384.9234370102337,990.0,965.5417268951174,24.45827310488255,0.17138318670559063,0.03849897311633243,989.790117840178,0.207923819847829,0.207923819847829,0.0,0.0,24.040467125212782,24.040467125212782,24.24839094506061,24.24839094506061,,0.9246975884145512,0.9246975884145512,0.0,0.0,37.3331887491792,37.3331887491792,0.0,0.0,0.7603500763580283,0.7603500763580283,0.0,0.0,0.9704949280410753,0.9704949280410753,0.96,0.96,36.23347576625046,36.23347576625046,0.0,0.0,72.46695153250091,0.16786542483600297,5.877167889030482e-05,453.0726139176065,420.28892993659525,0.2165177179749375,0.1699506825941213,24.114135682720327,23.88375837140732,965.6388267626292,965.4913001847146,79.78722880737382,69.67484776274667,12174.447857460153,7,0.4025941751805606,1941-12-31
1941,15,454.36324582661,0.5917142857142856,3.874862451262743,0.008487676384278971,34.0,5.0,4.0,3.0,45.0,91.0,0.20036366031400185,363.36324582661,363.36324582661,,181.681622913305,181.681622913305,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,406.36324582661,990.0,965.6446346062197,24.35536539378029,0.17894996044612393,0.04267264916532195,989.7783773903885,0.23369638762868974,0.23369638762868974,0.0,0.0,23.90004639654016,23.90004639654016,24.13374278416885,24.13374278416885,,0.9283244732757249,0.9283244732757249,0.0,0.0,39.531033307000094,39.531033307000094,0.0,0.0,0.8051126946435865,0.8051126946435865,0.0,0.0,0.9711617986398986,0.9711617986398986,0.96,0.96,38.39206474831719,38.39206474831719,0.0,0.0,76.78412949663438,0.1689740212892676,5.869811641039214e-05,467.1571483252964,440.0331111664572,0.2068026193728321,0.1947952639196988,23.990631570588715,23.818807070006383,965.7022071674638,965.580149000249,79.5672887471889,73.74979544984664,12899.733755434576,7,0.4265784972035243,1942-01-07
1941,16,474.5595922814502,0.5677142857142857,1.7722784691429183,0.0037306014335478288,34.0,5.0,4.0,3.0,45.0,91.0,0.1917655555889064,383.5595922814502,383.5595922814502,,191.7797961407251,191.7797961407251,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,34.0,5.0,4.0,3.0,45.0,426.5595922814502,990.0,965.7355181652664,24.26448183473352,0.18607787773857992,0.04671191845629002,989.7672102038051,0.26024456429111414,0.26024456429111414,0.0,0.0,23.77144747424754,23.77144747424754,24.031692038538658,24.031692038538658,,0.9315201160327532,0.9315201160327532,0.0,0.0,41.6474027341744,41.6474027341744,0.0,0.0,0.8482159416328796,0.8482159416328796,0.0,0.0,0.9748215941632878,0.9748215941632878,0.96,0.96,40.59901578817959,40.59901578817959,0.0,0.0,81.19803157635917,0.17109960149738487,5.880427548212362e-05,479.5630976092969,470.1789493868897,0.1935433309353032,0.1897560518181035,23.79951912225336,23.73936385847603,965.7580339392418,965.715805272241,82.30067506964214,80.23289565396367,13641.269304828342,7,0.45110017542421765,1942-01-14
